OSU 80 Ton Compressor Load Stand
51.763430,83.049050,185.986715,186.992882,94.407381,93.335866,29.016863,14.172574,185.945506,1.518037,80.973428,52.750305,184.721952,187.312038,182.377046,186.477664,97.169426,185.015994,-0.000606,-1.740761,32.000000,-235.838080,186.366827,-0.024716,30.710056,0.685749,420437.542873,0.950512,40.925759,22.489946,3.593478,0.064918,0.028337,222.428650,32.000000,238.452347,213.545599,220.877625,199.056697,32.000000,191.592206,68.004048,64.535565,112.075623,90.329327,50.175883,21.436312,65.225179,19.080775,99.753949,59.630289,43.061917
51.794504,83.034982,185.990129,187.009458,94.444680,93.332046,29.005409,14.174144,185.873856,1.517457,80.946860,52.706392,184.757218,187.361241,182.360839,186.461958,97.155226,185.020665,-0.000605,-1.740786,32.000000,-235.833888,186.463518,-0.024726,30.583122,0.686015,420453.932486,0.951011,40.932450,22.460581,3.589779,0.063967,0.007743,222.596582,32.000000,238.305111,214.229962,221.590395,198.398319,32.000000,192.185738,67.999473,64.523453,112.086571,90.329327,50.198915,21.436312,65.218367,19.094592,99.753949,59.622165,43.037925
51.817012,83.034982,185.980058,187.009458,94.425269,93.328262,28.992549,14.175999,185.896958,1.517283,81.038808,52.683882,184.788287,187.374025,182.280749,186.556385,97.172942,185.117853,-0.000605,-1.740813,32.000000,-235.837114,186.518726,-0.024615,30.507512,0.689652,420492.423161,0.949795,40.940489,22.521775,3.590924,0.059588,0.036707,222.196879,32.000000,238.643091,214.571647,219.291271,198.017636,32.000000,192.434241,67.966438,64.536223,112.096484,90.329327,50.172528,21.436312,65.192840,19.097508,99.753949,59.621152,42.947830
51.763854,83.010709,185.960156,187.013672,94.463770,93.326844,29.000288,14.176998,185.875239,1.517117,81.035619,52.747257,184.749039,187.426246,182.317276,186.478502,97.228484,185.137461,-0.000604,-1.740818,32.000000,-235.833001,186.465557,-0.024589,30.463295,0.689652,420492.423161,0.949795,40.940489,22.521775,3.590924,0.053948,0.020822,221.551402,32.000000,239.239253,214.567769,216.927312,198.129488,32.000000,192.444149,67.978150,64.566777,112.130559,90.329327,50.160093,21.436312,65.216469,19.092437,99.753949,59.630692,43.041814
51.726877,83.000779,185.994428,187.010300,94.554459,93.326782,29.016399,14.175000,185.878144,1.516912,81.041140,52.774498,184.675490,187.261774,182.369138,186.554571,97.175649,185.172029,-0.000605,-1.740833,32.000000,-235.833687,186.532085,-0.024707,30.431221,0.691030,420433.074250,0.949731,40.917883,22.541364,3.589170,0.059814,0.020766,221.489736,32.000000,239.442814,213.786286,216.324949,198.772467,32.000000,191.598534,67.972242,64.557504,112.141464,90.329327,50.177977,21.436312,65.239152,19.098142,99.753949,59.627683,43.051498
51.758698,83.015950,185.872501,187.018729,94.604457,93.324297,28.992412,14.179710,185.885141,1.516430,80.880734,52.674272,184.687691,187.473981,182.383581,186.469805,97.186358,185.143601,-0.000604,-1.739083,32.000000,-235.828486,186.373799,-0.024696,30.436387,0.692569,420327.917813,0.950464,40.947012,22.493346,3.592471,0.058885,0.032534,221.730315,32.000000,239.334696,213.346771,218.504245,199.157764,32.000000,191.542806,67.958604,64.550492,112.125106,90.329327,50.174873,21.436312,65.241497,19.111322,99.753949,59.627663,43.020024
51.784706,83.015950,186.010780,187.018729,94.640916,93.324286,29.012995,14.175000,185.954796,1.516186,80.918499,52.781807,184.713931,187.321642,182.397366,186.579832,97.150915,185.085838,-0.000606,-1.738511,32.000000,-235.835982,186.383937,-0.024725,30.501323,0.693833,420429.368914,0.950649,40.974254,22.559445,3.595702,0.046397,0.040557,222.394170,32.000000,238.498131,213.434461,220.767187,199.183833,32.000000,191.854544,67.942142,64.529369,112.152331,90.329327,50.185933,21.436312,65.202346,19.136258,99.753949,59.624821,43.035871
51.800345,82.995814,186.073386,187.020133,94.660221,93.322974,29.018515,14.177854,185.941633,1.515559,80.960720,52.796032,184.716561,187.366582,182.383427,186.562314,97.154855,185.161498,-0.000606,-1.736794,32.000000,-235.830505,186.500513,-0.024616,30.616167,0.692980,420400.020399,0.950811,40.957435,22.537828,3.591136,0.054085,0.013304,222.566057,32.000000,238.451355,214.086511,221.580126,198.566717,32.000000,191.958051,67.940961,64.546559,112.189425,90.329327,50.151512,21.436312,65.198889,19.129753,99.753949,59.637517,43.008578
51.809923,83.001883,186.161931,187.019852,94.652949,93.323023,29.021313,14.181565,185.957765,1.515301,81.007858,52.775702,184.762578,187.480403,182.339692,186.610355,97.164059,185.172717,-0.000607,-1.735079,32.000000,-235.828270,186.405186,-0.024583,30.666625,0.691592,420447.647673,0.949619,40.931301,22.551104,3.592002,0.054183,0.023888,222.378782,32.000000,238.662781,214.555969,219.720540,197.784637,32.000000,192.849038,67.909458,64.539570,112.200851,90.329327,50.237608,21.436312,65.191184,19.129753,99.753949,59.630456,43.001242
51.904879,82.981471,186.034976,187.024348,94.598287,93.322993,28.983828,14.175714,185.972507,1.514959,80.895062,52.758480,184.667992,187.510603,182.289054,186.567345,97.165141,185.219266,-0.000606,-1.733360,32.000000,-235.831171,186.544873,-0.024693,30.757604,0.688942,420403.472857,0.949068,40.895453,22.576200,3.592126,0.061755,0.036678,221.752081,32.000000,239.139013,214.682196,217.192127,198.065573,32.000000,192.235413,67.903439,64.546474,112.191238,90.329327,50.201700,21.436312,65.172925,20.129753,99.753949,59.624113,43.000068
51.896791,82.981471,186.177277,187.024348,94.573984,93.322928,28.985528,14.177854,186.000634,1.514885,80.832048,52.773941,184.633148,187.541128,182.359837,186.556610,97.207391,185.171455,-0.000606,-1.732221,32.000000,-235.832800,186.566266,-0.024677,30.792825,0.687963,420389.819774,0.948801,40.891902,22.571300,3.593171,0.052149,0.007259,221.503589,32.000000,239.504618,213.959321,216.087566,198.607567,32.000000,191.908264,67.938446,64.565752,112.236753,90.329327,50.245878,21.436312,65.130850,20.129753,99.753949,59.628548,43.026553
51.840658,82.901481,186.029902,187.008053,94.622167,93.324227,28.994928,14.178140,186.034098,1.514272,80.614251,52.798104,184.661454,187.566209,182.411421,186.648326,97.206866,185.259564,-0.000606,-1.732784,32.000000,-235.829892,186.610278,-0.024658,30.816061,0.684373,420312.421608,0.948097,40.776193,22.588078,3.584152,0.060122,0.021023,221.760182,32.000000,239.330735,213.523543,218.251709,199.356346,32.000000,191.441913,67.906436,64.552824,112.197086,90.329327,50.203490,21.436312,65.148001,21.129753,98.753949,59.629561,43.074022
51.810361,82.872519,186.105436,186.979958,94.627246,93.328063,29.024143,14.169577,186.003635,1.514112,80.689657,52.650658,184.714649,187.492559,182.404715,186.634060,97.188903,185.133305,-0.000605,-1.732793,32.000000,-235.844191,186.502678,-0.024545,30.810161,0.684097,420240.689494,0.948201,40.784304,22.527483,3.587453,0.065100,0.023583,222.255053,32.000000,238.639519,213.519795,220.527112,199.092573,32.000000,191.948107,67.935884,64.549397,112.233593,90.329327,50.222827,21.436312,65.165783,21.129753,97.753949,59.621024,43.039906
51.776344,82.891551,186.086366,186.960292,94.583158,93.330603,29.032882,14.172146,186.065694,1.513987,80.846031,52.645430,184.742724,187.440806,182.418131,186.613648,97.182616,185.133589,-0.000605,-1.733914,32.000000,-235.837197,186.583890,-0.024661,30.767045,0.683704,420181.533481,0.948835,40.760641,22.561809,3.588494,0.057794,0.022430,222.569273,32.000000,238.327507,214.019861,221.511059,198.803516,32.000000,191.901022,67.972664,64.559598,112.256671,90.329327,50.260693,21.436312,65.167194,21.129753,97.753949,59.627073,43.072041
51.796141,82.891551,186.044625,186.960292,94.567829,93.328058,28.968350,14.176142,185.963129,1.513908,80.990460,52.703030,184.742415,187.459810,182.350416,186.655455,97.160128,185.134320,-0.000605,-1.735102,32.000000,-235.831398,186.513159,-0.024653,30.710266,0.684393,420210.100550,0.948454,40.762099,22.531332,3.592051,0.057509,0.039059,222.448502,32.000000,238.535922,214.553860,220.007579,198.022819,32.000000,192.510954,67.937375,64.523329,112.235739,90.329327,50.201958,21.436312,65.169435,21.133667,97.753949,59.624811,42.990677
51.833046,82.940648,186.069650,186.965630,94.532181,93.326745,29.041926,14.179281,186.026087,1.513560,81.004354,52.883714,184.678493,187.479425,182.326841,186.633659,97.200797,185.180718,-0.000605,-1.735125,32.000000,-235.829078,186.691041,-0.024595,30.645881,0.685761,420274.404919,0.948913,40.815302,22.537729,3.594042,0.058034,0.020599,221.761925,32.000000,239.105216,214.679172,217.529542,197.980832,32.000000,192.593883,67.948189,64.578875,112.255969,90.329327,50.244759,21.436312,65.164565,21.183238,97.753949,59.619628,43.043501
51.893229,82.973748,186.205395,186.978273,94.493413,93.325483,28.995051,14.173145,186.012269,1.513387,80.829356,52.985436,184.626944,187.577363,182.343671,186.742260,97.249756,185.202496,-0.000604,-1.735113,32.000000,-235.836034,186.599083,-0.024619,30.599513,0.686648,420291.835377,0.950607,40.795412,22.560497,3.591863,0.062268,0.027506,221.421227,32.000000,239.529787,214.096692,216.190750,198.556721,32.000000,192.032670,68.013778,64.585428,112.300963,90.329327,50.263997,21.436312,65.108285,21.220983,97.753949,59.628951,43.044749
52.049261,82.893482,186.166365,186.971811,94.570991,93.333146,28.993495,14.179852,186.089908,1.513279,80.528501,52.946660,184.662328,187.650626,182.373990,186.752715,97.210193,185.347468,-0.000602,-1.734553,32.000000,-235.830146,186.708254,-0.024507,30.526500,0.687796,420254.647134,0.947566,40.807449,22.537633,3.589788,0.050421,0.012910,221.694155,32.000000,239.456446,213.493415,217.755200,199.318587,32.000000,191.549577,68.005589,64.605603,112.268375,90.329327,50.239750,21.436312,65.038870,21.233808,97.753949,59.624181,43.037779
52.012595,82.893482,186.285364,186.971811,94.645320,93.344600,29.007835,14.178853,186.106397,1.513163,80.389549,52.914961,184.669562,187.576547,182.384926,186.855534,97.214047,185.296027,-0.000601,-1.732838,32.000000,-235.827375,186.729445,-0.024499,30.512495,0.688551,420170.277127,0.947968,40.780153,22.497027,3.588241,0.060990,0.036151,222.229305,32.000000,238.719446,213.601432,220.079695,199.197378,32.000000,191.653161,67.995062,64.563293,112.268606,90.329327,50.294021,21.436312,65.024021,21.184438,97.753949,59.625676,42.982386
51.901620,82.784531,186.250949,186.950459,94.632316,93.356006,29.032567,14.172717,186.209273,1.512995,80.501663,52.823057,184.711036,187.633377,182.458920,186.813542,97.228707,185.280097,-0.000602,-1.732808,32.000000,-235.836954,186.703893,-0.024518,30.500064,0.688096,420094.990480,0.944831,40.543557,22.592192,3.576734,0.065967,0.038680,222.508043,32.000000,238.337459,213.856794,221.615020,198.891432,32.000000,191.736530,68.010823,64.577448,112.312682,90.329327,50.307965,21.436312,65.009896,21.112262,97.753949,59.628223,42.973802
51.903126,82.752812,186.285438,186.919556,94.594674,93.363094,28.998177,14.172289,186.158670,1.512841,80.658418,52.842934,184.674994,187.634417,182.360169,186.809202,97.214722,185.348393,-0.000602,-1.732817,32.000000,-235.838366,186.712112,-0.024523,30.501454,0.689291,420158.883080,0.945202,40.580261,22.568613,3.581543,0.063647,0.029880,222.607237,32.000000,238.593439,214.514181,220.654347,198.299043,32.000000,192.471217,68.016186,64.578657,112.331745,90.329327,50.302087,21.436312,65.061881,21.098295,97.753949,59.626404,43.067933
51.862564,82.788393,186.167538,186.908880,94.593037,93.365663,29.005689,14.175000,186.136048,1.512502,80.814135,52.714233,184.694913,187.614128,182.304997,186.852495,97.236725,185.451334,-0.000603,-1.731693,32.000000,-235.830901,186.665386,-0.024510,30.593376,0.690716,420111.298958,0.946452,40.582522,22.547843,3.588538,0.061952,0.031618,221.864083,32.000000,239.285825,214.593498,218.083683,198.091352,32.000000,192.524747,68.051213,64.605894,112.359713,90.329327,50.315979,21.436312,65.062269,21.108209,97.753949,59.622932,43.006524
51.860611,82.788393,186.278450,186.908880,94.649996,93.363209,29.006421,14.180423,186.151277,1.512368,80.870963,52.808997,184.635745,187.568981,182.319343,186.821411,97.250269,185.377259,-0.000602,-1.730852,32.000000,-235.827445,186.642419,-0.024486,30.659413,0.690763,420129.970303,0.947544,40.549292,22.588018,3.589099,0.061112,0.027351,221.507380,32.000000,239.521734,214.160035,216.289697,198.516816,32.000000,192.184125,68.041210,64.590002,112.365126,90.329327,50.302051,21.436312,65.076817,21.145695,97.753949,59.629069,43.028534
51.886812,82.820940,186.342260,186.913375,94.685207,93.365735,28.991029,14.172432,186.173685,1.512066,80.772600,52.877026,184.631102,187.655440,182.329791,186.820916,97.272464,185.347719,-0.000602,-1.729065,32.000000,-235.836912,186.715681,-0.024414,30.772946,0.688917,420169.097897,0.948210,40.625564,22.605474,3.589632,0.064249,0.039178,221.703364,32.000000,239.608381,213.491537,217.278073,199.156422,32.000000,191.702466,68.045520,64.614794,112.368374,90.329327,50.314102,21.436312,65.076694,21.181155,97.753949,59.625175,42.973289
51.927049,82.851280,186.279111,186.932479,94.683907,93.373380,29.007445,14.175428,186.142033,1.511868,80.649259,52.859069,184.686792,187.645387,182.316745,186.840537,97.246677,185.377161,-0.000602,-1.728478,32.000000,-235.831784,186.687514,-0.024400,30.822120,0.687764,420133.615049,0.948200,40.627524,22.563537,3.591906,0.050090,0.035563,222.121686,32.000000,238.786597,213.510704,219.851675,199.054717,32.000000,191.442696,68.053249,64.603344,112.360803,90.329327,50.312306,21.436312,65.021788,21.215211,97.753949,59.624830,43.070500
51.934801,82.856797,186.266585,186.948212,94.665302,93.381038,29.008785,14.176427,186.184218,1.512034,80.660608,52.940312,184.707752,187.737084,182.363177,186.872665,97.233369,185.316945,-0.000602,-1.728498,32.000000,-235.833735,186.811698,-0.024412,30.827732,0.685169,420130.850354,0.948284,40.633784,22.530016,3.591322,0.046343,0.026308,222.570782,32.000000,238.486541,213.810343,221.414554,198.768914,32.000000,191.424072,68.074481,64.580397,112.410182,90.329327,50.318449,21.436312,64.996447,21.226422,97.753949,59.629866,42.962650
51.967761,82.856797,186.354974,186.948212,94.597713,93.388619,29.012543,14.174572,186.212272,1.512477,80.717892,52.925299,184.707000,187.711739,182.297593,186.915303,97.273884,185.415646,-0.000603,-1.727338,32.000000,-235.832476,186.732506,-0.024402,30.788786,0.683517,420226.772386,0.947098,40.623770,22.567091,3.587323,0.060518,0.023246,222.595219,32.000000,238.747617,214.396430,220.810498,198.182858,32.000000,192.077087,68.052004,64.612952,112.426703,90.329327,50.346285,21.436312,64.980687,21.241909,97.753949,59.624604,43.014595
51.954913,82.835283,186.319132,186.950740,94.692396,93.400074,29.010700,14.175000,186.227737,1.512855,80.738945,52.877321,184.726605,187.783616,182.251312,186.954357,97.244437,185.478432,-0.000602,-1.725579,32.000000,-235.834179,186.822998,-0.024288,30.703866,0.683333,420286.592024,0.946992,40.621516,22.557313,3.586547,0.059159,0.018959,221.892585,32.000000,239.324035,214.412868,218.451329,198.018781,32.000000,192.521853,68.002246,64.606005,112.397346,90.329327,50.348404,21.436312,64.965062,21.236617,97.753949,59.627742,43.042768
51.988349,82.809079,186.459962,186.942593,94.740768,93.413351,28.997903,14.184276,186.301897,1.512906,80.797590,52.925582,184.665448,187.755862,182.317077,186.933971,97.289921,185.317285,-0.000602,-1.723836,32.000000,-235.820969,186.872084,-0.024157,30.662351,0.684112,420232.473945,0.946295,40.588483,22.554637,3.585973,0.056124,0.031784,221.527164,32.000000,239.730781,214.178947,216.430006,198.463426,32.000000,192.295729,67.986245,64.622930,112.442080,90.329327,50.390343,21.436312,64.951959,21.227544,97.753949,59.624122,43.101682
52.049394,82.802460,186.521318,186.924613,94.737106,93.427342,29.001221,14.175428,186.366760,1.513046,80.578053,52.980572,184.685131,187.724829,182.360018,187.006612,97.288890,185.579090,-0.000601,-1.722085,32.000000,-235.837029,186.847899,-0.024115,30.579922,0.686097,420317.798440,0.946675,40.579844,22.608149,3.586170,0.065207,0.043032,221.552564,32.000000,239.734302,213.608086,216.897775,198.974206,32.000000,191.689518,67.952377,64.616907,112.406275,90.329327,50.353970,21.436312,64.918558,21.238200,97.753949,59.618851,43.230295
52.004144,82.802460,186.445433,186.924613,94.730396,93.441292,29.000762,14.180566,186.361110,1.513180,80.392706,52.921384,184.670185,187.833389,182.368239,187.060154,97.322886,185.573290,-0.000600,-1.720309,32.000000,-235.828941,186.961864,-0.024143,30.536990,0.687082,420244.381884,0.946507,40.520141,22.500891,3.586572,0.063422,0.034639,222.035530,32.000000,239.045898,213.364224,219.528272,198.935728,32.000000,191.483193,67.925888,64.615369,112.372500,90.329327,50.393552,21.436312,64.918068,21.243727,97.753949,59.623542,42.985468
51.931801,82.727161,186.468883,186.888090,94.659498,93.453946,29.003565,14.175000,186.294092,1.513316,80.557105,52.821280,184.724169,187.837774,182.392161,187.069094,97.305983,185.583069,-0.000599,-1.718561,32.000000,-235.832704,186.887282,-0.024149,30.499172,0.688461,420272.412503,0.945321,40.452402,22.602260,3.583544,0.058821,0.039152,222.485743,32.000000,238.582375,213.633280,221.104198,198.699039,32.000000,191.560773,67.896332,64.612841,112.391852,90.329327,50.398919,21.436312,64.930379,21.196280,97.753949,59.625971,43.024352
51.889966,82.744261,186.449126,186.874324,94.702509,93.469107,28.966709,14.171718,186.294896,1.513284,80.703275,52.785510,184.699575,187.804150,182.374869,187.006324,97.300043,185.527713,-0.000601,-1.716813,32.000000,-235.838936,186.932947,-0.024168,30.499802,0.689864,420299.101903,0.946370,40.497701,22.566043,3.585203,0.052833,0.030275,222.657768,32.000000,238.621617,214.094272,221.233648,198.318053,32.000000,191.870335,67.870147,64.582378,112.398267,90.329327,50.407002,21.436312,64.958232,21.218957,97.753949,59.628332,43.066905
51.992998,82.806321,186.463605,186.884157,94.766256,93.480571,29.007285,14.173288,186.327519,1.513388,80.798235,52.908096,184.713382,187.840956,182.275259,186.920538,97.290558,185.638001,-0.000601,-1.716806,32.000000,-235.835564,186.845269,-0.024144,30.563269,0.691629,420332.919494,0.947663,40.494888,22.586693,3.590649,0.059801,0.039733,222.104328,32.000000,239.043739,214.493007,218.779278,197.816947,32.000000,192.533166,67.806741,64.585962,112.422939,90.329327,50.413310,21.436312,64.944527,21.228760,97.753949,59.622362,43.039539
51.993175,82.806321,186.519658,186.884157,94.723551,93.494472,28.969404,14.171433,186.311608,1.513637,80.731452,52.942627,184.632694,187.880045,182.287552,186.934980,97.315018,185.445481,-0.000601,-1.715631,32.000000,-235.841025,186.940167,-0.024133,30.633869,0.692212,420454.591413,0.949892,40.553939,22.571424,3.593163,0.061120,0.026892,221.613720,32.000000,239.550204,214.300398,216.649417,198.213193,32.000000,192.286398,67.776941,64.607833,112.437113,90.329327,50.441341,21.436312,64.883958,21.286650,97.753949,59.620356,43.185907
52.028629,82.784807,186.612253,186.885000,94.664127,93.509749,29.004745,14.172432,186.391057,1.513789,80.543940,52.889371,184.605988,187.804375,182.349919,187.079074,97.371360,185.591764,-0.000601,-1.715574,32.000000,-235.837731,186.953730,-0.024144,30.719943,0.689758,420544.276604,0.946783,40.512726,22.623156,3.586321,0.062452,0.025823,221.552270,32.000000,239.563369,213.566542,216.781019,198.943363,32.000000,191.661026,67.764589,64.616733,112.414645,90.329327,50.407435,21.436312,64.834502,21.280693,97.753949,59.630033,43.142841
51.979557,82.736263,186.593929,186.881067,94.657118,93.522621,29.009018,14.173288,186.437676,1.513671,80.448215,52.849943,184.645127,187.913710,182.377740,187.114645,97.367657,185.514918,-0.000600,-1.714350,32.000000,-235.835727,187.067328,-0.024162,30.760777,0.688427,420561.023444,0.948159,40.512548,22.524938,3.587387,0.048251,0.034709,222.013985,32.000000,239.164682,213.492052,219.087947,198.957126,32.000000,191.419290,67.737766,64.611108,112.427608,90.329327,50.477990,21.436312,64.868136,21.253841,97.753949,59.629374,43.123545
52.012373,82.713645,186.493514,186.873482,94.608443,93.534739,29.018697,14.170862,186.397659,1.513574,80.535671,52.930360,184.651412,187.822380,182.373359,187.020788,97.363595,185.524409,-0.000601,-1.713750,32.000000,-235.836350,186.936333,-0.024179,30.846851,0.686419,420486.259209,0.946409,40.455532,22.524645,3.586722,0.058829,0.041372,222.480887,32.000000,238.639830,213.604964,220.925232,199.134234,32.000000,191.263122,67.718672,64.596953,112.433891,90.329327,50.428815,21.436312,64.865652,21.263537,97.753949,59.631085,42.968226
52.049934,82.713645,186.495850,186.873482,94.601334,93.548667,29.017824,14.178853,186.350409,1.513487,80.551607,53.085195,184.663015,187.981590,182.331214,187.031876,97.333513,185.534685,-0.000601,-1.713174,32.000000,-235.831801,187.009915,-0.024178,30.859439,0.686053,420516.858288,0.947257,40.456130,22.498909,3.589756,0.058020,0.033076,222.628023,32.000000,238.499222,214.140382,221.488579,198.206950,32.000000,192.058250,67.716834,64.592185,112.472698,90.329327,50.448767,21.436312,64.809634,21.255709,97.753949,59.626915,43.244601
52.032973,82.729091,186.578493,186.872077,94.631913,93.563896,28.984910,14.166581,186.418220,1.513158,80.558741,53.018506,184.688963,188.041256,182.267718,187.081535,97.366687,185.594892,-0.000601,-1.714331,32.000000,-235.838009,186.979368,-0.024163,30.887396,0.683497,420533.456629,0.946364,40.400646,22.506607,3.585561,0.058021,0.022547,222.319821,32.000000,238.995713,214.486191,219.123502,198.063049,32.000000,192.261337,67.711687,64.604559,112.447211,90.329327,50.462682,21.436312,64.808027,21.277009,97.753949,59.632118,43.197279
52.006196,82.700406,186.691249,186.865053,94.556581,93.579109,29.003640,14.179995,186.499625,1.513323,80.528086,52.878904,184.602281,187.960220,182.309735,187.181654,97.373387,185.729104,-0.000600,-1.714306,32.000000,-235.828037,187.140604,-0.024403,30.893323,0.682873,420629.589895,0.945793,40.363046,22.540626,3.583018,0.066854,0.028327,221.608463,32.000000,239.473604,214.363124,217.118977,198.094264,32.000000,192.511988,67.681338,64.599573,112.456964,90.329327,50.535201,21.436312,64.804479,21.264636,97.753949,59.638766,43.053039
51.973606,82.668687,186.620133,186.861401,94.480439,93.590547,29.019379,14.174287,186.420696,1.513538,80.516440,52.905034,184.576871,187.954675,182.310781,187.128845,97.383991,185.632797,-0.000600,-1.714286,32.000000,-235.835220,186.963416,-0.024428,30.854588,0.682842,420667.541644,0.947391,40.395468,22.530516,3.585774,0.055496,0.031868,221.549221,32.000000,239.529799,213.764925,216.426853,198.721075,32.000000,191.647211,67.673366,64.590319,112.476092,90.329327,50.468930,21.436312,64.786669,21.273861,97.753949,59.621467,43.206450
51.943998,82.668687,186.559554,186.861401,94.440861,93.601996,29.005188,14.175428,186.494404,1.513622,80.504166,52.923231,184.629892,187.961852,182.393774,187.191919,97.421708,185.704459,-0.000600,-1.715451,32.000000,-235.835718,187.110259,-0.024468,30.815799,0.683420,420706.010366,0.947396,40.393592,22.575209,3.589789,0.049832,0.029351,221.889394,32.000000,239.351276,213.461470,218.742833,199.032773,32.000000,191.228868,67.700957,64.629286,112.485517,90.329327,50.496608,21.436312,64.818031,21.258508,97.753949,59.627201,43.247683
51.996261,82.682478,186.775262,186.852130,94.503169,93.613493,29.005678,14.172289,186.438475,1.513292,80.439716,52.923666,184.621269,188.039297,182.354189,187.127662,97.384988,185.772329,-0.000602,-1.717190,32.000000,-235.836399,187.051482,-0.024449,30.716507,0.684491,420715.521143,0.947569,40.394518,22.527730,3.590671,0.056311,0.036120,222.414881,32.000000,238.662283,213.476809,220.718538,198.970337,32.000000,191.195208,67.663730,64.591923,112.442282,90.329327,50.512736,21.436312,64.777591,21.277940,97.753949,59.631616,43.224572
52.005625,82.691304,186.675867,186.851568,94.499509,93.624924,29.010845,14.174572,186.490116,1.513118,80.512842,52.935370,184.659325,188.007324,182.348510,187.234252,97.355116,185.605821,-0.000603,-1.717796,32.000000,-235.831493,187.049850,-0.024438,30.674913,0.685622,420717.070408,0.948735,40.424187,22.517454,3.591552,0.063028,0.035255,222.590987,32.000000,238.558229,214.007729,221.513939,198.277108,32.000000,191.695904,67.665221,64.583814,112.441761,90.329327,50.555079,21.436312,64.758349,21.293690,97.753949,59.627555,43.181432
52.041350,82.691028,186.726039,186.851006,94.554433,93.629949,29.006224,14.172860,186.491672,1.512954,80.608837,52.928135,184.648745,188.028939,182.293700,187.205322,97.404109,185.645899,-0.000604,-1.717211,32.000000,-235.834844,187.142443,-0.024450,30.605886,0.687940,420823.907943,0.947833,40.385614,22.580156,3.592090,0.048795,0.032270,222.473709,32.000000,238.913013,214.333790,219.593380,198.109876,32.000000,192.071583,67.684446,64.616891,112.388345,90.329327,50.552421,21.436312,64.727641,21.302795,97.753949,59.622844,43.187375
51.967650,82.691028,186.725483,186.851006,94.579501,93.637537,29.007678,14.181279,186.575927,1.512963,80.636446,52.954098,184.619009,187.987442,182.233308,187.237373,97.412892,185.644850,-0.000605,-1.715489,32.000000,-235.825933,187.124920,-0.024479,30.601480,0.688570,420931.475393,0.947615,40.385062,22.546273,3.589532,0.065550,0.026314,221.779928,32.000000,239.412376,214.444054,217.212206,197.990893,32.000000,192.720715,67.681559,64.626939,112.360214,90.329327,50.584624,21.436312,64.757905,21.311686,97.753949,59.626198,42.982386
51.965735,82.693235,186.646079,186.845107,94.675179,93.650231,29.010301,14.173430,186.528199,1.512991,80.619975,52.886309,184.572250,187.964259,182.253472,187.267010,97.421943,185.808241,-0.000605,-1.713729,32.000000,-235.835093,187.069266,-0.024464,30.552962,0.689869,420848.262456,0.947110,40.349020,22.512628,3.588032,0.060758,0.018453,221.593462,32.000000,239.638786,213.852321,216.151884,198.445041,32.000000,191.813740,67.723888,64.633927,112.337488,90.329327,50.555013,21.436312,64.757665,21.322487,97.753949,59.628666,43.258981
52.026147,82.709232,186.649155,186.847073,94.613717,93.662945,28.997122,14.176998,186.450212,1.513017,80.498430,53.054264,184.580139,188.009750,182.304848,187.202778,97.447794,185.768060,-0.000603,-1.711947,32.000000,-235.829231,187.095023,-0.024440,30.572159,0.690921,420906.081385,0.948597,40.422826,22.503445,3.593110,0.060382,0.026021,221.726190,32.000000,239.521523,213.492978,218.099311,199.037850,32.000000,191.076189,67.692878,64.624101,112.281467,90.329327,50.566451,21.436312,64.708472,21.343873,97.753949,59.623434,43.272994
51.993172,82.705095,186.719878,186.854659,94.596769,93.673106,28.991700,14.175428,186.559943,1.513053,80.402744,53.004288,184.662651,188.111439,182.313536,187.274223,97.412383,185.701684,-0.000604,-1.710211,32.000000,-235.833095,187.124617,-0.024423,30.634420,0.691904,420953.407633,0.948683,40.426951,22.556945,3.591714,0.060571,0.032158,222.344230,32.000000,238.770795,213.449448,220.301294,198.868271,32.000000,191.385698,67.708100,64.634785,112.267189,90.329327,50.593360,21.436312,64.667943,21.353214,97.753949,59.636809,43.211879
52.006420,82.705095,186.716743,186.854659,94.502506,93.678106,28.999846,14.171433,186.645184,1.513047,80.430615,53.055196,184.672550,188.066499,182.311306,187.201124,97.377206,185.682180,-0.000604,-1.708454,32.000000,-235.836927,187.165000,-0.024427,30.661170,0.690862,420950.932499,0.948084,40.382443,22.515715,3.587603,0.051962,0.010247,222.621523,32.000000,238.501531,213.827437,221.256566,198.515605,32.000000,191.567121,67.697260,64.593001,112.292290,90.329327,50.608749,21.436312,64.688985,21.359349,97.753949,59.630908,43.187888
52.049116,82.659309,186.714027,186.851006,94.420538,93.683158,28.984644,14.169577,186.575666,1.513014,80.458139,52.982680,184.670502,188.055346,182.267258,187.277988,97.416847,185.700567,-0.000604,-1.710139,32.000000,-235.838946,187.117950,-0.024439,30.752254,0.690140,421071.337750,0.949007,40.411325,22.525715,3.591238,0.065227,0.027264,222.536129,32.000000,238.727609,214.206055,219.857979,198.218757,32.000000,192.137272,67.707006,64.611554,112.285025,90.329327,50.618672,21.436312,64.659775,21.333359,97.753949,59.624142,42.982166
51.983667,82.617937,186.719938,186.846792,94.373378,93.690757,29.003127,14.175856,186.627380,1.513024,80.527433,52.852349,184.642580,188.046780,182.240734,187.340820,97.414944,185.809524,-0.000603,-1.710704,32.000000,-235.832831,187.224082,-0.024372,30.809479,0.689399,421148.596474,0.948529,40.398057,22.553426,3.590263,0.066442,0.023676,221.815160,32.000000,239.241544,214.348307,217.577740,198.048017,32.000000,192.518768,67.702845,64.651643,112.285526,90.329327,50.621127,21.436312,64.680240,21.310348,97.753949,59.628322,43.216648
51.941310,82.631728,186.787467,186.846511,94.380038,93.694204,29.002723,14.177854,186.648827,1.512661,80.589738,52.913962,184.573567,188.024961,182.257370,187.273389,97.420212,185.721740,-0.000602,-1.710126,32.000000,-235.827063,187.128022,-0.024402,30.872080,0.686791,421022.284256,0.948128,40.309529,22.520825,3.587266,0.056771,0.022820,221.443654,32.000000,239.374617,213.990417,215.926399,198.378944,32.000000,192.048742,67.690013,64.653798,112.260657,90.329327,50.565419,21.436312,64.691067,21.318486,97.753949,59.623749,43.232202
52.002254,82.631728,186.659324,186.846511,94.402805,93.695692,29.008399,14.175856,186.607604,1.512497,80.418834,52.961995,184.577667,188.028836,182.303107,187.273673,97.431085,185.740637,-0.000601,-1.710700,32.000000,-235.832011,187.137771,-0.024407,30.894897,0.686308,421046.740293,0.948799,40.333688,22.564434,3.591896,0.049671,0.015674,221.579505,32.000000,239.403697,213.432696,217.645830,199.128741,32.000000,191.192943,67.688831,64.646347,112.235370,90.329327,50.615233,21.436312,64.645069,21.337311,97.753949,59.622313,43.149224
52.013028,82.655724,186.811670,186.859716,94.368930,93.701980,29.003937,14.173288,186.636906,1.512302,80.375971,52.928076,184.627771,188.178301,182.311348,187.285609,97.415286,185.789489,-0.000601,-1.711807,32.000000,-235.837367,187.219882,-0.024433,30.902896,0.685672,421091.234701,0.949718,40.389922,22.525565,3.596125,0.054203,0.035824,222.236640,32.000000,238.613596,213.424213,220.164432,198.958770,32.000000,191.363977,67.710205,64.669470,112.202426,90.329327,50.635180,21.436312,64.629903,21.364119,97.753949,59.624860,43.191997
52.027896,82.610214,186.721132,186.855221,94.420361,93.713334,29.003217,14.174715,186.660724,1.512459,80.303041,52.964264,184.638328,188.121819,182.320091,187.413834,97.407983,185.797935,-0.000600,-1.711805,32.000000,-235.832989,187.166814,-0.024191,30.916796,0.684066,421045.383048,0.948341,40.328861,22.521926,3.589447,0.041780,0.018430,222.481397,32.000000,238.368232,213.607565,221.334377,198.557977,32.000000,191.552438,67.718832,64.635534,112.212245,90.329327,50.652500,21.436312,64.606585,21.337891,97.753949,59.621900,43.066392
52.024749,82.585391,186.823727,186.852692,94.455771,93.720988,29.003158,14.179567,186.661000,1.512837,80.360716,52.901217,184.677095,188.116883,182.289341,187.303297,97.458902,185.770466,-0.000601,-1.712978,32.000000,-235.831088,187.263851,-0.024161,30.879161,0.684292,421126.063072,0.948392,40.342069,22.556423,3.591632,0.049032,0.009811,222.504737,32.000000,238.503344,214.141726,220.269974,198.167666,32.000000,192.217636,67.739437,64.667072,112.222405,90.329327,50.687831,21.436312,64.595124,21.345928,97.753949,59.621103,43.150251
52.012805,82.585391,186.791102,186.852692,94.511301,93.728578,28.960826,14.172146,186.720261,1.512825,80.435634,52.963807,184.618179,188.135399,182.242791,187.337925,97.500322,185.849073,-0.000601,-1.712984,32.000000,-235.840311,187.162777,-0.024142,30.869930,0.683543,421126.949246,0.948132,40.281674,22.566959,3.588866,0.054148,0.021849,221.825980,32.000000,239.078345,214.205983,218.129271,197.955173,32.000000,192.649442,67.747190,64.682788,112.205426,90.329327,50.695325,21.436312,64.587769,21.334730,97.753949,59.626827,43.242767
51.988791,82.564154,186.872320,186.835555,94.542329,93.736245,28.953599,14.177997,186.698164,1.512836,80.431602,52.954876,184.552045,188.157889,182.250527,187.416301,97.466200,185.885776,-0.000599,-1.713560,32.000000,-235.829215,187.275497,-0.024167,30.825109,0.684720,421041.783951,0.948216,40.260001,22.505527,3.591055,0.062062,0.037510,221.343878,32.000000,239.327752,214.087839,216.336217,198.145677,32.000000,192.225450,67.730964,64.705754,112.209814,90.329327,50.672285,21.436312,64.599477,21.326077,97.753949,59.621654,43.065878
52.005303,82.538779,186.669127,186.825441,94.531020,93.741414,29.014336,14.178282,186.685865,1.512544,80.294974,52.951751,184.558408,188.172204,182.316583,187.265668,97.500895,186.000983,-0.000598,-1.715326,32.000000,-235.830405,187.353119,-0.024198,30.773418,0.685031,421009.587400,0.949916,40.271960,22.494190,3.591252,0.067924,0.027145,221.408007,32.000000,239.365274,213.388410,217.224892,198.885148,32.000000,191.352296,67.702804,64.686261,112.191358,90.329327,50.663201,21.436312,64.571820,21.314068,97.753949,59.627869,43.172848
51.992628,82.520576,186.851880,186.816170,94.577964,93.745243,28.989330,14.175999,186.720355,1.512540,80.197224,52.872147,184.614060,188.238270,182.308652,187.382196,97.456640,185.817013,-0.000599,-1.717105,32.000000,-235.832196,187.323752,-0.024174,30.683043,0.686569,421092.420570,0.950658,40.274772,22.542355,3.594473,0.065097,0.032376,222.029409,32.000000,238.718903,213.258927,219.515435,199.076426,32.000000,191.066463,67.650572,64.681029,112.173120,90.329327,50.745493,21.436312,64.550229,21.321164,97.753949,59.633947,43.246362
51.956787,82.520576,186.767913,186.816170,94.636711,93.748979,28.964767,14.178711,186.691687,1.512552,80.299555,52.902473,184.659347,188.292693,182.310960,187.469331,97.456790,185.976762,-0.000598,-1.718825,32.000000,-235.828502,187.301989,-0.024157,30.642655,0.686925,421015.727870,0.948335,40.232859,22.551726,3.589425,0.059433,0.040508,222.507488,32.000000,238.477028,213.488099,221.199342,198.715904,32.000000,191.577383,67.663166,64.681140,112.226654,90.329327,50.713228,21.436312,64.579747,21.314155,97.753949,59.623021,43.226406
52.043084,82.513680,186.830147,186.813361,94.564869,93.747820,28.996100,14.174429,186.729409,1.512580,80.347522,53.032852,184.625778,188.276014,182.232728,187.438810,97.463960,185.904899,-0.000599,-1.720583,32.000000,-235.834586,187.296892,-0.024145,30.601244,0.689634,421093.707623,0.949401,40.227351,22.525603,3.593815,0.067739,0.031957,222.492154,32.000000,238.528819,214.005262,220.801891,198.428829,32.000000,192.065340,67.652609,64.663864,112.230150,90.329327,50.753220,21.436312,64.559844,21.315699,97.753949,59.627466,43.137925
52.071657,82.540158,186.744955,186.816732,94.613819,93.746597,28.973765,14.176285,186.779315,1.512612,80.339126,53.073855,184.665709,188.271018,182.223035,187.463971,97.467325,185.903489,-0.000599,-1.722331,32.000000,-235.831419,187.348837,-0.024152,30.607276,0.690806,421057.385464,0.948191,40.169937,22.551911,3.589913,0.042869,0.033385,221.949644,32.000000,239.103704,214.203254,218.343707,198.009395,32.000000,192.591215,67.654560,64.690877,112.218038,90.329327,50.720395,21.436312,64.492120,21.342748,97.753949,59.630190,43.238438
51.946133,82.487754,186.782511,186.821227,94.593314,93.751800,28.987012,14.181137,186.815874,1.512852,80.267440,52.922117,184.590471,188.210293,182.231954,187.566936,97.501442,185.975107,-0.000599,-1.724087,32.000000,-235.826895,187.292178,-0.024148,30.581129,0.690113,421062.688476,0.948406,40.167824,22.548008,3.586307,0.063118,0.028240,221.497746,32.000000,239.482150,214.117808,216.410771,198.040689,32.000000,192.621204,67.655064,64.692636,112.217601,90.329327,50.800031,21.436312,64.500972,21.349863,97.753949,59.624486,43.185981
51.980211,82.449693,186.942730,186.809709,94.486468,93.758181,29.000264,14.177712,186.749525,1.512888,80.231209,52.951667,184.593042,188.139170,182.280581,187.578342,97.487778,185.981313,-0.000599,-1.724074,32.000000,-235.831140,187.307027,-0.024154,30.609269,0.690113,421062.688476,0.948406,40.167824,22.548008,3.586307,0.061759,0.031519,221.473922,32.000000,239.451105,213.612548,216.546252,198.856499,32.000000,191.488143,67.664218,64.713931,112.205342,90.329327,50.774486,21.436312,64.544785,21.318512,97.753949,59.625784,43.252378
51.991743,82.449693,186.883871,186.809709,94.432529,93.759571,29.006551,14.183277,186.818341,1.512956,80.171407,53.013598,184.616999,188.285025,182.276604,187.525561,97.515149,186.044992,-0.000600,-1.723488,32.000000,-235.826394,187.377530,-0.024146,30.603132,0.692287,421030.801628,0.950389,40.241116,22.541283,3.595696,0.058545,0.024529,221.988387,32.000000,238.900602,213.238309,219.146162,198.942758,32.000000,191.027897,67.675954,64.712764,112.181261,90.329327,50.795977,21.436312,64.506927,21.295444,97.753949,59.620523,43.222151
51.984284,82.464587,186.903534,186.801562,94.356983,93.759535,29.045056,14.176998,186.725767,1.513092,80.224288,53.008457,184.616556,188.245957,182.275423,187.485872,97.480946,185.939300,-0.000600,-1.722360,32.000000,-235.832345,187.310393,-0.024277,30.684538,0.691682,421018.731921,0.949256,40.168907,22.557321,3.596421,0.055402,0.009044,222.517474,32.000000,238.521372,213.422751,220.981468,198.726239,32.000000,191.381476,67.660890,64.680944,112.179242,90.329327,50.778920,21.436312,64.506805,21.312842,97.753949,59.630908,43.253038
51.969190,82.483893,186.922757,186.806618,94.354453,93.759518,28.989841,14.176427,186.846467,1.513335,80.283381,53.028678,184.605632,188.263494,182.263365,187.416035,97.469356,185.972683,-0.000601,-1.723556,32.000000,-235.831277,187.362849,-0.024418,30.734184,0.691519,420970.868603,0.948836,40.157354,22.554301,3.594491,0.049768,0.019129,222.536715,32.000000,238.555760,213.905355,221.086796,198.245883,32.000000,192.146668,67.689294,64.695252,112.210941,90.329327,50.831774,21.436312,64.492081,21.333751,97.753949,59.626070,43.246142
52.096954,82.454106,186.992486,186.815608,94.384920,93.763945,29.003776,14.180994,186.806905,1.513379,80.277773,53.035031,184.636318,188.256968,182.201668,187.535828,97.515662,185.986391,-0.000601,-1.722965,32.000000,-235.827366,187.483421,-0.024410,30.800352,0.689857,421052.250842,0.947760,40.179720,22.548084,3.595385,0.061629,0.017523,222.057438,32.000000,238.913185,214.183330,218.760548,198.185909,32.000000,192.352375,67.643325,64.711755,112.176625,90.329327,50.828478,21.436312,64.403037,21.340124,97.753949,59.624152,43.222518
52.052176,82.454106,186.975122,186.815608,94.397500,93.771594,28.982015,14.174572,186.828105,1.513442,80.170766,52.939594,184.585424,188.217757,182.233526,187.527939,97.508086,185.975072,-0.000601,-1.724703,32.000000,-235.830017,187.419894,-0.024365,30.847979,0.689014,421104.841858,0.949909,40.214148,22.572442,3.596799,0.062405,0.015218,221.646204,32.000000,239.397410,214.306412,216.655062,197.975748,32.000000,192.570899,67.665993,64.697340,112.169961,90.329327,50.869376,21.436312,64.417188,21.323416,97.753949,59.625755,43.121197
51.986297,82.377432,187.103469,186.812799,94.378241,93.779225,29.001451,14.172717,186.844227,1.513864,80.167856,52.841575,184.549186,188.301381,182.281552,187.545804,97.549017,186.024638,-0.000601,-1.724675,32.000000,-235.834659,187.424565,-0.024378,30.902922,0.686171,420936.821781,0.946902,40.056469,22.531379,3.589317,0.053463,0.022139,221.559397,32.000000,239.458938,213.654205,216.386747,198.558441,32.000000,191.510184,67.680711,64.727559,112.165552,90.329327,50.900367,21.436312,64.433476,21.270322,97.753949,59.624467,43.245628
51.951509,82.372468,186.984736,186.799876,94.463679,93.782314,29.009033,14.173859,186.829843,1.513967,80.034498,52.813153,184.590103,188.352928,182.317786,187.566340,97.548401,186.059897,-0.000601,-1.725830,32.000000,-235.832206,187.450670,-0.024426,30.911393,0.685661,421008.917889,0.948575,40.101264,22.534626,3.592071,0.068061,0.017953,221.915786,32.000000,239.174889,213.277253,218.790430,198.927796,32.000000,190.989081,67.662138,64.709338,112.100087,90.329327,50.893609,21.436312,64.449627,21.271490,97.753949,59.627102,43.250911
51.872488,82.395084,186.966336,186.802966,94.452830,93.778513,29.003857,14.177712,186.872921,1.514146,80.132478,52.796214,184.607391,188.282069,182.251130,187.522115,97.532985,186.045793,-0.000601,-1.727005,32.000000,-235.833271,187.339006,-0.024465,30.936544,0.685525,420913.120131,0.949143,40.090549,22.512649,3.599092,0.057884,0.018808,222.577688,32.000000,238.630061,213.434228,220.762686,198.975442,32.000000,191.237604,67.665489,64.695163,112.098758,90.329327,50.899079,21.436312,64.483728,21.276395,97.753949,59.629335,43.123032
51.904154,82.395084,186.942736,186.802966,94.476368,93.774674,29.006278,14.172432,186.812072,1.514419,80.238156,52.931118,184.588286,188.316103,182.243394,187.543889,97.513123,186.013089,-0.000601,-1.726969,32.000000,-235.834945,187.369948,-0.024437,30.941474,0.685425,420941.158053,0.949604,40.120440,22.526745,3.599217,0.053238,0.035072,222.643257,32.000000,238.522789,213.953653,221.182459,198.130452,32.000000,192.121833,67.621798,64.695581,112.084351,90.329327,50.900251,21.436312,64.457102,21.298825,97.753949,59.622539,43.209825
52.020158,82.427077,187.057547,186.802685,94.449403,93.771917,29.001648,14.176713,186.872739,1.514865,80.300655,52.937836,184.645311,188.412714,182.182318,187.584677,97.537851,185.975254,-0.000600,-1.726667,32.000000,-235.832630,187.393971,-0.024388,30.925765,0.685780,421022.293616,0.951357,40.222297,22.536770,3.604345,0.066315,0.033226,222.187588,32.000000,238.743274,214.199862,219.343930,197.937710,32.000000,192.332745,67.594422,64.688571,112.046197,90.329327,50.944207,21.436312,64.420766,21.328678,97.753949,59.622598,43.241373
52.017419,82.440040,187.001073,186.808023,94.378750,93.771659,29.005147,14.172860,186.856628,1.515321,80.235246,52.999445,184.569258,188.327624,182.194844,187.551814,97.552848,186.020046,-0.000599,-1.725419,32.000000,-235.835992,187.520319,-0.024387,30.911288,0.685197,421022.893375,0.950609,40.190533,22.544126,3.601691,0.058986,0.025167,221.645630,32.000000,239.385429,214.335321,216.954172,198.105258,32.000000,192.371634,67.601080,64.703603,112.038413,90.329327,50.938516,21.436312,64.377889,21.344234,97.753949,59.624781,43.209018
51.920402,82.386534,186.990699,186.809990,94.340122,93.776768,29.005806,14.169863,186.956924,1.515719,80.177497,52.861787,184.547583,188.280583,182.237212,187.574894,97.556122,186.080550,-0.000597,-1.724244,32.000000,-235.840136,187.478816,-0.024374,30.872107,0.684508,420941.460984,0.948507,40.106284,22.504930,3.595867,0.061077,0.036638,221.544349,32.000000,239.513620,213.816402,216.134255,198.383229,32.000000,191.725269,67.605245,64.688156,112.047964,90.329327,50.958507,21.436312,64.403337,21.350029,97.753949,59.632502,43.236531
51.934373,82.386534,187.009343,186.809990,94.450081,93.774257,28.989477,14.178425,186.865299,1.516159,80.099651,52.872949,184.571192,188.299585,182.299563,187.557054,97.609888,186.078992,-0.000596,-1.725373,32.000000,-235.827967,187.396336,-0.024352,30.808718,0.684720,420932.013014,0.948474,40.121988,22.507064,3.594970,0.059565,0.031789,221.765777,32.000000,239.317835,213.294442,218.284220,198.934687,32.000000,190.887519,67.598278,64.727515,112.019011,90.329327,50.962329,21.436312,64.403573,21.314365,97.753949,59.623729,43.175416
51.944499,82.363366,187.044969,186.796224,94.438410,93.770418,28.993963,14.179995,186.895797,1.516258,80.077296,52.918377,184.626245,188.364937,182.314607,187.583233,97.591040,185.980168,-0.000596,-1.725367,32.000000,-235.829348,187.462354,-0.024344,30.726368,0.686674,420936.866144,0.950304,40.165689,22.526921,3.601488,0.060671,0.035371,222.448889,32.000000,238.813022,213.187851,220.568751,199.061025,32.000000,190.899342,67.613608,64.715757,112.024191,90.329327,50.944285,21.436312,64.396896,21.301606,97.753949,59.627053,43.103149
51.933695,82.359229,186.998205,186.788639,94.463407,93.771703,29.019996,14.180566,186.980538,1.516559,80.051046,52.919922,184.638909,188.296669,182.292310,187.536377,97.533387,185.971598,-0.000597,-1.725398,32.000000,-235.827302,187.515625,-0.024375,30.725319,0.687960,420822.304281,0.950536,40.151682,22.472559,3.600878,0.039607,0.024214,222.619963,32.000000,238.511650,213.758662,221.447135,198.322880,32.000000,192.050385,67.604649,64.693822,111.973377,90.329327,50.972582,21.436312,64.393833,21.303222,97.753949,59.620139,43.153332
51.923420,82.331925,186.927776,186.786672,94.436268,93.773006,28.997837,14.172717,186.890971,1.516673,80.081350,52.885271,184.653972,188.300891,182.225633,187.520868,97.550437,186.064468,-0.000596,-1.727122,32.000000,-235.837610,187.491623,-0.024382,30.651886,0.689708,420803.624427,0.950096,40.118364,22.453622,3.600862,0.047869,0.036271,222.430753,32.000000,238.828283,214.243353,219.498721,197.805400,32.000000,192.567163,67.610891,64.712195,111.973150,90.329327,51.041256,21.436312,64.387185,21.307954,97.753949,59.622923,43.178937
51.908579,82.331925,186.866755,186.786672,94.473219,93.776888,28.992459,14.172432,186.892973,1.516881,80.138412,52.834630,184.592405,188.280215,182.207001,187.533295,97.588672,186.075120,-0.000596,-1.728875,32.000000,-235.835764,187.447122,-0.024393,30.603499,0.689731,420912.645987,0.949461,40.125057,22.507997,3.600711,0.049600,0.018497,221.692257,32.000000,239.417438,214.208793,217.235564,198.070186,32.000000,192.272161,67.648933,64.720306,111.961342,90.329327,50.949124,21.436312,64.382290,21.291528,97.753949,59.628361,43.063384
51.952716,82.323099,187.002377,186.793414,94.488302,93.771823,29.030092,14.182278,186.936488,1.517343,80.219559,52.941614,184.556167,188.413548,182.263870,187.572478,97.592819,186.048564,-0.000596,-1.728902,32.000000,-235.823131,187.446853,-0.024411,30.610266,0.691265,420861.741820,0.950341,40.108054,22.526458,3.600067,0.064063,0.025467,221.540907,32.000000,239.443543,213.907297,216.138880,198.269264,32.000000,191.919084,67.671973,64.735075,111.945250,90.329327,51.006265,21.436312,64.371688,21.289099,97.753949,59.627791,43.234256
51.932904,82.330546,186.915688,186.791448,94.533234,93.764221,29.013948,14.172432,186.938572,1.517575,79.948049,52.861270,184.568543,188.388368,182.286592,187.611688,97.633070,186.151354,-0.000597,-1.730061,32.000000,-235.831830,187.458380,-0.024395,30.586636,0.692386,420819.162705,0.950851,40.122935,22.492296,3.599920,0.053961,0.015866,221.675722,32.000000,239.471917,213.282925,217.852641,198.764516,32.000000,191.155229,67.677666,64.718240,111.911299,90.329327,50.989397,21.436312,64.346934,21.299059,97.753949,59.620552,43.232642
51.879183,82.296622,186.981605,186.783020,94.583562,93.764163,29.004296,14.176998,186.917806,1.518137,79.978998,52.789653,184.598615,188.365529,182.248593,187.659933,97.597709,186.041652,-0.000598,-1.731821,32.000000,-235.831689,187.461641,-0.024407,30.582230,0.692040,420754.252431,0.948672,40.069862,22.477995,3.599473,0.054829,0.032163,222.319055,32.000000,238.822545,213.192568,220.308645,199.021558,32.000000,190.787603,67.739597,64.736131,111.923561,90.329327,51.023820,21.436312,64.360582,21.303413,97.753949,59.630544,43.193171
51.848356,82.296622,187.046535,186.783020,94.618012,93.766078,29.044612,14.174429,186.913603,1.518640,80.121642,52.808689,184.629535,188.254318,182.295067,187.593966,97.552831,186.037450,-0.000598,-1.732408,32.000000,-235.833111,187.387935,-0.024393,30.628729,0.692517,420669.917061,0.949533,40.097168,22.477036,3.599177,0.065903,0.027203,222.751887,32.000000,238.504601,213.596098,221.443541,198.572116,32.000000,191.698833,67.749649,64.730770,111.918545,90.329327,51.051965,21.436312,64.388433,21.281480,97.753949,59.633662,43.115255
51.869028,82.337165,187.064250,186.791729,94.624033,93.764798,28.993919,14.176285,186.916112,1.519044,80.211036,52.804046,184.633479,188.338226,182.209136,187.636728,97.570743,186.017595,-0.000597,-1.732406,32.000000,-235.831092,187.286021,-0.024421,30.675149,0.693404,420718.757273,0.950837,40.117118,22.470462,3.604174,0.064588,0.026230,222.706624,32.000000,238.680500,214.257794,219.923710,197.804805,32.000000,192.557810,67.762852,64.735670,111.930244,90.329327,51.013695,21.436312,64.361573,21.316624,97.753949,59.623906,43.251204
