OSU 80 Ton Compressor Load Stand
51.875157,82.354265,186.946251,186.802404,94.603770,93.760992,28.971705,14.178282,186.857148,1.519047,80.225497,52.851202,184.582410,188.335004,182.160507,187.631718,97.606314,186.091255,-0.000598,-1.733576,32.000000,-235.827455,187.308740,-0.024443,30.695894,0.692931,420823.623436,0.950149,40.148055,22.513735,3.607569,0.067048,0.025094,221.819139,32.000000,239.253740,214.162538,217.428885,197.937961,32.000000,192.496081,67.773669,64.738175,111.896826,90.329327,51.031628,21.436312,64.365025,21.334164,97.753949,59.618743,43.239319
51.855701,82.365849,186.892541,186.793695,94.582607,93.757218,29.008934,14.174858,186.896543,1.519088,80.255730,52.765583,184.510238,188.259966,182.222242,187.565383,97.626914,186.018779,-0.000596,-1.732985,32.000000,-235.835469,187.417242,-0.024452,30.775752,0.691750,420823.806536,0.951479,40.167851,22.488231,3.606473,0.047691,0.013304,221.563966,32.000000,239.469596,213.898483,216.166162,198.463173,32.000000,191.798397,67.784726,64.717120,111.907612,90.329327,51.045709,21.436312,64.349888,21.338830,97.753949,59.627427,43.075710
51.832695,82.365849,186.970850,186.793695,94.551519,93.753422,29.006622,14.176570,186.888123,1.519434,80.175682,52.792311,184.510280,188.248792,182.230020,187.496526,97.625457,186.034694,-0.000595,-1.731221,32.000000,-235.828511,187.359075,-0.024477,30.795448,0.690867,420762.288140,0.952088,40.178802,22.480820,3.603772,0.058973,0.031315,221.735113,32.000000,239.425108,213.376163,217.231957,198.652196,32.000000,191.354048,67.798502,64.730947,111.892332,90.329327,51.061313,21.436312,64.374005,21.352472,97.753949,59.615881,43.221637
51.875612,82.352058,186.768227,186.804652,94.520478,93.749565,28.988613,14.177426,186.925589,1.519461,80.114530,52.791218,184.561990,188.279663,182.251657,187.481737,97.601668,185.939238,-0.000595,-1.730063,32.000000,-235.828311,187.343779,-0.024469,30.856712,0.689150,420732.351222,0.951241,40.209908,22.432511,3.604089,0.054474,0.015558,222.246512,32.000000,238.796389,213.147934,219.698884,199.096036,32.000000,191.019002,67.803384,64.742110,111.883945,90.329327,51.044984,21.436312,64.351016,21.346665,97.753949,59.633839,43.192437
51.863773,82.365573,186.943867,186.811675,94.426804,93.743156,29.007496,14.171718,186.803023,1.519488,80.202617,52.827419,184.607744,188.302339,182.294216,187.432024,97.581721,185.893699,-0.000596,-1.728876,32.000000,-235.837625,187.346881,-0.024455,30.889494,0.689188,420730.523042,0.951736,40.233001,22.440054,3.607199,0.051451,0.039539,222.655230,32.000000,238.477406,213.494929,221.313535,198.694166,32.000000,191.387898,67.837302,64.727717,111.910987,90.329327,51.068312,21.436312,64.345743,21.361655,97.753949,59.628912,43.197646
51.872827,82.374674,186.980650,186.812518,94.290584,93.736760,29.054071,14.175428,186.818828,1.519490,80.173820,52.868165,184.595890,188.264778,182.209390,187.459203,97.570576,185.889411,-0.000595,-1.728845,32.000000,-235.833587,187.320734,-0.024472,30.930827,0.686654,420714.133054,0.951402,40.176138,22.427339,3.600309,0.061891,0.020641,222.766863,32.000000,238.499455,214.092309,220.432246,197.887409,32.000000,192.381066,67.820135,64.720508,111.914257,90.329327,51.018124,21.436312,64.330225,21.366470,97.753949,59.626207,43.151058
51.923711,82.374674,187.040893,186.812518,94.200586,93.732940,28.967357,14.171861,186.811501,1.519478,80.189399,52.838770,184.576205,188.318795,182.174917,187.534680,97.599214,186.015293,-0.000596,-1.727672,32.000000,-235.836335,187.294650,-0.024459,30.936832,0.686559,420743.338154,0.950984,40.201531,22.429866,3.604517,0.063096,0.028820,221.904926,32.000000,239.024736,214.241053,217.938116,197.766398,32.000000,192.453917,67.816151,64.742815,111.917923,90.329327,51.123221,21.436312,64.298419,21.378337,97.753949,59.622982,43.259862
51.931373,82.332201,186.880362,186.810552,94.228919,93.736669,28.999430,14.172146,186.819631,1.519478,80.060056,52.873654,184.543293,188.374706,182.210808,187.486235,97.608585,185.989786,-0.000596,-1.726512,32.000000,-235.840475,187.306846,-0.024491,30.920310,0.685609,420740.358468,0.949236,40.201548,22.439369,3.604597,0.053750,0.023905,221.524990,32.000000,239.405051,213.949215,216.174644,198.329184,32.000000,191.898322,67.846696,64.747168,111.940992,90.329327,51.070441,21.436312,64.270133,21.350547,97.753949,59.628174,43.130148
51.891872,82.260493,187.047810,186.804090,94.181665,93.740516,29.020173,14.177426,186.845014,1.519485,79.885745,52.848559,184.568490,188.313594,182.222440,187.501294,97.584855,186.066076,-0.000596,-1.726290,32.000000,-235.831261,187.349816,-0.024767,30.896497,0.685003,420646.386733,0.951027,40.150512,22.458879,3.602225,0.054169,0.016635,221.628084,32.000000,239.388974,213.439130,216.900310,198.694224,32.000000,191.409867,67.850680,64.738222,111.960749,90.329327,51.141522,21.436312,64.302477,21.299988,97.753949,59.636986,43.228314
51.816671,82.220778,186.874882,186.792572,94.216991,93.735457,29.001702,14.177854,186.864891,1.519577,79.865875,52.727321,184.553233,188.185641,182.222248,187.516227,97.599005,186.037284,-0.000596,-1.726123,32.000000,-235.831161,187.323486,-0.024823,30.836964,0.684764,420590.257849,0.949763,40.100356,22.439755,3.598602,0.059364,0.025339,222.098095,32.000000,238.806923,213.154758,219.276811,198.793578,32.000000,191.310131,67.837150,64.698754,111.919299,90.329327,51.074761,21.436312,64.331399,21.303419,97.753949,59.622726,43.248050
51.831496,82.220778,186.886922,186.792572,94.309613,93.727857,29.010676,14.179567,186.816919,1.519664,79.996708,52.861420,184.600185,188.205298,182.273007,187.532282,97.560133,185.816173,-0.000596,-1.727271,32.000000,-235.827973,187.352446,-0.024793,30.831535,0.686151,420584.539902,0.949741,40.068261,22.492655,3.604569,0.055008,0.022876,222.501502,32.000000,238.442034,213.349951,221.056062,198.841114,32.000000,191.336810,67.858694,64.723301,111.977156,90.329327,51.097960,21.436312,64.328841,21.276076,97.753949,59.620906,43.230661
51.838710,82.253598,186.886646,186.781053,94.393567,93.723997,29.001019,14.177569,186.845484,1.519676,80.014499,52.797534,184.577040,188.229074,182.184227,187.527187,97.569653,185.933994,-0.000596,-1.727847,32.000000,-235.832758,187.394827,-0.024801,30.754955,0.687782,420528.667061,0.951699,40.104020,22.467496,3.606463,0.064979,0.024095,222.698201,32.000000,238.436869,213.953624,220.639536,197.948933,32.000000,192.382701,67.852457,64.713283,111.968728,90.329327,51.094905,21.436312,64.292226,21.304271,97.753949,59.622893,43.166979
51.835985,82.250840,186.847955,186.788077,94.511740,93.720172,29.010681,14.174287,186.768328,1.519676,80.099812,52.739185,184.583072,188.274403,182.136855,187.478760,97.572274,186.075833,-0.000598,-1.729587,32.000000,-235.834237,187.329381,-0.024813,30.705204,0.687698,420552.505589,0.951033,40.089134,22.421790,3.605663,0.083438,0.044994,221.908110,32.000000,238.944215,214.297309,218.253806,197.785722,32.000000,192.490846,67.873015,64.744356,111.971307,90.329327,51.102132,21.436312,64.313552,21.305498,97.753949,59.621280,43.155533
51.874501,82.264354,186.768478,186.800157,94.498366,93.716383,29.007200,14.168578,186.853164,1.519639,80.114149,52.788543,184.574140,188.237048,182.225159,187.421225,97.607319,185.937410,-0.000596,-1.729614,32.000000,-235.841420,187.337542,-0.024831,30.644281,0.689358,420556.510598,0.951242,40.114713,22.457347,3.605156,0.062026,0.038006,221.469111,32.000000,239.382724,214.184427,216.389404,198.050914,32.000000,192.034560,67.875797,64.753412,112.005804,90.329327,51.109491,21.436312,64.297533,21.308802,97.753949,59.627102,43.213420
51.870360,82.264354,186.927489,186.800157,94.446074,93.712521,28.998212,14.168864,186.808994,1.519727,79.967436,52.922027,184.532989,188.215801,182.221475,187.393152,97.593935,185.988626,-0.000595,-1.730796,32.000000,-235.841135,187.278601,-0.024854,30.628860,0.690358,420534.767382,0.950935,40.114691,22.508966,3.604599,0.057050,0.029912,221.557185,32.000000,239.447442,213.486359,216.416813,198.638685,32.000000,191.118019,67.838773,64.725019,111.967314,90.329327,51.149692,21.436312,64.281027,21.322577,97.753949,59.621428,43.124866
51.907557,82.242014,186.998803,186.792572,94.480118,93.706200,29.009703,14.175999,186.925142,1.519777,79.824571,52.901386,184.572690,188.260782,182.257228,187.452440,97.641432,185.972581,-0.000594,-1.730791,32.000000,-235.834327,187.419526,-0.024821,30.572290,0.691026,420448.664850,0.950276,40.089548,22.420988,3.600391,0.054228,0.015334,221.984214,32.000000,239.138233,213.202901,218.892852,198.840887,32.000000,191.311747,67.862508,64.771806,111.981238,90.329327,51.129921,21.436312,64.240736,21.308847,97.753949,59.621005,43.207697
51.846356,82.213056,186.950702,186.774873,94.496851,93.699836,29.015494,14.169577,186.904338,1.519841,79.774989,52.833888,184.574758,188.292205,182.267037,187.501105,97.575237,186.017907,-0.000595,-1.730784,32.000000,-235.838782,187.367583,-0.024744,30.573680,0.691861,420458.508676,0.950613,40.093702,22.453961,3.603744,0.061473,0.020121,222.501000,32.000000,238.505184,213.260830,220.733071,199.045715,32.000000,191.122830,67.851121,64.731149,111.987276,90.329327,51.176138,21.436312,64.280586,21.289849,97.753949,59.625952,43.228387
51.853778,82.165619,186.881159,186.750712,94.501947,93.690682,28.981043,14.172574,186.922208,1.519833,79.883995,52.742183,184.620993,188.268939,182.261453,187.522356,97.573886,185.905329,-0.000595,-1.730207,32.000000,-235.835294,187.339906,-0.024702,30.579031,0.692806,420297.809083,0.949383,40.034051,22.400329,3.602535,0.048574,0.017339,222.699811,32.000000,238.513761,213.946584,220.948131,198.329784,32.000000,192.187975,67.865199,64.753630,112.002164,90.329327,51.148467,21.436312,64.258112,21.292655,97.753949,59.625539,43.222224
51.816200,82.165619,186.811545,186.750712,94.502106,93.689178,28.982568,14.177712,186.810487,1.519851,80.028773,52.746833,184.612757,188.276523,182.168464,187.431825,97.609055,186.059832,-0.000595,-1.728462,32.000000,-235.834090,187.339822,-0.024682,30.553722,0.693285,420385.704672,0.950277,40.066495,22.483856,3.605860,0.059856,0.018592,222.077841,32.000000,238.796472,214.157560,218.684266,197.854498,32.000000,192.772970,67.865858,64.761807,111.965189,90.329327,51.138071,21.436312,64.291591,21.258705,97.753949,59.622982,42.978718
51.844217,82.184649,186.807623,186.745094,94.483624,93.689170,28.998470,14.175143,186.823772,1.519775,80.058757,52.817037,184.538308,188.233173,182.180390,187.460059,97.649494,186.017759,-0.000594,-1.728476,32.000000,-235.832889,187.336764,-0.024684,30.650051,0.692715,420283.391497,0.951057,40.011609,22.442151,3.604003,0.064835,0.028690,221.578969,32.000000,239.230185,214.338854,216.386403,197.869266,32.000000,192.238409,67.869756,64.762797,111.972561,90.329327,51.138766,21.436312,64.298204,21.275548,97.753949,59.625853,43.210265
51.877119,82.225191,186.916445,186.751555,94.453460,93.689113,28.979974,14.172574,186.886905,1.519794,79.967311,52.874895,184.499903,188.190638,182.197881,187.442333,97.636807,185.935366,-0.000594,-1.728683,32.000000,-235.838244,187.306458,-0.024708,30.708640,0.693533,420236.495360,0.951739,40.049335,22.466066,3.605273,0.065515,0.026461,221.473870,32.000000,239.445326,213.449107,216.053889,198.629238,32.000000,191.158183,67.877442,64.763414,111.946227,90.329327,51.195354,21.436312,64.246636,21.309038,97.753949,59.623296,43.157514
51.938986,82.210298,186.903870,186.750151,94.504132,93.687069,29.018740,14.171433,186.829541,1.519792,79.788179,52.809915,184.561921,188.242839,182.250851,187.544194,97.658569,185.942876,-0.000594,-1.729450,32.000000,-235.839222,187.342191,-0.024750,30.799644,0.691033,420171.727685,0.950704,40.040234,22.409543,3.603249,0.066185,0.017911,221.928284,32.000000,239.080221,213.302256,218.484171,198.757618,32.000000,191.143169,67.881930,64.770423,111.941148,90.329327,51.176842,21.436312,64.204588,21.312004,97.753949,59.618330,43.156487
51.906661,82.210298,186.905187,186.750151,94.599955,93.684490,28.972928,14.178282,186.889018,1.519716,79.842453,52.753090,184.571415,188.275952,182.271421,187.507528,97.628937,186.052730,-0.000595,-1.731213,32.000000,-235.830241,187.361114,-0.024750,30.838878,0.689704,420224.590526,0.950749,40.047759,22.390719,3.603061,0.056573,0.014188,222.481331,32.000000,238.555665,213.276587,220.605682,198.969918,32.000000,191.463574,67.895591,64.757413,111.962214,90.329327,51.206085,21.436312,64.217346,21.303430,97.753949,59.626384,43.197866
51.858939,82.160379,186.896319,186.739756,94.510629,93.680617,29.008563,14.185275,186.835048,1.519583,79.851717,52.757158,184.607733,188.279845,182.227528,187.472962,97.582222,186.121918,-0.000596,-1.732402,32.000000,-235.826035,187.420318,-0.024771,30.900090,0.686842,420125.238401,0.948197,39.970822,22.371830,3.598528,0.053125,0.029997,222.645016,32.000000,238.304843,213.841394,221.155553,198.445213,32.000000,191.884728,67.889288,64.745241,111.983473,90.329327,51.195446,21.436312,64.230331,21.267739,97.753949,59.625775,43.260375
51.879906,82.132248,186.804866,186.741723,94.460332,93.676830,28.999744,14.177426,186.862502,1.519442,80.012489,52.722832,184.603903,188.307232,182.197900,187.446533,97.612676,186.051874,-0.000596,-1.732406,32.000000,-235.827655,187.356016,-0.024734,30.912993,0.686345,420185.109639,0.950312,40.003232,22.443470,3.600794,0.073097,0.020959,222.291426,32.000000,238.713017,214.270593,219.090500,197.715043,32.000000,192.624116,67.902007,64.762601,111.955304,90.329327,51.187482,21.436312,64.217401,21.248300,97.753949,59.630269,43.248490
51.883223,82.132248,186.823216,186.741723,94.513221,93.674313,28.998228,14.171433,186.867132,1.519453,80.003574,52.783113,184.531775,188.216086,182.188944,187.398817,97.626381,186.034780,-0.000595,-1.732406,32.000000,-235.837419,187.373028,-0.024721,30.936282,0.685413,420216.921848,0.949938,40.001190,22.516634,3.603936,0.060243,0.020936,221.637449,32.000000,239.191589,214.445053,216.908734,197.782440,32.000000,192.377003,67.942227,64.771657,111.944666,90.329327,51.202604,21.436312,64.206811,21.249461,97.753949,59.629109,43.250104
51.849964,82.151554,186.908647,186.749027,94.516255,93.671800,29.009141,14.174858,186.873335,1.519458,79.948513,52.736182,184.466097,188.233214,182.184986,187.498399,97.614642,186.001313,-0.000597,-1.733576,32.000000,-235.834649,187.253920,-0.024713,30.919497,0.684535,420099.015933,0.949706,39.952019,22.459403,3.600717,0.059904,0.038406,221.425096,32.000000,239.406941,213.634002,216.108342,198.359810,32.000000,191.518059,67.916544,64.755063,111.930737,90.329327,51.242569,21.436312,64.224029,21.266743,97.753949,59.621841,43.204176
51.869562,82.169756,186.991705,186.753803,94.514496,93.667930,28.999531,14.173573,186.854073,1.519432,79.825438,52.843731,184.536396,188.210070,182.213470,187.445614,97.653940,186.003783,-0.000597,-1.733580,32.000000,-235.834950,187.306642,-0.024731,30.894504,0.684017,420061.684761,0.949665,39.948693,22.439163,3.600841,0.057141,0.016457,221.758535,32.000000,239.262735,213.167210,218.264868,198.789867,32.000000,191.145326,67.952449,64.780248,111.906923,90.329327,51.250784,21.436312,64.218612,21.282763,97.753949,59.619235,43.167859
51.903758,82.157621,186.860203,186.737509,94.558975,93.666642,29.009999,14.179281,186.806337,1.519384,79.772810,52.842454,184.533476,188.381515,182.214964,187.440239,97.595188,186.021244,-0.000597,-1.733588,32.000000,-235.829898,187.336987,-0.024707,30.857787,0.685052,420112.252792,0.949987,40.001372,22.438105,3.604798,0.050774,0.016468,222.418092,32.000000,238.658377,213.197804,220.228775,198.805982,32.000000,191.251402,67.943320,64.760646,111.891806,90.329327,51.242281,21.436312,64.183321,21.275703,97.753949,59.623788,43.245482
51.807484,82.138867,187.061403,186.730204,94.509235,93.666601,29.045482,14.176142,186.765770,1.519406,79.840616,52.699131,184.543416,188.316877,182.217562,187.468066,97.557205,185.999006,-0.000597,-1.733624,32.000000,-235.834676,187.298768,-0.024517,30.780342,0.685613,420036.442664,0.949915,39.999906,22.399753,3.605037,0.060071,0.025783,222.498558,32.000000,238.429608,213.553884,221.144118,198.248843,32.000000,191.701056,67.932111,64.751482,111.927598,90.329327,51.266903,21.436312,64.195422,21.277779,97.753949,59.622470,42.947317
51.793698,82.138867,186.911455,186.730204,94.479568,93.665352,29.040608,14.174715,186.768102,1.519382,79.967060,52.748222,184.564495,188.201914,182.151386,187.388083,97.597582,185.941750,-0.000596,-1.733630,32.000000,-235.830694,187.336825,-0.024506,30.704889,0.689045,420198.864468,0.949561,40.031336,22.494660,3.610702,0.051342,0.032146,222.447212,32.000000,238.619029,214.140655,219.473429,197.770907,32.000000,192.397521,67.938089,64.748297,111.912360,90.329327,51.334024,21.436312,64.226831,21.264713,97.753949,59.628961,43.215401
51.820790,82.123147,186.905755,186.722900,94.483782,93.661588,28.826138,14.175286,186.756579,1.519343,80.012897,52.719717,184.542603,188.234131,182.118013,187.435755,97.629553,185.959788,-0.000596,-1.733616,32.000000,-235.837172,187.288449,-0.024493,30.658915,0.689045,420198.864468,0.949561,40.031336,22.494660,3.610702,0.055549,0.022438,221.746202,32.000000,239.236015,214.297580,217.068938,197.762761,32.000000,192.306876,67.946998,64.780621,111.921285,90.329327,51.310827,21.436312,64.221470,21.254499,97.753949,59.622854,43.209091
51.830200,82.140246,186.788981,186.729923,94.443907,93.657813,29.000037,14.178140,186.727563,1.519323,80.008890,52.733942,184.466139,188.141230,182.214132,187.484243,97.654931,185.905181,-0.000597,-1.732596,32.000000,-235.833170,187.287387,-0.024380,30.662928,0.690465,420128.079665,0.949981,40.045184,22.432385,3.608768,0.067510,0.044574,221.369003,32.000000,239.416511,213.728625,215.839786,198.284083,32.000000,191.698174,67.974409,64.785173,111.925304,90.329327,51.249206,21.436312,64.208631,21.269221,97.753949,59.630033,43.074462
51.833642,82.150175,186.873971,186.719810,94.413484,93.655240,28.999200,14.175714,186.714023,1.519236,79.842718,52.796653,184.466604,188.147123,182.198020,187.436835,97.636833,185.899001,-0.000598,-1.732347,32.000000,-235.828548,187.197345,-0.024384,30.619681,0.691093,420020.750853,0.956432,40.002255,22.407313,3.606772,0.058411,0.029581,221.648119,32.000000,239.512127,213.051848,217.545768,198.829733,32.000000,191.218706,67.990325,64.783196,111.924892,90.329327,51.275052,21.436312,64.199782,21.271068,97.753949,59.628823,43.227800
51.852062,82.150175,186.783117,186.719810,94.359902,93.652656,28.995791,14.174858,186.755660,1.519177,79.787837,52.809766,184.512980,188.169105,182.212466,187.410880,97.619255,185.932588,-0.000598,-1.730606,32.000000,-235.832191,187.311842,-0.024500,30.580919,0.690553,419973.796154,0.950510,40.009904,22.361048,3.603864,0.054525,0.047301,222.341661,32.000000,238.814519,213.038595,219.766094,199.077080,32.000000,191.258517,68.005803,64.763243,111.920642,90.329327,51.263158,21.436312,64.187761,21.280608,97.753949,59.623778,43.112613
51.827016,82.133351,186.841853,186.707449,94.351800,93.652627,29.026046,14.177284,186.704152,1.519103,79.888077,52.806507,184.537618,188.259456,182.209170,187.456495,97.609257,185.987904,-0.000598,-1.731780,32.000000,-235.833535,187.284410,-0.024504,30.577247,0.691733,420004.125073,0.950466,40.016376,22.376783,3.605264,0.060956,0.038213,222.568736,32.000000,238.440424,213.434603,221.166474,198.400475,32.000000,191.937546,68.009152,64.754079,111.943236,90.329327,51.316972,21.436312,64.176399,21.269624,97.753949,59.629777,43.199554
51.864278,82.127008,186.834490,186.703516,94.424340,93.652630,29.004085,14.174715,186.766631,1.518812,79.935361,52.790294,184.552295,188.138457,182.158310,187.416278,97.635418,185.976521,-0.000598,-1.733533,32.000000,-235.833481,187.286083,-0.024493,30.559886,0.692103,420014.148527,0.950185,39.997887,22.407209,3.602231,0.063511,0.040353,222.477823,32.000000,238.573879,213.955350,220.110568,197.880621,32.000000,192.295798,67.997484,64.781614,111.934971,90.329327,51.299506,21.436312,64.170224,21.266521,97.753949,59.626601,43.251938
51.834730,82.111564,186.729317,186.691998,94.493049,93.652608,29.016726,14.176998,186.763521,1.518741,79.925201,52.815968,184.544192,188.247426,182.166396,187.420029,97.662361,185.906325,-0.000598,-1.734110,32.000000,-235.829231,187.418404,-0.024420,30.566940,0.692626,420025.961643,0.949654,40.006206,22.438363,3.605105,0.064431,0.045190,221.856280,32.000000,239.181805,214.207154,217.459103,197.754874,32.000000,192.292018,68.011603,64.788272,111.935387,90.329327,51.306989,21.436312,64.179967,21.268194,97.753949,59.626876,43.060376
51.963808,82.111564,186.914744,186.691998,94.528531,93.656444,28.992708,14.172717,186.823634,1.518737,79.954544,52.854895,184.454188,188.165170,182.177836,187.380870,97.663989,185.990194,-0.000599,-1.735286,32.000000,-235.833840,187.341680,-0.024473,30.597782,0.692532,419951.542498,0.949617,39.962460,22.407849,3.602373,0.066415,0.037976,221.431429,32.000000,239.395370,213.806534,215.811076,198.069462,32.000000,191.808294,68.009130,64.792887,111.922355,90.329327,51.344453,21.436312,64.105133,21.257899,97.753949,59.623877,43.236824
51.952684,82.085640,186.946960,186.677951,94.585777,93.659039,29.005463,14.179852,186.815897,1.518743,79.642186,52.840914,184.409322,188.269365,182.186273,187.450915,97.658407,185.982311,-0.000599,-1.734110,32.000000,-235.831458,187.373289,-0.024536,30.617609,0.692400,419899.550810,0.949755,39.976675,22.354055,3.602398,0.062162,0.028109,221.501874,32.000000,239.580524,213.097789,217.121205,198.862474,32.000000,191.138448,68.017407,64.784496,111.895497,90.329327,51.372740,21.436312,64.104005,21.239394,97.753949,59.635472,43.178717
51.859585,82.008971,186.843869,186.670366,94.609413,93.659076,28.987465,14.175856,186.736883,1.518758,79.541406,52.692998,184.499908,188.215779,182.182413,187.556115,97.651025,185.925262,-0.000599,-1.735870,32.000000,-235.832011,187.301583,-0.024539,30.600011,0.690701,419845.210297,0.948019,39.847212,22.384506,3.597018,0.078203,0.037258,222.184618,32.000000,238.877202,212.936455,219.697310,199.095158,32.000000,191.008985,68.007643,64.793899,111.895350,90.329327,51.333624,21.436312,64.149207,21.239770,97.514511,59.631115,43.230515
51.792527,81.943610,186.820959,186.659129,94.658474,93.656519,28.981303,14.172003,186.731396,1.518638,79.599840,52.744536,184.526364,188.285496,182.232147,187.393684,97.593333,186.051838,-0.000598,-1.734678,32.000000,-235.834553,187.285166,-0.024551,30.588682,0.691545,419810.073615,0.950048,39.849133,22.372637,3.602880,0.061854,0.032852,222.498525,32.000000,238.439709,213.448552,221.264980,198.488268,32.000000,191.807949,68.010970,64.747971,111.917275,90.329327,51.367420,21.436312,64.157230,21.239770,97.514569,59.632895,43.229047
51.794995,81.943610,186.849656,186.659129,94.697108,93.653066,29.006662,14.174144,186.774723,1.518434,79.801478,52.663834,184.529865,188.072310,182.188871,187.476010,97.598959,185.865599,-0.000598,-1.733203,32.000000,-235.832249,187.242928,-0.024426,30.606620,0.691545,419810.073615,0.950048,39.849133,22.372637,3.602880,0.062454,0.036520,222.519131,32.000000,238.537963,213.985608,220.657459,197.979196,32.000000,192.270090,68.000377,64.804559,111.943779,90.329327,51.355798,21.436312,64.173074,21.189243,97.514569,59.624663,43.248783
51.790418,81.993802,186.790841,186.668400,94.592740,93.646670,29.007884,14.179139,186.785438,1.518388,79.962438,52.770839,184.475849,188.224118,182.101185,187.410435,97.623560,185.945848,-0.000598,-1.733284,32.000000,-235.831843,187.251675,-0.024512,30.614095,0.692417,419860.377753,0.951407,39.851101,22.478734,3.607103,0.059019,0.026957,221.820888,32.000000,239.051373,214.313335,217.870353,197.857168,32.000000,192.248508,67.980825,64.794118,111.918155,90.329327,51.351440,21.436312,64.158172,21.189243,97.671300,59.621064,43.087742
51.835260,82.068265,186.788084,186.691998,94.512958,93.645366,29.001108,14.173430,186.759790,1.518323,79.922719,52.785111,184.421139,188.148103,182.126648,187.393481,97.630981,185.902921,-0.000599,-1.733900,32.000000,-235.834110,187.266362,-0.024471,30.629830,0.691795,419822.732413,0.950594,39.903415,22.407974,3.606668,0.065679,0.043975,221.495028,32.000000,239.511707,213.991973,215.956536,197.946448,32.000000,192.035730,68.006660,64.798340,111.904495,90.329327,51.348098,21.436312,64.145332,21.246260,97.671280,59.630692,43.188989
51.811284,82.071023,186.687738,186.704640,94.421610,93.642790,29.020030,14.173288,186.738401,1.518294,79.704045,52.763851,184.478580,188.100327,182.215184,187.365795,97.653124,185.913715,-0.000596,-1.734470,32.000000,-235.838842,187.314025,-0.024424,30.624454,0.691795,419822.732413,0.950594,39.903415,22.407974,3.606668,0.067025,0.034698,222.047870,32.000000,238.837748,213.162978,219.262188,199.027861,32.000000,190.969322,67.993482,64.801396,111.840055,90.329327,51.318421,21.436312,64.156063,21.249572,97.671280,59.614229,43.233523
51.734120,82.056406,186.885952,186.688627,94.395285,93.637674,28.956812,14.176998,186.696348,1.518325,79.805767,52.799562,184.493336,188.164720,182.173245,187.346362,97.592341,185.858332,-0.000596,-1.734448,32.000000,-235.830870,187.284451,-0.024289,30.590885,0.691010,419869.834917,0.950082,39.932843,22.384134,3.603495,0.057443,0.023764,222.393546,32.000000,238.360828,213.475768,221.256804,198.602196,32.000000,191.478636,67.972336,64.755117,111.835598,90.329327,51.346804,21.436312,64.183297,21.250507,97.671280,59.619067,43.093391
51.724067,82.056406,186.807786,186.688627,94.393048,93.632583,29.005366,14.167437,186.669626,1.518291,79.948826,52.705208,184.509581,188.161847,182.153797,187.378035,97.627006,185.895458,-0.000597,-1.734436,32.000000,-235.842234,187.203589,-0.024323,30.581732,0.691120,419835.666931,0.949920,39.959674,22.366120,3.603225,0.059151,0.033945,222.565244,32.000000,238.244401,214.231342,220.782242,197.889783,32.000000,191.878384,67.976167,64.784015,111.873286,90.329327,51.382197,21.436312,64.197853,21.240116,97.671280,59.621792,43.194271
51.815361,82.093086,186.808706,186.687503,94.316428,93.628730,29.003556,14.175856,186.631466,1.518285,80.089183,52.692998,184.517008,188.045638,182.071347,187.307084,97.615229,185.857191,-0.000597,-1.734445,32.000000,-235.831520,187.213314,-0.024406,30.557420,0.693339,419943.878931,0.953448,40.022598,22.405713,3.612431,0.060902,0.026756,221.811384,32.000000,238.730905,214.361483,218.378374,197.839950,32.000000,192.042533,67.960450,64.771160,111.872768,90.329327,51.342175,21.436312,64.186477,21.269120,97.671280,59.631469,43.013861
51.766671,82.107427,186.806436,186.693964,94.258780,93.621176,28.999072,14.178996,186.569884,1.518238,80.208175,52.621416,184.453612,188.207337,182.126048,187.323261,97.677617,185.837313,-0.000596,-1.734441,32.000000,-235.830839,187.172237,-0.024443,30.546117,0.693401,419865.305865,0.952001,40.032705,22.385254,3.611622,0.050594,0.029771,221.435311,32.000000,239.305083,214.380278,216.315250,197.915291,32.000000,192.083602,68.026362,64.810186,111.921926,90.329327,51.394874,21.436312,64.173989,21.281333,97.671280,59.626394,43.031689
51.770058,82.159828,186.765053,186.704640,94.264779,93.616105,28.997126,14.181137,186.671068,1.518025,80.021353,52.690969,184.353099,188.061848,182.121803,187.236579,97.614592,185.864756,-0.000595,-1.734468,32.000000,-235.826240,187.140278,-0.024519,30.521045,0.692874,419863.247729,0.950286,39.977644,22.382390,3.605277,0.062551,0.030410,221.264306,32.000000,239.413609,213.447840,216.445890,198.784304,32.000000,191.195242,67.992039,64.781159,111.866998,90.329327,51.391133,21.436312,64.166820,21.282748,97.671280,59.626198,43.122885
51.780407,82.159828,186.732052,186.704640,94.220325,93.612231,28.962910,14.178996,186.664678,1.517823,79.882965,52.799935,184.437717,188.039643,182.182321,187.272412,97.649217,185.821805,-0.000595,-1.735069,32.000000,-235.829855,187.169790,-0.024429,30.554142,0.693693,419762.358256,0.951359,40.040898,22.312395,3.608624,0.060048,0.028432,221.832210,32.000000,238.825743,213.175422,219.172315,198.742685,32.000000,191.299064,68.010450,64.776259,111.842934,90.329327,51.378334,21.436312,64.168903,21.324766,97.671280,59.620956,43.203442
51.864595,82.158724,186.781045,186.711663,94.198819,93.605878,29.037657,14.179424,186.623920,1.517805,79.762532,52.797440,184.504573,188.071717,182.160934,187.287508,97.620008,185.736695,-0.000596,-1.736802,32.000000,-235.827788,187.129591,-0.024551,30.575752,0.694154,419913.982952,0.951425,40.089895,22.385921,3.607588,0.059401,0.035724,222.462422,32.000000,238.213581,213.433895,221.029892,198.779970,32.000000,191.353767,68.028312,64.774149,111.894088,90.329327,51.378492,21.436312,64.133468,21.326021,97.671280,59.621093,43.202195
51.821260,82.131421,186.599480,186.708011,94.221333,93.604589,28.986224,14.177854,186.632320,1.517760,79.870470,52.755910,184.499468,188.063786,182.153973,187.290339,97.595501,185.896897,-0.000595,-1.736789,32.000000,-235.830341,187.175175,-0.024527,30.576198,0.693149,419829.095270,0.952303,40.079496,22.334860,3.606230,0.066014,0.035410,222.345173,32.000000,238.185107,214.159743,221.185618,197.967434,32.000000,192.136387,68.039170,64.787972,111.917827,90.329327,51.345728,21.436312,64.133606,21.307195,97.671280,59.630112,43.237631
51.721807,82.076814,186.725125,186.678232,94.253209,93.604587,29.002633,14.175143,186.568810,1.517731,80.013664,52.649888,184.516835,188.079671,182.086648,187.205975,97.609415,185.866924,-0.000595,-1.736801,32.000000,-235.833217,187.157616,-0.024523,30.605047,0.691728,419803.935553,0.948113,39.993858,22.331495,3.601321,0.056383,0.039526,222.048305,32.000000,238.524056,214.393648,219.109007,197.619526,32.000000,191.982278,68.033458,64.782655,111.923218,90.329327,51.375565,21.436312,64.156457,21.308925,97.671280,59.625391,42.970281
51.716331,82.076814,186.586684,186.678232,94.199740,93.600844,29.010249,14.179567,186.550516,1.517663,80.101935,52.558961,184.418514,187.980835,182.101910,187.251959,97.621786,185.713168,-0.000596,-1.736798,32.000000,-235.827809,187.096450,-0.024544,30.621727,0.691655,419834.158597,0.950580,40.010055,22.417308,3.600829,0.048920,0.009489,221.554095,32.000000,239.054732,214.533206,216.648612,197.790216,32.000000,191.961147,68.060252,64.782414,111.938956,90.329327,51.352834,21.436312,64.191832,21.268344,97.671280,59.623454,43.211953
51.717272,82.124802,186.688131,186.673456,94.191173,93.595801,28.994523,14.172574,186.469486,1.517589,79.997528,52.617106,184.390293,188.007121,182.131829,187.133000,97.636085,185.851623,-0.000596,-1.736765,32.000000,-235.836441,187.076241,-0.024453,30.679607,0.692484,419796.801357,0.951898,40.055386,22.391928,3.610182,0.052799,0.015752,221.263058,32.000000,239.268096,213.585197,216.372191,198.418839,32.000000,191.418983,68.080716,64.791268,111.954219,90.329327,51.350996,21.436312,64.172791,21.306328,97.671280,59.633515,43.069180
51.715990,82.135558,186.607440,186.667838,94.233681,93.595770,29.003500,14.183848,186.504785,1.517501,79.861081,52.747772,184.465858,187.928512,182.173694,187.250047,97.650931,185.812455,-0.000597,-1.737364,32.000000,-235.821561,187.145600,-0.024438,30.737095,0.691746,419758.791289,0.951719,40.060894,22.320709,3.607887,0.057209,0.037697,221.725300,32.000000,238.851089,213.241074,218.866334,199.068864,32.000000,190.848052,68.111340,64.804894,111.957363,90.329327,51.370106,21.436312,64.196815,21.316212,97.671280,59.628007,43.068079
51.775575,82.133903,186.732498,186.670928,94.141566,93.599557,29.011257,14.175999,186.519981,1.517420,79.832017,52.747395,184.472837,187.960466,182.144218,187.267786,97.583681,185.749921,-0.000599,-1.739097,32.000000,-235.836130,187.055519,-0.024401,30.773602,0.690776,419770.609846,0.952276,40.107935,22.359402,3.609783,0.052633,0.013562,222.294568,32.000000,238.219107,213.420560,220.904227,198.805273,32.000000,191.514717,68.092206,64.779422,111.950100,90.329327,51.375012,21.436312,64.157255,21.317997,97.671280,59.620247,43.138292
51.848421,82.133903,186.528367,186.670928,94.167885,93.596979,29.015979,14.179281,186.456417,1.517101,79.774414,52.803469,184.490730,187.984465,182.151106,187.107600,97.549754,185.652647,-0.000599,-1.739082,32.000000,-235.828586,187.018827,-0.024386,30.803158,0.689280,419757.380082,0.952032,40.119980,22.329570,3.608312,0.058749,0.040234,222.338834,32.000000,238.094746,214.043197,221.428279,198.026354,32.000000,191.921173,68.092496,64.775955,111.951909,90.329327,51.355134,21.436312,64.116596,21.318501,97.671280,59.622283,43.226259
51.742302,82.104945,186.649355,186.663624,94.175478,93.595649,29.011801,14.174001,186.480883,1.517105,79.907703,52.746047,184.514246,188.032527,182.065262,187.256987,97.585224,185.733558,-0.000598,-1.739079,32.000000,-235.834030,187.140321,-0.024259,30.818527,0.688128,419858.283860,0.950624,40.058426,22.372885,3.606575,0.066225,0.035719,222.111140,32.000000,238.318800,214.363075,219.410957,197.573970,32.000000,192.134299,68.072949,64.790151,111.946477,90.329327,51.397846,21.436312,64.134188,21.297953,97.671280,59.619235,43.053626
51.746082,82.075160,186.465106,186.637778,94.104755,93.591857,29.007061,14.176142,186.533362,1.517110,79.879130,52.691659,184.430988,187.937281,182.072784,187.233866,97.611279,185.722149,-0.000599,-1.739059,32.000000,-235.831890,187.050604,-0.024319,30.849657,0.685972,419866.307715,0.948995,39.985269,22.369568,3.597571,0.065476,0.034374,221.541242,32.000000,238.994390,214.387175,216.980207,197.704095,32.000000,191.915084,68.086431,64.790743,111.948787,90.329327,51.342550,21.436312,64.170321,21.276517,97.671280,59.628135,43.244161
51.726044,82.056958,186.565507,186.626260,94.159379,93.584289,29.010221,14.169577,186.520097,1.517135,79.950100,52.681846,184.369756,187.984875,182.130028,187.142553,97.616610,185.786758,-0.000600,-1.739033,32.000000,-235.839766,187.018749,-0.024409,30.869353,0.687205,419820.866766,0.951163,40.062911,22.365078,3.607287,0.069639,0.040126,221.249377,32.000000,239.112445,213.606233,216.163866,198.321139,32.000000,191.429850,68.101141,64.785887,111.929509,90.329327,51.404272,21.436312,64.147898,21.277507,97.671280,59.619864,43.053186
51.724339,82.056958,186.521704,186.626260,94.143514,93.579264,29.002706,14.172003,186.458619,1.517137,79.766762,52.727480,184.432828,188.015032,182.158631,187.232335,97.623779,185.640308,-0.000601,-1.739002,32.000000,-235.837667,187.053644,-0.024370,30.897677,0.685852,419719.108151,0.951135,40.029325,22.334654,3.603463,0.047340,0.014963,221.491854,32.000000,238.939707,213.144687,218.345490,198.852659,32.000000,191.174587,68.105149,64.807029,111.906898,90.329327,51.377322,21.436312,64.177430,21.264392,97.671280,59.628912,43.232422
51.738731,82.051718,186.611669,186.628227,94.138541,93.578021,28.998262,14.174429,186.454998,1.517145,79.812086,52.724871,184.429733,188.035565,182.130106,187.226286,97.596164,185.691380,-0.000601,-1.738974,32.000000,-235.837044,187.052970,-0.024387,30.894268,0.685861,419665.153244,0.951312,40.031269,22.354056,3.606800,0.058726,0.025049,222.125791,32.000000,238.293853,213.172813,220.282247,199.201364,32.000000,191.119262,68.104557,64.772615,111.887229,90.329327,51.417894,21.436312,64.176280,21.261105,97.671280,59.620867,43.087155
51.796617,82.047857,186.414281,186.640307,94.183478,93.580556,29.020286,14.177569,186.429699,1.517132,79.858386,52.674081,184.437937,187.989767,182.124332,187.173198,97.524506,185.661545,-0.000601,-1.739982,32.000000,-235.829971,187.123494,-0.024456,30.885718,0.685087,419628.758392,0.951542,40.032983,22.290819,3.606072,0.067280,0.026732,222.358438,32.000000,237.963220,213.730006,221.515389,198.028158,32.000000,191.832462,68.083482,64.748534,111.894619,90.329327,51.345322,21.436312,64.141348,21.258829,97.671280,59.631026,43.225819
51.747048,82.055579,186.555521,186.646206,94.207417,93.581895,28.985321,14.174715,186.456917,1.516844,79.909593,52.745136,184.502433,187.938790,182.074417,187.168551,97.589097,185.752881,-0.000602,-1.741405,32.000000,-235.834792,187.009855,-0.024530,30.846169,0.685234,419658.714685,0.951376,40.013272,22.337991,3.606808,0.054128,0.027960,222.233973,32.000000,238.338158,214.284796,219.705233,197.720743,32.000000,192.077081,68.057082,64.747082,111.873152,90.329327,51.443717,21.436312,64.160542,21.259459,97.671280,59.628509,42.984367
51.727851,82.055579,186.595804,186.646206,94.223794,93.580633,29.005245,14.175286,186.500145,1.516893,79.991728,52.664488,184.433121,187.941482,182.055763,187.104583,97.620718,185.630368,-0.000603,-1.743158,32.000000,-235.834057,186.987747,-0.024540,30.840347,0.684160,419760.974837,0.949518,39.951241,22.398224,3.598966,0.055292,0.035492,221.492346,32.000000,238.992534,214.144479,217.280983,197.711612,32.000000,192.258757,68.043096,64.777717,111.883711,90.329327,51.426472,21.436312,64.174725,21.266073,97.671280,59.630426,43.037925
51.715727,82.056958,186.502788,186.646768,94.186752,93.575586,29.013212,14.176570,186.499305,1.516850,79.978762,52.649691,184.351423,187.986484,182.095806,187.226145,97.649713,185.650915,-0.000603,-1.743123,32.000000,-235.831953,187.045811,-0.024525,30.791357,0.686070,419689.714420,0.951683,40.008772,22.368601,3.605143,0.058960,0.032888,221.272275,32.000000,239.200101,213.748772,215.875619,198.247533,32.000000,191.670896,68.049202,64.797208,111.897619,90.329327,51.439465,21.436312,64.162753,21.267867,97.671280,59.631921,42.994125
51.743128,82.054476,186.577485,186.643678,94.085424,93.567966,29.027839,14.175286,186.421369,1.516799,79.849881,52.695351,184.345429,187.927127,182.098639,187.156899,97.639882,185.632980,-0.000604,-1.743108,32.000000,-235.833074,186.986115,-0.024539,30.776906,0.686541,419636.683170,0.951399,40.028074,22.290072,3.607260,0.052534,0.030261,221.304473,32.000000,239.087664,213.142260,217.568757,198.752990,32.000000,191.151658,68.046578,64.796660,111.871326,90.329327,51.428129,21.436312,64.170554,21.266716,97.671280,59.627122,43.015695
51.719468,82.069368,186.678721,186.651825,94.032495,93.560369,29.022690,14.177426,186.453418,1.516781,79.778882,52.660131,184.417726,187.904635,182.102226,187.196687,97.633726,185.708416,-0.000605,-1.743120,32.000000,-235.834048,186.912877,-0.024752,30.756843,0.687479,419571.237182,0.951331,40.041644,22.268947,3.606307,0.061081,0.018869,221.930123,32.000000,238.418030,213.225878,219.901376,198.900066,32.000000,191.282224,68.046052,64.814503,111.862496,90.329327,51.424016,21.436312,64.174125,21.267433,97.671280,59.621182,43.240933
51.810043,82.069368,186.465313,186.651825,94.067818,93.552732,29.005603,14.183848,186.448726,1.516823,79.784844,52.777985,184.424457,187.899638,182.125922,187.004438,97.537139,185.649215,-0.000606,-1.743113,32.000000,-235.828282,187.087841,-0.024759,30.734839,0.687624,419535.940706,0.950223,40.011611,22.271909,3.605841,0.058795,0.026876,222.268338,32.000000,238.116870,213.653082,221.144148,198.236534,32.000000,191.504292,68.032043,64.774554,111.865518,90.329327,51.395441,21.436312,64.136454,21.279691,97.671280,59.622736,42.998821
51.806148,82.055027,186.563267,186.636374,94.070417,93.548861,29.024764,14.182706,186.401822,1.516801,79.739073,52.671746,184.449523,187.957059,182.068156,187.151444,97.595258,185.630443,-0.000606,-1.744282,32.000000,-235.824506,187.014747,-0.024744,30.708797,0.688621,419544.989826,0.950820,40.050293,22.306950,3.609448,0.052747,0.022924,222.095492,32.000000,238.356473,214.224054,219.941407,197.776016,32.000000,192.007824,68.034211,64.778400,111.885546,90.329327,51.463101,21.436312,64.098676,21.269555,97.671280,59.631321,43.182459
51.748465,81.996560,186.584405,186.622889,94.047324,93.547569,28.959218,14.176427,186.466638,1.516731,79.806258,52.657345,184.432408,187.812122,182.062049,187.194221,97.602469,185.662199,-0.000607,-1.744271,32.000000,-235.836850,187.005041,-0.024637,30.679188,0.687344,419632.222483,0.949499,39.959267,22.380869,3.599019,0.053096,0.037255,221.360269,32.000000,239.044971,214.099618,217.625184,197.790631,32.000000,192.000617,68.012344,64.794443,111.872075,90.329327,51.453997,21.436312,64.159591,21.269796,97.488655,59.631862,43.117822
51.721746,81.978083,186.534339,186.581312,94.060001,93.542482,29.001292,14.173573,186.418022,1.516859,79.799399,52.620542,184.355758,187.860164,182.071414,187.167247,97.600122,185.665711,-0.000608,-1.746046,32.000000,-235.837573,187.003819,-0.024626,30.623746,0.688202,419495.991744,0.948877,39.948839,22.315562,3.601180,0.069441,0.033511,221.171829,32.000000,239.343342,213.814583,215.946667,198.155659,32.000000,191.881477,68.038720,64.806308,111.909323,90.329327,51.444185,21.436312,64.167551,21.269796,97.488633,59.631439,43.060156
51.773521,81.978083,186.584054,186.581312,94.048019,93.539509,29.020820,14.180994,186.410406,1.517026,79.738453,52.698136,184.379684,187.933977,182.123034,187.150709,97.611925,185.635423,-0.000609,-1.747802,32.000000,-235.824743,187.052519,-0.024601,30.596445,0.689518,419438.241235,0.952026,39.948330,22.320511,3.605603,0.058640,0.034317,221.061695,32.000000,239.416764,213.259131,217.156360,198.662783,32.000000,191.347907,68.048330,64.805934,111.882571,90.329327,51.461096,21.436312,64.151099,21.255433,97.488633,59.620011,43.022958
51.689229,81.976980,186.458320,186.580469,94.123480,93.542074,29.011490,14.176855,186.381098,1.517019,79.691462,52.636332,184.399085,187.875028,182.108221,187.098655,97.592492,185.623776,-0.000609,-1.747783,32.000000,-235.828882,186.959622,-0.024594,30.480840,0.690873,419411.501255,0.951083,39.956716,22.324202,3.606497,0.059410,0.024652,221.709858,32.000000,238.490460,213.146228,219.627740,198.775508,32.000000,191.065116,68.066128,64.811277,111.877285,90.329327,51.501994,21.436312,64.163433,21.254295,97.488633,59.626227,43.222224
51.663296,81.976704,186.531907,186.590302,94.138836,93.542066,29.004384,14.176427,186.422183,1.517006,79.803775,52.626807,184.422158,187.890749,182.134670,187.008589,97.551799,185.591679,-0.000609,-1.747767,32.000000,-235.830621,186.895725,-0.024560,30.472605,0.690976,419348.497715,0.949382,39.904671,22.300802,3.603851,0.048171,0.029567,222.126714,32.000000,238.177619,213.608417,221.240265,198.316458,32.000000,191.366711,68.097231,64.786555,111.914760,90.329327,51.457056,21.436312,64.207684,21.253780,97.488633,59.638737,42.990677
51.705644,82.005385,186.301020,186.595639,94.130779,93.536927,29.017264,14.174715,186.265042,1.516690,79.852520,52.672202,184.397963,187.812857,182.073937,187.001172,97.561315,185.561889,-0.000610,-1.747748,32.000000,-235.839218,186.889281,-0.024507,30.471451,0.694286,419438.790023,0.951391,39.988321,22.315773,3.607295,0.047124,0.023240,222.096747,32.000000,238.268124,214.251614,220.470397,197.820318,32.000000,191.801603,68.074008,64.778270,111.922545,90.329327,51.469199,21.436312,64.215232,21.253576,97.488633,59.632049,43.153259
51.712571,82.005385,186.433083,186.595639,94.164172,93.531816,29.007053,14.179281,186.356884,1.516646,79.954636,52.626250,184.424248,187.718569,182.011127,187.000524,97.623899,185.466389,-0.000611,-1.747771,32.000000,-235.826128,186.825810,-0.024483,30.488997,0.695004,419524.431372,0.952142,40.014141,22.344174,3.610530,0.061892,0.024622,221.392393,32.000000,238.836614,214.227884,217.973139,197.716364,32.000000,191.794550,68.100845,64.821914,111.943805,90.329327,51.427049,21.436312,64.187955,21.253576,97.578269,59.627899,42.976077
51.734514,82.013107,186.389333,186.599011,94.150793,93.534358,29.003540,14.179424,186.286422,1.516607,79.955750,52.737338,184.346788,187.875965,182.042892,187.016475,97.637856,185.597288,-0.000611,-1.747739,32.000000,-235.835656,186.910143,-0.024502,30.517006,0.693849,419496.471507,0.950888,40.000213,22.323246,3.603108,0.058442,0.040861,221.098522,32.000000,239.257517,213.987107,216.186745,198.037342,32.000000,191.967261,68.136698,64.836615,111.964665,90.329327,51.452380,21.436312,64.162002,21.253576,97.602490,59.623188,43.069767
51.740399,82.031861,186.501602,186.599291,94.152138,93.534393,29.005688,14.175999,186.333989,1.516331,79.829439,52.623455,184.333692,187.830617,182.058870,187.068463,97.602436,185.572152,-0.000609,-1.747722,32.000000,-235.834163,186.952729,-0.024493,30.518265,0.693709,419356.900177,0.951032,39.993247,22.224071,3.605179,0.063401,0.040628,221.075349,32.000000,239.311895,213.396156,216.882097,198.462024,32.000000,191.371882,68.150157,64.827582,111.950761,90.329327,51.459540,21.436312,64.175215,21.268000,97.602533,59.627161,43.149370
51.730007,82.015314,186.558092,186.604910,94.144100,93.534386,29.010680,14.180851,186.311547,1.516329,79.725146,52.615637,184.375279,187.767608,182.082143,187.032570,97.643400,185.604265,-0.000611,-1.747738,32.000000,-235.829148,186.998207,-0.024415,30.540295,0.692710,419342.915611,0.950753,39.978903,22.260264,3.602804,0.056504,0.025120,221.595621,32.000000,238.617846,213.128099,219.401698,198.820989,32.000000,190.984890,68.155216,64.853536,111.975660,90.329327,51.503106,21.436312,64.175884,21.268280,97.602533,59.621851,43.045556
51.671299,82.015314,186.463945,186.604910,94.141683,93.534334,29.059980,14.174858,186.341346,1.516095,79.782769,52.670233,184.376034,187.791630,182.117901,187.032118,97.577286,185.567582,-0.000612,-1.747727,32.000000,-235.836289,186.911776,-0.024407,30.525136,0.692971,419425.205489,0.950609,39.991740,22.286056,3.604564,0.062038,0.024536,222.110873,32.000000,238.240629,213.551382,220.940294,198.505757,32.000000,191.186180,68.119474,64.822246,111.990876,90.329327,51.458597,21.436312,64.211353,21.268280,97.550998,59.629472,43.075049
51.677000,81.989114,186.326797,186.615023,94.188936,93.530563,29.012536,14.178853,186.309713,1.516415,79.896916,52.634756,184.380597,187.747830,182.067578,186.990969,97.585430,185.538440,-0.000613,-1.748265,32.000000,-235.829834,186.869924,-0.024419,30.560017,0.692732,419338.768438,0.950615,39.985640,22.257393,3.606381,0.042039,0.024840,222.181689,32.000000,238.124597,214.077954,220.856371,197.625594,32.000000,191.772287,68.100933,64.852479,112.006407,90.329327,51.489937,21.436312,64.231815,21.268280,97.469146,59.627230,43.042107
51.678068,82.007868,186.501729,186.621766,94.281265,93.526765,28.969053,14.183134,186.370870,1.516431,79.981838,52.673961,184.375510,187.786857,182.004999,186.991990,97.585242,185.458815,-0.000612,-1.748858,32.000000,-235.823586,186.868006,-0.024459,30.600641,0.693520,419486.729611,0.950171,40.044696,22.309456,3.608656,0.063264,0.033946,221.604960,32.000000,238.682306,214.308656,218.380638,197.622955,32.000000,191.824391,68.087275,64.837934,112.008200,90.329327,51.478642,21.436312,64.218438,21.268280,97.527675,59.632993,43.068006
51.692313,82.034343,186.350980,186.616428,94.258076,93.517858,29.003898,14.182135,186.301064,1.516472,79.952453,52.723156,184.334221,187.773786,182.042451,187.031247,97.632594,185.566045,-0.000613,-1.748867,32.000000,-235.825732,186.885607,-0.024267,30.654299,0.692182,419420.032757,0.951512,40.012760,22.290147,3.605604,0.062043,0.035940,221.237917,32.000000,239.219351,214.149601,216.412859,197.950248,32.000000,191.919106,68.112080,64.876611,112.043734,90.329327,51.503345,21.436312,64.227489,21.268280,97.527726,59.626375,42.974022
51.700018,82.034343,186.351639,186.616428,94.234970,93.508951,29.022647,14.165582,186.375708,1.516431,79.838980,52.621647,184.300505,187.832760,182.079391,186.958466,97.615867,185.580017,-0.000614,-1.748867,32.000000,-235.842942,186.826632,-0.024203,30.675962,0.691771,419424.578810,0.952924,40.030439,22.259825,3.608915,0.063118,0.037291,221.202482,32.000000,239.183080,213.526964,216.457671,198.494799,32.000000,191.393183,68.103870,64.866282,112.048628,90.329327,51.437687,21.436312,64.201690,21.288898,97.527726,59.621359,43.071968
51.728414,82.021933,186.306014,186.614742,94.169966,93.501265,28.989131,14.171718,186.338207,1.516389,79.664971,52.736291,184.340699,187.778213,182.093897,186.958409,97.604937,185.621414,-0.000614,-1.747677,32.000000,-235.837297,186.942411,-0.024215,30.706830,0.689928,419326.487126,0.951465,40.042581,22.253560,3.605004,0.056919,0.018349,221.521051,32.000000,238.664083,213.159941,218.983385,198.724466,32.000000,190.900464,68.114005,64.863514,112.015720,90.329327,51.455378,21.436312,64.212869,21.279789,97.527726,59.628469,43.056120
