OSU 80 Ton Compressor Load Stand
51.703611,81.984702,186.479105,186.612776,94.145993,93.496200,28.996922,14.179567,186.320396,1.516370,79.654379,52.686313,184.372225,187.817709,182.140609,187.059318,97.618197,185.617019,-0.000614,-1.747694,32.000000,-235.829284,186.951891,-0.024261,30.707014,0.689282,419312.586451,0.950606,40.034830,22.275638,3.604479,0.059785,0.029922,222.122889,32.000000,238.238716,213.318479,220.751923,198.723266,32.000000,191.030406,68.135958,64.862591,112.050130,90.329327,51.488676,21.436312,64.208095,21.279885,97.411389,59.625784,43.018556
51.664623,81.954917,186.386877,186.600977,94.134348,93.489830,29.013761,14.175000,186.330866,1.516102,79.754950,52.636913,184.395494,187.811511,182.082514,186.923554,97.580382,185.537036,-0.000612,-1.747653,32.000000,-235.836802,186.855140,-0.024253,30.731955,0.688035,419267.723348,0.951032,39.993861,22.302425,3.601619,0.051914,0.036019,222.319368,32.000000,238.052915,213.885265,220.849468,197.742364,32.000000,191.821786,68.138169,64.868568,112.037432,90.329327,51.480459,21.436312,64.234866,21.279885,97.411290,59.631990,43.042548
51.626420,81.954917,186.382833,186.600977,94.171737,93.483459,28.999000,14.172432,186.283352,1.516076,79.917587,52.597796,184.383503,187.649567,182.033279,186.956026,97.580510,185.585398,-0.000611,-1.747641,32.000000,-235.831994,186.838050,-0.024210,30.775201,0.688731,419188.997056,0.951133,39.981574,22.287481,3.606694,0.065206,0.033216,221.900821,32.000000,238.468110,214.074986,218.835476,197.722797,32.000000,191.892274,68.139571,64.890015,112.035976,90.329327,51.464316,21.436312,64.252550,21.256605,97.411290,59.625893,42.944382
51.658113,81.971188,186.448364,186.586369,94.211513,93.475949,28.999044,14.180423,186.292160,1.516129,79.926698,52.629016,184.314375,187.801437,182.028450,187.018452,97.558960,185.535112,-0.000610,-1.747653,32.000000,-235.828428,186.845063,-0.024201,30.793612,0.688278,419211.881949,0.951226,39.991019,22.294659,3.607631,0.056339,0.020953,221.351992,32.000000,238.936951,214.034040,216.763543,197.954269,32.000000,192.097241,68.131626,64.872854,112.034146,90.329327,51.509480,21.436312,64.243457,21.268547,97.411290,59.624319,43.075489
51.724064,82.010625,186.290541,186.579908,94.222006,93.465986,29.005338,14.176285,186.311884,1.516116,79.804664,52.637223,184.273523,187.812306,182.049762,186.893872,97.571161,185.511548,-0.000611,-1.747654,32.000000,-235.833386,186.864419,-0.024222,30.776434,0.687713,419204.102627,0.952409,40.029479,22.313056,3.610222,0.048991,0.020050,221.220887,32.000000,239.001301,213.442188,216.238456,198.492704,32.000000,191.375372,68.151105,64.871118,112.020840,90.329327,51.435490,21.436312,64.209032,21.268421,97.534502,59.617238,43.070500
51.757502,81.997112,186.466937,186.574008,94.253177,93.460900,28.990273,14.178711,186.323299,1.516098,79.634396,52.777883,184.306176,187.786837,182.064812,186.952200,97.575179,185.534543,-0.000610,-1.747646,32.000000,-235.823748,186.860808,-0.024245,30.779896,0.687086,419210.584494,0.951735,40.013842,22.315343,3.609276,0.053317,0.021183,221.389106,32.000000,238.660657,213.042185,218.480904,198.673398,32.000000,190.955346,68.149794,64.870637,112.008975,90.329327,51.469095,21.436312,64.215340,21.268421,97.534606,59.629532,42.995005
51.781630,81.997112,186.391448,186.574008,94.239390,93.458324,29.000076,14.178711,186.387366,1.516079,79.618877,52.741010,184.361977,187.801029,182.106387,186.949429,97.538170,185.496834,-0.000611,-1.747635,32.000000,-235.832763,186.769765,-0.024251,30.780525,0.686204,419155.874653,0.950202,39.986928,22.294113,3.601622,0.053410,0.038437,222.118926,32.000000,238.195501,213.160460,220.371769,198.795001,32.000000,190.903551,68.180917,64.873910,112.031087,90.329327,51.480540,21.436312,64.177225,21.268421,97.492370,59.625155,43.224425
51.686343,81.953814,186.447409,186.575132,94.258872,93.460807,29.009643,14.178853,186.287812,1.516071,79.678223,52.581152,184.340588,187.670507,182.068731,186.974671,97.513930,185.516729,-0.000609,-1.747084,32.000000,-235.829342,186.761424,-0.024240,30.796077,0.686172,419091.739950,0.949947,39.939799,22.298906,3.602704,0.045747,0.020094,222.276954,32.000000,238.112056,213.697928,220.946108,198.037375,32.000000,191.555145,68.158376,64.854621,112.006042,90.329327,51.509562,21.436312,64.201908,21.235035,97.492370,59.620533,43.033597
51.693819,81.944161,186.313029,186.555467,94.257188,93.458278,29.008689,14.174429,186.361021,1.516041,79.739780,52.618312,184.400931,187.829047,182.011696,186.942215,97.538491,185.521610,-0.000609,-1.745339,32.000000,-235.835241,186.789305,-0.024232,30.799303,0.685630,419132.214975,0.949120,39.915551,22.321466,3.599567,0.065480,0.040714,222.017918,32.000000,238.298884,213.872536,219.380750,197.700406,32.000000,191.964666,68.167610,64.865143,111.995013,90.329327,51.459575,21.436312,64.227488,21.227033,97.492370,59.620828,43.087448
51.731891,81.939749,186.533281,186.545635,94.250547,93.455727,29.008168,14.172146,186.378187,1.515981,79.809920,52.609206,184.320314,187.755641,182.010822,186.956229,97.565095,185.444562,-0.000608,-1.743842,32.000000,-235.836705,186.844617,-0.024317,30.799985,0.686539,419186.076441,0.950629,39.968058,22.353329,3.607286,0.057801,0.024266,221.353865,32.000000,238.984302,213.902377,217.108426,198.013480,32.000000,192.141807,68.169950,64.876260,112.002213,90.329327,51.467777,21.436312,64.241971,21.226297,97.492370,59.622155,42.987449
51.709014,81.939749,186.378053,186.545635,94.232001,93.448103,29.024940,14.173430,186.314423,1.516304,79.792623,52.572805,184.274996,187.756109,182.038342,186.913509,97.569327,185.435889,-0.000607,-1.743500,32.000000,-235.833126,186.825996,-0.024402,30.782702,0.685955,419115.288758,0.950463,39.950885,22.330638,3.604165,0.060542,0.008195,221.243805,32.000000,239.043635,213.356899,216.067281,198.246609,32.000000,191.861257,68.196019,64.860266,112.012312,90.329327,51.492968,21.436312,64.220283,21.222143,97.492370,59.612508,42.985541
51.629307,81.929821,186.362294,186.538331,94.169400,93.444243,29.000478,14.177712,186.197107,1.516260,79.717957,52.558081,184.291342,187.692530,182.095627,186.900026,97.553531,185.534523,-0.000607,-1.743488,32.000000,-235.834746,186.753756,-0.024385,30.801926,0.686087,419029.444754,0.949686,39.908181,22.274509,3.605770,0.055729,0.030499,221.411199,32.000000,238.823741,213.087778,217.690371,198.592240,32.000000,191.033629,68.231146,64.879670,112.007443,90.329327,51.495138,21.436312,64.257420,21.213700,97.492370,59.621674,43.054800
51.588490,81.952159,186.368046,186.528499,94.168605,93.440397,29.004498,14.174858,186.281855,1.516252,79.742263,52.603958,184.338285,187.667654,182.077844,186.907439,97.538128,185.528894,-0.000606,-1.743506,32.000000,-235.834813,186.760854,-0.024317,30.804076,0.686244,419000.307533,0.949515,39.931187,22.266954,3.604363,0.058067,0.024211,222.048874,32.000000,238.319370,212.994005,219.923667,198.741049,32.000000,190.753116,68.259311,64.864112,112.017596,90.329327,51.496074,21.436312,64.296343,21.229888,97.492370,59.623031,42.987449
51.663967,81.986632,186.305485,186.532712,94.130196,93.439086,28.993410,14.175000,186.211066,1.516274,79.791873,52.614659,184.307841,187.701564,182.060586,186.852332,97.503887,185.502918,-0.000606,-1.743492,32.000000,-235.831228,186.760997,-0.024369,30.815563,0.686694,419043.135468,0.951845,40.001476,22.320547,3.609622,0.052066,0.020607,222.294014,32.000000,238.138379,213.426571,220.873556,198.141568,32.000000,191.396693,68.276425,64.838294,112.020285,90.329327,51.467083,21.436312,64.280338,21.229468,97.492370,59.622657,42.985028
51.665209,81.986632,186.338038,186.532712,94.111850,93.435232,28.999872,14.176570,186.204300,1.515986,79.824306,52.613143,184.358806,187.603789,181.975354,186.860095,97.519009,185.433315,-0.000605,-1.743473,32.000000,-235.832773,186.741519,-0.024397,30.792274,0.687170,419102.782607,0.952542,40.064928,22.333794,3.612590,0.055977,0.012684,222.132900,32.000000,238.391708,213.694901,219.618596,197.862240,32.000000,192.047422,68.290845,64.862376,112.026862,90.329327,51.487963,21.436312,64.267079,21.229468,97.599912,59.624801,42.963531
51.610854,81.965397,186.391707,186.523723,94.114527,93.432692,29.005355,14.176142,186.196518,1.515954,79.861611,52.638542,184.324691,187.589822,181.969520,186.826583,97.553809,185.400565,-0.000604,-1.743473,32.000000,-235.831890,186.699323,-0.024432,30.795972,0.685863,419158.190964,0.951463,40.023393,22.358080,3.606101,0.055103,0.035227,221.451984,32.000000,238.925339,213.754457,217.306411,197.902671,32.000000,192.240605,68.296319,64.853261,112.031844,90.329327,51.450155,21.436312,64.294906,21.212990,97.599912,59.621477,43.060889
51.660693,81.971188,186.151550,186.537488,94.143609,93.427618,29.020806,14.175856,186.160766,1.515929,79.835627,52.653688,184.260646,187.597366,181.997795,186.728184,97.580814,185.321598,-0.000603,-1.743451,32.000000,-235.831847,186.684027,-0.024418,30.794005,0.686436,419112.712120,0.951187,40.022143,22.316286,3.606644,0.052948,0.031281,221.318344,32.000000,239.190931,213.360613,215.813742,198.221703,32.000000,191.831460,68.284567,64.889053,112.056446,90.329327,51.427037,21.436312,64.274573,21.216971,97.599912,59.628686,43.006377
51.659555,81.968154,186.254853,186.533555,94.220448,93.420025,29.000063,14.170719,186.131440,1.515991,79.735131,52.550439,184.267824,187.580973,182.030415,186.746190,97.600209,185.425015,-0.000602,-1.742287,32.000000,-235.840263,186.737300,-0.024356,30.787659,0.687113,419042.626198,0.952018,40.055637,22.268933,3.611483,0.063254,0.016671,221.289276,32.000000,239.150769,212.923442,217.103095,198.643833,32.000000,191.173608,68.323455,64.883430,112.043500,90.329327,51.502428,21.436312,64.272939,21.216591,97.599912,59.627417,43.069987
51.610214,81.968154,186.154556,186.533555,94.204447,93.412325,28.963162,14.177141,186.080822,1.516032,79.752303,52.552637,184.279776,187.605828,182.016606,186.848280,97.544818,185.334635,-0.000602,-1.742284,32.000000,-235.835153,186.745027,-0.024353,30.800037,0.685829,418950.824832,0.950478,40.011244,22.211652,3.603350,0.061912,0.035895,221.870672,32.000000,238.428820,212.740076,219.548022,198.739661,32.000000,190.745871,68.303299,64.859017,112.037234,90.329327,51.434692,21.436312,64.307455,21.213861,97.599912,59.626198,43.057808
51.560110,81.951332,186.275115,186.525408,94.120130,93.404744,29.008681,14.179424,186.078693,1.515888,79.848660,52.506514,184.311402,187.568798,182.025469,186.781786,97.507675,185.250238,-0.000601,-1.742274,32.000000,-235.825657,186.720226,-0.024425,30.795999,0.686222,418880.824212,0.951096,40.009357,22.231903,3.605429,0.055019,0.022519,222.286348,32.000000,238.171641,213.264303,220.718731,198.267450,32.000000,191.308627,68.329931,64.854864,112.077013,90.329327,51.441418,21.436312,64.322763,21.200480,97.599912,59.622146,43.008799
51.605190,81.981668,186.095616,186.514452,94.091120,93.397054,29.021338,14.170576,186.052684,1.515729,79.921864,52.531291,184.273762,187.540375,181.955305,186.757292,97.530882,185.357618,-0.000602,-1.742299,32.000000,-235.838931,186.578241,-0.024500,30.780263,0.686198,418969.746965,0.953217,40.059039,22.252646,3.606932,0.065461,0.023362,222.259961,32.000000,238.259103,213.640414,219.914452,197.798996,32.000000,191.821414,68.307306,64.840078,112.077703,90.329327,51.416425,21.436312,64.323605,21.223079,97.599912,59.620749,43.062870
51.611469,82.010901,186.221925,186.516138,94.069199,93.389428,29.002426,14.174429,186.012572,1.515700,79.978642,52.483001,184.272930,187.475062,181.908041,186.755930,97.548333,185.300092,-0.000601,-1.742320,32.000000,-235.835569,186.578667,-0.024454,30.755401,0.687159,419006.939812,0.952608,40.092703,22.257423,3.612776,0.057593,0.030693,221.558436,32.000000,238.773939,213.721529,217.463782,197.880168,32.000000,192.009971,68.325906,64.841220,112.052954,90.329327,51.399302,21.436312,64.300697,21.222918,97.599912,59.625017,43.077617
51.574595,82.010901,186.147072,186.516138,94.103993,93.384388,29.023380,14.178140,185.920999,1.516003,80.026220,52.489148,184.225619,187.494107,181.959361,186.747417,97.554698,185.255810,-0.000602,-1.742326,32.000000,-235.832515,186.591678,-0.024465,30.734367,0.686438,418945.904422,0.951282,40.077612,22.275394,3.606141,0.057182,0.018571,221.299854,32.000000,239.115327,213.475991,215.833475,198.032688,32.000000,191.875711,68.343481,64.848848,112.097188,90.329327,51.435487,21.436312,64.355030,21.222918,97.691325,59.622726,43.039980
51.593724,82.029655,186.150040,186.519790,94.059776,93.379317,29.017396,14.174715,186.041459,1.515986,79.845559,52.517399,184.218227,187.421679,181.977375,186.712048,97.520690,185.233775,-0.000602,-1.742326,32.000000,-235.831678,186.531963,-0.024491,30.738983,0.687280,418911.628085,0.951767,40.100521,22.235885,3.608150,0.061943,0.039024,221.197201,32.000000,239.173730,212.894975,216.699175,198.581989,32.000000,191.020020,68.359232,64.829179,112.053830,90.329327,51.425458,21.436312,64.371665,21.237463,97.691325,59.624014,42.945262
51.650239,82.018623,186.243208,186.519228,93.987362,93.371613,29.011627,14.171861,186.065246,1.515725,79.720900,52.699561,184.293475,187.442315,182.018180,186.678554,97.552817,185.155341,-0.000602,-1.741171,32.000000,-235.839285,186.736484,-0.024541,30.757551,0.687945,418896.995843,0.951766,40.137674,22.212537,3.609278,0.060462,0.022343,221.811628,32.000000,238.569768,212.717523,219.088126,198.610897,32.000000,190.874502,68.394463,64.848693,112.056577,90.329327,51.474956,21.436312,64.325570,21.229403,97.691325,59.627692,43.034624
51.728165,81.982495,186.154433,186.509677,93.972673,93.367705,28.996551,14.177141,186.068074,1.515846,79.634262,52.690709,184.288193,187.467823,182.043467,186.802157,97.493469,185.229672,-0.000603,-1.739455,32.000000,-235.830727,186.668832,-0.024502,30.743783,0.687616,418946.999813,0.951571,40.137152,22.238094,3.607998,0.053243,0.014887,222.281959,32.000000,238.265639,212.944844,220.474636,198.620885,32.000000,190.961282,68.395140,64.843946,112.066987,90.329327,51.439195,21.436312,64.280906,21.229566,97.691325,59.619579,43.073215
51.674396,81.982495,186.128067,186.509677,93.933802,93.363873,28.996005,14.175856,186.060089,1.516004,79.682419,52.601059,184.275581,187.506831,181.979237,186.701130,97.463011,185.240467,-0.000602,-1.738862,32.000000,-235.832339,186.670811,-0.024427,30.717294,0.686703,418809.970993,0.950527,40.069202,22.175874,3.605854,0.048075,0.029398,222.206344,32.000000,238.207950,213.436022,220.147338,197.797224,32.000000,192.201759,68.374637,64.807490,112.040571,90.329327,51.435276,21.436312,64.314604,21.229566,97.578313,59.627574,43.045849
51.645490,81.893417,186.137190,186.500687,93.890880,93.362570,29.025506,14.175143,186.074248,1.515887,79.739382,52.624061,184.305990,187.540863,181.935292,186.590895,97.498715,185.282359,-0.000601,-1.738887,32.000000,-235.834036,186.607771,-0.024413,30.684066,0.685716,418812.858551,0.949344,39.954674,22.263740,3.598705,0.055469,0.010613,221.690177,32.000000,238.594605,213.667965,217.704026,197.743069,32.000000,191.914480,68.341270,64.827841,112.046837,90.329327,51.416281,21.436312,64.340212,21.160780,97.578313,59.622706,43.069987
51.692326,81.904724,186.237464,186.492541,93.806010,93.361206,29.006049,14.173002,186.032392,1.516053,79.752438,52.645474,184.212619,187.502509,181.962541,186.710825,97.520438,185.132160,-0.000601,-1.738917,32.000000,-235.840602,186.487993,-0.024430,30.653906,0.686853,418878.509583,0.950394,40.008762,22.298340,3.601940,0.057042,0.030675,221.274868,32.000000,239.061127,213.727786,215.799644,197.761624,32.000000,192.097006,68.356215,64.846188,112.059119,90.329327,51.479786,21.436312,64.310382,21.168039,97.578313,59.623139,43.061183
51.685793,81.890384,186.208512,186.492260,93.724374,93.359928,28.990029,14.180566,185.983570,1.516054,79.625729,52.662296,184.212775,187.506157,182.003230,186.690682,97.484649,185.205019,-0.000601,-1.738928,32.000000,-235.827630,186.611236,-0.024457,30.634053,0.687805,418717.726661,0.949786,39.948779,22.278703,3.604133,0.050541,0.028549,221.127600,32.000000,239.206632,212.963361,216.268101,198.555107,32.000000,190.941077,68.334772,64.824238,112.009262,90.329327,51.443175,21.436312,64.315784,21.166784,97.578313,59.632138,43.049297
51.678056,81.890384,186.077393,186.492260,93.765809,93.363707,29.007192,14.175714,186.097373,1.516038,79.565738,52.618784,184.271020,187.441764,182.031409,186.719241,97.507454,185.155602,-0.000601,-1.738933,32.000000,-235.829204,186.583541,-0.024476,30.648084,0.688215,418658.994977,0.949501,39.912950,22.199358,3.602807,0.062721,0.027208,221.604757,32.000000,238.565711,212.677906,218.708738,198.739109,32.000000,190.836661,68.304203,64.841555,111.985033,90.329327,51.419104,21.436312,64.329239,21.154417,97.578313,59.618349,43.059642
51.621701,81.892866,186.248354,186.473719,93.830137,93.364933,28.989588,14.175286,186.067690,1.516060,79.578346,52.538599,184.264925,187.495657,182.040773,186.782374,97.478899,185.281196,-0.000602,-1.738947,32.000000,-235.834057,186.708909,-0.024460,30.576329,0.688625,418703.768407,0.950110,39.905181,22.263103,3.602702,0.063455,0.035168,222.317048,32.000000,238.138074,212.761142,220.588237,198.785656,32.000000,191.156061,68.291072,64.816261,112.010326,90.329327,51.435702,21.436312,64.334456,21.154886,97.578313,59.633987,43.058322
51.659478,81.858669,186.107353,186.463325,93.999246,93.361147,29.036383,14.175428,186.002785,1.516156,79.601741,52.610539,184.271000,187.434790,181.971697,186.660446,97.486304,185.339616,-0.000601,-1.740128,32.000000,-235.832276,186.575751,-0.024443,30.559072,0.688050,418684.008035,0.949741,39.912966,22.221339,3.600704,0.054322,0.037804,222.258567,32.000000,238.144279,213.366709,220.534747,197.921175,32.000000,191.976743,68.261771,64.808967,112.021570,90.329327,51.437960,21.436312,64.340224,21.127277,97.578313,59.630889,43.073802
51.702979,81.838813,186.276715,186.447032,94.052498,93.358586,29.015985,14.175000,186.067078,1.516217,79.554135,52.693117,184.276939,187.519025,181.930485,186.755197,97.456623,185.257731,-0.000601,-1.740144,32.000000,-235.829262,186.703239,-0.024421,30.506175,0.690862,418775.452901,0.951461,39.972180,22.298073,3.607947,0.063621,0.021216,221.869443,32.000000,238.463775,213.622786,218.387984,197.583231,32.000000,192.156378,68.248116,64.814462,111.996710,90.329327,51.441217,21.436312,64.334314,21.125416,97.578313,59.623404,42.998087
51.677125,81.838813,186.116567,186.447032,94.062346,93.361145,29.004683,14.172717,186.131967,1.516577,79.584375,52.616599,184.252237,187.523430,181.935566,186.746069,97.521819,185.208271,-0.000602,-1.740167,32.000000,-235.838429,186.596697,-0.024418,30.483987,0.690289,418684.308279,0.949057,39.899949,22.313070,3.602579,0.060756,0.026923,221.367489,32.000000,239.009377,213.806651,216.124166,197.735962,32.000000,192.011357,68.292517,64.823141,112.031210,90.329327,51.444209,21.436312,64.336030,21.108168,97.578313,59.623001,43.011220
51.594700,81.780348,186.318946,186.444784,94.070799,93.361188,28.996394,14.175428,186.055411,1.516647,79.451078,52.571879,184.200186,187.588456,181.943444,186.716999,97.492016,185.242977,-0.000602,-1.740192,32.000000,-235.834734,186.569551,-0.024448,30.462089,0.691395,418676.705387,0.948785,39.836321,22.311348,3.602824,0.052489,0.014388,221.191386,32.000000,239.115920,212.975220,215.840869,198.202801,32.000000,191.247221,68.281449,64.805346,111.991989,90.329327,51.457520,21.436312,64.363775,21.061000,97.578313,59.628991,43.056487
51.623439,81.766835,186.226895,186.429615,94.124722,93.358713,29.018159,14.180138,186.072215,1.516623,79.341440,52.550436,184.222275,187.484849,181.995804,186.744363,97.505658,185.272173,-0.000601,-1.740209,32.000000,-235.828550,186.530533,-0.024460,30.461407,0.691767,418585.529128,0.949696,39.862333,22.227180,3.601527,0.061072,0.034334,221.659700,32.000000,238.737160,212.680098,217.958959,198.854863,32.000000,190.594073,68.296874,64.813320,111.995132,90.329327,51.485563,21.436312,64.381693,21.047755,97.578313,59.629463,43.040053
51.642173,81.752771,186.232788,186.416692,94.053366,93.362216,29.005565,14.173859,186.048285,1.516935,79.391976,52.660300,184.216144,187.451001,182.017293,186.744277,97.453015,185.193252,-0.000601,-1.740215,32.000000,-235.835648,186.517238,-0.024474,30.478296,0.693759,418613.122201,0.951479,39.886861,22.270298,3.611203,0.063956,0.055656,222.261115,32.000000,238.255460,212.564347,220.178128,199.059761,32.000000,190.895876,68.297006,64.796752,111.991972,90.329327,51.470130,21.436312,64.379347,21.044684,97.578313,59.628332,43.041740
51.626628,81.752771,186.179710,186.416692,93.991468,93.363497,29.000801,14.175000,186.021642,1.516984,79.423820,52.578436,184.214306,187.436157,181.967549,186.664907,97.422128,185.208758,-0.000601,-1.740214,32.000000,-235.831065,186.546607,-0.024670,30.481942,0.693109,418545.833373,0.950135,39.844400,22.267853,3.607410,0.053532,0.028454,222.377363,32.000000,237.960054,213.293906,220.861642,197.881130,32.000000,192.079551,68.297838,64.773371,111.967111,90.329327,51.473349,21.436312,64.387186,21.030715,97.578313,59.624270,43.066025
51.629960,81.766835,186.165026,186.411917,93.959049,93.366040,28.992266,14.177284,186.060699,1.516976,79.548674,52.542871,184.291044,187.432241,181.938732,186.653337,97.461686,185.200268,-0.000601,-1.740224,32.000000,-235.830420,186.616111,-0.024700,30.528362,0.692519,418626.806375,0.950177,39.811472,22.290222,3.606215,0.043696,0.029203,222.075455,32.000000,238.320696,213.713323,218.785771,197.764383,32.000000,192.000509,68.286942,64.803764,111.978751,90.329327,51.420591,21.436312,64.411652,21.038295,97.578313,59.633151,43.047463
51.617511,81.770145,186.089683,186.405737,93.900331,93.360973,29.006638,14.176570,186.085481,1.516977,79.590746,52.663823,184.224522,187.546532,181.933204,186.820329,97.488318,185.256852,-0.000600,-1.740198,32.000000,-235.835232,186.545403,-0.024689,30.552936,0.692481,418695.987592,0.950656,39.827124,22.327058,3.606273,0.051357,0.033053,221.373407,32.000000,238.934407,213.787345,216.619915,197.676076,32.000000,192.046783,68.324778,64.823387,111.964616,90.329327,51.442361,21.436312,64.402676,21.037760,97.578313,59.631115,43.065438
51.604629,81.762974,186.147102,186.405737,93.812597,93.354590,29.011396,14.172146,185.989042,1.517008,79.586264,52.636983,184.142230,187.456630,181.940245,186.702309,97.507608,185.117918,-0.000600,-1.741945,32.000000,-235.832116,186.587642,-0.024673,30.616167,0.691387,418652.260656,0.950928,39.837832,22.284242,3.605756,0.050897,0.035493,221.283431,32.000000,238.936603,213.115369,215.573308,198.072968,32.000000,191.295531,68.351015,64.817169,111.954727,90.329327,51.418074,21.436312,64.403357,21.034732,97.578313,59.624762,43.077177
51.633788,81.762974,186.124675,186.405737,93.706243,93.348144,28.965939,14.177997,185.994730,1.517084,79.454255,52.599463,184.196898,187.453345,181.965941,186.683387,97.496757,185.206695,-0.000600,-1.743742,32.000000,-235.832657,186.519582,-0.024694,30.681129,0.690727,418594.058299,0.950661,39.853680,22.279317,3.605166,0.052881,0.019464,221.544804,32.000000,238.818609,212.646555,217.612011,198.738929,32.000000,190.480554,68.367119,64.817476,111.936531,90.329327,51.456257,21.436312,64.405817,21.026149,97.578313,59.624742,43.055680
51.646238,81.799377,186.122930,186.404613,93.726541,93.344363,29.010341,14.178711,185.990867,1.517091,79.474373,52.531303,184.201813,187.352268,181.973079,186.613531,97.480028,185.151906,-0.000600,-1.743213,32.000000,-235.830469,186.627980,-0.024717,30.737462,0.689567,418527.525000,0.950681,39.859484,22.206723,3.607178,0.060113,0.025250,222.098428,32.000000,238.190739,212.581342,219.950783,198.700114,32.000000,190.901147,68.359374,64.794668,111.928767,90.329327,51.462497,21.436312,64.400135,21.051074,97.578313,59.630240,42.972482
51.627947,81.791104,185.986919,186.398433,93.801105,93.343126,29.017780,14.176713,185.913688,1.517139,79.492214,52.535315,184.232146,187.485013,181.926108,186.644455,97.424078,185.163947,-0.000599,-1.743218,32.000000,-235.831483,186.433455,-0.024765,30.749054,0.687641,418502.881891,0.951524,39.830117,22.251637,3.604707,0.064209,0.026039,222.292741,32.000000,237.779308,213.311343,221.063241,198.109704,32.000000,191.827594,68.370404,64.799064,111.930265,90.329327,51.407825,21.436312,64.416220,21.042094,97.578313,59.618330,43.098380
51.548442,81.775384,186.138276,186.389163,93.841049,93.343173,28.991672,14.175000,185.916061,1.517166,79.574324,52.537826,184.233769,187.466498,181.878725,186.601183,97.478951,185.131709,-0.000599,-1.741450,32.000000,-235.830081,186.569612,-0.024731,30.789678,0.686260,418552.229441,0.949865,39.853984,22.247346,3.603804,0.059407,0.036699,222.108493,32.000000,238.082511,213.771222,219.111038,197.668799,32.000000,191.710222,68.368498,64.793810,111.911488,90.329327,51.437566,21.436312,64.448979,21.039343,97.578313,59.620277,42.976223
51.629966,81.775384,186.000241,186.389163,93.899261,93.340654,29.020382,14.176142,185.931095,1.517169,79.520653,52.666319,184.191872,187.371069,181.876885,186.648284,97.497946,185.098243,-0.000599,-1.740882,32.000000,-235.832054,186.520011,-0.024562,30.810502,0.686276,418572.926015,0.952365,39.928519,22.240673,3.610939,0.052619,0.026346,221.406820,32.000000,238.712886,213.883253,216.856256,197.637205,32.000000,192.032530,68.351040,64.812184,111.902891,90.329327,51.411900,21.436312,64.431926,21.024411,97.578313,59.624909,43.072188
51.700423,81.774005,186.120451,186.391129,93.960040,93.344483,29.047331,14.170576,185.982896,1.517374,79.444464,52.519758,184.151497,187.390135,181.899420,186.651356,97.519652,185.190622,-0.000599,-1.740901,32.000000,-235.837455,186.506777,-0.024550,30.767255,0.686276,418572.926015,0.952365,39.928519,22.240673,3.610939,0.054477,0.027203,221.225448,32.000000,238.838679,213.284976,215.636775,197.947586,32.000000,191.162434,68.359418,64.786361,111.866501,90.329327,51.449510,21.436312,64.372944,21.020391,97.578313,59.624585,43.073142
51.670171,81.716369,186.037148,186.394500,93.944527,93.348270,29.019187,14.171861,185.899357,1.517534,79.263952,52.564575,184.182257,187.480650,181.930996,186.638136,97.514846,185.229452,-0.000601,-1.740923,32.000000,-235.835188,186.589315,-0.024564,30.746930,0.684404,418483.111020,0.949768,39.846376,22.208834,3.602564,0.035423,0.026167,221.377678,32.000000,238.884109,212.793414,217.250509,198.567659,32.000000,190.577730,68.357626,64.807525,111.807967,90.329327,51.431836,21.436312,64.406638,20.973260,97.578313,59.623886,43.053553
51.597895,81.652665,186.111123,186.382702,93.899242,93.349578,29.020193,14.171575,185.965427,1.517220,79.258767,52.518970,184.190034,187.323763,181.918526,186.620249,97.460703,185.280914,-0.000601,-1.740953,32.000000,-235.838259,186.521971,-0.024562,30.662115,0.684885,418423.432842,0.947520,39.774084,22.222577,3.599979,0.058867,0.035997,221.968669,32.000000,238.035573,212.659287,219.684613,198.635008,32.000000,190.948105,68.347298,64.792561,111.783944,90.329327,51.428537,21.436312,64.460809,20.969524,97.578313,59.619225,42.982900
51.580715,81.652665,185.989435,186.382702,93.840849,93.350842,28.999917,14.173573,185.927219,1.517181,79.462171,52.514795,184.217948,187.394111,181.976359,186.539290,97.444280,185.185784,-0.000602,-1.742133,32.000000,-235.836262,186.538327,-0.024534,30.602739,0.685393,418395.519928,0.948947,39.746887,22.242278,3.600475,0.060245,0.024002,222.262631,32.000000,237.739006,213.280226,220.942685,198.089780,32.000000,191.294552,68.343534,64.791286,111.758282,90.329327,51.412343,21.436312,64.472274,20.916427,97.578313,59.617858,42.986275
51.577751,81.675003,186.178171,186.380454,93.805780,93.350867,29.005945,14.175428,185.913875,1.517184,79.504962,52.510640,184.203500,187.422719,181.903652,186.615627,97.502966,185.163479,-0.000601,-1.742141,32.000000,-235.833423,186.509834,-0.024520,30.508535,0.688278,418459.829905,0.950222,39.755959,22.316160,3.606952,0.051665,0.030553,222.025595,32.000000,237.963733,213.781001,219.655111,197.505145,32.000000,191.701941,68.309312,64.781136,111.694194,90.329327,51.436247,21.436312,64.452557,20.929063,97.578313,59.631390,42.981946
51.601848,81.713887,186.095732,186.382421,93.802773,93.353420,29.018348,14.175856,185.964315,1.517155,79.577332,52.604957,184.186632,187.340442,181.868314,186.643924,97.492769,185.238671,-0.000602,-1.742162,32.000000,-235.831356,186.541100,-0.024485,30.473969,0.689477,418503.002280,0.951243,39.773270,22.296091,3.605794,0.058849,0.001163,221.446334,32.000000,238.581427,213.979519,216.965126,197.601246,32.000000,191.808772,68.288983,64.792036,111.627967,90.329327,51.453531,21.436312,64.473461,20.954571,97.578313,59.631135,43.011733
51.616975,81.734294,186.003444,186.375960,93.803159,93.356042,28.989983,14.178853,186.001633,1.517429,79.591271,52.592360,184.130145,187.395313,181.852954,186.654581,97.536257,185.186493,-0.000600,-1.742170,32.000000,-235.828851,186.521417,-0.024483,30.454562,0.692234,418427.278761,0.951156,39.798594,22.228849,3.609660,0.059982,0.027929,221.150869,32.000000,238.895347,213.458177,215.450814,197.822956,32.000000,191.288694,68.279968,64.813044,111.600747,90.329327,51.415123,21.436312,64.481862,20.950803,97.578313,59.624988,42.998380
51.653928,81.734294,185.917405,186.375960,93.854022,93.356128,29.006727,14.178140,185.962348,1.517096,79.433896,52.488823,184.099480,187.454630,181.903283,186.505557,97.497575,185.117055,-0.000599,-1.742128,32.000000,-235.834318,186.492967,-0.024473,30.474310,0.692572,418492.301339,0.950384,39.813197,22.267892,3.606377,0.066961,0.033727,221.116632,32.000000,239.000942,212.847289,216.873005,198.456412,32.000000,190.694809,68.254013,64.791157,111.541683,90.329327,51.388131,21.436312,64.453933,20.962847,97.578313,59.631951,43.093611
51.642458,81.730985,186.182509,186.375679,93.885542,93.359962,29.026710,14.176570,185.913709,1.517145,79.306172,52.561975,184.143474,187.378674,181.916803,186.670388,97.488964,185.072390,-0.000600,-1.741560,32.000000,-235.833429,186.537082,-0.024464,30.570927,0.692612,418442.849254,0.951085,39.818369,22.204387,3.603532,0.057563,0.034547,221.896626,32.000000,238.221250,212.756913,219.395566,198.553553,32.000000,191.057873,68.274673,64.785599,111.500753,90.329327,51.439431,21.436312,64.442536,20.956798,97.578313,59.624496,42.958835
51.645179,81.700098,186.004112,186.373150,93.939583,93.363779,28.982704,14.176570,185.890501,1.517172,79.351299,52.544107,184.193228,187.443109,181.939416,186.691087,97.463136,185.174742,-0.000598,-1.740997,32.000000,-235.831790,186.522560,-0.024475,30.588734,0.691459,418490.190197,0.949799,39.781160,22.216425,3.599289,0.061248,0.020910,222.136444,32.000000,237.809815,213.236487,220.712442,198.121671,32.000000,191.284642,68.261103,64.803287,111.497877,90.329327,51.422232,21.436312,64.465209,20.929593,97.578313,59.619815,43.072922
51.614778,81.666178,186.128023,186.354329,94.028220,93.370182,28.997038,14.176427,185.963251,1.517287,79.461174,52.429608,184.196578,187.375106,181.887131,186.674646,97.495946,185.210838,-0.000599,-1.741569,32.000000,-235.834555,186.554560,-0.024474,30.700824,0.690215,418524.344168,0.949406,39.789397,22.207893,3.605222,0.076135,0.025468,222.243994,32.000000,237.882124,213.844472,219.951499,197.384325,32.000000,191.626120,68.235786,64.811267,111.517918,90.329327,51.462846,21.436312,64.490479,20.925643,97.578313,59.627751,43.050911
51.608854,81.666178,185.966742,186.354329,94.048886,93.371575,29.023831,14.171290,185.995541,1.517425,79.492570,52.558482,184.183541,187.446149,181.833154,186.653211,97.493154,185.218107,-0.000598,-1.743296,32.000000,-235.835922,186.480406,-0.024479,30.761669,0.689225,418550.056259,0.950760,39.755771,22.273000,3.601577,0.065694,0.029124,221.454853,32.000000,238.466241,213.947819,217.299709,197.371520,32.000000,191.812578,68.162821,64.782680,111.463324,90.329327,51.409057,21.436312,64.497188,20.895410,97.578313,59.619126,43.085761
51.580839,81.649632,186.162521,186.352644,94.058069,93.366516,29.006172,14.174287,186.014064,1.517412,79.512856,52.544585,184.135989,187.437727,181.853654,186.674298,97.496685,185.117283,-0.000599,-1.744465,32.000000,-235.834073,186.534146,-0.024492,30.788629,0.687429,418496.394194,0.950884,39.752466,22.254038,3.606099,0.053301,0.022781,221.121536,32.000000,238.802789,213.640379,215.578020,197.737602,32.000000,191.517260,68.179716,64.797555,111.454137,90.329327,51.404420,21.436312,64.520139,20.878265,97.578313,59.625893,43.105277
51.605998,81.657629,185.978082,186.341688,94.042375,93.358927,29.004627,14.177712,185.918283,1.517681,79.328119,52.525918,184.093702,187.459748,181.893806,186.568691,97.497746,185.143398,-0.000599,-1.744460,32.000000,-235.832615,186.486665,-0.024463,30.769432,0.685679,418510.553320,0.950139,39.758433,22.259620,3.603388,0.050696,0.019346,221.135991,32.000000,238.887473,212.932266,216.594590,198.522162,32.000000,190.668577,68.118983,64.798371,111.397396,90.329327,51.411262,21.436312,64.515997,20.879777,97.578313,59.625519,43.092291
51.593523,81.646323,186.094349,186.345059,94.171835,93.355207,28.988817,14.173859,185.946790,1.517363,79.210036,52.487141,184.164389,187.401737,181.877337,186.618457,97.513526,185.232103,-0.000599,-1.744459,32.000000,-235.830895,186.575160,-0.024459,30.716691,0.685927,418475.637238,0.951188,39.770112,22.217403,3.609141,0.055335,0.024364,221.680526,32.000000,238.211768,212.828550,219.179660,198.451583,32.000000,191.003428,68.074613,64.778878,111.335755,90.329327,51.434954,21.436312,64.521923,20.875268,97.578313,59.630269,42.962357
51.573461,81.646323,185.961041,186.345059,94.159371,93.356505,29.020343,14.176285,185.940717,1.517067,79.249935,52.525953,184.189809,187.387361,181.932303,186.632618,97.458827,185.195514,-0.000598,-1.744447,32.000000,-235.830600,186.462069,-0.024433,30.636387,0.685473,418435.640994,0.950676,39.752760,22.226363,3.603807,0.061085,0.028480,222.195892,32.000000,237.709070,213.117870,220.827296,198.237010,32.000000,190.982493,68.060122,64.762660,111.318296,90.329327,51.405413,21.436312,64.547168,20.861998,97.578313,59.626886,43.058982
51.600049,81.612679,186.143308,186.339160,94.193608,93.355238,29.006126,14.176713,185.946049,1.516623,79.314648,52.394807,184.177719,187.409322,181.885911,186.691555,97.445076,185.126239,-0.000599,-1.744433,32.000000,-235.830499,186.538203,-0.024463,30.523930,0.687092,418385.867164,0.951380,39.754021,22.244615,3.606932,0.066076,0.031411,222.200436,32.000000,237.776585,213.671977,220.515751,197.430855,32.000000,191.431181,68.015664,64.791096,111.290107,90.329327,51.455608,21.436312,64.553160,20.831418,97.578313,59.628312,43.040787
51.534311,81.595857,185.965811,186.335508,94.148219,93.351515,29.009662,14.176998,185.932605,1.516499,79.422062,52.447397,184.163287,187.378613,181.790365,186.673424,97.467818,185.055188,-0.000600,-1.744453,32.000000,-235.829722,186.511894,-0.024440,30.488734,0.688753,418498.480689,0.950761,39.774237,22.285278,3.605751,0.066096,0.025673,221.682043,32.000000,238.371435,213.833494,218.002374,197.438559,32.000000,191.665671,67.983528,64.793491,111.249961,90.329327,51.412048,21.436312,64.578105,20.813430,97.578313,59.626807,43.051792
51.482475,81.606612,186.100540,186.339441,94.097095,93.351532,29.016601,14.173288,185.957660,1.516160,79.448955,52.489494,184.080583,187.347334,181.812477,186.582846,97.465407,185.191048,-0.000599,-1.744453,32.000000,-235.836547,186.388099,-0.024465,30.427811,0.691434,418460.926106,0.950605,39.713802,22.272448,3.607425,0.055198,0.036765,221.149341,32.000000,238.851599,213.612908,215.971184,197.589190,32.000000,191.724371,67.978952,64.783470,111.233335,90.329327,51.427513,21.436312,64.596409,20.808107,97.578313,59.615969,43.073802
51.523637,81.606612,186.014521,186.339441,94.075828,93.349024,28.991783,14.172717,185.843990,1.515842,79.365658,52.450751,184.057060,187.370580,181.861125,186.546420,97.464034,185.042745,-0.000600,-1.744443,32.000000,-235.837610,186.415917,-0.024477,30.424926,0.692457,418418.678189,0.951727,39.763240,22.222436,3.608583,0.051081,0.024911,221.077697,32.000000,238.950409,212.927103,215.920788,198.399371,32.000000,190.741142,67.963982,64.778046,111.239901,90.329327,51.431893,21.436312,64.602655,20.811118,97.578313,59.619992,42.935651
51.632174,81.617643,186.115463,186.326519,93.974409,93.342641,29.004970,14.176285,185.913096,1.515793,79.181765,52.520430,184.110379,187.425370,181.933372,186.573294,97.471987,185.108670,-0.000599,-1.744458,32.000000,-235.828797,186.547075,-0.024717,30.518606,0.694896,418466.078799,0.952564,39.826287,22.276985,3.614833,0.058225,0.024686,221.579423,32.000000,238.237977,212.799799,218.590117,198.439517,32.000000,190.894832,67.971907,64.799779,111.199833,90.329327,51.429593,21.436312,64.581105,20.814436,97.578313,59.621575,43.053993
51.614387,81.598891,185.979349,186.327081,93.947502,93.338805,29.032924,14.174429,185.988547,1.515779,79.069239,52.613439,184.165322,187.304758,181.921019,186.584314,97.455086,185.086410,-0.000601,-1.744448,32.000000,-235.835078,186.489909,-0.024751,30.562298,0.694187,418432.423824,0.952528,39.784759,22.221443,3.610275,0.064968,0.017558,222.155980,32.000000,237.800035,212.984741,220.343438,198.324948,32.000000,190.665833,67.964202,64.790375,111.195853,90.329327,51.417122,21.436312,64.568795,20.795034,97.578313,59.627712,42.992511
51.607516,81.534637,186.032451,186.319215,93.910763,93.337541,29.043428,14.172574,185.972963,1.515761,79.081191,52.469613,184.135878,187.364891,181.876759,186.661829,97.456822,185.211556,-0.000600,-1.744432,32.000000,-235.835785,186.499312,-0.024696,30.661092,0.690992,418345.413695,0.949884,39.686411,22.238795,3.604641,0.059419,0.021463,222.124819,32.000000,237.814324,213.529341,220.514536,197.458306,32.000000,191.429204,67.924642,64.781145,111.167475,90.329327,51.440018,21.436312,64.592171,20.789751,97.578313,59.622913,42.999261
51.605061,81.534637,185.949145,186.319215,93.932252,93.338815,28.992380,14.178282,185.942062,1.515765,79.147444,52.501149,184.178668,187.339279,181.786624,186.637712,97.438548,185.183147,-0.000600,-1.744426,32.000000,-235.829258,186.521173,-0.024679,30.722749,0.689763,418344.614408,0.949242,39.685572,22.247153,3.603246,0.054911,0.035564,221.737209,32.000000,238.295389,213.817067,218.232428,197.444772,32.000000,191.753693,67.873234,64.789252,111.124135,90.329327,51.403625,21.436312,64.589995,20.734681,97.578313,59.630633,43.043428
51.574145,81.467627,186.029215,186.300956,93.946846,93.337584,28.993440,14.180280,185.997177,1.515744,79.212681,52.535309,184.117229,187.382222,181.808680,186.612982,97.446206,185.072509,-0.000600,-1.744421,32.000000,-235.827587,186.532634,-0.024659,30.768645,0.687652,418263.278703,0.948875,39.628240,22.293438,3.604755,0.058922,0.035867,221.140172,32.000000,238.769058,213.825719,216.273575,197.458998,32.000000,191.790261,67.834483,64.806725,111.115050,90.329327,51.435974,21.436312,64.597917,20.676922,97.578313,59.622982,43.058468
51.571303,81.446117,185.963710,186.287472,93.993975,93.333786,28.999210,14.175143,185.936144,1.515689,79.157248,52.530172,184.066194,187.448860,181.860332,186.597088,97.478357,185.252486,-0.000601,-1.744420,32.000000,-235.836823,186.580034,-0.024669,30.768173,0.686071,418302.505563,0.950608,39.630711,22.300812,3.603312,0.072851,0.030609,220.970850,32.000000,238.776343,213.072650,215.845159,198.154171,32.000000,190.962307,67.842454,64.795936,111.122177,90.329327,51.411240,21.436312,64.619416,20.653432,97.578313,59.623090,43.097720
51.542523,81.471487,186.044393,186.292809,94.031554,93.331271,28.996773,14.173573,185.912673,1.515625,79.132449,52.447708,184.083220,187.311243,181.861187,186.589814,97.508563,185.076902,-0.000603,-1.744444,32.000000,-235.834950,186.404210,-0.024685,30.731666,0.685312,418121.094614,0.950802,39.576208,22.287603,3.605953,0.062216,0.034219,221.356470,32.000000,238.436263,212.850145,218.124665,198.318150,32.000000,190.718916,67.799736,64.802331,111.112738,90.329327,51.477159,21.436312,64.620131,20.646137,97.578313,59.630869,43.022592
51.515908,81.517264,186.057019,186.298708,94.118316,93.328639,29.041099,14.176855,185.938183,1.515582,79.189323,52.464473,184.103997,187.421862,181.816788,186.581688,97.450101,185.247832,-0.000604,-1.744481,32.000000,-235.830193,186.437187,-0.024633,30.680709,0.685312,418121.094614,0.950802,39.576208,22.287603,3.605953,0.056025,0.022265,221.830259,32.000000,237.878919,212.895507,220.196034,198.344142,32.000000,190.355871,67.813683,64.776246,111.131557,90.329327,51.419235,21.436312,64.655093,20.658501,97.578313,59.629689,43.049591
51.470604,81.517264,185.947532,186.298708,94.117965,93.328650,28.993417,14.177284,185.874707,1.515601,79.274784,52.339012,184.143889,187.366990,181.852730,186.559788,97.436710,185.081265,-0.000606,-1.744456,32.000000,-235.831240,186.463558,-0.024539,30.603316,0.686737,418100.014011,0.951491,39.630589,22.190026,3.609532,0.053230,0.035673,222.071494,32.000000,237.834639,213.491718,220.746874,197.697216,32.000000,191.124946,67.783949,64.763941,111.145288,90.329327,51.407246,21.436312,64.700466,20.687011,97.578313,59.622244,42.955754
51.499085,81.540428,185.962138,186.304888,94.066142,93.324825,28.976600,14.177997,185.856952,1.515578,79.414992,52.386020,184.100285,187.331816,181.786900,186.538336,97.418243,185.076429,-0.000605,-1.745616,32.000000,-235.832985,186.422829,-0.024446,30.502791,0.688308,418264.882993,0.950651,39.703207,22.314074,3.611642,0.054773,0.023648,221.789283,32.000000,238.140998,213.751456,218.852249,197.438491,32.000000,191.833895,67.756229,64.762426,111.139766,90.329327,51.396138,21.436312,64.695407,20.698500,97.578313,59.630240,43.044675
51.448139,81.575175,185.940899,186.310226,94.010032,93.319759,29.019258,14.179995,185.845548,1.515573,79.501721,52.295591,184.098040,187.254861,181.782807,186.565270,97.485703,185.079079,-0.000607,-1.745648,32.000000,-235.827217,186.455827,-0.024471,30.469432,0.690280,418310.383218,0.953123,39.748920,22.263555,3.612694,0.051294,0.016621,221.089406,32.000000,238.698513,213.757614,216.477413,197.454543,32.000000,192.025228,67.779899,64.794949,111.176526,90.329327,51.402525,21.436312,64.737071,20.719066,97.578313,59.628735,43.018336
51.421762,81.617367,185.878800,186.304608,93.903395,93.307019,29.063635,14.178140,185.806429,1.515569,79.574672,52.277817,184.039518,187.230983,181.805950,186.413474,97.456386,184.962956,-0.000607,-1.746821,32.000000,-235.831531,186.308108,-0.024469,30.404391,0.692262,418338.698451,0.953119,39.743343,22.280164,3.610979,0.060500,0.038858,220.951758,32.000000,238.786750,213.165303,215.563094,197.995442,32.000000,190.995804,67.788135,64.794864,111.190008,90.329327,51.380683,21.436312,64.785582,20.713471,97.578313,59.625037,43.045189
51.418118,81.617367,185.821787,186.304608,93.828108,93.293060,29.037121,14.179281,185.833557,1.515565,79.553014,52.347995,184.045846,187.276822,181.881575,186.395710,97.470790,185.017314,-0.000608,-1.747981,32.000000,-235.828423,186.430966,-0.024448,30.390229,0.693612,418266.655519,0.952769,39.829510,22.213723,3.614142,0.040570,0.015244,221.228442,32.000000,238.651383,212.839631,217.724709,198.221491,32.000000,190.734866,67.773246,64.793700,111.182818,90.329327,51.357823,21.436312,64.779380,20.740569,97.578313,59.621437,42.965952
51.452167,81.697065,185.796407,186.296742,93.785770,93.280393,28.972248,14.181565,185.836494,1.515596,79.535647,52.363923,184.095375,187.178619,181.854210,186.336877,97.448032,184.966381,-0.000608,-1.748526,32.000000,-235.820894,186.354770,-0.024525,30.397127,0.695213,418325.395160,0.951811,39.898341,22.198457,3.614789,0.055218,0.019219,221.823807,32.000000,237.892476,212.827317,219.773286,198.345104,32.000000,190.489518,67.777299,64.771463,111.211074,90.329327,51.385689,21.436312,64.775237,20.796935,97.578313,59.620867,42.928901
51.451589,81.725745,185.777616,186.307698,93.778473,93.268970,29.016992,14.181707,185.716674,1.515587,79.566035,52.393467,184.124954,187.190670,181.832640,186.356088,97.378333,184.889964,-0.000606,-1.749062,32.000000,-235.822390,186.329623,-0.024417,30.423746,0.695310,418240.010774,0.952611,39.902022,22.204924,3.613936,0.066539,0.047465,222.062167,32.000000,237.774254,213.277176,220.928628,197.851465,32.000000,190.876115,67.750452,64.748277,111.233079,90.329327,51.334854,21.436312,64.791704,20.814916,97.578313,59.621792,42.984807
51.467592,81.740361,185.739197,186.312192,93.753029,93.257579,28.987421,14.173288,185.678509,1.515877,79.695903,52.449859,184.103729,187.231025,181.760870,186.356958,97.382267,184.893950,-0.000604,-1.749047,32.000000,-235.833269,186.224940,-0.024476,30.475674,0.694025,418406.724186,0.952604,39.976598,22.248475,3.610727,0.063701,0.048790,221.886859,32.000000,238.034150,213.584748,219.267840,197.495624,32.000000,191.759542,67.734333,64.777195,111.257538,90.329327,51.300844,21.436312,64.820101,20.811304,97.578313,59.628351,43.065878
51.516191,81.740361,185.776187,186.312192,93.752215,93.246183,28.994855,14.176713,185.697297,1.515933,79.682976,52.481386,184.089647,187.182576,181.747488,186.414166,97.391618,184.853790,-0.000604,-1.749057,32.000000,-235.832958,186.225265,-0.024512,30.541947,0.694025,418406.724186,0.952604,39.976598,22.248475,3.610727,0.060400,0.032359,221.168692,32.000000,238.438725,213.784431,216.803030,197.286353,32.000000,192.159498,67.742525,64.798776,111.271499,90.329327,51.331844,21.436312,64.776764,20.819018,97.578313,59.632993,43.058175
51.452246,81.754425,185.787667,186.306574,93.741734,93.238596,29.018522,14.179710,185.681825,1.515920,79.655058,52.466677,184.047589,187.153437,181.807407,186.338281,97.392208,184.844380,-0.000604,-1.749055,32.000000,-235.828978,186.201667,-0.024601,30.598648,0.692469,418357.962088,0.953171,39.975057,22.246073,3.608857,0.056422,0.025335,220.930170,32.000000,238.649668,213.190697,215.631322,197.913006,32.000000,191.375994,67.755665,64.802777,111.298997,90.329327,51.369595,21.436312,64.805281,20.826434,97.578313,59.626089,43.064778
51.445377,81.726021,185.583409,186.292528,93.761656,93.233558,29.017529,14.175856,185.671925,1.515879,79.506377,52.352529,184.061112,187.152520,181.819122,186.342414,97.386602,184.799391,-0.000604,-1.749041,32.000000,-235.831192,186.182150,-0.024616,30.604653,0.690401,418263.686997,0.951836,39.926018,22.221294,3.606171,0.054446,0.037679,221.102007,32.000000,238.599359,212.842348,217.375622,198.263076,32.000000,190.850540,67.735190,64.799349,111.269330,90.329327,51.255773,21.436312,64.839546,20.801440,97.578313,59.621546,42.980846
51.444616,81.724642,185.680022,186.288876,93.778376,93.224668,29.002169,14.176570,185.589285,1.515866,79.558957,52.288917,184.097559,187.078521,181.805542,186.227739,97.352861,184.846465,-0.000604,-1.749045,32.000000,-235.830478,186.198038,-0.024565,30.658128,0.689907,418280.131950,0.952296,40.004614,22.217089,3.610876,0.057700,0.018803,221.598128,32.000000,237.991424,212.705906,219.464541,198.425703,32.000000,190.266594,67.763128,64.797324,111.281226,90.329327,51.317486,21.436312,64.850726,20.797831,97.578313,59.620965,42.846583
51.450090,81.724642,185.670465,186.288876,93.723598,93.217019,29.015399,14.174144,185.622816,1.515779,79.691400,52.491975,184.091972,187.098770,181.827581,186.223846,97.335218,184.894153,-0.000606,-1.749085,32.000000,-235.834707,186.130511,-0.024557,30.680735,0.689165,418236.177127,0.952350,39.983144,22.205408,3.607387,0.061180,0.007040,221.907813,32.000000,237.719714,213.033464,221.009211,197.916999,32.000000,191.058236,67.764711,64.775113,111.306999,90.329327,51.283248,21.436312,64.861167,20.793154,97.578313,59.619933,43.035358
51.439453,81.759114,185.580329,186.299832,93.669110,93.206890,28.997797,14.173145,185.554154,1.515929,79.703326,52.459463,184.096227,187.064004,181.747083,186.318190,97.335731,184.847447,-0.000603,-1.749092,32.000000,-235.837018,186.128860,-0.024537,30.694294,0.688185,418255.278785,0.952775,39.982534,22.257236,3.609319,0.058716,0.037315,221.997839,32.000000,237.815739,213.562650,219.537598,197.363891,32.000000,191.826082,67.731250,64.792055,111.330067,90.329327,51.333847,21.436312,64.880489,20.816087,97.578313,59.617474,42.923326
51.453901,81.746152,185.597302,186.305169,93.590252,93.195486,29.003136,14.175856,185.577622,1.515918,79.725860,52.264163,184.062351,186.986783,181.681788,186.257013,97.337870,184.816204,-0.000605,-1.750262,32.000000,-235.833323,186.195856,-0.024577,30.693166,0.687532,418249.449101,0.952153,39.977006,22.293199,3.608749,0.052915,0.016805,221.006588,32.000000,238.308449,213.664663,217.108392,197.125950,32.000000,192.050171,67.705388,64.774035,111.311589,90.329327,51.247657,21.436312,64.888112,20.802985,97.578313,59.627506,42.818997
51.419805,81.746152,185.715854,186.303203,93.566782,93.184140,29.015289,14.177854,185.544971,1.515886,79.864595,52.390263,184.004986,186.932013,181.749216,186.216963,97.341333,184.825875,-0.000603,-1.750273,32.000000,-235.830177,186.157390,-0.024489,30.684826,0.687079,418250.247773,0.952921,40.022221,22.274743,3.607743,0.055262,0.013529,220.821100,32.000000,238.665166,213.412797,215.707160,197.723570,32.000000,191.213187,67.741147,64.817852,111.383873,90.329327,51.292850,21.436312,64.908138,20.799642,97.578313,59.628755,43.083853
51.414404,81.746152,185.563046,186.303203,93.576721,93.172687,29.002076,14.186845,185.494143,1.515883,79.811843,52.301466,184.031086,186.964004,181.773909,186.199225,97.357201,184.859514,-0.000604,-1.750300,32.000000,-235.823154,186.089533,-0.024553,30.644097,0.686867,418171.495173,0.952309,39.994670,22.260601,3.607060,0.058970,0.024359,220.881397,32.000000,238.789712,212.898257,216.792061,198.083810,32.000000,190.780412,67.750300,64.812007,111.370209,90.329327,51.225479,21.436312,64.941997,20.796299,97.578313,59.623719,42.911220
51.432278,81.797722,185.648740,186.315844,93.529666,93.159973,29.019107,14.178853,185.469154,1.515822,79.748584,52.340094,184.061619,186.910827,181.775774,186.196775,97.373959,184.800592,-0.000605,-1.750685,32.000000,-235.834096,186.157900,-0.024588,30.570822,0.687733,418133.084240,0.952478,40.029102,22.260855,3.611757,0.054540,0.020687,221.336942,32.000000,238.153724,212.601925,219.176979,198.228947,32.000000,190.470117,67.748245,64.806187,111.398981,90.329327,51.270161,21.436312,64.969439,20.832689,97.578313,59.626355,42.914301
51.460729,81.840743,185.492667,186.326238,93.613656,93.151039,29.004920,14.173145,185.570171,1.515805,79.744940,52.361188,184.123099,186.980157,181.795770,186.165479,97.311276,184.862139,-0.000604,-1.751060,32.000000,-235.833248,186.110749,-0.024522,30.527182,0.688187,418057.199519,0.952904,40.034558,22.257910,3.609165,0.069030,0.024263,221.875621,32.000000,237.861342,212.803398,220.655118,198.032708,32.000000,191.035865,67.763746,64.792517,111.430665,90.329327,51.194916,21.436312,64.940234,20.862982,97.578313,59.622175,43.058395
51.470531,81.821439,185.653303,186.329609,93.644212,93.143449,29.004327,14.168293,185.488666,1.515817,79.765436,52.414489,184.098416,186.969922,181.713158,186.156063,97.284472,184.661235,-0.000604,-1.751040,32.000000,-235.842033,186.082402,-0.024605,30.439744,0.689867,418022.189497,0.951975,40.068074,22.218512,3.609576,0.062569,0.055831,221.940428,32.000000,237.835185,213.470434,219.988591,197.384389,32.000000,191.810545,67.751202,64.800804,111.450976,90.329327,51.248880,21.436312,64.944131,20.860885,97.578313,59.614347,42.934844
51.442224,81.821439,185.644861,186.329609,93.612693,93.134542,29.017582,14.172146,185.551847,1.515954,79.782179,52.405834,184.101413,186.925816,181.714320,186.203758,97.321898,184.770541,-0.000605,-1.751018,32.000000,-235.840311,186.149724,-0.024528,30.399435,0.690055,418130.500269,0.951878,40.082367,22.304844,3.604548,0.061150,0.028713,221.135095,32.000000,238.355142,213.619617,217.738254,197.190311,32.000000,191.953150,67.754177,64.813810,111.501281,90.329327,51.246202,21.436312,64.972155,20.843829,97.578313,59.622647,42.861477
51.472622,81.785864,185.546920,186.340003,93.620714,93.123168,28.995397,14.178711,185.568545,1.516393,79.796626,52.339952,184.053763,187.028625,181.756472,186.243733,97.306410,184.656144,-0.000603,-1.751023,32.000000,-235.830141,186.112399,-0.024561,30.362561,0.693471,418023.030810,0.951620,40.081747,22.259026,3.608803,0.051301,0.033657,220.852806,32.000000,238.853316,213.531602,215.684579,197.712246,32.000000,191.348613,67.742266,64.816052,111.532334,90.329327,51.200797,21.436312,64.966679,20.814068,97.578313,59.623306,42.906965
51.415430,81.788622,185.631833,186.337755,93.623101,93.115510,28.833462,14.179281,185.505375,1.516627,79.789598,52.418980,184.067403,186.893964,181.811793,186.179601,97.350121,184.634188,-0.000603,-1.751005,32.000000,-235.827111,186.037917,-0.024580,30.368042,0.693471,418023.030810,0.951620,40.081747,22.259026,3.608803,0.059323,0.027319,220.775865,32.000000,238.984072,212.723279,216.054786,198.171493,32.000000,190.987780,67.726084,64.841564,111.521549,90.329327,51.210042,21.436312,64.997079,20.813360,97.578313,59.624526,42.906524
51.436871,81.834125,185.579369,186.334946,93.574521,93.107848,29.010598,14.172432,185.448840,1.516858,79.722537,52.321002,184.091953,186.913377,181.784074,186.171447,97.309668,184.717284,-0.000603,-1.750987,32.000000,-235.833305,186.045098,-0.024680,30.418527,0.693504,417937.788100,0.951540,40.015484,22.230541,3.604769,0.054332,0.018820,221.366478,32.000000,238.261711,212.414852,218.498389,198.567118,32.000000,190.369588,67.741806,64.811415,111.536334,90.329327,51.208654,21.436312,65.014975,20.845435,97.578313,59.622716,42.931836
51.468343,81.861978,185.718783,186.338036,93.518313,93.100201,28.998597,14.182135,185.459034,1.517067,79.783982,52.424270,184.112654,186.977076,181.858635,186.187018,97.272627,184.725519,-0.000603,-1.750415,32.000000,-235.826552,186.078297,-0.024664,30.551729,0.694281,417860.241076,0.957966,40.075993,22.178386,3.610430,0.064640,0.038014,221.908982,32.000000,237.829386,212.713434,220.436218,198.226121,32.000000,191.261557,67.765653,64.813218,111.583763,90.329327,51.168511,21.436312,65.035150,20.843251,97.578313,59.627574,43.051132
51.471364,81.861978,185.662258,186.338036,93.492864,93.095108,29.006079,14.176142,185.440293,1.517241,79.874764,52.337545,184.117319,186.913172,181.815403,186.142562,97.311576,184.779924,-0.000604,-1.749815,32.000000,-235.832382,186.000351,-0.024496,30.597835,0.692736,417942.218402,0.951713,40.099838,22.250786,3.607905,0.058584,0.036751,221.985720,32.000000,237.699877,213.461578,220.142131,197.444048,32.000000,191.865032,67.774261,64.834381,111.649804,90.329327,51.230515,21.436312,65.023778,20.862649,97.578313,59.626984,42.840714
51.520660,81.890660,185.619692,186.345059,93.461090,93.088770,29.024210,14.181279,185.432682,1.517249,79.917630,52.395313,184.164364,186.923856,181.697832,186.117222,97.280726,184.656917,-0.000601,-1.749823,32.000000,-235.829703,185.995535,-0.024517,30.676460,0.689732,417990.084349,0.951462,40.095916,22.290992,3.608408,0.059957,0.030864,221.360076,32.000000,238.154411,213.677087,217.942120,197.231915,32.000000,191.664597,67.717674,64.826446,111.626558,90.329327,51.164816,21.436312,65.024036,20.882929,97.578313,59.619805,42.921345
51.505739,81.869149,185.647122,186.341969,93.396878,93.084947,29.034497,14.170719,185.374071,1.517188,79.885331,52.435108,184.092847,186.893394,181.775020,186.171365,97.310750,184.703981,-0.000602,-1.749833,32.000000,-235.837149,186.018749,-0.024533,30.720677,0.688452,417897.399097,0.951104,40.092867,22.272954,3.607098,0.064528,0.036772,220.954483,32.000000,238.761177,213.587849,215.945463,197.558326,32.000000,191.493625,67.761956,64.846666,111.693307,90.329327,51.220824,21.436312,65.020132,20.865010,97.578313,59.622362,43.026113
51.460409,81.856187,185.583951,186.325676,93.324242,93.077363,28.966833,14.170006,185.432849,1.517152,79.812342,52.438943,184.029735,186.755328,181.781031,186.058848,97.282125,184.661641,-0.000601,-1.749818,32.000000,-235.837862,186.030599,-0.024517,30.700877,0.685967,417929.787658,0.949525,40.071811,22.256521,3.602821,0.057551,0.028266,220.837004,32.000000,238.844003,212.806871,215.679370,198.036226,32.000000,191.012007,67.773734,64.838863,111.670274,90.329327,51.137235,21.436312,65.029588,20.863287,97.578313,59.626207,42.898381
51.430980,81.856187,185.494373,186.325676,93.317202,93.067179,29.018410,14.172146,185.335783,1.517114,79.748584,52.368636,184.092981,186.807549,181.817536,186.119335,97.308843,184.675862,-0.000600,-1.749824,32.000000,-235.837197,186.020339,-0.024561,30.654011,0.685177,417842.511446,0.949398,40.065350,22.244591,3.604397,0.052287,0.029363,221.263679,32.000000,238.475194,212.491146,218.264465,198.481454,32.000000,190.615518,67.794974,64.851410,111.694200,90.329327,51.154232,21.436312,65.085048,20.851520,97.578313,59.627810,42.897354
51.426776,81.894796,185.512233,186.311349,93.309598,93.059535,28.998960,14.177712,185.375507,1.517122,79.905053,52.340739,184.113314,186.849165,181.802912,186.002503,97.253840,184.713912,-0.000599,-1.749834,32.000000,-235.833271,186.061310,-0.024414,30.574834,0.685910,417867.458748,0.952417,40.098135,22.256939,3.606344,0.059197,0.039614,221.869975,32.000000,237.893242,212.708079,220.241896,198.271141,32.000000,191.263038,67.815908,64.813133,111.713655,90.329327,51.162915,21.436312,65.128866,20.879373,97.578313,59.620847,42.891778
51.435033,81.945540,185.423437,186.296180,93.308544,93.051906,29.016623,14.179281,185.431501,1.517194,79.966286,52.386655,184.090928,186.762483,181.778993,186.064375,97.233082,184.603335,-0.000598,-1.749852,32.000000,-235.829406,185.925990,-0.024444,30.537856,0.686974,417790.246267,0.951210,40.127851,22.235687,3.606666,0.063384,0.029603,221.960745,32.000000,237.817703,213.438266,220.438956,197.490495,32.000000,191.606527,67.800972,64.798979,111.726063,90.329327,51.116066,21.436312,65.114469,20.916861,97.578313,59.617366,42.824720
51.467347,81.977531,185.494171,186.303203,93.317201,93.046832,29.038987,14.179567,185.350558,1.517218,80.055511,52.413742,184.132255,186.792947,181.720183,186.038910,97.260867,184.554159,-0.000596,-1.749843,32.000000,-235.830924,185.837680,-0.024425,30.449893,0.688871,417903.181881,0.951944,40.170705,22.305318,3.607308,0.062960,0.032547,221.510709,32.000000,238.207660,213.673454,218.371417,197.190087,32.000000,191.772239,67.812800,64.808344,111.758158,90.329327,51.130311,21.436312,65.107611,20.916144,97.578313,59.628430,42.914301
51.451862,81.977531,185.364966,186.303203,93.346458,93.039421,29.052169,14.176998,185.319225,1.517189,80.078568,52.383722,184.084643,186.808486,181.692714,185.948822,97.298503,184.399450,-0.000596,-1.749851,32.000000,-235.833328,185.854038,-0.024528,30.416560,0.689384,417960.630515,0.951238,40.213109,22.283561,3.605003,0.060538,0.028580,221.001986,32.000000,238.756181,213.710192,216.064341,197.349047,32.000000,191.644327,67.836292,64.867407,111.772253,90.329327,51.084175,21.436312,65.129052,20.940216,97.578313,59.624447,42.897133
51.419452,81.990769,185.395519,186.298147,93.388381,93.033078,29.012513,14.165011,185.310833,1.517186,80.036737,52.308221,184.044074,186.754249,181.767398,185.995833,97.286551,184.579434,-0.000595,-1.749863,32.000000,-235.846791,185.826550,-0.024494,30.345435,0.691204,417909.642848,0.949880,40.212474,22.236861,3.604114,0.067190,0.020959,220.865471,32.000000,238.943388,212.832875,215.513393,197.988524,32.000000,190.988842,67.874413,64.837614,111.771567,90.329327,51.142817,21.436312,65.176973,20.940216,97.619600,59.619028,42.866833
51.486969,82.019726,185.271530,186.299832,93.383987,93.025437,29.005056,14.176142,185.219162,1.517149,79.968223,52.456775,184.099483,186.769132,181.804154,185.989525,97.282027,184.569996,-0.000594,-1.749860,32.000000,-235.832382,185.866560,-0.024515,30.312049,0.691718,417815.933530,0.949683,40.228107,22.139699,3.602687,0.059837,0.029584,221.181978,32.000000,238.699753,212.515011,217.885583,198.602125,32.000000,190.650087,67.867231,64.856708,111.723989,90.329327,51.037108,21.436312,65.138308,20.962359,97.619570,59.626650,42.895299
