OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Thursday, July 18, 2019
8:47:22 PM
42-90
1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,MG,SG,ML,SL,Speed2,Power2
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,Hz,kW
51.757892,82.027173,185.811319,186.212750,94.787666,93.361611,29.001189,14.182706,185.620101,1.517051,79.740935,52.769046,184.032027,187.190201,181.790331,186.317320,97.293656,184.882800,-0.000598,-1.730492,32.000000,-235.826309,186.251979,-0.024349,30.690386,0.690194,419124.565202,0.948137,40.044301,22.301891,3.589241,0.062822,0.029871,221.741305,32.000000,237.647200,212.924674,220.161654,198.082266,32.000000,190.526347,68.221787,64.980898,111.623854,90.329327,50.943431,21.436312,65.307544,21.189694,97.169984,59.633751,43.017603
51.745237,82.027173,185.877564,186.212750,94.750237,93.376900,29.019157,14.175428,185.724614,1.517036,79.862934,52.693220,184.009275,187.201193,181.746145,186.356817,97.287439,185.024398,-0.000599,-1.730484,32.000000,-235.833423,186.220064,-0.024333,30.725739,0.688747,419072.362225,0.948065,39.984853,22.288887,3.588455,0.065091,0.013662,221.923146,32.000000,237.724138,213.429052,219.844893,197.496402,32.000000,191.328742,68.191060,64.984699,111.659677,90.329327,50.979954,21.436312,65.338984,21.155181,97.169984,59.623375,43.040273
51.777661,81.984426,185.725348,186.207132,94.700440,93.384517,29.008143,14.180708,185.735941,1.517078,79.932124,52.680794,184.052011,187.289341,181.657782,186.378558,97.328397,184.935488,-0.000600,-1.729873,32.000000,-235.826340,186.283103,-0.024320,30.746589,0.685584,419172.503692,0.948642,39.969467,22.330399,3.590009,0.062241,0.040501,221.386247,32.000000,238.117908,213.732182,217.573590,197.105102,32.000000,192.000758,68.191583,64.989398,111.657261,90.329327,50.974239,21.436312,65.323064,21.155181,97.036368,59.621251,43.030442
51.749320,81.984150,185.844868,186.209098,94.741091,93.394698,28.993879,14.181707,185.836801,1.517181,79.962151,52.772921,184.002638,187.148094,181.682731,186.329685,97.329897,184.927509,-0.000601,-1.728129,32.000000,-235.825997,186.282960,-0.024335,30.739403,0.685251,419260.752795,0.948461,39.982186,22.390995,3.592168,0.048967,0.013350,220.780379,32.000000,238.505807,213.624896,215.640474,197.489865,32.000000,191.780768,68.209335,65.010557,111.683271,90.329327,50.958891,21.436312,65.342329,21.155181,97.035354,59.619785,43.010413
51.750178,82.005661,185.763409,186.214155,94.707868,93.406144,28.995725,14.182992,185.792976,1.517165,79.904752,52.675930,183.964910,187.110391,181.726360,186.520677,97.357251,185.023799,-0.000602,-1.728118,32.000000,-235.825204,186.362723,-0.024399,30.669563,0.683930,419151.596483,0.948156,39.906854,22.315897,3.586978,0.062416,0.053710,220.807439,32.000000,238.586140,212.953145,215.944619,198.114380,32.000000,190.700473,68.243170,65.011129,111.692393,90.329327,50.925220,21.436312,65.348365,21.155181,97.035200,59.625322,43.052525
51.800059,82.005661,185.912408,186.214155,94.650762,93.415050,29.003387,14.177569,185.792293,1.517110,79.794038,52.705269,183.997107,187.199418,181.708883,186.412578,97.335610,184.884519,-0.000602,-1.728103,32.000000,-235.829152,186.327279,-0.024413,30.596104,0.684856,419209.640078,0.949289,39.935060,22.311332,3.591252,0.049812,0.024273,221.143672,32.000000,238.172963,212.676764,218.239153,198.013668,32.000000,190.615888,68.215553,65.000938,111.677420,90.329327,50.982162,21.436312,65.310223,21.155181,97.102443,59.622313,43.060449
51.711161,82.032137,185.766035,186.220896,94.613322,93.423902,28.994404,14.174429,185.794874,1.516963,79.845530,52.694820,184.025452,187.227273,181.751307,186.402756,97.299605,184.954838,-0.000601,-1.728101,32.000000,-235.832947,186.342087,-0.024480,30.505414,0.686294,419239.738388,0.949377,39.955709,22.320952,3.589619,0.062688,0.044244,221.697149,32.000000,237.718768,212.739106,219.959082,198.166112,32.000000,190.626851,68.264247,64.999730,111.714386,90.329327,50.953432,21.436312,65.327847,21.175629,97.102443,59.630623,42.993098
51.684910,82.053648,185.923120,186.218649,94.587126,93.432949,29.005844,14.178568,185.802118,1.517085,79.985003,52.695222,184.029187,187.173502,181.712667,186.405428,97.304621,185.066552,-0.000600,-1.728074,32.000000,-235.827661,186.325341,-0.024464,30.445383,0.687835,419288.906848,0.948225,39.905588,22.289106,3.589039,0.068090,0.041119,221.839520,32.000000,237.696392,213.263223,220.198756,197.492373,32.000000,191.225350,68.231880,64.988526,111.742271,90.329327,50.984024,21.436312,65.372819,21.192532,97.102443,59.622008,43.006524
51.759583,82.075711,185.832084,186.218930,94.590750,93.438077,29.003501,14.177284,185.806063,1.517100,80.095113,52.744618,184.048942,187.230127,181.678663,186.428753,97.322474,184.855993,-0.000599,-1.728080,32.000000,-235.828945,186.374799,-0.024470,30.412862,0.690648,419474.154950,0.950439,40.021415,22.352120,3.592378,0.059194,0.036030,221.423681,32.000000,238.003473,213.614652,218.173431,197.302236,32.000000,191.715197,68.225120,65.014715,111.719883,90.329327,50.932321,21.436312,65.353844,21.193238,97.102443,59.616933,43.006011
51.752145,82.075711,185.876530,186.218930,94.525576,93.445659,28.994486,14.173288,185.818411,1.517076,80.111958,52.776359,184.017599,187.151746,181.685937,186.358588,97.360809,185.000710,-0.000599,-1.726889,32.000000,-235.840809,186.341435,-0.024485,30.453014,0.692903,419547.804037,0.950730,40.069334,22.389995,3.597242,0.058731,0.035958,220.765046,32.000000,238.478302,213.753965,216.009066,197.143556,32.000000,191.863830,68.234989,65.014187,111.714491,90.329327,50.963639,21.436312,65.335785,21.211041,97.102443,59.626296,43.018777
51.753370,82.089777,185.924703,186.213874,94.475575,93.449443,28.992556,14.185560,185.737361,1.517071,80.050887,52.673951,183.926119,187.233021,181.729487,186.414050,97.365235,185.005473,-0.000599,-1.728053,32.000000,-235.823947,186.308513,-0.024507,30.581076,0.692533,419522.267548,0.949422,40.016307,22.291284,3.590293,0.057493,0.049198,220.643713,32.000000,238.637398,213.022000,215.283537,198.006296,32.000000,190.851825,68.260835,65.005905,111.726761,90.329327,50.948200,21.436312,65.327954,21.222875,97.102443,59.626601,43.085027
51.779073,82.082882,185.901009,186.206851,94.491038,93.453291,28.995510,14.178711,185.750451,1.516956,79.896573,52.679446,183.958279,187.213121,181.737034,186.372649,97.351591,184.915534,-0.000599,-1.729219,32.000000,-235.829649,186.314389,-0.024526,30.617661,0.691896,419494.547202,0.949942,40.023782,22.308529,3.591668,0.056008,0.028003,221.105170,32.000000,238.367183,212.659531,217.491493,198.129783,32.000000,190.554093,68.248144,65.002348,111.672971,90.329327,50.971560,21.436312,65.317562,21.218775,97.102443,59.624457,43.070867
51.767597,82.063577,185.770895,186.193648,94.483106,93.460916,29.003756,14.185560,185.721508,1.516915,79.914470,52.711149,184.019147,187.234652,181.765993,186.382921,97.343932,185.057221,-0.000600,-1.730389,32.000000,-235.823783,186.369045,-0.024519,30.723929,0.689184,419520.602748,0.950052,40.036616,22.305934,3.592514,0.052851,0.020658,221.587386,32.000000,237.780899,212.678956,219.407470,198.235836,32.000000,190.487654,68.274995,65.004675,111.655144,90.329327,50.929670,21.436312,65.333806,21.219867,97.102443,59.632757,43.087375
51.749806,82.063577,185.894115,186.193648,94.421805,93.465982,29.009974,14.180423,185.764094,1.516908,80.032819,52.726316,183.993300,187.165895,181.735657,186.378598,97.315645,184.857337,-0.000600,-1.730403,32.000000,-235.826625,186.282002,-0.024525,30.772080,0.687993,419538.375499,0.949467,40.003892,22.285040,3.590273,0.056256,0.033068,221.795946,32.000000,237.661535,213.144194,220.613981,197.579760,32.000000,191.563010,68.255323,64.978666,111.647479,90.329327,50.961027,21.436312,65.338726,21.206000,97.102443,59.630043,43.071968
51.752212,82.098878,185.921120,186.193648,94.354616,93.468544,28.995714,14.180994,185.807649,1.516933,80.035393,52.739232,184.026867,187.277066,181.651737,186.451695,97.286832,184.923694,-0.000600,-1.730996,32.000000,-235.825563,186.250104,-0.024543,30.786846,0.685389,419570.778951,0.949458,39.996117,22.347102,3.588555,0.060149,0.027360,221.500252,32.000000,237.918494,213.651420,218.626473,197.138304,32.000000,191.664343,68.241731,64.987561,111.624655,90.329327,50.950201,21.436312,65.340416,21.234036,97.102443,59.626719,43.080772
51.767202,82.109909,185.926833,186.202918,94.266376,93.471028,29.009381,14.177854,185.812518,1.517002,80.077571,52.705717,183.978501,187.228088,181.674748,186.401780,97.355401,184.979974,-0.000601,-1.731579,32.000000,-235.830177,186.335070,-0.024563,30.755217,0.684733,419755.720571,0.950186,40.046880,22.352932,3.592525,0.047107,0.028284,220.792992,32.000000,238.452752,213.776200,216.387745,197.023349,32.000000,191.480167,68.277669,64.994838,111.628843,90.329327,50.971771,21.436312,65.327489,21.243789,97.102443,59.628745,43.088916
51.764431,82.125078,185.911357,186.198143,94.210141,93.478664,29.001301,14.178853,185.868759,1.516975,80.017996,52.687548,183.949188,187.235123,181.702858,186.409624,97.320709,184.934612,-0.000602,-1.732747,32.000000,-235.830490,186.361359,-0.024545,30.691330,0.684733,419755.720571,0.950186,40.046880,22.352932,3.592525,0.052835,0.026365,220.650554,32.000000,238.696954,213.095035,215.223086,197.686059,32.000000,190.820369,68.271958,64.982008,111.606562,90.329327,50.953779,21.436312,65.302286,21.245236,97.102443,59.629581,42.968960
51.796230,82.125078,185.968494,186.198143,94.234780,93.486299,28.969553,14.181279,185.872982,1.516922,79.876089,52.744878,183.971399,187.238364,181.740605,186.363646,97.356697,185.041023,-0.000603,-1.732732,32.000000,-235.824786,186.384669,-0.024562,30.631850,0.685312,419651.293299,0.949491,40.042848,22.305976,3.591595,0.064870,0.033137,220.877748,32.000000,238.700131,212.634363,217.067800,198.160908,32.000000,190.465193,68.305394,65.012236,111.593318,90.329327,50.985920,21.436312,65.307159,21.258438,97.102443,59.622264,43.054286
51.784544,82.094741,185.859916,186.196176,94.221630,93.495122,29.015212,14.180280,185.890125,1.516738,79.868906,52.726011,183.990476,187.311262,181.713292,186.442506,97.318656,184.994643,-0.000602,-1.732709,32.000000,-235.830210,186.372738,-0.024657,30.536754,0.686812,419766.662431,0.949923,40.060801,22.323250,3.591488,0.050607,0.012645,221.494623,32.000000,238.039235,212.527223,219.355298,198.492585,32.000000,190.254284,68.295787,64.952083,111.608894,90.329327,50.961394,21.436312,65.308981,21.236711,97.102443,59.630899,43.076370
51.748890,82.068265,185.946829,186.194210,94.192508,93.498919,29.000512,14.178425,185.835480,1.516715,79.974148,52.809923,184.012305,187.198480,181.734809,186.507798,97.309180,185.014989,-0.000600,-1.733863,32.000000,-235.828623,186.300235,-0.024729,30.513020,0.687982,419721.236484,0.950409,40.028851,22.328120,3.590387,0.065081,0.049706,221.734059,32.000000,237.830198,213.018408,220.681168,197.730742,32.000000,191.550161,68.298855,64.986053,111.662086,90.329327,50.977745,21.436312,65.327339,21.217676,97.102443,59.635767,43.042548
51.716595,82.086191,185.942965,186.195053,94.240261,93.501455,29.008466,14.172717,185.838107,1.516526,79.988981,52.692458,184.035675,187.223929,181.693373,186.553917,97.351557,185.027237,-0.000600,-1.735041,32.000000,-235.837282,186.398459,-0.024738,30.446720,0.689955,419796.754263,0.949165,40.010253,22.348353,3.589100,0.058031,0.022980,221.710391,32.000000,237.865699,213.617940,219.084603,197.164271,32.000000,191.794482,68.310736,64.969179,111.674916,90.329327,50.988866,21.436312,65.316426,21.218575,97.102443,59.614642,43.020978
51.732875,82.086191,186.016400,186.195053,94.224081,93.503927,29.022759,14.181850,185.859661,1.516323,80.072819,52.685509,183.956911,187.366011,181.657525,186.447499,97.329809,185.013190,-0.000599,-1.734989,32.000000,-235.825034,186.459640,-0.024712,30.410423,0.691163,419818.374894,0.950334,40.019608,22.365641,3.593253,0.065206,0.030937,220.908738,32.000000,238.519328,213.688464,216.468781,197.117772,32.000000,191.400892,68.292751,64.974915,111.663795,90.329327,51.001095,21.436312,65.339133,21.233365,97.102443,59.620070,42.969474
51.726437,82.081227,185.802673,186.187749,94.198083,93.509037,28.968280,14.174429,185.732441,1.516004,80.053513,52.616850,183.978777,187.237713,181.707091,186.451486,97.350946,184.954675,-0.000600,-1.734998,32.000000,-235.834750,186.305213,-0.024713,30.413702,0.693103,419793.875028,0.950784,40.070005,22.327968,3.595422,0.053333,0.027869,220.885110,32.000000,238.734728,212.568326,216.725698,198.139750,32.000000,190.741361,68.322053,64.996820,111.656905,90.329327,50.924124,21.436312,65.336857,21.231032,97.102443,59.615310,43.029268
51.747455,82.085088,185.804111,186.199828,94.130326,93.511565,29.047236,14.177712,185.773967,1.516269,80.030906,52.653919,184.012597,187.264486,181.737682,186.366597,97.341893,185.040230,-0.000599,-1.735007,32.000000,-235.832287,186.411775,-0.024749,30.457473,0.693968,419834.424242,0.950016,40.053634,22.344321,3.595710,0.057671,0.031740,221.530469,32.000000,237.963176,212.470292,218.995847,198.595671,32.000000,190.290888,68.379843,64.993064,111.664217,90.329327,50.971497,21.436312,65.336775,21.235076,97.102443,59.624398,43.013494
51.774801,82.121492,185.780806,186.216402,94.156842,93.514101,29.012474,14.178996,185.824773,1.516001,80.032062,52.720666,184.103607,187.234123,181.758167,186.382550,97.335800,184.934102,-0.000599,-1.736183,32.000000,-235.830839,186.302927,-0.024784,30.413833,0.693371,419816.530394,0.951972,40.055142,22.300717,3.592025,0.066297,0.018031,221.820525,32.000000,237.669307,212.944741,220.662075,198.000239,32.000000,191.190577,68.358467,64.952816,111.662175,90.329327,50.910231,21.436312,65.313733,21.264086,97.102443,59.632226,43.049811
51.827682,82.114322,185.892715,186.222863,94.103384,93.515343,28.986261,14.181850,185.771732,1.515769,80.002917,52.767053,184.106336,187.174989,181.624162,186.360631,97.309442,184.990010,-0.000597,-1.736186,32.000000,-235.825690,186.426682,-0.024776,30.487292,0.692145,419838.640009,0.949000,40.037873,22.342619,3.590594,0.055923,0.036619,221.779084,32.000000,237.624422,213.536377,219.393556,197.228997,32.000000,191.833973,68.343676,64.958003,111.665113,90.329327,50.996107,21.436312,65.301758,21.265686,97.102443,59.639396,43.072995
51.804157,82.114322,185.887237,186.222863,94.059070,93.519188,28.967426,14.175143,185.825170,1.515574,80.002917,52.825483,184.106336,187.169098,181.624162,186.492130,97.309442,185.002891,-0.000597,-1.735615,32.000000,-235.835511,186.350632,-0.024652,30.535023,0.692822,419888.923248,0.949703,40.046793,22.307962,3.588248,0.058609,0.038744,221.779084,32.000000,237.624422,213.536377,219.393556,197.228997,32.000000,191.833973,68.343676,64.958003,111.665113,90.329327,50.951791,21.436312,65.278168,21.261228,97.102443,59.625952,43.096032
51.764562,82.088398,185.996403,186.216683,94.105991,93.521683,29.019187,14.181279,185.819211,1.515265,80.049338,52.815863,184.044910,187.273763,181.600532,186.432097,97.364509,184.991398,-0.000596,-1.735008,32.000000,-235.829211,186.369985,-0.024527,30.534630,0.690827,419904.799280,0.949506,39.986508,22.355789,3.586746,0.060415,0.045295,221.097039,32.000000,238.205596,213.761914,216.806634,197.203933,32.000000,191.600327,68.363173,64.972151,111.665905,90.329327,50.986973,21.436312,65.315181,21.242873,97.102443,59.628932,43.068006
51.754040,82.076539,185.861352,186.210503,94.180962,93.525477,29.002030,14.172003,185.800620,1.515104,80.060098,52.684922,183.950202,187.330390,181.683603,186.458024,97.364680,185.076475,-0.000595,-1.735602,32.000000,-235.835700,186.361035,-0.024551,30.593219,0.690046,419934.818694,0.950630,40.010132,22.360736,3.588269,0.043589,0.033285,220.818284,32.000000,238.720731,213.323105,214.953436,197.709600,32.000000,190.977772,68.377462,64.966045,111.662512,90.329327,50.981100,21.436312,65.312022,21.244038,97.102443,59.622903,43.017529
51.726364,82.073229,185.960940,186.199828,94.261424,93.530540,29.048558,14.179995,185.848327,1.515212,80.018309,52.773482,184.025566,187.239527,181.743682,186.417448,97.377290,185.094424,-0.000594,-1.737923,32.000000,-235.829348,186.384364,-0.024586,30.629542,0.690835,419837.828939,0.949688,40.023989,22.301254,3.593122,0.052688,0.022222,221.375452,32.000000,237.875645,212.615576,218.804274,198.263096,32.000000,190.542882,68.413634,64.976066,111.661077,90.329327,50.950517,21.436312,65.317577,21.236349,97.102443,59.620788,43.073362
51.720122,82.073229,185.788521,186.199828,94.228266,93.534337,29.006790,14.176998,185.807249,1.515067,79.946687,52.695277,183.998770,187.371272,181.769888,186.376640,97.329908,185.015194,-0.000592,-1.738501,32.000000,-235.829067,186.363256,-0.024566,30.641553,0.689249,419847.471268,0.950470,40.022703,22.333744,3.591243,0.061545,0.037815,221.847664,32.000000,237.583987,212.912071,220.323553,198.016864,32.000000,190.897170,68.394139,64.933949,111.655584,90.329327,50.910418,21.436312,65.333243,21.234793,97.102443,59.627407,43.081946
51.827901,82.096947,185.911262,186.197019,94.100086,93.536926,29.018821,14.177284,185.744120,1.514873,79.890232,52.679481,183.988321,187.236815,181.655844,186.430057,97.306744,185.026743,-0.000592,-1.738487,32.000000,-235.835338,186.347389,-0.024561,30.649369,0.689095,419859.018429,0.949542,40.047218,22.328025,3.595090,0.050937,0.027705,221.691020,32.000000,237.605631,213.506101,219.570386,197.230609,32.000000,191.672777,68.386064,64.927928,111.692134,90.329327,50.980596,21.436312,65.271511,21.254031,97.102443,59.626581,43.011000
51.802873,82.053924,186.012925,186.212750,94.050053,93.539483,28.972024,14.176285,185.842165,1.514537,79.955755,52.770259,184.000146,187.327657,181.617572,186.504517,97.332025,184.991627,-0.000592,-1.738445,32.000000,-235.830928,186.375758,-0.024550,30.692065,0.688424,419962.106967,0.951073,40.053495,22.344992,3.592190,0.053257,0.033244,221.120580,32.000000,238.099127,213.714084,217.174798,197.198624,32.000000,191.396717,68.395279,64.965150,111.690509,90.329327,50.992006,21.436312,65.282759,21.222349,97.102443,59.632984,43.060816
51.724712,82.021105,185.995442,186.220335,94.021474,93.543309,28.993818,14.176998,185.865759,1.514404,80.038591,52.719318,183.913773,187.288730,181.648554,186.549561,97.393291,185.071838,-0.000593,-1.739604,32.000000,-235.833492,186.413346,-0.024584,30.682387,0.687358,419985.131575,0.948615,39.968912,22.372590,3.587088,0.054058,0.027636,220.825109,32.000000,238.684141,213.460108,215.299034,197.635749,32.000000,191.233689,68.422739,64.948475,111.711648,90.329327,50.976336,21.436312,65.302287,21.223059,97.102443,59.625332,43.096546
51.743180,82.021105,185.850875,186.220335,94.073201,93.547095,29.024117,14.177141,185.880448,1.514200,79.969600,52.709389,183.917218,187.222970,181.676334,186.504069,97.341672,185.086020,-0.000592,-1.739601,32.000000,-235.832530,186.424583,-0.024559,30.684223,0.686938,419912.747777,0.950572,39.951024,22.333827,3.590784,0.048032,0.027413,220.686903,32.000000,238.641101,212.823748,216.118528,197.884893,32.000000,191.110311,68.395040,64.930262,111.675869,90.329327,50.931234,21.436312,65.314023,21.198339,97.102443,59.622401,43.061550
51.797304,82.050890,185.996937,186.222863,94.110115,93.554672,29.002727,14.177141,185.871296,1.513990,79.757780,52.742039,183.939605,187.390175,181.679244,186.494291,97.338418,185.025131,-0.000591,-1.740179,32.000000,-235.828760,186.411204,-0.024545,30.683331,0.688024,419824.856268,0.951377,39.996756,22.303355,3.595872,0.051120,0.012998,221.222627,32.000000,237.931253,212.640853,218.337128,198.159135,32.000000,190.355947,68.390423,64.908092,111.649716,90.329327,50.990515,21.436312,65.290624,21.221565,97.102443,59.621841,43.059349
51.811545,82.059991,185.832791,186.234661,94.134794,93.559726,29.017664,14.175286,185.928114,1.513702,79.798832,52.675371,183.978281,187.359283,181.716177,186.527639,97.321048,185.083512,-0.000590,-1.741898,32.000000,-235.833238,186.514913,-0.024498,30.675910,0.687367,419923.887795,0.950055,39.978189,22.360418,3.591795,0.059264,0.025803,221.663141,32.000000,237.632377,212.959689,220.070071,198.008490,32.000000,190.717379,68.403811,64.920701,111.660711,90.329327,50.926312,21.436312,65.267751,21.229208,97.102443,59.621546,43.095005
51.787712,82.024139,186.077235,186.231571,94.066241,93.562276,29.018267,14.182564,185.908425,1.513446,79.921660,52.796518,183.952764,187.368845,181.665163,186.571261,97.301185,185.122295,-0.000590,-1.743060,32.000000,-235.826288,186.383995,-0.024488,30.679030,0.687264,419969.503447,0.949823,39.953585,22.340297,3.590861,0.058334,0.034507,221.632773,32.000000,237.637732,213.553900,220.062333,197.125446,32.000000,191.458634,68.382023,64.892143,111.686266,90.329327,50.947688,21.436312,65.306876,21.229998,97.102443,59.625440,43.083120
51.772258,82.024139,186.072706,186.231571,94.030706,93.562224,29.026838,14.174715,185.977065,1.513417,80.005271,52.829766,183.976156,187.353329,181.631115,186.611817,97.327843,185.175009,-0.000590,-1.743067,32.000000,-235.832825,186.426889,-0.024507,30.701349,0.686831,420027.149943,0.949124,39.948382,22.380078,3.586706,0.046235,0.019788,221.131108,32.000000,238.146809,213.747723,217.786717,197.082365,32.000000,191.225424,68.398914,64.916201,111.679666,90.329327,51.012142,21.436312,65.291510,21.203007,97.102443,59.627437,43.016722
51.769817,82.042617,186.118238,186.223425,94.096022,93.562250,28.960030,14.178568,185.889066,1.513503,80.019181,52.763771,183.936686,187.395517,181.664892,186.597253,97.334741,185.058227,-0.000589,-1.743025,32.000000,-235.828808,186.425521,-0.024523,30.700798,0.687715,420043.478804,0.949521,39.936469,22.414825,3.593077,0.057129,0.039949,220.707811,32.000000,238.748456,213.663999,215.754553,197.387169,32.000000,191.463210,68.378807,64.896011,111.688830,90.329327,50.997386,21.436312,65.282906,21.217562,97.102443,59.627702,43.069693
51.765296,82.037928,185.993664,186.220896,94.073128,93.562237,29.004552,14.172146,185.956682,1.513619,79.970614,52.739643,183.902824,187.406876,181.692496,186.586431,97.367593,185.046581,-0.000589,-1.743058,32.000000,-235.834246,186.519605,-0.024509,30.719969,0.687392,420005.250818,0.949547,39.951996,22.408396,3.594062,0.063465,0.028731,220.511641,32.000000,238.832979,212.932092,215.842513,197.921717,32.000000,191.263510,68.381257,64.922684,111.689120,90.329327,50.986378,21.436312,65.288498,21.214532,97.102443,59.623896,43.063677
51.814486,82.066886,185.997613,186.221177,94.010156,93.564762,29.011961,14.173145,186.003770,1.513618,79.822781,52.750876,183.928754,187.428103,181.746134,186.663215,97.389298,185.200700,-0.000589,-1.743053,32.000000,-235.836854,186.481935,-0.024503,30.727208,0.687603,420015.089751,0.951830,39.972927,22.356680,3.595111,0.059138,0.023598,220.946094,32.000000,238.282240,212.693833,218.176266,198.240744,32.000000,190.476881,68.392703,64.914139,111.653113,90.329327,51.015702,21.436312,65.251232,21.215031,97.102443,59.631754,43.013861
51.813776,82.066886,186.054951,186.221177,94.048379,93.564793,29.006881,14.180566,185.991742,1.513418,79.876758,52.750012,183.965325,187.531279,181.677019,186.612615,97.318367,185.199632,-0.000588,-1.744237,32.000000,-235.829597,186.472387,-0.024513,30.736780,0.686859,419953.288837,0.950448,39.972782,22.319356,3.593018,0.064162,0.022934,221.427160,32.000000,237.816898,212.975096,219.923030,197.869824,32.000000,190.621643,68.355900,64.868834,111.616128,90.329327,51.006171,21.436312,65.260730,21.237969,97.102443,59.618526,43.024573
51.811745,82.060267,186.098386,186.217245,94.086638,93.568607,29.007922,14.173716,186.015455,1.513341,79.942239,52.758594,183.997155,187.393764,181.676497,186.645043,97.322703,185.141525,-0.000588,-1.744236,32.000000,-235.833824,186.529985,-0.024555,30.743756,0.686180,419936.895618,0.949319,39.952322,22.356798,3.589684,0.051821,0.022880,221.469757,32.000000,237.771648,213.427419,220.481559,197.238691,32.000000,191.202535,68.373604,64.874505,111.648096,90.329327,51.015940,21.436312,65.257443,21.233750,97.102443,59.619805,42.952893
51.825452,82.044823,186.091800,186.207975,94.020112,93.572444,29.029684,14.179424,186.090951,1.513170,79.970255,52.703388,184.004100,187.428509,181.624118,186.583278,97.314181,185.205020,-0.000587,-1.744218,32.000000,-235.832214,186.551846,-0.024537,30.774755,0.686139,420063.806301,0.949499,39.953035,22.427318,3.590839,0.052347,0.036853,221.149608,32.000000,238.182698,213.799749,218.181300,196.963687,32.000000,191.209114,68.353604,64.871121,111.661074,90.329327,51.020389,21.436312,65.249465,21.222712,97.102443,59.628902,43.075196
51.793763,82.035722,186.107443,186.196457,94.041171,93.573777,28.984615,14.169863,185.988230,1.512967,79.984530,52.716081,183.940772,187.397904,181.627337,186.673786,97.377309,185.198071,-0.000587,-1.744219,32.000000,-235.839316,186.473595,-0.024515,30.784748,0.686152,420065.227551,0.949529,39.948456,22.400687,3.591819,0.040894,0.009704,220.563659,32.000000,238.879246,213.659048,216.273001,197.200898,32.000000,191.698774,68.353494,64.873098,111.670987,90.329327,50.968721,21.436312,65.254104,21.223303,97.102443,59.624113,42.991264
51.794754,82.035722,186.097499,186.196457,94.084211,93.572505,29.006151,14.178853,185.945901,1.512840,79.988086,52.766493,183.902869,187.536417,181.675955,186.632253,97.361124,185.136052,-0.000587,-1.744210,32.000000,-235.828359,186.549318,-0.024493,30.792143,0.685278,420072.334024,0.948548,39.919247,22.433571,3.590741,0.050054,0.032504,220.405905,32.000000,238.973628,213.052207,215.431646,197.849595,32.000000,191.124107,68.353037,64.897270,111.662176,90.329327,51.027323,21.436312,65.255048,21.216841,97.102443,59.627466,43.104470
51.791212,82.036274,186.071219,186.186345,94.104673,93.577601,29.014901,14.180851,185.959830,1.512501,79.931976,52.715049,183.915001,187.466476,181.700281,186.658046,97.383316,185.206284,-0.000585,-1.744185,32.000000,-235.825541,186.559310,-0.024512,30.803945,0.685475,419972.144315,0.950646,39.941974,22.367777,3.593240,0.062988,0.031590,220.655451,32.000000,238.663524,212.605900,217.842652,198.149136,32.000000,190.625472,68.313540,64.863037,111.635354,90.329327,51.018960,21.436312,65.257302,21.217736,97.102443,59.625371,43.058908
51.788940,82.071023,186.047161,186.169209,94.142292,93.582695,29.010624,14.181137,186.072233,1.512159,79.963658,52.705101,183.969235,187.396781,181.727379,186.637959,97.356707,185.194163,-0.000584,-1.745359,32.000000,-235.824436,186.512769,-0.024560,30.817399,0.685259,419993.463023,0.949908,39.940976,22.360166,3.592980,0.053139,0.025042,221.309586,32.000000,238.072682,212.846239,219.664960,198.139268,32.000000,190.530386,68.301284,64.851565,111.652289,90.329327,51.007575,21.436312,65.257369,21.244835,97.102443,59.626020,43.078204
51.827988,82.101911,186.008641,186.188592,94.171616,93.586510,29.012143,14.184419,186.022235,1.512044,80.004401,52.692302,184.005050,187.407077,181.690310,186.682149,97.325778,185.251805,-0.000582,-1.745368,32.000000,-235.826399,186.561899,-0.024558,30.824795,0.685003,419980.607281,0.949745,39.945087,22.364922,3.592718,0.058886,0.023117,221.466076,32.000000,237.910188,213.271641,220.716770,197.320043,32.000000,191.023175,68.292313,64.854248,111.658245,90.329327,50.982941,21.436312,65.251587,21.245770,97.102443,59.620474,43.099261
51.802389,82.101911,186.073070,186.188592,94.118108,93.587719,28.961567,14.175571,185.915979,1.511912,80.052151,52.747292,184.009598,187.487460,181.635896,186.684383,97.347591,185.166397,-0.000581,-1.744280,32.000000,-235.835083,186.611462,-0.024565,30.835364,0.684764,420094.119420,0.950062,39.982118,22.386879,3.592411,0.047745,0.037850,221.257774,32.000000,238.177203,213.672790,218.574320,197.035745,32.000000,191.458667,68.252967,64.866927,111.665473,90.329327,51.019144,21.436312,65.241783,21.270640,97.102443,59.631744,43.062503
51.826580,82.084537,186.142230,186.203199,94.143490,93.588914,29.009460,14.175143,185.979618,1.511841,80.002777,52.774153,183.982258,187.496004,181.629124,186.717203,97.374419,185.126301,-0.000581,-1.744862,32.000000,-235.833381,186.551481,-0.024543,30.830853,0.684098,420183.511138,0.949346,39.973790,22.439921,3.588961,0.054900,0.019743,220.630137,32.000000,238.762063,213.607730,216.460382,197.076532,32.000000,191.673091,68.218300,64.873034,111.656271,90.329327,51.055888,21.436312,65.231654,21.258596,97.102443,59.626984,42.978791
51.829863,82.069368,186.155750,186.217525,94.138228,93.592687,29.018646,14.175999,185.941903,1.511987,79.997505,52.739923,183.930773,187.447922,181.672601,186.568119,97.375244,185.179884,-0.000581,-1.745438,32.000000,-235.833016,186.559842,-0.024565,30.814829,0.684369,420163.153938,0.951526,39.999498,22.385343,3.591979,0.067846,0.030982,220.363240,32.000000,238.897955,213.101300,215.461694,197.529733,32.000000,191.176363,68.212460,64.881365,111.666580,90.329327,51.052957,21.436312,65.219106,21.248089,97.102443,59.626463,43.103296
51.776174,82.061646,186.112154,186.210503,94.111523,93.596500,28.960331,14.178140,185.915115,1.511900,79.897152,52.633555,183.963337,187.522001,181.687925,186.605463,97.380700,185.130767,-0.000580,-1.744278,32.000000,-235.833334,186.513688,-0.024537,30.768723,0.684351,420085.793645,0.949446,39.957828,22.343129,3.591636,0.065351,0.021348,220.565238,32.000000,238.812038,212.667427,217.250994,197.939958,32.000000,190.559954,68.202304,64.881605,111.653750,90.329327,51.032954,21.436312,65.224085,21.249002,97.102443,59.626188,43.095152
51.777360,82.061646,186.160750,186.210503,94.089995,93.597780,29.016095,14.172146,185.933800,1.511872,79.891537,52.728598,184.002034,187.453204,181.696869,186.632717,97.361894,185.134405,-0.000582,-1.744362,32.000000,-235.836705,186.529394,-0.024504,30.747402,0.684705,420081.788501,0.949084,39.939364,22.362865,3.591670,0.054032,0.026646,221.236999,32.000000,238.099395,212.759961,219.345518,198.250749,32.000000,190.332711,68.225284,64.856667,111.678366,90.329327,51.056596,21.436312,65.244106,21.243932,97.102443,59.627456,43.068593
51.785512,82.083433,185.965267,186.206289,94.071026,93.600298,28.983937,14.179281,185.925082,1.511999,79.964455,52.680179,183.992749,187.323313,181.721100,186.589492,97.333779,185.120972,-0.000582,-1.744360,32.000000,-235.829242,186.538325,-0.024278,30.662351,0.686277,420107.882800,0.952085,39.985568,22.338561,3.594552,0.060790,0.025265,221.455019,32.000000,237.962321,213.020089,220.456508,197.359138,32.000000,191.155641,68.224346,64.873676,111.679970,90.329327,51.042312,21.436312,65.229679,21.261531,97.102443,59.623739,43.096839
51.798692,82.076263,186.045431,186.200671,94.098104,93.602794,29.056077,14.174858,185.937656,1.512053,80.028278,52.766558,184.025525,187.414481,181.645968,186.552961,97.361809,185.145442,-0.000582,-1.744461,32.000000,-235.833338,186.547443,-0.024283,30.638118,0.686884,420146.608045,0.950245,39.984377,22.358764,3.595408,0.050084,0.016738,221.482661,32.000000,238.027021,213.458960,219.079244,197.045099,32.000000,191.689694,68.217343,64.859131,111.705979,90.329327,51.016830,21.436312,65.224652,21.257137,97.102443,59.620720,43.069914
51.799963,82.076539,185.977474,186.195615,94.147965,93.606549,29.021885,14.180423,185.991926,1.512108,80.014655,52.727128,183.970188,187.368172,181.591957,186.557549,97.367655,185.116890,-0.000583,-1.744481,32.000000,-235.826789,186.557740,-0.024294,30.526605,0.688177,420229.804883,0.951213,39.997974,22.381724,3.591067,0.057467,0.033607,220.768614,32.000000,238.573117,213.567617,216.620705,197.111756,32.000000,191.682933,68.211717,64.866007,111.687202,90.329327,51.016307,21.436312,65.197598,21.258141,97.102443,59.630348,42.994859
51.741421,82.076539,186.006178,186.195615,94.189033,93.610365,29.010044,14.177284,185.865881,1.512159,80.007923,52.762974,183.926228,187.336486,181.643718,186.577715,97.368646,185.010582,-0.000585,-1.744481,32.000000,-235.832879,186.425216,-0.024278,30.467544,0.688803,420176.020644,0.948598,39.977563,22.363085,3.591701,0.059817,0.044640,220.421819,32.000000,238.701706,213.297223,215.207913,197.527215,32.000000,191.310791,68.226862,64.857417,111.702818,90.329327,50.999775,21.436312,65.254775,21.259359,97.102443,59.622932,43.108211
51.800052,82.060267,185.941031,186.193648,94.247122,93.609011,29.008841,14.178282,185.862304,1.512236,79.908820,52.747892,183.938536,187.332101,181.666009,186.520857,97.406685,185.081775,-0.000585,-1.745039,32.000000,-235.831224,186.405493,-0.024259,30.422068,0.691132,420181.758461,0.949729,39.976562,22.346282,3.590301,0.063145,0.018551,220.497141,32.000000,238.757146,212.711277,216.805302,198.000356,32.000000,190.404763,68.223319,64.879325,111.685266,90.329327,51.015504,21.436312,65.235428,21.247830,97.102443,59.632167,43.062430
51.785255,82.073781,186.092696,186.187749,94.218649,93.610280,29.001686,14.180566,185.941566,1.512386,79.905307,52.802805,183.956416,187.398657,181.679512,186.582138,97.379503,185.026597,-0.000584,-1.745635,32.000000,-235.828122,186.461456,-0.024280,30.452070,0.693300,420227.331252,0.951322,40.035390,22.304483,3.594918,0.055224,0.030401,221.129516,32.000000,238.036990,212.534963,219.101488,198.154593,32.000000,190.230742,68.237305,64.862892,111.686205,90.329327,51.030809,21.436312,65.229290,21.258977,97.102443,59.630338,43.048123
51.814231,82.079848,185.944089,186.176794,94.191327,93.614112,29.011344,14.177284,185.911317,1.512302,79.878856,52.825675,184.001923,187.404836,181.719609,186.532733,97.330085,185.067716,-0.000584,-1.745614,32.000000,-235.832387,186.408084,-0.024272,30.566809,0.693383,420102.979514,0.950142,39.960201,22.293774,3.589592,0.061387,0.043867,221.558070,32.000000,237.788559,212.973738,220.275553,197.543483,32.000000,191.173391,68.267571,64.835666,111.704031,90.329327,51.029875,21.436312,65.212521,21.259948,97.102443,59.627565,43.051865
51.824274,82.079848,186.029648,186.176794,94.134930,93.617938,29.013042,14.179852,185.912578,1.512236,79.941166,52.824670,183.992017,187.405610,181.666922,186.512485,97.376711,185.069632,-0.000585,-1.745625,32.000000,-235.833589,186.379489,-0.024289,30.627339,0.693361,420180.264827,0.950715,39.988579,22.299775,3.593546,0.053498,0.024373,221.520735,32.000000,237.824837,213.430511,219.206994,197.416895,32.000000,191.533262,68.249713,64.864913,111.714318,90.329327,51.010983,21.436312,65.196906,21.265622,97.102443,59.630338,43.012687
51.739026,82.066610,185.781592,186.176794,94.128484,93.624251,29.033975,14.169577,185.896420,1.512375,80.023618,52.637176,183.971352,187.323070,181.619295,186.582233,97.405843,185.039115,-0.000586,-1.745618,32.000000,-235.839930,186.432031,-0.024251,30.741475,0.690011,420277.916577,0.949875,39.965540,22.364977,3.588668,0.052748,0.012652,220.896701,32.000000,238.447048,213.545200,217.120282,197.209251,32.000000,191.796608,68.264594,64.883193,111.722817,90.329327,50.975601,21.436312,65.209905,21.256474,97.102443,59.624673,43.071014
51.742434,82.025518,185.944520,186.177075,94.243321,93.627971,29.007798,14.181279,185.832286,1.512510,80.036089,52.733183,183.921666,187.359894,181.654993,186.674283,97.378362,185.150394,-0.000586,-1.745635,32.000000,-235.822655,186.480443,-0.024240,30.755899,0.688806,420206.897684,0.949658,39.955457,22.319087,3.589624,0.059929,0.023300,220.467080,32.000000,238.737186,213.409743,215.251609,197.343529,32.000000,191.630748,68.265778,64.889392,111.741265,90.329327,50.977424,21.436312,65.239005,21.225871,97.102443,59.618625,43.064191
51.791468,82.034619,185.886161,186.188873,94.296489,93.630516,29.016949,14.177141,185.898753,1.512722,79.932038,52.731806,183.917951,187.313342,181.706924,186.477667,97.386191,185.016479,-0.000586,-1.745075,32.000000,-235.833350,186.426215,-0.024268,30.764790,0.686580,420212.945903,0.950703,40.027870,22.278241,3.590744,0.057319,0.016932,220.457997,32.000000,238.778601,212.860033,216.166497,197.886811,32.000000,190.707077,68.284029,64.896027,111.693975,90.329327,50.959389,21.436312,65.239528,21.226207,97.102443,59.629079,43.056781
51.789748,82.034619,186.088919,186.188873,94.255672,93.630535,29.006433,14.173716,185.873264,1.512684,79.837232,52.771427,183.951038,187.342216,181.677069,186.478153,97.347690,184.998363,-0.000586,-1.744519,32.000000,-235.834152,186.457216,-0.024281,30.747743,0.686650,420228.143733,0.951436,39.983350,22.348433,3.593656,0.064240,0.016957,221.161475,32.000000,238.196708,212.656237,218.470446,198.247665,32.000000,190.322660,68.247023,64.886008,111.697620,90.329327,51.031993,21.436312,65.207486,21.233595,97.102443,59.624958,43.028828
51.752394,82.040135,185.999299,186.204604,94.299852,93.630599,28.987582,14.179995,185.868429,1.512742,79.880533,52.739208,183.983623,187.355836,181.713055,186.540008,97.330937,185.060960,-0.000586,-1.743960,32.000000,-235.830823,186.368537,-0.024344,30.654273,0.685720,420207.863253,0.950206,39.943174,22.289203,3.589127,0.064571,0.043984,221.482729,32.000000,237.782510,212.838241,220.101392,197.787762,32.000000,191.104998,68.248119,64.847865,111.715552,90.329327,50.995142,21.436312,65.189564,21.238301,97.102443,59.631793,43.091997
51.794733,82.037652,185.990096,186.227076,94.332985,93.630610,29.007414,14.176570,185.842287,1.512796,79.917871,52.669671,183.977663,187.335609,181.643684,186.452649,97.325985,185.003829,-0.000586,-1.743387,32.000000,-235.829495,186.431518,-0.024383,30.583332,0.686710,420277.501196,0.950585,39.944902,22.320748,3.593161,0.058594,0.009704,221.541642,32.000000,237.710506,213.344596,220.069968,197.327209,32.000000,191.341209,68.247199,64.863641,111.745100,90.329327,50.993586,21.436312,65.202870,21.236928,97.102443,59.631813,43.084000
51.752899,82.032413,185.994133,186.230728,94.264562,93.630640,29.016567,14.168436,185.804243,1.512990,80.101545,52.690775,184.001115,187.326333,181.642872,186.511825,97.352942,185.135592,-0.000585,-1.743424,32.000000,-235.838940,186.397768,-0.024345,30.489101,0.689007,420335.084014,0.951961,39.987955,22.361534,3.594023,0.054009,0.047378,220.971902,32.000000,238.369719,213.658129,217.580418,197.218491,32.000000,191.744930,68.238798,64.898624,111.738795,90.329327,51.005549,21.436312,65.244656,21.237424,97.102443,59.634695,43.035944
51.765800,82.032413,186.059182,186.230728,94.264987,93.628042,29.001671,14.174715,185.799245,1.513324,80.081100,52.703227,183.898449,187.325108,181.615498,186.464321,97.349238,185.114936,-0.000586,-1.743430,32.000000,-235.836267,186.366847,-0.024329,30.453146,0.690061,420317.177617,0.950461,39.942928,22.344552,3.590907,0.054585,0.036920,220.530621,32.000000,238.681866,213.612812,215.605181,197.221548,32.000000,191.551216,68.239520,64.890999,111.714971,90.329327,51.021141,21.436312,65.215575,21.233859,97.102443,59.626168,43.087375
51.768511,82.077642,185.914847,186.217525,94.296350,93.628064,28.998153,14.177426,185.816666,1.513088,79.918521,52.667603,183.912266,187.334834,181.686850,186.493924,97.380086,185.168742,-0.000586,-1.743439,32.000000,-235.832409,186.352426,-0.024362,30.411000,0.692704,420287.907937,0.950983,39.979726,22.368172,3.593888,0.054824,0.014758,220.529463,32.000000,238.758870,212.878913,215.759810,197.983991,32.000000,190.583819,68.240594,64.902931,111.684008,90.329327,50.988764,21.436312,65.213231,21.269134,97.102443,59.633131,43.072481
51.741490,82.084537,185.989977,186.200671,94.272173,93.630669,29.005098,14.175714,185.840450,1.513018,79.808601,52.764003,183.931461,187.283368,181.689509,186.476566,97.354806,185.115282,-0.000587,-1.743474,32.000000,-235.832810,186.402109,-0.024367,30.421464,0.693534,420275.290291,0.951188,39.966760,22.363948,3.594249,0.059829,0.035075,221.093432,32.000000,238.397992,212.560590,218.238004,198.376877,32.000000,190.253595,68.214486,64.879641,111.644482,90.329327,50.991525,21.436312,65.231651,21.275439,97.102443,59.625057,42.987082
51.846370,82.074608,185.933437,186.188311,94.298375,93.633241,29.025458,14.184704,185.845518,1.513018,79.828857,52.734821,183.993184,187.295458,181.733329,186.558244,97.335004,185.039224,-0.000586,-1.743477,32.000000,-235.822344,186.487947,-0.024357,30.469930,0.694121,420275.242408,0.951354,40.009264,22.353749,3.591273,0.059821,0.036685,221.592999,32.000000,237.771935,212.812753,220.029423,198.002983,32.000000,191.128687,68.195314,64.883354,111.680384,90.329327,50.967226,21.436312,65.215896,21.276552,97.102443,59.626089,43.108285
51.820134,82.074608,185.988812,186.188311,94.332095,93.635136,29.012478,14.175286,185.843617,1.512992,79.865166,52.782255,183.974357,187.361730,181.704134,186.541166,97.284013,185.040090,-0.000585,-1.743478,32.000000,-235.833730,186.509692,-0.024344,30.522854,0.694472,420353.751728,0.951707,40.043318,22.358513,3.594600,0.054967,0.029695,221.716423,32.000000,237.626264,213.333088,220.262153,197.550512,32.000000,191.422961,68.165285,64.869489,111.681629,90.329327,50.992327,21.436312,65.179610,21.269972,97.102443,59.629827,43.043648
51.762246,82.052269,185.854697,186.177356,94.336050,93.638916,29.016380,14.178996,185.904204,1.513006,79.870491,52.667224,183.973082,187.361036,181.595227,186.674281,97.277612,185.106811,-0.000586,-1.743491,32.000000,-235.828380,186.407512,-0.024342,30.594845,0.691916,420330.537003,0.948956,39.928033,22.349122,3.586238,0.045403,0.029491,221.169180,32.000000,238.035492,213.678840,217.943867,196.926348,32.000000,191.672227,68.136812,64.876390,111.655149,90.329327,51.000842,21.436312,65.210321,21.253743,97.102443,59.625942,43.089796
51.753853,82.024966,186.005554,186.173423,94.292062,93.637672,29.009127,14.178996,185.888187,1.513007,80.003034,52.715630,183.917667,187.349780,181.617441,186.512118,97.358193,185.146478,-0.000585,-1.743476,32.000000,-235.830347,186.380591,-0.024348,30.640295,0.691211,420444.116818,0.949921,39.954373,22.400445,3.589123,0.056451,0.024000,220.694057,32.000000,238.494421,213.704557,215.804329,196.947727,32.000000,191.501295,68.188487,64.900714,111.688175,90.329327,50.994389,21.436312,65.218662,21.233515,97.102443,59.620710,43.031616
51.773943,82.027448,185.931026,186.167805,94.267316,93.633811,29.040242,14.175286,185.932037,1.513122,79.903072,52.668711,183.908361,187.349822,181.642760,186.532039,97.324643,185.062943,-0.000588,-1.743481,32.000000,-235.832090,186.353549,-0.024348,30.730329,0.689889,420477.395389,0.950933,39.990188,22.432456,3.590545,0.067700,0.007519,220.596389,32.000000,238.718014,212.902355,215.438673,197.884322,32.000000,190.505038,68.198338,64.906429,111.640904,90.329327,51.004573,21.436312,65.216824,21.233844,97.102443,59.627506,43.061843
51.763561,82.027448,185.929667,186.167805,94.245268,93.629882,28.955436,14.172574,185.885524,1.513304,79.840652,52.663239,183.899750,187.337486,181.693100,186.549048,97.323732,185.062191,-0.000588,-1.743488,32.000000,-235.840539,186.411696,-0.024329,30.766442,0.689349,420300.453717,0.951262,39.971320,22.367099,3.594043,0.062814,0.037708,221.045301,32.000000,238.379433,212.443790,217.928120,198.388876,32.000000,190.360724,68.206062,64.899155,111.587378,90.329327,50.970011,21.436312,65.204595,21.236096,97.102443,59.625165,42.999041
51.781499,82.013383,185.895878,186.153198,94.195184,93.629886,29.006973,14.176285,185.829580,1.513131,79.927078,52.666949,183.955341,187.287691,181.693915,186.475833,97.302513,185.024275,-0.000588,-1.743513,32.000000,-235.834862,186.365153,-0.024351,30.832427,0.686839,420333.760110,0.949809,39.953612,22.368589,3.591209,0.056830,0.032139,221.554303,32.000000,237.748288,212.772121,219.854808,197.991943,32.000000,191.128901,68.206150,64.860418,111.589045,90.329327,50.950264,21.436312,65.215912,21.236096,97.058599,59.621093,42.975857
51.809512,82.037928,185.857593,186.154883,94.186866,93.629832,29.011518,14.177712,185.846860,1.513255,79.853923,52.725716,183.922120,187.370518,181.646602,186.579610,97.274927,185.149438,-0.000588,-1.742361,32.000000,-235.832287,186.600224,-0.024471,30.797913,0.686127,420323.115096,0.952759,39.964046,22.369210,3.591903,0.061564,0.034869,221.614881,32.000000,237.598553,213.171581,220.279244,197.441206,32.000000,191.321809,68.196851,64.871956,111.555160,90.329327,50.938474,21.436312,65.179916,21.254959,97.058643,59.628351,43.039539
51.723373,82.035722,185.968850,186.175109,94.183582,93.631091,29.001700,14.175856,185.856936,1.513552,79.965618,52.774379,183.985642,187.229842,181.569117,186.477523,97.336133,185.029560,-0.000589,-1.741216,32.000000,-235.831192,186.495905,-0.024465,30.770795,0.684318,420333.907852,0.950676,39.931956,22.375874,3.590006,0.051682,0.014552,221.351129,32.000000,237.922952,213.688906,218.296243,196.968901,32.000000,191.566755,68.233355,64.894411,111.554474,90.329327,51.023444,21.436312,65.186690,21.255458,97.058643,59.632325,43.050471
51.722261,82.035722,185.980925,186.175109,94.160940,93.629771,28.996049,14.178711,185.868289,1.513786,79.983834,52.646634,183.956505,187.256839,181.598880,186.483474,97.361751,185.117626,-0.000589,-1.741215,32.000000,-235.829157,186.394990,-0.024421,30.735705,0.684682,420398.832779,0.950026,39.928360,22.451500,3.587326,0.063780,0.025842,220.740261,32.000000,238.482141,213.680920,216.065852,196.764216,32.000000,191.584168,68.233248,64.906828,111.545267,90.329327,50.983673,21.436312,65.227486,21.254248,97.058643,59.628853,42.973215
51.771766,82.026621,185.915947,186.181569,94.214989,93.627300,29.052847,14.174715,185.922477,1.513622,79.926398,52.814659,183.895903,187.319072,181.641327,186.507185,97.345254,185.100897,-0.000590,-1.741783,32.000000,-235.830858,186.452179,-0.024272,30.637934,0.686655,420338.266584,0.952072,40.012719,22.344283,3.595451,0.060149,0.024013,220.531008,32.000000,238.693815,212.912013,215.144091,197.848366,32.000000,190.594927,68.203791,64.896458,111.551582,90.329327,50.960655,21.436312,65.212064,21.247707,97.058643,59.634724,43.013714
51.781188,82.007868,186.117415,186.179884,94.312814,93.627402,29.002580,14.175286,185.868460,1.513653,79.810474,52.682844,183.936015,187.262549,181.665325,186.593482,97.326909,185.104896,-0.000591,-1.742349,32.000000,-235.831927,186.487013,-0.024133,30.599592,0.687485,420288.552688,0.952266,40.013839,22.352469,3.595762,0.059719,0.038630,220.786273,32.000000,238.593914,212.485647,217.436450,198.343444,32.000000,190.238557,68.185539,64.880220,111.537479,90.329327,51.036976,21.436312,65.188506,21.247823,97.000094,59.619539,42.843575
51.741091,82.007316,186.041593,186.182974,94.362510,93.626196,29.003266,14.172003,185.937417,1.513593,79.812238,52.737714,183.986090,187.323376,181.665403,186.612202,97.321013,185.025217,-0.000592,-1.742364,32.000000,-235.833078,186.397583,-0.024140,30.526054,0.688845,420268.384441,0.949373,39.954973,22.362545,3.591068,0.056757,0.017029,221.364423,32.000000,237.824176,212.695214,219.607782,198.046152,32.000000,190.979256,68.200181,64.865280,111.536818,90.329327,51.021190,21.436312,65.184481,21.247823,97.000170,59.629600,43.067052
51.779869,82.007316,186.056867,186.182974,94.429679,93.622408,29.055953,14.178425,185.879117,1.513743,79.842871,52.717658,183.968058,187.355245,181.699661,186.480092,97.282108,184.980545,-0.000592,-1.743537,32.000000,-235.828787,186.455563,-0.024188,30.464003,0.690155,420273.820498,0.950788,39.926752,22.382423,3.594306,0.063269,0.019710,221.668163,32.000000,237.589529,213.130494,220.335226,197.617796,32.000000,190.951531,68.190595,64.842713,111.530571,90.329327,51.013791,21.436312,65.189363,21.247823,96.998519,59.625008,42.963751
51.789762,81.996285,185.956518,186.174547,94.490733,93.622428,29.012419,14.179139,185.896011,1.513546,79.905118,52.742413,183.991415,187.264281,181.611399,186.542900,97.283651,185.050799,-0.000591,-1.744656,32.000000,-235.831024,186.478955,-0.024203,30.434289,0.692075,420298.940180,0.951551,39.966498,22.357736,3.595626,0.053371,0.021390,221.554686,32.000000,237.819709,213.683769,218.897124,197.134441,32.000000,191.464754,68.123451,64.835005,111.490141,90.329327,50.988098,21.436312,65.176588,21.247823,96.964063,59.632570,43.092511
