OSU 80 Ton Compressor Load Stand
51.758244,82.000421,186.011070,186.166400,94.528140,93.622439,28.992772,14.166438,185.919920,1.513542,79.998525,52.711356,183.931857,187.312427,181.620979,186.566381,97.352135,185.114331,-0.000591,-1.744650,32.000000,-235.840610,186.401317,-0.024192,30.441422,0.693022,420329.476940,0.949016,39.927525,22.379489,3.593228,0.063268,0.033625,220.870864,32.000000,238.433101,213.697788,216.379870,196.903068,32.000000,191.807275,68.114298,64.893032,111.491871,90.329327,50.997136,21.436312,65.196444,21.247823,96.976961,59.627515,43.068299
51.765597,81.990217,185.905655,186.162468,94.500218,93.625013,29.050205,14.175856,185.829806,1.513281,79.947280,52.761060,183.892581,187.271766,181.650528,186.623389,97.358228,185.157051,-0.000591,-1.744617,32.000000,-235.833978,186.433252,-0.024198,30.512207,0.693266,420308.725184,0.950218,39.906556,22.404918,3.590604,0.061247,0.042450,220.662419,32.000000,238.594418,213.076583,214.836015,197.827469,32.000000,190.853063,68.112288,64.864714,111.518846,90.329327,50.960087,21.436312,65.196891,21.247823,96.976965,59.618143,43.009972
51.761476,81.990217,185.994630,186.162468,94.455564,93.622656,29.016065,14.175571,185.825925,1.513165,79.877749,52.654053,183.895249,187.311935,181.680847,186.600776,97.386471,185.056699,-0.000591,-1.744550,32.000000,-235.830166,186.356118,-0.024204,30.558705,0.693655,420209.866008,0.951500,39.942361,22.360820,3.593844,0.067544,0.035120,220.906237,32.000000,238.576414,212.604643,216.813296,198.213191,32.000000,190.675716,68.119881,64.858976,111.488874,90.329327,50.991212,21.436312,65.190699,21.247823,96.944999,59.620297,43.048123
51.695932,82.007040,185.911374,186.159097,94.389313,93.618851,28.990401,14.175428,185.905703,1.513333,79.930800,52.743088,183.955951,187.235286,181.684206,186.575534,97.323070,184.978527,-0.000590,-1.745141,32.000000,-235.834406,186.394481,-0.024225,30.685351,0.691648,420194.887865,0.949475,39.924768,22.371121,3.591297,0.050393,0.023437,221.397182,32.000000,237.670573,212.685582,219.104107,198.131855,32.000000,190.858007,68.133652,64.849839,111.473149,90.329327,50.972645,21.436312,65.218932,21.247823,96.997557,59.617897,43.043942
51.760454,82.032964,185.894462,186.172580,94.392307,93.615073,28.996758,14.176713,185.778689,1.513471,79.854752,52.745022,183.981220,187.374413,181.704380,186.488484,97.312324,185.102079,-0.000590,-1.746935,32.000000,-235.828696,186.456950,-0.024221,30.717897,0.690891,420135.428055,0.950650,39.928908,22.304363,3.593302,0.061513,0.048070,221.765991,32.000000,237.440439,213.102581,220.475124,197.676643,32.000000,190.947901,68.133542,64.830106,111.501353,90.329327,50.948793,21.436312,65.198218,21.267714,96.997580,59.626906,42.994345
51.788285,82.028552,185.909223,186.184378,94.464543,93.617632,28.995255,14.171433,185.851041,1.513503,79.831173,52.690361,183.958391,187.371416,181.627310,186.600060,97.336887,185.060559,-0.000592,-1.746977,32.000000,-235.842008,186.434865,-0.024212,30.796785,0.688595,420285.470263,0.952800,40.011637,22.337752,3.596248,0.048271,0.026159,221.794469,32.000000,237.724357,213.697076,219.147334,197.168287,32.000000,191.427935,68.105222,64.824220,111.480420,90.329327,50.999997,21.436312,65.158535,21.268148,96.997580,59.619274,43.038659
51.779889,82.028552,186.152286,186.184378,94.427891,93.617607,29.039157,14.180280,185.895192,1.513455,79.872199,52.789037,183.965994,187.307836,181.626824,186.636125,97.336780,185.091771,-0.000592,-1.746975,32.000000,-235.828735,186.428865,-0.024225,30.822225,0.687053,420285.891748,0.951325,39.972683,22.395928,3.591438,0.044518,0.023793,220.935897,32.000000,238.326082,213.596746,216.831132,196.984004,32.000000,191.747683,68.111328,64.850389,111.464879,90.329327,51.044544,21.436312,65.183048,21.265163,96.997580,59.623690,42.999041
51.776325,81.956847,185.984947,186.164996,94.410330,93.616292,29.020574,14.177569,185.987110,1.513428,79.872720,52.794610,183.878749,187.301373,181.634450,186.626079,97.344930,185.114199,-0.000591,-1.747013,32.000000,-235.832758,186.361216,-0.024251,30.764160,0.685008,420233.164488,0.950836,39.940306,22.355429,3.589793,0.058108,0.032206,220.659542,32.000000,238.558040,213.149370,215.222982,197.641655,32.000000,190.992339,68.127001,64.846085,111.478050,90.329327,50.982430,21.436312,65.182603,21.210293,96.997580,59.613717,43.066612
51.747332,81.948574,186.044432,186.160782,94.399642,93.612511,29.044769,14.181850,185.892839,1.513346,79.789265,52.661469,183.889759,187.353287,181.668709,186.534366,97.373506,185.137579,-0.000592,-1.747030,32.000000,-235.829624,186.525556,-0.024412,30.736780,0.685251,420238.286734,0.949565,39.948741,22.367517,3.595069,0.063689,0.030659,220.825385,32.000000,238.642371,212.611508,216.541633,198.018706,32.000000,190.839836,68.164822,64.850655,111.439697,90.329327,51.004081,21.436312,65.199322,21.203387,96.997580,59.631066,43.072555
51.719783,81.954641,185.938776,186.157973,94.379345,93.612502,28.998353,14.174429,185.885255,1.513111,79.806610,52.708627,183.965785,187.338852,181.674531,186.598330,97.368919,185.089185,-0.000591,-1.747035,32.000000,-235.834094,186.419588,-0.024382,30.651939,0.685958,420132.780493,0.950065,39.880618,22.367974,3.592085,0.065783,0.021947,221.271311,32.000000,237.782957,212.570339,218.952441,198.196593,32.000000,190.718202,68.195925,64.849735,111.437950,90.329327,50.971983,21.436312,65.186935,21.202709,96.997580,59.637026,42.981799
51.777081,81.954641,185.883329,186.157973,94.328556,93.610028,28.992953,14.177997,185.881795,1.513030,79.832828,52.690915,183.972614,187.339483,181.692067,186.439245,97.328472,185.109730,-0.000590,-1.747034,32.000000,-235.830199,186.476345,-0.024331,30.590990,0.687054,420071.044529,0.949793,39.901483,22.348370,3.595247,0.053137,0.013370,221.699216,32.000000,237.436901,212.873661,220.478654,197.889368,32.000000,190.567497,68.172462,64.801962,111.429390,90.329327,50.944920,21.436312,65.179208,21.206733,96.997580,59.623650,43.016575
51.744657,81.996285,185.902752,186.159378,94.338627,93.609029,29.006616,14.182421,185.864808,1.513156,79.955759,52.787929,183.943109,187.313076,181.611988,186.634843,97.316755,185.124275,-0.000590,-1.748221,32.000000,-235.827742,186.391521,-0.024342,30.501087,0.688993,420100.776921,0.951877,39.935249,22.334386,3.595119,0.067063,0.030632,221.770621,32.000000,237.652928,213.478109,219.478783,197.283576,32.000000,191.256798,68.150315,64.819808,111.451891,90.329327,50.970975,21.436312,65.206084,21.206733,97.127624,59.631971,43.010779
51.732647,82.024690,186.054786,186.161625,94.333855,93.605489,29.012702,14.184704,185.914652,1.513144,79.990564,52.785501,183.940920,187.280940,181.568509,186.591492,97.355129,184.981927,-0.000590,-1.748229,32.000000,-235.831195,186.372920,-0.024389,30.492930,0.689485,420130.488885,0.950886,39.877652,22.382717,3.590070,0.062304,0.034698,221.018305,32.000000,238.261219,213.418447,217.128130,197.199803,32.000000,191.683435,68.147007,64.839032,111.470678,90.329327,51.006307,21.436312,65.205960,21.228478,97.127612,59.638235,42.996766
51.759201,82.005385,186.046123,186.150670,94.257178,93.602963,28.997530,14.179852,185.845896,1.513087,79.984694,52.720385,183.902978,187.317195,181.580597,186.530576,97.334463,185.083018,-0.000589,-1.749400,32.000000,-235.830474,186.439695,-0.024417,30.413256,0.692038,420215.233415,0.951170,39.951881,22.400015,3.592695,0.064298,0.034951,220.632483,32.000000,238.586588,213.159197,215.344684,197.707171,32.000000,191.309180,68.169378,64.820159,111.493072,90.329327,50.979906,21.436312,65.180486,21.228695,97.127612,59.632826,43.068373
51.759201,82.005385,186.012960,186.150670,94.265179,93.602981,29.019470,14.177426,185.834481,1.513072,79.851568,52.758243,183.896129,187.298131,181.623861,186.558952,97.352995,185.163518,-0.000590,-1.749415,32.000000,-235.831917,186.451300,-0.024408,30.407302,0.692845,420170.552463,0.951240,39.992362,22.306999,3.596468,0.060716,0.024216,220.727528,32.000000,238.656975,212.627870,216.147565,197.969216,32.000000,190.822906,68.202383,64.840354,111.487969,90.329327,50.993745,21.436312,65.185527,21.228695,97.067368,59.636278,43.001242
51.788462,81.986356,185.914088,186.145894,94.327662,93.604288,29.001815,14.181707,185.867527,1.512836,79.765095,52.767885,183.933086,187.272560,181.636955,186.479137,97.291371,185.052715,-0.000589,-1.749422,32.000000,-235.829603,186.485929,-0.024428,30.478165,0.694257,420158.915176,0.951138,39.946364,22.366473,3.594455,0.047919,0.016947,221.182422,32.000000,237.938574,212.553735,218.541367,198.165621,32.000000,190.567886,68.182640,64.823037,111.472413,90.329327,50.936921,21.436312,65.176179,21.228695,97.007861,59.609115,43.076663
51.805872,81.997388,185.956597,186.152917,94.346904,93.610692,28.991451,14.179710,185.848368,1.512804,79.791397,52.711958,183.940246,187.290137,181.638605,186.505008,97.277533,185.038147,-0.000589,-1.749435,32.000000,-235.829961,186.420626,-0.024433,30.531955,0.694296,420127.387845,0.950419,39.946364,22.378834,3.593814,0.046286,0.023339,221.612208,32.000000,237.603228,212.706018,220.258358,197.922064,32.000000,190.422790,68.197393,64.792340,111.491637,90.329327,50.969547,21.436312,65.158399,21.228695,97.042220,59.618399,43.000508
51.756785,82.006764,185.944372,186.169490,94.274980,93.613127,28.962604,14.181993,185.862092,1.512772,79.851763,52.702871,183.944814,187.397147,181.615171,186.511855,97.269177,185.078955,-0.000591,-1.749443,32.000000,-235.824892,186.443141,-0.024482,30.650601,0.692008,420202.441533,0.950384,39.897932,22.397933,3.589875,0.053880,0.033276,221.721432,32.000000,237.674482,213.326802,219.777751,197.249954,32.000000,191.133505,68.193411,64.803791,111.498845,90.329327,50.966708,21.436312,65.149163,21.228695,97.042194,59.630269,43.015035
51.744636,82.006764,186.015548,186.169490,94.150738,93.613152,29.012445,14.180138,185.803034,1.512527,80.036322,52.688020,183.964008,187.272132,181.569910,186.630767,97.307446,185.041677,-0.000591,-1.749446,32.000000,-235.829697,186.414854,-0.024491,30.740924,0.690767,420259.395424,0.950468,39.891477,22.406180,3.589489,0.060126,0.019227,221.103098,32.000000,238.200472,213.353907,217.512738,197.032605,32.000000,191.751980,68.210548,64.822250,111.487447,90.329327,50.992270,21.436312,65.186425,21.228695,97.071547,59.618851,43.042401
51.833378,82.002903,185.978631,186.159940,94.099213,93.614739,29.004162,14.182564,185.876555,1.512299,79.839523,52.776213,183.891411,187.335078,181.587799,186.534102,97.340706,185.124744,-0.000593,-1.749459,32.000000,-235.822518,186.494780,-0.024500,30.807669,0.688691,420323.887793,0.952440,39.950172,22.430200,3.592657,0.059708,0.031535,220.704552,32.000000,238.599324,213.366664,215.515303,197.613248,32.000000,191.196081,68.234055,64.841676,111.502385,90.329327,50.954006,21.436312,65.161236,21.228695,97.059528,59.624998,42.960009
51.803677,81.994906,186.011401,186.157692,94.114097,93.613886,28.970787,14.177712,185.886576,1.512032,79.768376,52.631828,183.880342,187.337403,181.645999,186.552719,97.352893,185.240363,-0.000592,-1.749450,32.000000,-235.831631,186.416833,-0.024538,30.815380,0.687020,420261.995727,0.951046,39.962383,22.377621,3.594876,0.049483,0.016724,220.633498,32.000000,238.729167,212.665119,215.972857,197.853761,32.000000,191.081543,68.232347,64.835787,111.495784,90.329327,50.988092,21.436312,65.151512,21.228695,97.034551,59.627624,43.021785
51.751266,81.942782,185.989843,186.142243,94.088979,93.615169,29.022319,14.181850,185.900357,1.512001,79.653721,52.722383,183.840345,187.321640,181.659715,186.550990,97.342656,185.146557,-0.000593,-1.749475,32.000000,-235.829132,186.499614,-0.024655,30.781024,0.684352,420158.361443,0.949558,39.869370,22.376244,3.588009,0.057453,0.025918,220.878840,32.000000,238.317937,212.461209,218.052452,198.142683,32.000000,190.393842,68.199586,64.822515,111.460376,90.329327,50.950072,21.436312,65.176619,21.228695,97.034518,59.636436,42.945483
51.788958,81.942782,185.998057,186.142243,94.086179,93.617030,29.013100,14.182564,185.924932,1.511711,79.738173,52.624822,183.926591,187.362320,181.689048,186.568979,97.301785,185.269538,-0.000593,-1.749466,32.000000,-235.825796,186.500491,-0.024673,30.721281,0.684619,420140.738762,0.951216,39.891198,22.408418,3.590699,0.064546,0.019805,221.586726,32.000000,237.639512,212.523787,220.297665,198.109519,32.000000,190.342532,68.223114,64.803553,111.482269,90.329327,50.981627,21.436312,65.158580,21.188240,97.034518,59.628430,43.053846
51.759303,81.938370,186.016185,186.134377,94.165830,93.617112,29.017112,14.175856,185.839121,1.511687,79.851919,52.667171,183.937002,187.318583,181.646041,186.489747,97.302294,185.108242,-0.000593,-1.749469,32.000000,-235.833159,186.441736,-0.024646,30.576198,0.685871,420128.253098,0.950463,39.891737,22.382666,3.593919,0.058061,0.025329,221.799780,32.000000,237.673766,213.139489,220.507527,197.395588,32.000000,191.045092,68.224078,64.811202,111.485936,90.329327,50.964071,21.436312,65.158467,21.184086,97.034518,59.636740,42.945629
51.783223,81.964845,186.109261,186.129602,94.220511,93.617104,29.009927,14.182992,185.901335,1.511660,79.979154,52.748215,183.898728,187.364053,181.561223,186.526218,97.298847,185.029350,-0.000594,-1.749481,32.000000,-235.824712,186.379202,-0.024392,30.539849,0.686779,420190.780760,0.950033,39.853860,22.470715,3.591462,0.055746,0.026822,221.389266,32.000000,238.065279,213.421039,218.615256,197.039319,32.000000,191.737917,68.207817,64.823265,111.479377,90.329327,51.023355,21.436312,65.158519,21.203557,97.034518,59.636003,43.044382
51.808338,81.986080,185.964433,186.128759,94.266735,93.615881,29.027296,14.174144,185.900659,1.511569,79.873886,52.813276,183.873087,187.360751,181.588595,186.619395,97.341258,185.193863,-0.000594,-1.750061,32.000000,-235.838477,186.419465,-0.024392,30.453618,0.690450,420198.522818,0.950483,39.879246,22.408324,3.593870,0.044657,0.045123,220.632094,32.000000,238.647851,213.483550,215.773485,197.412948,32.000000,191.283166,68.226636,64.842995,111.496992,90.329327,50.954027,21.436312,65.146568,21.203248,97.034518,59.626601,42.974243
51.827229,81.986080,185.826837,186.128759,94.355466,93.614611,29.003620,14.185560,185.894915,1.511488,79.860516,52.674438,183.836340,187.341826,181.640588,186.534328,97.351375,185.150105,-0.000594,-1.751796,32.000000,-235.822143,186.451277,-0.024429,30.403342,0.691304,420222.471496,0.950303,39.881684,22.381488,3.594007,0.050813,0.011004,220.546392,32.000000,238.801742,212.824218,215.221645,197.853422,32.000000,191.001932,68.259091,64.821725,111.459462,90.329327,50.916449,21.436312,65.129289,21.203248,97.100708,59.613806,43.060302
51.777893,81.960708,185.998081,186.125388,94.414942,93.615954,29.023143,14.173859,185.800350,1.511128,79.756144,52.649091,183.833519,187.328656,181.622278,186.459879,97.323538,184.989527,-0.000594,-1.751831,32.000000,-235.836796,186.434354,-0.024463,30.431798,0.692553,420156.580661,0.949271,39.877691,22.402214,3.589469,0.061512,0.029803,220.776885,32.000000,238.415265,212.301940,217.398413,198.283351,32.000000,190.232856,68.227210,64.859018,111.409097,90.329327,50.927111,21.436312,65.145221,21.183577,97.100708,59.615320,42.956414
51.737263,81.959881,186.104411,186.122018,94.457000,93.617228,29.017935,14.173716,185.909220,1.510498,79.850420,52.738939,183.889673,187.348904,181.604487,186.564369,97.303628,185.117202,-0.000596,-1.751836,32.000000,-235.835135,186.436332,-0.024440,30.492747,0.693053,420121.783841,0.949658,39.858722,22.375308,3.585506,0.064859,0.025065,221.610756,32.000000,237.758110,212.388353,219.725187,198.237663,32.000000,190.153198,68.252464,64.819245,111.387117,90.329327,51.022335,21.436312,65.170170,21.182426,97.100708,59.625755,42.970941
51.802001,81.977807,185.902687,186.122298,94.468496,93.613388,29.006048,14.179281,185.869023,1.510208,79.884354,52.641519,183.918912,187.284815,181.631591,186.535383,97.299737,185.059104,-0.000594,-1.751861,32.000000,-235.830062,186.472082,-0.024442,30.613649,0.693478,420170.770684,0.949955,39.882904,22.341507,3.592230,0.065228,0.035891,221.754148,32.000000,237.676099,212.810890,220.482491,197.594471,32.000000,191.021220,68.262248,64.824894,111.427219,90.329327,50.946130,21.436312,65.181369,21.181898,97.100708,59.608013,42.954433
51.750604,81.977807,185.950322,186.122298,94.418830,93.612081,29.018981,14.180566,185.851676,1.509888,80.037769,52.795820,183.961499,187.279085,181.529795,186.596154,97.279129,185.083405,-0.000593,-1.751850,32.000000,-235.829105,186.385261,-0.024466,30.694137,0.692905,420235.226118,0.950946,39.922912,22.410428,3.597106,0.053380,0.029653,221.558153,32.000000,237.727316,213.341702,218.990350,196.968268,32.000000,192.036659,68.228085,64.801864,111.382388,90.329327,50.960945,21.436312,65.165559,21.195260,97.100708,59.616805,42.995299
51.759218,82.008143,185.971511,186.126231,94.340836,93.615895,29.009261,14.176427,185.825964,1.509362,79.963060,52.709163,183.888222,187.267769,181.555481,186.558116,97.336020,185.072247,-0.000594,-1.751874,32.000000,-235.830949,186.408859,-0.024474,30.796261,0.688794,420210.718945,0.950048,39.875782,22.392021,3.588716,0.064654,0.053021,220.801810,32.000000,238.449347,213.551486,215.999208,197.166953,32.000000,191.537600,68.247912,64.859764,111.423762,90.329327,50.905605,21.436312,65.151642,21.195260,97.195513,59.626424,43.011880
51.750377,82.031309,186.040412,186.127917,94.242713,93.617200,28.960224,14.178568,185.858013,1.508737,79.913871,52.704319,183.816879,187.350005,181.592695,186.528150,97.344949,185.086304,-0.000594,-1.751877,32.000000,-235.830447,186.471042,-0.024468,30.802896,0.687745,420269.764135,0.950635,39.927426,22.421956,3.593201,0.055237,0.023064,220.389090,32.000000,238.672743,212.985763,215.053948,197.379539,32.000000,191.270753,68.235003,64.823841,111.435720,90.329327,50.993186,21.436312,65.163824,21.213042,97.195540,59.631803,42.970134
51.775347,82.003455,185.949527,186.108253,94.236152,93.617196,29.025957,14.183705,185.820820,1.508153,79.810983,52.698410,183.808712,187.298537,181.571237,186.487817,97.349520,185.012596,-0.000595,-1.751892,32.000000,-235.826457,186.461332,-0.024444,30.732164,0.685501,420217.621948,0.950891,39.949104,22.360783,3.593012,0.062050,0.024272,220.710575,32.000000,238.354447,212.449071,216.850375,198.022952,32.000000,190.365379,68.208718,64.825005,111.399850,90.329327,50.944228,21.436312,65.141318,21.213317,97.195540,59.631085,42.951792
51.739570,82.003455,186.037760,186.108253,94.309719,93.617181,29.017041,14.176285,185.894791,1.507764,79.849974,52.652492,183.931509,187.319663,181.589668,186.630825,97.331325,184.981995,-0.000594,-1.751881,32.000000,-235.833714,186.431069,-0.024403,30.674677,0.685713,420241.058799,0.952744,39.981157,22.357249,3.594958,0.062034,0.038529,221.380659,32.000000,237.738008,212.279287,219.465791,198.265859,32.000000,190.101170,68.222440,64.840035,111.439720,90.329327,50.992332,21.436312,65.166237,21.213317,97.108573,59.621546,43.033450
51.685668,81.984702,185.910641,186.099545,94.356047,93.614568,28.953907,14.174572,185.817898,1.507130,79.915462,52.684891,183.930292,187.263140,181.626414,186.500360,97.269743,185.093572,-0.000594,-1.751320,32.000000,-235.835427,186.424625,-0.024412,30.490308,0.686670,420184.100207,0.950025,39.928207,22.324383,3.591468,0.056666,0.028851,221.790901,32.000000,237.422350,212.768882,220.778110,197.731631,32.000000,190.951717,68.215658,64.789804,111.438453,90.329327,50.915592,21.436312,65.201252,21.213317,97.049911,59.618920,43.031763
51.729762,81.998215,185.913282,186.115838,94.384626,93.612049,29.022178,14.175000,185.864252,1.506310,80.029163,52.793178,183.937027,187.226702,181.565342,186.493454,97.314045,185.042743,-0.000593,-1.750739,32.000000,-235.837457,186.351632,-0.024413,30.434787,0.688653,420235.758366,0.951029,39.964167,22.330828,3.595657,0.065599,0.039358,221.522547,32.000000,237.536455,213.330229,219.450289,196.871603,32.000000,192.128976,68.239492,64.827095,111.469012,90.329327,50.944079,21.436312,65.175258,21.213317,97.092014,59.630613,43.038292
51.748323,82.010901,186.060562,186.129602,94.339727,93.612112,29.017130,14.181137,185.846363,1.505486,79.977942,52.642400,183.885866,187.289606,181.548327,186.444177,97.326592,185.024719,-0.000593,-1.748408,32.000000,-235.828206,186.386974,-0.024559,30.397127,0.693050,420341.434882,0.954111,39.999626,22.435245,3.596948,0.055808,0.014116,220.751835,32.000000,238.164072,213.458892,216.520123,197.063921,32.000000,191.718100,68.256058,64.837466,111.472658,90.329327,50.925088,21.436312,65.145044,21.213317,97.091997,59.622500,43.033010
51.742260,82.010901,185.872455,186.129602,94.304666,93.609601,29.001466,14.176713,185.820038,1.505034,79.993845,52.674362,183.815219,187.261855,181.589556,186.518635,97.361181,184.994993,-0.000592,-1.746023,32.000000,-235.829844,186.386792,-0.024541,30.438485,0.693787,420243.272979,0.950992,39.968788,22.371432,3.593933,0.061915,0.028502,220.528383,32.000000,238.525874,213.175244,214.812579,197.196119,32.000000,191.282449,68.271795,64.858278,111.482969,90.329327,50.929784,21.436312,65.163832,21.213317,97.131726,59.619077,43.043501
51.778595,82.007316,185.892884,186.133815,94.284002,93.605789,29.011220,14.176855,185.849600,1.504535,79.797829,52.707317,183.818277,187.332143,181.629851,186.527090,97.337342,185.098794,-0.000591,-1.746055,32.000000,-235.833963,186.450893,-0.024523,30.605860,0.694879,420226.065195,0.950818,39.962813,22.351966,3.595490,0.034334,0.024110,220.567420,32.000000,238.427675,212.356560,216.601825,197.920174,32.000000,190.499834,68.268186,64.810816,111.434167,90.329327,50.972843,21.436312,65.157534,21.213317,97.120611,59.637085,43.021344
51.821584,81.990217,185.901108,186.136344,94.296547,93.602032,29.005950,14.179424,185.896133,1.504088,79.724191,52.775510,183.890434,187.321824,181.611516,186.555572,97.320948,185.141030,-0.000591,-1.746073,32.000000,-235.831230,186.418219,-0.024532,30.715301,0.693439,420156.219982,0.951427,39.968908,22.305963,3.592276,0.061630,0.033992,221.383925,32.000000,237.839774,212.330941,219.182618,198.333037,32.000000,190.150935,68.301140,64.819691,111.451666,90.329327,50.938296,21.436312,65.117920,21.213317,97.067221,59.635354,42.982460
51.725660,81.967879,185.979489,186.136625,94.375740,93.602088,29.003822,14.178996,185.811208,1.503333,79.823809,52.712381,183.918105,187.311772,181.671695,186.592303,97.268520,185.060287,-0.000592,-1.746076,32.000000,-235.830183,186.351712,-0.024533,30.789232,0.689227,420158.708499,0.950336,39.928806,22.369649,3.590149,0.064666,0.046159,221.810793,32.000000,237.466769,212.578840,220.716056,198.014651,32.000000,190.766333,68.304161,64.809364,111.454663,90.329327,50.921901,21.436312,65.140331,21.213317,97.067158,59.635845,42.898894
51.744289,81.967879,186.023004,186.136625,94.404349,93.599555,29.011512,14.180708,185.847896,1.502707,79.949289,52.658378,183.907869,187.343826,181.560804,186.571524,97.274190,184.989684,-0.000591,-1.746077,32.000000,-235.829126,186.421135,-0.024519,30.815091,0.686208,420127.246467,0.949576,39.868526,22.402252,3.587330,0.053630,0.027228,221.575474,32.000000,237.337012,213.302865,219.817333,196.950299,32.000000,191.952183,68.305474,64.791060,111.467370,90.329327,50.980066,21.436312,65.162605,21.195879,97.067158,59.619884,42.983413
51.811786,81.960708,185.937685,186.124265,94.431245,93.597025,29.000642,14.175428,185.912077,1.502029,79.947942,52.808713,183.909593,187.221584,181.528619,186.556140,97.344813,185.039743,-0.000592,-1.746092,32.000000,-235.833915,186.418955,-0.024510,30.746615,0.685915,420244.504704,0.951505,39.942575,22.423691,3.595498,0.050695,0.036843,221.031942,32.000000,238.066826,213.462362,216.922758,197.048550,32.000000,191.666877,68.295782,64.815981,111.491390,90.329327,50.913444,21.436312,65.170208,21.189931,97.067158,59.621388,42.952159
51.822020,81.976428,185.924150,186.124546,94.505146,93.594407,29.004218,14.181565,185.853165,1.501198,79.923763,52.750686,183.813478,187.369314,181.528463,186.549075,97.324163,185.066284,-0.000593,-1.746092,32.000000,-235.829254,186.457560,-0.024530,30.668540,0.685220,420212.256343,0.950855,39.923846,22.390916,3.595044,0.061437,0.020146,220.394532,32.000000,238.567539,213.303757,214.874038,197.153200,32.000000,191.489088,68.298932,64.815804,111.525277,90.329327,50.941127,21.436312,65.117151,21.201457,97.067158,59.635501,43.037265
51.777771,81.944161,185.923994,186.127074,94.501383,93.597628,28.995002,14.175999,185.906274,1.500714,79.702173,52.709385,183.833488,187.316116,181.606398,186.429750,97.373582,185.080144,-0.000592,-1.746080,32.000000,-235.835311,186.454931,-0.024544,30.501795,0.685652,420030.413352,0.949825,39.848857,22.339512,3.588714,0.050819,0.028991,220.410885,32.000000,238.599789,212.424997,215.956029,197.969165,32.000000,190.317429,68.320729,64.822661,111.516154,90.329327,50.917536,21.436312,65.134830,21.201146,97.067158,59.632915,42.987082
51.741857,81.944161,185.856511,186.127074,94.503443,93.601398,29.013562,14.176998,185.833399,1.500190,79.683695,52.613896,183.868283,187.331633,181.601103,186.525114,97.360976,184.988259,-0.000591,-1.746054,32.000000,-235.833164,186.468330,-0.024541,30.465262,0.687236,420069.253656,0.949514,39.854299,22.370350,3.587744,0.050479,0.015714,221.119167,32.000000,237.945483,212.285561,218.876663,198.134662,32.000000,190.565949,68.329724,64.813742,111.512449,90.329327,50.916221,21.436312,65.154422,21.175833,97.067158,59.632305,42.969180
51.757982,81.911067,186.082829,186.120894,94.506308,93.597588,28.992963,14.178568,185.877953,1.499512,79.777919,52.683202,183.891289,187.303840,181.680194,186.597579,97.306037,185.002235,-0.000592,-1.746055,32.000000,-235.829956,186.380979,-0.024508,30.422592,0.691501,419980.991663,0.950655,39.866478,22.326252,3.590807,0.049883,0.033259,221.822287,32.000000,237.428936,212.440579,220.648509,198.203088,32.000000,190.765300,68.351999,64.808137,111.573519,90.329327,50.891662,21.436312,65.157384,21.149600,97.067158,59.610826,43.109238
51.769433,81.920720,185.922097,186.112748,94.399150,93.593756,29.001158,14.178282,185.841057,1.498989,79.817709,52.790937,183.881365,187.313994,181.569249,186.536992,97.276569,184.994930,-0.000590,-1.746056,32.000000,-235.832700,186.411367,-0.024476,30.443835,0.692600,420038.275964,0.950801,39.902573,22.303583,3.591995,0.060665,0.034350,221.642288,32.000000,237.257512,213.203470,220.145055,197.113952,32.000000,191.599707,68.318325,64.781001,111.571023,90.329327,50.940404,21.436312,65.136382,21.155823,97.067158,59.636258,43.078351
51.732256,81.924856,185.884506,186.101512,94.302658,93.588719,29.015893,14.180280,185.851554,1.498508,79.881310,52.713666,183.868611,187.279941,181.505959,186.596358,97.318438,185.021414,-0.000592,-1.746055,32.000000,-235.832997,186.493313,-0.024516,30.558102,0.693957,420070.264206,0.951039,39.853270,22.363889,3.595249,0.051488,0.018917,221.179695,32.000000,237.891806,213.458771,217.467017,196.888311,32.000000,191.645691,68.345479,64.820795,111.601557,90.329327,50.973568,21.436312,65.136071,21.154779,97.067158,59.637409,42.986128
51.772327,81.924856,185.913451,186.101512,94.312325,93.586218,29.000685,14.177997,185.951419,1.498177,79.904355,52.751342,183.792620,187.322844,181.544783,186.472819,97.350830,185.158539,-0.000591,-1.746040,32.000000,-235.830363,186.555151,-0.024540,30.636754,0.692846,420111.056939,0.950526,39.851415,22.390552,3.591349,0.050961,0.051502,220.568329,32.000000,238.531987,213.437531,215.142427,197.122535,32.000000,191.506099,68.319418,64.823433,111.627509,90.329327,50.934852,21.436312,65.134948,21.156940,97.067158,59.634026,42.963604
51.769747,81.928442,185.984107,186.097579,94.381540,93.586223,29.004853,14.177712,185.935607,1.497587,79.743730,52.623381,183.803748,187.290096,181.573265,186.544733,97.372385,185.054922,-0.000590,-1.746055,32.000000,-235.827697,186.497760,-0.024503,30.764055,0.690567,420039.053182,0.950742,39.892922,22.358851,3.593203,0.060112,0.019487,220.472109,32.000000,238.665324,212.446843,215.464651,197.992019,32.000000,190.476779,68.338654,64.839409,111.645959,90.329327,50.931456,21.436312,65.122107,21.158713,97.067158,59.629000,43.008138
51.796710,81.908861,186.030530,186.102073,94.450475,93.586223,29.015165,14.183563,185.856144,1.496996,79.602462,52.694369,183.859306,187.318948,181.602056,186.577312,97.373274,185.136190,-0.000589,-1.744867,32.000000,-235.823486,186.450747,-0.024467,30.827968,0.688372,419950.913029,0.950417,39.852643,22.379089,3.590981,0.061147,0.030630,220.975668,32.000000,238.108089,212.271099,218.035530,198.150142,32.000000,190.587018,68.333293,64.820248,111.638921,90.329327,50.976028,21.436312,65.120161,21.142770,97.067158,59.633711,43.039613
51.764030,81.882386,186.057484,186.088871,94.362316,93.588737,29.003810,14.181993,185.917497,1.496573,79.620431,52.724312,183.894080,187.293725,181.602639,186.645823,97.293730,185.077486,-0.000589,-1.744856,32.000000,-235.825711,186.484583,-0.024458,30.768304,0.685767,419917.036047,0.950340,39.858822,22.317767,3.592525,0.046312,0.028938,221.563601,32.000000,237.304189,212.389507,220.351518,197.993113,32.000000,190.682533,68.335199,64.797946,111.647273,90.329327,50.931162,21.436312,65.126593,21.141570,97.067158,59.637330,43.056194
51.742790,81.882386,185.891165,186.088871,94.463332,93.588781,29.006076,14.180423,185.852023,1.496139,79.716357,52.713159,183.880457,187.283347,181.553225,186.599597,97.262166,185.066122,-0.000588,-1.743647,32.000000,-235.830723,186.539956,-0.024453,30.669432,0.684124,419877.849393,0.949420,39.812152,22.348068,3.591551,0.062896,0.024263,221.651237,32.000000,237.219854,213.169694,220.511919,197.173780,32.000000,191.196803,68.344739,64.772872,111.685844,90.329327,50.925153,21.436312,65.144999,21.119855,97.067158,59.616569,43.011000
51.693825,81.870528,186.094630,186.092804,94.496270,93.585938,29.005070,14.182992,185.870119,1.495675,79.921914,52.567747,183.908749,187.283631,181.471371,186.580327,97.281740,185.078811,-0.000588,-1.743634,32.000000,-235.825204,186.529145,-0.024464,30.493271,0.685894,420015.163146,0.950407,39.818512,22.405083,3.594339,0.057000,0.024783,221.204487,32.000000,237.746780,213.434618,218.242666,196.828190,32.000000,191.397597,68.358024,64.814188,111.737554,90.329327,50.968905,21.436312,65.147904,21.109169,97.067158,59.629472,43.016869
51.653672,81.873010,185.983303,186.082129,94.451902,93.585610,29.000509,14.174572,185.912365,1.495337,79.981240,52.684891,183.848047,187.286957,181.519624,186.507857,97.325828,185.024848,-0.000588,-1.743622,32.000000,-235.833296,186.497557,-0.024466,30.424061,0.687880,420082.710615,0.950756,39.839860,22.432284,3.592600,0.051468,0.024270,220.548329,32.000000,238.429366,213.420802,215.264795,197.000568,32.000000,191.559145,68.381262,64.838776,111.791631,90.329327,50.964379,21.436312,65.190271,21.109365,97.067158,59.618290,43.014888
51.787959,81.911895,185.929715,186.097017,94.420087,93.585606,29.006881,14.179139,185.862180,1.494724,79.878018,52.745174,183.821806,187.304574,181.588788,186.516987,97.329659,185.109076,-0.000587,-1.743602,32.000000,-235.830204,186.474387,-0.024431,30.400169,0.693008,420047.821881,0.951710,39.877244,22.417581,3.599939,0.052087,0.020134,220.391568,32.000000,238.546219,212.520745,215.185901,197.974677,32.000000,190.731210,68.381523,64.820251,111.787489,90.329327,50.994147,21.436312,65.146032,21.107693,97.067158,59.619834,42.990163
51.797464,81.911895,185.851428,186.097017,94.433854,93.585613,29.017735,14.181137,185.973354,1.494132,79.728729,52.729466,183.851239,187.276067,181.561530,186.550765,97.351151,185.031575,-0.000586,-1.743604,32.000000,-235.824273,186.457621,-0.024394,30.435023,0.694749,419991.881446,0.952665,39.920135,22.352779,3.600582,0.058720,0.020384,220.820184,32.000000,238.233855,212.066654,217.690127,198.442872,32.000000,190.473595,68.371152,64.824866,111.792817,90.329327,50.907616,21.436312,65.119772,21.136151,97.067158,59.633652,43.064338
51.736039,81.930648,186.100202,186.123141,94.303499,93.584371,29.000515,14.183277,185.892795,1.493544,79.799178,52.672804,183.891144,187.300230,181.558043,186.592510,97.310536,185.101624,-0.000587,-1.743624,32.000000,-235.826885,186.431372,-0.024396,30.619104,0.693563,419960.864976,0.949866,39.823977,22.381279,3.590211,0.057842,0.028594,221.571712,32.000000,237.376166,212.416070,220.026193,198.080634,32.000000,190.814119,68.410455,64.792942,111.814956,90.329327,50.947427,21.436312,65.119899,21.149439,97.067158,59.622450,42.847097
51.763571,81.938370,185.977757,186.128759,94.224163,93.580720,29.016791,14.177141,185.968214,1.493159,79.867151,52.804253,183.872625,187.358691,181.572282,186.487934,97.302856,185.081939,-0.000588,-1.743599,32.000000,-235.831710,186.536347,-0.024385,30.693691,0.692416,419916.058598,0.949322,39.814428,22.330039,3.588041,0.057431,0.029491,221.630340,32.000000,237.249931,213.109419,220.602916,197.399236,32.000000,191.229567,68.398244,64.785689,111.867925,90.329327,50.959199,21.436312,65.129165,21.154442,97.067158,59.623739,43.045262
51.760990,81.940300,186.011282,186.121456,94.214192,93.578180,29.001573,14.176855,185.910235,1.493233,79.914480,52.661834,183.945923,187.311589,181.475099,186.642967,97.278823,185.189066,-0.000587,-1.743602,32.000000,-235.834455,186.506040,-0.024348,30.808430,0.689759,420040.004608,0.951140,39.894910,22.397542,3.597110,0.059717,0.018416,221.427027,32.000000,237.474879,213.501205,218.608802,196.921563,32.000000,191.260270,68.387174,64.805050,111.871174,90.329327,50.950043,21.436312,65.110923,21.153630,97.067158,59.626099,42.960523
51.732055,81.940300,185.865084,186.121456,94.125733,93.578209,29.009136,14.179424,185.895316,1.493299,79.913454,52.737013,183.861364,187.261794,181.523392,186.514990,97.357399,185.113932,-0.000587,-1.743594,32.000000,-235.828116,186.419035,-0.024320,30.820756,0.687377,420031.511630,0.950039,39.874957,22.397665,3.592831,0.053758,0.028384,220.657058,32.000000,238.358572,213.569776,215.581876,196.926113,32.000000,191.543107,68.395904,64.818828,111.881254,90.329327,50.914687,21.436312,65.146652,21.154314,97.067158,59.626768,42.936385
51.775326,81.940025,185.968088,186.125107,94.046431,93.580778,29.020239,14.176570,185.910113,1.493077,79.899966,52.687214,183.823127,187.243442,181.557674,186.556140,97.341273,184.999911,-0.000587,-1.743597,32.000000,-235.833101,186.494171,-0.024312,30.717635,0.684929,420068.238791,0.950567,39.879481,22.462808,3.593658,0.054975,0.019557,220.384768,32.000000,238.455337,212.683336,215.184742,197.673259,32.000000,190.875446,68.398398,64.798787,111.897426,90.329327,51.004483,21.436312,65.125837,21.153315,97.067158,59.640232,43.066979
51.784401,81.930648,186.016844,186.108534,93.986269,93.578297,29.006795,14.175286,185.941516,1.492851,79.788354,52.783068,183.832842,187.288812,181.585108,186.559420,97.394714,185.001565,-0.000586,-1.743599,32.000000,-235.828157,186.507897,-0.024326,30.626867,0.684584,419943.579184,0.950897,39.908567,22.355403,3.592842,0.059671,0.035337,220.776202,32.000000,238.345935,212.295939,217.196518,198.366545,32.000000,190.235509,68.373215,64.824433,111.874861,90.329327,50.972838,21.436312,65.113072,21.145342,97.067158,59.604473,43.015695
51.779962,81.948298,185.988978,186.095332,94.009287,93.578308,28.980073,14.174715,185.944214,1.493088,79.757295,52.676263,183.882883,187.346478,181.595837,186.565368,97.333919,185.118038,-0.000586,-1.743609,32.000000,-235.832989,186.433905,-0.024319,30.452096,0.686672,419958.151051,0.949696,39.864798,22.327759,3.591828,0.048486,0.026280,221.604484,32.000000,237.485779,212.391125,219.874299,198.163531,32.000000,190.605981,68.375753,64.808612,111.909176,90.329327,50.987227,21.436312,65.100773,21.144429,97.067158,59.617533,43.021638
51.752912,81.948298,185.908509,186.095332,94.030104,93.578317,28.999309,14.178711,185.941019,1.493157,79.772946,52.746533,183.902447,187.362708,181.603287,186.607012,97.316404,185.105709,-0.000586,-1.743630,32.000000,-235.830469,186.507569,-0.024321,30.414462,0.688705,419835.859820,0.949909,39.846304,22.274953,3.592140,0.054728,0.023477,221.615302,32.000000,237.229164,213.075688,220.624204,197.461638,32.000000,191.040660,68.375010,64.792417,111.908554,90.329327,50.929954,21.436312,65.130278,21.157192,97.067158,59.642435,42.975857
51.763106,81.914928,186.039053,186.077354,93.959542,93.578335,29.003788,14.175856,185.885374,1.493025,79.939886,52.684064,183.907613,187.283511,181.511151,186.599920,97.326008,185.023030,-0.000587,-1.743620,32.000000,-235.830536,186.444020,-0.024312,30.482807,0.692661,419969.420417,0.950914,39.868415,22.380457,3.591910,0.065117,0.040508,221.514639,32.000000,237.483950,213.376906,218.927029,197.026875,32.000000,191.313173,68.338862,64.778661,111.900995,90.329327,51.005777,21.436312,65.136173,21.130800,97.067158,59.626906,43.081212
51.772947,81.920720,185.788532,186.071736,93.982357,93.580887,29.004120,14.186845,185.932155,1.492883,79.910971,52.757428,183.827831,187.282917,181.497880,186.530886,97.348518,185.140125,-0.000586,-1.743601,32.000000,-235.819548,186.404756,-0.024313,30.572474,0.693613,420015.081914,0.950822,39.895597,22.393242,3.592233,0.051808,0.026979,220.751674,32.000000,238.129277,213.489962,216.017129,197.035139,32.000000,191.554455,68.351335,64.814150,111.872909,90.329327,50.880313,21.436312,65.125195,21.134117,97.067158,59.603302,43.023032
51.777397,81.935336,185.883063,186.061062,93.921673,93.585933,29.016903,14.177854,185.796664,1.493056,79.944604,52.653899,183.803607,187.215527,181.560590,186.551721,97.344332,185.094242,-0.000587,-1.744766,32.000000,-235.830833,186.394786,-0.024358,30.731404,0.692254,419950.812419,0.950396,39.851983,22.351900,3.594047,0.062361,0.022571,220.352239,32.000000,238.441527,212.919647,214.840261,197.572897,32.000000,191.113853,68.352213,64.800837,111.909139,90.329327,50.959298,21.436312,65.115821,21.133073,97.067158,59.626630,43.097426
51.745363,81.935336,185.823568,186.061062,93.906250,93.590943,29.005918,14.171718,185.828772,1.493032,79.776759,52.805327,183.779977,187.299110,181.594773,186.419276,97.355941,184.961105,-0.000587,-1.744743,32.000000,-235.832380,186.394850,-0.024385,30.774100,0.689399,419925.652459,0.950228,39.847884,22.374335,3.588525,0.061070,0.026367,220.556840,32.000000,238.258212,212.320243,216.844140,198.188292,32.000000,190.594003,68.358755,64.807407,111.858852,90.329327,50.898729,21.436312,65.126797,21.143354,97.067158,59.667002,43.041227
51.771352,81.930372,185.934433,186.055725,93.856674,93.594770,29.019012,14.182135,185.827913,1.492924,79.748962,52.763115,183.838942,187.226497,181.586063,186.493092,97.369107,184.983929,-0.000589,-1.746500,32.000000,-235.826880,186.409836,-0.024378,30.798202,0.686119,419970.413344,0.949806,39.858029,22.360913,3.590043,0.057148,0.023193,221.356831,32.000000,237.419525,212.338503,219.579847,198.067773,32.000000,190.319132,68.391337,64.799211,111.897524,90.329327,50.924423,21.436312,65.105901,21.138678,97.067158,59.584921,43.028461
51.764791,81.922926,185.966503,186.056006,93.862597,93.596095,29.025153,14.174001,185.733320,1.492661,79.734233,52.651833,183.846995,187.231086,181.621413,186.506634,97.297495,184.936617,-0.000591,-1.747043,32.000000,-235.838620,186.384244,-0.024348,30.758495,0.685423,419987.444031,0.950855,39.890226,22.298191,3.591115,0.061459,0.035163,221.597154,32.000000,237.152844,212.743804,220.488452,197.771933,32.000000,190.651012,68.378409,64.754077,111.882824,90.329327,50.948620,21.436312,65.115975,21.132056,97.067158,59.631203,43.084660
51.737609,81.896727,185.883114,186.061062,93.943205,93.597601,29.001354,14.179995,185.793248,1.492663,79.896211,52.684467,183.900519,187.176397,181.505513,186.497960,97.348822,185.005131,-0.000591,-1.747037,32.000000,-235.828365,186.435106,-0.024349,30.681915,0.684908,419961.575113,0.949935,39.859140,22.293789,3.591454,0.061210,0.019185,221.564688,32.000000,237.386377,213.254765,219.377004,196.978887,32.000000,191.547945,68.411078,64.774363,111.935314,90.329327,50.965396,21.436312,65.131461,21.131041,97.067158,59.626965,42.914228
51.771076,81.896727,185.932330,186.061062,93.938077,93.601126,28.994790,14.176713,185.776891,1.492856,79.903564,52.763865,183.849627,187.205903,181.462593,186.529392,97.321108,185.017357,-0.000590,-1.747033,32.000000,-235.832466,186.412571,-0.024361,30.640976,0.685968,420088.435134,0.949861,39.858287,22.347232,3.592529,0.055711,0.027655,220.880047,32.000000,238.031256,213.510547,216.345224,196.960473,32.000000,191.980288,68.380969,64.772933,111.879163,90.329327,50.936175,21.436312,65.109749,21.109725,97.067158,59.615232,42.930369
51.691196,81.906931,185.816467,186.067242,93.886956,93.602484,29.024776,14.181707,185.725336,1.492952,79.928709,52.690077,183.771582,187.246786,181.497517,186.419976,97.376877,185.069692,-0.000589,-1.747016,32.000000,-235.827800,186.313797,-0.024371,30.505152,0.687730,419987.926933,0.951137,39.859410,22.322216,3.592805,0.055390,0.026587,220.382482,32.000000,238.405294,213.086800,214.839064,197.327993,32.000000,191.115187,68.392915,64.771152,111.884601,90.329327,50.940879,21.436312,65.125097,21.116227,97.067158,59.616373,43.055827
51.710536,81.905000,185.837711,186.083534,93.867627,93.603766,28.972559,14.178853,185.738172,1.493018,79.778320,52.746513,183.802799,187.237569,181.571576,186.323246,97.349844,185.049697,-0.000590,-1.746990,32.000000,-235.829998,186.294627,-0.024349,30.463085,0.688405,420034.644728,0.950721,39.825772,22.354622,3.591433,0.070828,0.035639,220.490943,32.000000,238.337683,212.415093,216.201227,198.011042,32.000000,190.358502,68.399111,64.761925,111.859577,90.329327,50.897279,21.436312,65.146668,21.113522,97.067158,59.640025,43.055240
51.702896,81.915480,185.850438,186.084377,93.833064,93.603862,29.008113,14.178425,185.797726,1.493175,79.784001,52.653820,183.874185,187.202722,181.549886,186.489871,97.326108,185.031149,-0.000590,-1.746971,32.000000,-235.827967,186.346246,-0.024341,30.384040,0.692140,419998.434328,0.951369,39.916292,22.318945,3.594741,0.061067,0.025587,221.185771,32.000000,237.643136,212.312821,218.862784,197.916893,32.000000,190.253093,68.412480,64.771595,111.869446,90.329327,50.903030,21.436312,65.139549,21.112271,97.067158,59.640674,43.061330
51.763023,81.915480,185.776239,186.084377,93.810235,93.601352,29.018072,14.174429,185.739795,1.493319,79.777887,52.719673,183.902224,187.186165,181.590163,186.463547,97.260983,185.043641,-0.000590,-1.746951,32.000000,-235.830816,186.255287,-0.024434,30.371714,0.692930,420039.053889,0.952705,39.894907,22.338302,3.593807,0.056660,0.004809,221.501567,32.000000,237.234455,212.559472,220.592561,197.838207,32.000000,190.457151,68.425893,64.738302,111.897528,90.329327,50.875064,21.436312,65.113299,21.119140,97.067158,59.652299,42.991631
51.707890,81.922926,185.959971,186.077354,93.851952,93.597579,28.986997,14.180994,185.779374,1.493183,79.810992,52.681080,183.857100,187.139061,181.531650,186.427900,97.278782,184.964341,-0.000591,-1.746961,32.000000,-235.830316,186.385362,-0.024461,30.390465,0.694882,420098.102736,0.951715,39.913072,22.354918,3.594585,0.052560,0.023731,221.723173,32.000000,237.394957,213.124564,219.868301,197.131637,32.000000,191.365530,68.408543,64.739248,111.912275,90.329327,50.940263,21.436312,65.124090,21.123764,97.067158,59.662134,42.995666
51.688022,81.925960,185.775916,186.078478,93.840154,93.596346,28.998477,14.185418,185.772848,1.493380,79.949504,52.692001,183.886050,187.191770,181.453771,186.479099,97.334699,184.905754,-0.000590,-1.746945,32.000000,-235.824581,186.426987,-0.024473,30.453460,0.694182,420170.491400,0.950164,39.852618,22.424838,3.588976,0.043261,0.021433,220.922671,32.000000,238.031929,213.329336,217.155306,196.998956,32.000000,191.835715,68.386818,64.780894,111.917064,90.329327,50.867176,21.436312,65.164665,21.125073,97.067158,59.648699,43.066098
51.763727,81.935888,185.965315,186.088028,93.886155,93.596356,29.016242,14.177854,185.754334,1.493312,79.924511,52.716763,183.807777,187.173114,181.515374,186.477402,97.372332,185.038251,-0.000592,-1.746958,32.000000,-235.831817,186.304559,-0.024500,30.537488,0.694964,420159.641435,0.952262,39.915495,22.376592,3.596356,0.060854,0.017939,220.404795,32.000000,238.346232,213.117439,215.056317,197.238474,32.000000,191.590503,68.395593,64.786784,111.941837,90.329327,50.935121,21.436312,65.140697,21.124098,97.067158,59.617238,43.006084
51.759907,81.935888,185.873546,186.088028,93.900262,93.596315,29.010809,14.183705,185.803333,1.493377,79.781883,52.736746,183.811743,187.154986,181.575013,186.382044,97.371849,184.885595,-0.000592,-1.746955,32.000000,-235.825966,186.420542,-0.024527,30.594923,0.690961,419974.182992,0.950207,39.872318,22.311421,3.592580,0.056193,0.029742,220.448501,32.000000,238.348429,212.375545,215.918877,197.952110,32.000000,190.703012,68.454536,64.787948,111.928704,90.329327,50.900139,21.436312,65.127741,21.130816,97.067158,59.630653,43.028681
51.683211,81.903621,185.914782,186.081849,93.923830,93.591251,29.008224,14.182278,185.806482,1.493113,79.740678,52.605531,183.858902,187.223050,181.558892,186.424784,97.321541,184.988479,-0.000591,-1.746959,32.000000,-235.825917,186.419442,-0.024547,30.698438,0.689447,419974.726425,0.950460,39.876158,22.253282,3.591072,0.052060,0.032338,221.039805,32.000000,237.695837,212.281361,218.422644,197.971063,32.000000,190.169824,68.451321,64.759249,111.882753,90.329327,50.908657,21.436312,65.149224,21.105111,97.067158,59.601502,43.015475
51.750710,81.907758,185.907036,186.080725,93.882117,93.586203,29.017360,14.182278,185.883951,1.493197,79.743274,52.665795,183.893830,187.210653,181.570319,186.460313,97.290739,184.925141,-0.000590,-1.746932,32.000000,-235.830999,186.434289,-0.024600,30.720913,0.689447,419974.726425,0.950460,39.876158,22.253282,3.591072,0.052308,0.038255,221.461038,32.000000,237.222719,212.341067,220.323699,198.107756,32.000000,190.343314,68.473769,64.734197,111.893977,90.329327,50.914231,21.436312,65.129627,21.107011,97.067158,59.595857,43.067859
51.787602,81.922926,185.933768,186.083815,93.931857,93.582372,29.003108,14.179995,185.814005,1.493143,79.781649,52.757401,183.918520,187.230392,181.525406,186.407832,97.317757,185.034025,-0.000591,-1.747538,32.000000,-235.826889,186.430537,-0.024575,30.777116,0.688079,420045.828490,0.951949,39.921017,22.343101,3.597199,0.055873,0.010914,221.651341,32.000000,237.185959,213.057381,220.271465,197.225513,32.000000,191.512847,68.485890,64.740109,111.908698,90.329327,50.911404,21.436312,65.107014,21.105796,97.067158,59.646595,43.054506
51.756380,81.922926,185.778775,186.083815,93.972184,93.578594,29.020298,14.179424,185.830922,1.493005,79.783218,52.763490,183.918192,187.274191,181.478627,186.497063,97.281922,184.951671,-0.000591,-1.748120,32.000000,-235.831886,186.363398,-0.024291,30.814750,0.686701,420045.304858,0.950261,39.857271,22.349581,3.592357,0.065332,0.030794,221.014704,32.000000,237.701047,213.484613,217.734659,196.972307,32.000000,191.936332,68.483440,64.747669,111.870663,90.329327,50.862653,21.436312,65.125686,21.116334,97.067158,59.590969,43.018850
51.717114,81.888178,185.979081,186.081287,93.870681,93.578525,29.006543,14.178711,185.815662,1.492971,79.872414,52.699426,183.860028,187.248356,181.538640,186.380472,97.340609,185.000093,-0.000593,-1.749337,32.000000,-235.831944,186.449485,-0.024294,30.760410,0.685079,419980.160928,0.949990,39.835366,22.364372,3.590314,0.062350,0.028430,220.342180,32.000000,238.310936,213.298056,215.371043,197.290174,32.000000,191.313467,68.507880,64.762197,111.918133,90.329327,50.937078,21.436312,65.146216,21.088055,97.067158,59.647588,43.063237
51.720712,81.831643,185.934337,186.078478,93.814143,93.578528,29.014265,14.176998,185.853338,1.492950,79.780236,52.584170,183.794738,187.299171,181.564600,186.477687,97.316765,185.039027,-0.000593,-1.749372,32.000000,-235.834312,186.452178,-0.024311,30.683804,0.684142,420042.018219,0.950010,39.866740,22.368587,3.589486,0.059673,0.017214,220.474110,32.000000,238.385804,212.669961,215.367302,197.782426,32.000000,190.689710,68.536322,64.756112,111.882800,90.329327,50.873337,21.436312,65.141535,21.043024,97.067158,59.598759,43.051132
