OSU 80 Ton Compressor Load Stand
51.700545,81.854257,185.982478,186.094770,93.844237,93.578533,29.005226,14.175714,185.825904,1.492731,79.757899,52.659718,183.879399,187.278148,181.608194,186.469558,97.339339,185.005747,-0.000592,-1.749396,32.000000,-235.834121,186.420056,-0.024288,30.623012,0.686348,419917.176086,0.951162,39.871469,22.328494,3.596084,0.059805,0.016483,220.847086,32.000000,238.036295,212.328546,217.833755,198.020667,32.000000,190.235136,68.538511,64.784197,111.885237,90.329327,50.936798,21.436312,65.156968,21.058131,97.067158,59.663098,43.060082
51.704049,81.854257,185.867337,186.094770,93.810620,93.575973,28.962037,14.179710,185.771879,1.492779,79.815845,52.711471,183.894281,187.298456,181.620165,186.555043,97.297642,184.987053,-0.000592,-1.749403,32.000000,-235.826027,186.356341,-0.024292,30.554483,0.687785,419889.380088,0.950707,39.811316,22.367285,3.594969,0.059129,0.043695,221.513370,32.000000,237.354889,212.349181,220.121023,198.242999,32.000000,190.209024,68.529980,64.746401,111.901957,90.329327,50.892407,21.436312,65.157519,21.056851,97.067158,59.632698,42.960596
51.783645,81.904724,185.946917,186.108534,93.787393,93.575993,28.994995,14.177284,185.798218,1.492809,79.794024,52.789289,183.885457,187.253617,181.581462,186.475365,97.309470,185.001441,-0.000591,-1.749397,32.000000,-235.830584,186.390952,-0.024289,30.454981,0.689580,419887.585894,0.951458,39.854213,22.331935,3.597302,0.043974,0.016259,221.661789,32.000000,237.282755,213.027947,220.340456,197.352215,32.000000,191.212597,68.528318,64.747653,111.912015,90.329327,50.883311,21.436312,65.146910,21.093816,97.067158,59.645887,43.071748
51.778114,81.909688,185.985327,186.108253,93.843111,93.576001,28.994499,14.179424,185.788101,1.492880,79.799878,52.650596,183.869222,187.334711,181.498830,186.469682,97.334541,185.124379,-0.000591,-1.749390,32.000000,-235.832378,186.389993,-0.024295,30.400667,0.690725,419948.138251,0.952780,39.850688,22.366453,3.594831,0.062717,0.029851,221.243738,32.000000,237.603379,213.472654,218.176066,196.892225,32.000000,191.929250,68.531161,64.745917,111.916909,90.329327,50.900392,21.436312,65.107967,21.095967,97.067158,59.632924,42.988769
51.771888,81.852602,186.098588,186.090556,93.882809,93.578399,29.024226,14.182278,185.947365,1.492851,79.789185,52.715826,183.828278,187.257796,181.503489,186.495191,97.336449,185.033860,-0.000591,-1.749397,32.000000,-235.823131,186.482584,-0.024313,30.431221,0.692332,419945.619190,0.950227,39.821141,22.360149,3.590843,0.056510,0.025900,220.425697,32.000000,238.377211,213.427333,215.351749,197.036986,32.000000,191.497890,68.551793,64.769565,111.925511,90.329327,50.974330,21.436312,65.120000,21.051045,97.067158,59.622795,43.042621
51.760003,81.837158,185.899461,186.071455,93.890990,93.582188,29.007316,14.180851,185.844933,1.492601,79.738183,52.682236,183.761167,187.392254,181.557485,186.447478,97.311442,185.013497,-0.000592,-1.749379,32.000000,-235.827508,186.499920,-0.024310,30.510476,0.693760,419911.681029,0.950365,39.831661,22.382268,3.591968,0.045208,0.039722,220.453026,32.000000,238.476816,212.828533,215.027162,197.683886,32.000000,190.692121,68.577346,64.773522,111.922658,90.329327,50.904885,21.436312,65.127224,21.049103,97.067158,59.632049,42.972922
51.756530,81.837158,185.957708,186.071455,93.893240,93.586019,29.014108,14.178853,185.870720,1.492367,79.594986,52.627609,183.801980,187.289933,181.601718,186.498448,97.318468,185.043657,-0.000592,-1.749380,32.000000,-235.828687,186.458601,-0.024334,30.565183,0.693387,419851.557361,0.949408,39.780832,22.345617,3.594588,0.055036,0.016312,220.807976,32.000000,238.224468,212.273923,217.403706,197.974784,32.000000,190.255826,68.620572,64.781455,111.893179,90.329327,50.920122,21.436312,65.127867,21.035195,97.067158,59.641343,43.071528
51.678035,81.860600,185.976416,186.063871,93.916627,93.586064,29.004984,14.171004,185.833779,1.492375,79.661584,52.591333,183.888867,187.310795,181.610314,186.445128,97.297356,185.042501,-0.000593,-1.749380,32.000000,-235.837519,186.413552,-0.024317,30.692275,0.691147,419900.572673,0.950201,39.777331,22.362807,3.591566,0.053437,0.042740,221.461201,32.000000,237.424097,212.240307,219.825944,198.302601,32.000000,190.451827,68.645641,64.760711,111.911961,90.329327,50.942640,21.436312,65.135842,21.051111,97.067158,59.598178,42.950618
51.719678,81.859496,185.932172,186.050388,93.909643,93.586377,29.015972,14.175571,185.870706,1.492519,79.788028,52.733972,183.871509,187.296928,181.593648,186.489135,97.313199,185.052292,-0.000594,-1.749388,32.000000,-235.830822,186.491214,-0.024332,30.741265,0.690146,419907.548609,0.950087,39.780821,22.367361,3.592932,0.059711,0.025914,221.801248,32.000000,237.209157,212.840341,220.613882,197.572759,32.000000,191.207950,68.644721,64.780664,111.946935,90.329327,50.913201,21.436312,65.145786,21.048430,97.067158,59.595493,43.079892
51.768338,81.903897,185.876404,186.048702,93.900277,93.582528,29.011512,14.177712,185.891152,1.492323,79.867133,52.670488,183.877394,187.330878,181.494859,186.460473,97.298417,185.001869,-0.000594,-1.749334,32.000000,-235.833434,186.427928,-0.024431,30.788918,0.688348,420016.639819,0.952007,39.883203,22.388028,3.598752,0.054595,0.029491,221.568813,32.000000,237.353479,213.584989,218.738553,196.794391,32.000000,191.797024,68.621866,64.777744,111.950188,90.329327,50.906673,21.436312,65.115941,21.046580,97.067158,59.665271,43.092951
51.778182,81.903897,186.113867,186.048702,93.800734,93.578687,29.000081,14.179852,185.918135,1.492386,79.830028,52.817847,183.821470,187.309528,181.499244,186.538236,97.345403,185.020823,-0.000595,-1.749295,32.000000,-235.831130,186.530248,-0.024472,30.780027,0.686615,419965.820070,0.950815,39.840209,22.375943,3.594999,0.049898,0.021794,220.704440,32.000000,238.157529,213.559981,215.713977,196.966676,32.000000,191.478347,68.612678,64.816947,111.964386,90.329327,50.979892,21.436312,65.111260,21.079134,97.067158,59.588235,43.096252
51.754887,81.883765,186.027882,186.040556,93.744693,93.578726,29.002907,14.180423,185.905467,1.492500,79.847372,52.676935,183.788808,187.321681,181.532114,186.585907,97.357697,184.990868,-0.000595,-1.749319,32.000000,-235.826953,186.571119,-0.024462,30.706069,0.684850,420001.756070,0.950056,39.835694,22.371368,3.590542,0.053996,0.028559,220.480101,32.000000,238.377958,213.044188,215.036110,197.569514,32.000000,190.751691,68.634775,64.796976,111.983604,90.329327,50.942645,21.436312,65.112954,21.062357,97.067158,59.654571,43.082459
51.796012,81.884868,186.072717,186.039713,93.632962,93.578712,29.013063,14.176570,185.899163,1.492591,79.664935,52.618503,183.810075,187.318807,181.547538,186.425595,97.358946,185.192208,-0.000597,-1.749337,32.000000,-235.831953,186.475571,-0.024445,30.634577,0.685591,419895.800380,0.950195,39.825801,22.331659,3.594446,0.057031,0.032223,220.592952,32.000000,238.320733,212.259065,216.560396,198.086417,32.000000,190.375557,68.627644,64.784801,111.930641,90.329327,50.966695,21.436312,65.096577,21.061671,97.067158,59.651935,42.988182
51.754087,81.895899,185.925364,186.036062,93.708235,93.578563,29.001476,14.172574,185.835512,1.492670,79.662127,52.609472,183.831149,187.332918,181.575302,186.477990,97.354165,185.086024,-0.000597,-1.749337,32.000000,-235.838408,186.489196,-0.024403,30.520468,0.687239,419861.915282,0.950520,39.829080,22.307863,3.594402,0.057373,0.012702,221.350368,32.000000,237.545687,212.138345,219.461086,198.422184,32.000000,190.351510,68.663934,64.782429,111.976964,90.329327,50.898527,21.436312,65.121914,21.060155,97.067158,59.646703,43.059055
51.749368,81.895899,186.015133,186.036062,93.756492,93.578415,29.053287,14.185132,185.888603,1.492741,79.689767,52.641198,183.815053,187.308936,181.587178,186.500326,97.326371,185.061200,-0.000597,-1.749344,32.000000,-235.820605,186.549233,-0.024406,30.457079,0.688476,419841.519315,0.949371,39.788861,22.383892,3.592414,0.062067,0.034283,221.619140,32.000000,237.297857,212.723818,220.667528,197.658003,32.000000,191.031801,68.654051,64.750788,111.969390,90.329327,50.942914,21.436312,65.122721,21.067186,97.067158,59.620267,43.078718
51.793144,81.888178,186.023915,186.023421,93.819086,93.579621,29.023445,14.182849,185.954637,1.492887,79.869044,52.764478,183.865440,187.325412,181.483241,186.463003,97.303921,185.083403,-0.000597,-1.749335,32.000000,-235.830428,186.516113,-0.024368,30.415695,0.691149,419883.798730,0.950609,39.842019,22.347924,3.592477,0.056824,0.013889,221.448162,32.000000,237.378248,213.526125,219.199884,196.766986,32.000000,191.592428,68.656563,64.785463,111.988435,90.329327,50.928921,21.436312,65.119900,21.059866,97.067158,59.661927,42.988402
51.809817,81.898657,186.027468,186.029039,93.776555,93.583372,28.952542,14.177426,185.910969,1.493187,79.824976,52.772213,183.800674,187.288669,181.458486,186.488709,97.367750,185.077817,-0.000596,-1.748198,32.000000,-235.830933,186.385547,-0.024373,30.428047,0.692908,419934.778309,0.949007,39.846760,22.366191,3.594539,0.045453,0.024958,220.630994,32.000000,238.220362,213.488440,216.285668,196.821402,32.000000,191.570428,68.684345,64.800848,112.008528,90.329327,50.949354,21.436312,65.083588,21.066421,97.067158,59.624467,43.061696
51.725952,81.845156,185.971658,186.030163,93.690333,93.585686,28.984463,14.175714,185.823779,1.493304,79.763733,52.646398,183.736927,187.316483,181.509591,186.445111,97.374438,185.011787,-0.000597,-1.748185,32.000000,-235.835596,186.380246,-0.024405,30.479529,0.693334,419947.337719,0.949106,39.795050,22.397164,3.591671,0.051030,0.031782,220.312339,32.000000,238.577109,213.044212,214.610196,197.459866,32.000000,190.904440,68.695412,64.793595,112.030139,90.329327,50.864945,21.436312,65.101272,21.065086,97.067158,59.646674,42.991851
51.742077,81.845156,186.003686,186.030163,93.635306,93.585934,28.981084,14.179710,185.769591,1.493383,79.665798,52.670536,183.768181,187.419986,181.533184,186.428571,97.372659,185.095118,-0.000598,-1.748151,32.000000,-235.832092,186.455052,-0.024413,30.513492,0.692901,419854.244643,0.951160,39.788783,22.331189,3.590583,0.049915,0.033556,220.471996,32.000000,238.440939,212.256861,216.264276,197.965853,32.000000,190.300934,68.698321,64.806120,111.984088,90.329327,50.937486,21.436312,65.121958,21.022295,97.067158,59.643074,43.116428
51.765939,81.802135,185.916365,186.032691,93.529118,93.583364,28.993172,14.181279,185.807771,1.493366,79.644875,52.664472,183.823916,187.295295,181.534505,186.453447,97.356838,185.029759,-0.000599,-1.748161,32.000000,-235.825933,186.470001,-0.024415,30.632584,0.692520,419832.245421,0.951684,39.819561,22.299154,3.595326,0.044640,0.033496,221.103056,32.000000,237.630246,212.237644,219.222058,198.331113,32.000000,190.305096,68.740536,64.809704,111.993834,90.329327,50.880393,21.436312,65.105152,20.987109,97.067158,59.574575,43.104616
51.725726,81.824197,185.936179,186.050949,93.503523,93.585857,29.008570,14.181422,185.837823,1.493608,79.723109,52.733975,183.829336,187.247968,181.555790,186.511447,97.300184,184.989255,-0.000599,-1.748184,32.000000,-235.830380,186.382364,-0.024441,30.690963,0.691648,419829.294849,0.951475,39.803348,22.332922,3.594825,0.060764,0.029447,221.642909,32.000000,237.265502,212.695441,220.521554,197.926231,32.000000,191.008713,68.723391,64.781623,111.982385,90.329327,50.909520,21.436312,65.131189,21.001405,97.067158,59.585826,42.872189
51.675706,81.844329,185.933103,186.073983,93.483784,93.589652,29.012703,14.177854,185.831967,1.493657,79.902427,52.641067,183.867515,187.225152,181.457673,186.454096,97.320791,184.970343,-0.000599,-1.747608,32.000000,-235.829194,186.432802,-0.024424,30.757551,0.688317,419779.262221,0.950478,39.736342,22.323655,3.591481,0.059160,0.027164,221.502912,32.000000,237.113411,213.455709,219.733237,196.992389,32.000000,191.564435,68.684260,64.792829,111.991587,90.329327,50.925517,21.436312,65.167583,20.999089,97.067158,59.616432,42.976810
51.754737,81.844329,186.008257,186.073983,93.489694,93.593508,29.009429,14.183420,185.852405,1.493702,79.937347,52.717942,183.820281,187.208858,181.433906,186.399360,97.328326,185.068466,-0.000599,-1.747041,32.000000,-235.828382,186.493352,-0.024432,30.785561,0.687610,419939.375817,0.950851,39.798829,22.364757,3.594656,0.065013,0.021611,220.737714,32.000000,237.987418,213.535610,216.778378,196.807137,32.000000,191.527616,68.669520,64.793051,111.984762,90.329327,50.934207,21.436312,65.121546,21.012373,97.067158,59.596408,42.987742
51.707744,81.873837,185.966784,186.081568,93.478857,93.592232,28.979260,14.175143,185.898226,1.493865,79.926113,52.618863,183.737297,187.281166,181.498903,186.461490,97.342159,185.068514,-0.000599,-1.747039,32.000000,-235.834528,186.420464,-0.024433,30.748346,0.686785,419971.162763,0.951799,39.869278,22.336889,3.598076,0.041102,0.029856,220.401212,32.000000,238.347001,213.314479,214.758501,197.247625,32.000000,191.329850,68.700818,64.809046,111.984531,90.329327,50.890058,21.436312,65.131724,21.033058,97.067158,59.589081,43.075563
51.708974,81.882110,186.031898,186.090276,93.450414,93.588371,29.006579,14.176570,185.842287,1.493858,79.818594,52.678605,183.753151,187.345723,181.538758,186.481985,97.377128,184.962202,-0.000601,-1.747043,32.000000,-235.828347,186.462518,-0.024417,30.680840,0.685447,419933.383612,0.950368,39.789795,22.367024,3.594033,0.056725,0.016747,220.457090,32.000000,238.295090,212.387326,215.981713,197.915036,32.000000,190.500509,68.720813,64.804919,111.959611,90.329327,50.946343,21.436312,65.142196,21.037735,97.067158,59.583731,42.984514
51.741809,81.894796,186.000066,186.084658,93.480260,93.588380,29.022555,14.178425,185.852477,1.494117,79.773986,52.776623,183.827752,187.328329,181.511809,186.372200,97.364057,184.978912,-0.000601,-1.747027,32.000000,-235.832065,186.456542,-0.024275,30.564816,0.686771,419964.957201,0.952351,39.866553,22.353211,3.596498,0.053623,0.019215,221.008420,32.000000,237.682629,212.273601,218.902548,198.366791,32.000000,190.242703,68.722431,64.819070,111.976414,90.329327,50.880020,21.436312,65.141660,21.036182,97.067158,59.672401,43.086201
51.836205,81.894796,185.948017,186.084658,93.549863,93.588383,29.012026,14.174572,185.875755,1.494083,79.771417,52.773907,183.837968,187.320072,181.566287,186.457985,97.287561,185.063536,-0.000601,-1.747010,32.000000,-235.839688,186.576363,-0.024111,30.541317,0.688440,419893.178684,0.951410,39.873588,22.277425,3.597671,0.055396,0.012645,221.629611,32.000000,237.124571,212.684487,220.498930,197.774272,32.000000,190.619015,68.733563,64.778899,111.987763,90.329327,50.911625,21.436312,65.074980,21.044459,97.067158,59.583770,43.091337
51.771288,81.923202,186.091161,186.073421,93.573348,93.593459,28.989935,14.180138,185.879032,1.494183,79.740764,52.689807,183.866067,187.387788,181.521471,186.572746,97.323233,185.037106,-0.000601,-1.747031,32.000000,-235.829861,186.509812,-0.024113,30.449605,0.690580,419914.349476,0.950261,39.853257,22.296914,3.594773,0.048929,0.023490,221.464536,32.000000,237.069768,213.412259,219.985575,197.039130,32.000000,191.388670,68.714623,64.790350,111.971840,90.329327,50.906548,21.436312,65.077075,21.064960,97.067158,59.602270,43.053626
51.744262,81.861703,186.084107,186.057972,93.618828,93.598568,29.018566,14.177141,185.851029,1.494030,79.794421,52.571317,183.870075,187.366032,181.468719,186.561112,97.323930,184.983341,-0.000603,-1.747041,32.000000,-235.829416,186.451341,-0.024112,30.429857,0.689806,420000.253566,0.948728,39.758426,22.405898,3.587223,0.041899,0.025071,220.973619,32.000000,237.804778,213.458731,217.127953,197.019797,32.000000,191.426570,68.694635,64.799494,111.944046,90.329327,50.961864,21.436312,65.122533,21.016835,97.067158,59.637960,43.087815
51.746122,81.837158,186.010347,186.025949,93.589067,93.601968,29.013386,14.175428,185.907664,1.494224,79.871312,52.712712,183.780418,187.346213,181.500847,186.564941,97.360020,185.104223,-0.000604,-1.745871,32.000000,-235.827522,186.486503,-0.024115,30.457709,0.693195,420029.029943,0.950860,39.852033,22.360078,3.594486,0.057583,0.026247,220.386063,32.000000,238.487486,213.325474,214.942571,197.160337,32.000000,191.672247,68.717139,64.821268,111.982330,90.329327,50.917344,21.436312,65.107232,21.015013,97.067158,59.669146,43.003223
51.737678,81.837158,185.969272,186.025949,93.631661,93.605758,29.014702,14.173573,185.890446,1.494357,79.780811,52.712806,183.780519,187.265893,181.538917,186.524622,97.353910,185.011116,-0.000605,-1.744678,32.000000,-235.833639,186.458379,-0.024099,30.474572,0.693878,419989.681432,0.950369,39.817697,22.338741,3.596227,0.055628,0.025256,220.385992,32.000000,238.313831,212.578134,215.520544,197.852032,32.000000,190.997246,68.727641,64.843092,111.930828,90.329327,50.922748,21.436312,65.119609,20.994173,97.067158,59.619864,43.086641
51.784029,81.858945,185.869901,186.023983,93.566035,93.605784,29.048250,14.175143,185.893977,1.494473,79.674518,52.750925,183.821969,187.351310,181.517439,186.520651,97.355539,185.122873,-0.000605,-1.742914,32.000000,-235.833053,186.434986,-0.024070,30.579476,0.692982,419911.467857,0.950480,39.791283,22.349055,3.594672,0.061268,0.037913,220.869253,32.000000,237.811059,212.331349,218.375037,198.166874,32.000000,190.227392,68.722129,64.792463,111.896830,90.329327,50.911410,21.436312,65.109946,21.008814,97.067158,59.574260,42.983120
51.778325,81.875767,185.964325,186.029320,93.574665,93.608323,29.010375,14.175143,185.845926,1.494546,79.669695,52.719412,183.842289,187.166325,181.567301,186.546239,97.295712,184.977263,-0.000605,-1.741173,32.000000,-235.836823,186.485728,-0.024078,30.659308,0.692616,419943.150335,0.950643,39.799772,22.319424,3.594465,0.060469,0.011868,221.446590,32.000000,237.156630,212.509032,220.242073,197.893839,32.000000,190.609639,68.720577,64.769192,111.905991,90.329327,50.920531,21.436312,65.093027,21.019844,97.067158,59.627092,43.029708
51.752957,81.861427,186.045190,186.028197,93.630421,93.612178,29.015265,14.174001,185.851649,1.494684,79.704879,52.735976,183.811017,187.283776,181.535580,186.514131,97.290636,185.124180,-0.000604,-1.741149,32.000000,-235.832391,186.431886,-0.024091,30.751703,0.689417,419943.272819,0.948674,39.774974,22.360693,3.589329,0.046163,0.021003,221.603887,32.000000,237.026231,213.277245,220.174960,197.017317,32.000000,191.215180,68.683568,64.803824,111.907325,90.329327,50.911859,21.436312,65.098861,21.018208,97.067158,59.579059,43.026627
51.771109,81.861427,185.976648,186.028197,93.718363,93.618568,28.976520,14.181565,185.784521,1.494731,79.847162,52.635518,183.844439,187.391662,181.471400,186.555105,97.297196,185.046205,-0.000604,-1.739985,32.000000,-235.824500,186.459192,-0.024064,30.778375,0.688015,420082.517773,0.950091,39.797528,22.364625,3.591548,0.043045,0.039799,221.161610,32.000000,237.698957,213.482839,217.611239,196.993032,32.000000,191.443124,68.681449,64.788753,111.882926,90.329327,50.922777,21.436312,65.097841,21.005460,97.067158,59.580761,43.092071
51.754260,81.829988,185.995249,186.026511,93.702915,93.622411,28.999754,14.174715,185.837980,1.494721,79.835650,52.669603,183.745841,187.240609,181.486825,186.491376,97.309148,185.030541,-0.000604,-1.738820,32.000000,-235.832497,186.388057,-0.024096,30.787082,0.686497,420106.888573,0.950442,39.808682,22.426098,3.594871,0.052512,0.018450,220.442098,32.000000,238.389601,213.303916,215.429795,197.194410,32.000000,191.760521,68.696760,64.815407,111.914071,90.329327,50.872216,21.436312,65.082246,20.979412,97.067158,59.603607,43.089943
51.740008,81.847638,186.017182,186.024826,93.624029,93.626260,29.009696,14.181279,185.826730,1.494524,79.817066,52.588613,183.720896,187.255166,181.524485,186.514075,97.323768,185.029106,-0.000604,-1.738806,32.000000,-235.828556,186.443243,-0.024114,30.730617,0.685528,420112.913239,0.951416,39.790439,22.389610,3.592286,0.064327,0.031472,220.369623,32.000000,238.249445,212.620908,215.328372,197.599826,32.000000,191.035374,68.692670,64.796268,111.867540,90.329327,50.937749,21.436312,65.111135,20.990694,97.067158,59.615782,43.045922
51.806975,81.887074,185.880047,186.019489,93.626878,93.624988,29.017757,14.174715,185.828500,1.494455,79.692984,52.645887,183.783928,187.273723,181.543441,186.453728,97.339997,185.000015,-0.000604,-1.738811,32.000000,-235.839710,186.439778,-0.024141,30.635443,0.685568,420079.473663,0.950955,39.775933,22.371644,3.593815,0.057062,0.024468,220.697163,32.000000,237.975142,212.257806,217.623863,198.162087,32.000000,190.362942,68.686613,64.826923,111.834852,90.329327,50.906286,21.436312,65.118487,20.988687,97.067158,59.641805,43.016429
51.828283,81.887074,185.952028,186.019489,93.577130,93.625950,29.022518,14.179567,185.851984,1.494371,79.542636,52.730333,183.826947,187.293094,181.585833,186.526868,97.312642,185.126154,-0.000602,-1.738813,32.000000,-235.829121,186.445283,-0.024378,30.586531,0.687125,420100.446879,0.950994,39.807909,22.356473,3.595229,0.065927,0.038570,221.420317,32.000000,237.261823,212.412541,220.155480,198.022251,32.000000,190.588350,68.701989,64.770559,111.874787,90.329327,50.910144,21.436312,65.062024,21.017239,97.067158,59.638619,42.961257
51.712891,81.874389,185.917662,186.020893,93.575571,93.628485,29.025279,14.179995,185.821196,1.494433,79.632248,52.648730,183.797302,187.307224,181.523304,186.466505,97.293331,185.067979,-0.000603,-1.738252,32.000000,-235.827709,186.493843,-0.024340,30.442865,0.688098,420076.811704,0.949474,39.780055,22.329075,3.587935,0.061333,0.027906,221.510623,32.000000,237.228615,213.086948,220.385205,197.190840,32.000000,190.857424,68.680949,64.792843,111.888616,90.329327,50.897603,21.436312,65.082183,21.005977,97.067158,59.581223,43.100068
51.666019,81.801307,185.938497,186.010500,93.637895,93.628424,28.971093,14.176855,185.830314,1.494649,79.806585,52.698058,183.811410,187.331979,181.451923,186.486182,97.292120,185.145154,-0.000602,-1.737649,32.000000,-235.833143,186.424461,-0.024312,30.402451,0.689156,420120.006272,0.948905,39.758656,22.404850,3.587848,0.048752,0.024581,221.261331,32.000000,237.630058,213.343765,218.530841,196.878797,32.000000,191.630655,68.647024,64.788405,111.845491,90.329327,50.904031,21.436312,65.150896,20.948336,97.067158,59.638707,43.039173
51.731341,81.831643,185.799823,185.997298,93.660229,93.625738,28.981985,14.178711,185.796377,1.494644,79.850533,52.654593,183.747663,187.223724,181.452155,186.504172,97.337102,185.033067,-0.000602,-1.737653,32.000000,-235.826699,186.459111,-0.024315,30.456581,0.693724,420212.275417,0.951108,39.861928,22.401834,3.595190,0.060520,0.029228,220.546211,32.000000,238.284294,213.486767,215.547263,197.039889,32.000000,191.803105,68.651026,64.804115,111.870377,90.329327,50.869545,21.436312,65.133100,20.945720,97.067158,59.638196,42.984734
51.741707,81.831643,185.877212,185.997298,93.682422,93.625601,29.003277,14.179995,185.747976,1.494843,79.849078,52.747167,183.709636,187.259918,181.480019,186.487692,97.329234,184.936897,-0.000601,-1.737684,32.000000,-235.825906,186.354995,-0.024311,30.535128,0.695148,420151.782477,0.953655,39.836003,22.432662,3.598855,0.054378,0.034811,220.283343,32.000000,238.432308,212.637586,215.051492,197.621448,32.000000,191.003792,68.664983,64.785571,111.863029,90.329327,50.878269,21.436312,65.111401,20.966609,97.067158,59.645267,43.044528
51.706351,81.877974,185.715710,186.000949,93.781845,93.626841,29.060778,14.174144,185.780206,1.494818,79.733234,52.580503,183.741549,187.242485,181.531550,186.420724,97.321028,185.022624,-0.000600,-1.737701,32.000000,-235.837166,186.374270,-0.024344,30.665629,0.692742,420059.106310,0.952034,39.800628,22.344660,3.591630,0.059824,0.022275,220.649769,32.000000,238.146267,212.326966,217.003267,198.080045,32.000000,190.319063,68.676532,64.821806,111.835172,90.329327,50.869755,21.436312,65.126262,21.000088,97.067158,59.566835,42.969107
51.735869,81.914928,185.849736,186.009657,93.910995,93.628084,28.988143,14.179567,185.747548,1.494728,79.661774,52.698983,183.793240,187.299619,181.510016,186.463469,97.277444,184.998663,-0.000601,-1.737696,32.000000,-235.827973,186.356362,-0.024362,30.742524,0.691059,420065.633031,0.951126,39.790206,22.315601,3.592406,0.057307,0.021293,221.340458,32.000000,237.458442,212.262130,219.573762,197.952313,32.000000,190.516110,68.676774,64.799921,111.834213,90.329327,50.864763,21.436312,65.115753,21.026791,97.067158,59.670169,42.979598
51.750884,81.882386,185.777017,186.000388,93.931953,93.624323,29.008847,14.174715,185.733380,1.494626,79.783698,52.678212,183.787667,187.166875,181.533919,186.456661,97.271945,184.951042,-0.000600,-1.736516,32.000000,-235.834628,186.386589,-0.024395,30.795500,0.688163,420163.050590,0.950068,39.872090,22.356725,3.591739,0.049947,0.028636,221.497039,32.000000,237.145852,212.824441,220.513747,197.584240,32.000000,190.968186,68.653850,64.783989,111.892096,90.329327,50.883743,21.436312,65.110273,21.025671,97.067158,59.594244,43.047023
51.729016,81.882386,185.792998,186.000388,93.885574,93.620510,29.030066,14.179139,185.767713,1.494638,79.835577,52.665580,183.823198,187.213549,181.483650,186.454729,97.285360,185.096996,-0.000599,-1.736522,32.000000,-235.830204,186.361807,-0.024450,30.784039,0.686555,420274.308724,0.951957,39.879361,22.391109,3.592280,0.057264,0.034652,221.437788,32.000000,237.585048,213.292451,218.736412,197.018211,32.000000,191.358148,68.655777,64.792605,111.897782,90.329327,50.837359,21.436312,65.123815,20.999335,97.067158,59.608161,43.052672
51.714595,81.875216,185.880442,185.988590,93.818841,93.615747,29.014475,14.177569,185.781670,1.494724,79.879112,52.627137,183.774605,187.283755,181.454468,186.464894,97.319083,184.980341,-0.000600,-1.736538,32.000000,-235.828496,186.326953,-0.024492,30.716848,0.684890,420219.010635,0.950865,39.831724,22.378323,3.589833,0.056556,0.028789,220.560507,32.000000,238.264003,213.353972,216.154026,196.993433,32.000000,191.728316,68.624124,64.821765,111.865302,90.329327,50.854326,21.436312,65.128602,20.992261,97.067158,59.644323,43.025820
51.725350,81.871906,185.901369,185.997017,93.797854,93.610695,29.003739,14.180423,185.854802,1.494826,79.842718,52.629016,183.690287,187.210755,181.474629,186.442486,97.315722,185.018782,-0.000600,-1.736559,32.000000,-235.827445,186.395723,-0.024504,30.677667,0.685429,420191.585750,0.950567,39.853710,22.420941,3.591659,0.063581,0.035034,220.250375,32.000000,238.462444,212.907347,214.738928,197.172531,32.000000,191.264577,68.643114,64.834995,111.887707,90.329327,50.877967,21.436312,65.123378,20.988082,97.067158,59.621241,43.020391
51.730352,81.872182,185.767433,186.006287,93.850983,93.606948,29.014058,14.177426,185.829741,1.494508,79.739778,52.626019,183.698435,187.240547,181.528141,186.494739,97.313015,184.964201,-0.000600,-1.737102,32.000000,-235.824213,186.303968,-0.024525,30.536335,0.687314,420108.108535,0.951301,39.861040,22.342437,3.594352,0.068565,0.037286,220.544103,32.000000,238.426726,212.356306,216.470516,198.115566,32.000000,190.118313,68.631958,64.829217,111.831638,90.329327,50.844846,21.436312,65.133741,20.986395,97.067158,59.612281,43.029855
51.675293,81.872182,185.940436,186.006287,93.868760,93.605702,29.001395,14.178425,185.872253,1.494195,79.677068,52.651221,183.793823,187.225070,181.489219,186.417671,97.327909,185.013030,-0.000599,-1.737669,32.000000,-235.833213,186.410041,-0.024496,30.506778,0.688081,420082.279723,0.951379,39.846916,22.360556,3.594009,0.043251,0.034910,221.273080,32.000000,237.759699,212.222597,219.203182,198.016456,32.000000,190.380768,68.644184,64.821041,111.857373,90.329327,50.890818,21.436312,65.151312,20.984922,97.067158,59.617926,42.952746
51.719314,81.878525,185.896759,186.013590,93.973887,93.601917,29.026030,14.184419,185.827744,1.494096,79.742737,52.653641,183.792878,187.163529,181.540618,186.379661,97.279758,185.026696,-0.000598,-1.738874,32.000000,-235.823449,186.312429,-0.024581,30.427575,0.690784,420067.117380,0.950904,39.842161,22.342305,3.591072,0.048896,0.026530,221.433899,32.000000,237.323672,212.616889,220.337110,197.650220,32.000000,190.866879,68.641454,64.807026,111.864974,90.329327,50.874318,21.436312,65.126146,20.988126,97.067158,59.637596,43.021931
51.715102,81.881559,185.857376,186.014152,94.084255,93.600617,29.006426,14.176142,185.807210,1.494213,79.808592,52.702867,183.796708,187.230454,181.447874,186.387519,97.275208,184.928310,-0.000598,-1.738874,32.000000,-235.831890,186.420321,-0.024625,30.413911,0.692621,420065.247471,0.952406,39.897545,22.346160,3.598246,0.065124,0.040387,221.615130,32.000000,237.498117,213.282505,219.243574,196.943811,32.000000,191.801118,68.627912,64.808452,111.863661,90.329327,50.857295,21.436312,65.132437,20.988850,97.067158,59.640369,43.070354
51.722544,81.873837,185.814647,186.014152,94.105092,93.596822,29.008393,14.180994,185.844095,1.493917,79.860790,52.685628,183.782834,187.244604,181.411842,186.399705,97.323509,185.061469,-0.000599,-1.738861,32.000000,-235.829005,186.329236,-0.024593,30.458233,0.693738,420118.120779,0.950695,39.859605,22.399557,3.594339,0.059554,0.024511,220.852642,32.000000,238.111746,213.495335,216.385052,196.932320,32.000000,191.744671,68.641738,64.843633,111.895371,90.329327,50.888678,21.436312,65.123901,20.987290,97.067158,59.613078,42.948050
51.709524,81.873837,185.896721,186.014152,94.098466,93.595556,28.991338,14.179710,185.835456,1.493627,79.808727,52.695714,183.654370,187.243483,181.442676,186.416837,97.320362,184.887313,-0.000599,-1.737681,32.000000,-235.829634,186.327625,-0.024307,30.507984,0.693987,420124.998667,0.951415,39.866874,22.366329,3.593870,0.062356,0.005462,220.301826,32.000000,238.471493,213.149772,214.758174,197.159022,32.000000,191.061060,68.639924,64.819266,111.892670,90.329327,50.868518,21.436312,65.138755,20.979746,97.067158,59.660895,43.015328
51.690469,81.839640,185.861903,186.009376,94.099890,93.595574,29.014681,14.180423,185.736637,1.493761,79.747652,52.711210,183.686537,187.223642,181.477506,186.439226,97.334452,184.993153,-0.000599,-1.738855,32.000000,-235.828264,186.325076,-0.024287,30.638433,0.692712,420010.454525,0.951146,39.851667,22.369156,3.592527,0.060323,0.034333,220.536035,32.000000,238.388809,212.450508,216.198663,198.008073,32.000000,190.276921,68.649682,64.845768,111.872911,90.329327,50.801871,21.436312,65.137067,20.951737,97.067158,59.605692,42.998674
51.744318,81.833022,185.986649,186.009938,94.062643,93.595544,29.012052,14.177426,185.733640,1.493539,79.650083,52.751746,183.751196,187.250824,181.461595,186.408686,97.332233,184.897762,-0.000599,-1.738864,32.000000,-235.832245,186.351284,-0.024287,30.698254,0.691974,420015.215970,0.951953,39.864762,22.305427,3.595019,0.059991,0.023015,221.198660,32.000000,237.852493,212.203078,218.890519,198.096145,32.000000,190.408747,68.639225,64.824409,111.863607,90.329327,50.901191,21.436312,65.118797,20.944555,97.067158,59.638973,43.029341
51.741890,81.859221,185.847011,186.015275,94.150817,93.603171,29.012031,14.179424,185.738416,1.493303,79.679283,52.702901,183.784987,187.239445,181.499530,186.447517,97.283868,184.972729,-0.000598,-1.738874,32.000000,-235.828280,186.373840,-0.024298,30.787213,0.689103,419960.456624,0.951488,39.849734,22.331987,3.595671,0.039566,0.029131,221.554523,32.000000,237.261882,212.398982,220.502580,198.077484,32.000000,190.567946,68.591803,64.785540,111.871392,90.329327,50.821322,21.436312,65.124524,20.942355,97.067158,59.630476,43.037559
51.749395,81.859221,185.912795,186.015275,94.116121,93.608192,28.992173,14.174144,185.767458,1.492961,79.774860,52.781114,183.784096,187.186369,181.443707,186.477767,97.277694,185.049885,-0.000597,-1.738887,32.000000,-235.835691,186.350939,-0.024277,30.778270,0.687454,419924.988807,0.950485,39.788960,22.297570,3.594340,0.055501,0.022671,221.676347,32.000000,237.371347,213.216505,219.741785,197.017096,32.000000,191.673603,68.526370,64.803316,111.856217,90.329327,50.869262,21.436312,65.118110,20.960457,97.067158,59.616795,43.028461
51.805363,81.839916,185.929744,186.014994,94.095592,93.610734,29.018868,14.185560,185.789498,1.492800,79.745169,52.664529,183.786168,187.341826,181.385323,186.448438,97.298639,184.989476,-0.000597,-1.738885,32.000000,-235.820996,186.500551,-0.024273,30.746615,0.685196,420079.881800,0.950672,39.817600,22.374728,3.591809,0.053096,0.027749,220.936650,32.000000,237.911405,213.494174,217.283913,196.829402,32.000000,191.823798,68.497121,64.819029,111.836478,90.329327,50.863573,21.436312,65.094248,20.943729,97.067158,59.621792,43.034917
51.774707,81.816199,186.003796,186.011343,94.108153,93.610755,29.011992,14.182278,185.824623,1.492788,79.675643,52.755298,183.707578,187.278514,181.435560,186.530068,97.348611,185.117602,-0.000597,-1.738874,32.000000,-235.830179,186.376368,-0.024268,30.691094,0.685528,420110.438888,0.951224,39.810056,22.410525,3.592560,0.055019,0.050119,220.265974,32.000000,238.446979,213.358941,214.909835,196.903280,32.000000,191.358030,68.477694,64.847113,111.831462,90.329327,50.899968,21.436312,65.102971,20.923452,97.067158,59.624604,43.048123
51.717208,81.750840,185.973643,185.994770,94.052743,93.609455,29.013489,14.180280,185.885876,1.492843,79.529198,52.676792,183.710695,187.286793,181.528635,186.508187,97.353246,185.002805,-0.000597,-1.738882,32.000000,-235.829554,186.383344,-0.024277,30.542734,0.685587,420029.563947,0.949217,39.734515,22.366386,3.589006,0.057226,0.019736,220.416724,32.000000,238.489787,212.568414,215.256339,197.935119,32.000000,190.105106,68.495352,64.875701,111.838002,90.329327,50.846344,21.436312,65.089665,20.921031,97.067158,59.619362,43.026260
51.706469,81.750840,186.015557,185.994770,94.038351,93.606023,29.007849,14.178425,185.798543,1.492787,79.525085,52.594693,183.743151,187.293746,181.474174,186.436903,97.328287,185.024130,-0.000598,-1.740058,32.000000,-235.828787,186.366804,-0.024251,30.473051,0.687373,419930.647811,0.949997,39.741596,22.365600,3.592561,0.055363,0.031372,220.907035,32.000000,238.036799,212.200386,218.173084,198.049864,32.000000,190.371278,68.494215,64.853268,111.809876,90.329327,50.902542,21.436312,65.141343,20.867966,97.067158,59.614052,42.996986
51.739832,81.748358,185.844084,185.989994,94.065216,93.602125,29.026863,14.178711,185.909802,1.493002,79.621038,52.751893,183.774425,187.239874,181.502948,186.460168,97.288701,185.004827,-0.000598,-1.740659,32.000000,-235.821781,186.403311,-0.024236,30.433922,0.691202,419866.343143,0.950929,39.734037,22.316897,3.595972,0.053608,0.025013,221.465636,32.000000,237.327362,212.346871,220.151125,198.026521,32.000000,190.458157,68.496315,64.838260,111.830654,90.329327,50.878394,21.436312,65.137045,20.862772,97.067158,59.616186,43.060743
51.812985,81.792207,185.841830,185.990556,94.175402,93.598262,29.007313,14.174858,185.745290,1.492896,79.640892,52.684527,183.789673,187.279902,181.462939,186.448166,97.288193,185.069208,-0.000598,-1.742438,32.000000,-235.832355,186.446121,-0.024257,30.410476,0.693015,419901.850878,0.951294,39.744838,22.350044,3.597530,0.053577,0.006609,221.721185,32.000000,237.338905,213.222072,220.252184,196.999491,32.000000,191.573033,68.501914,64.843466,111.856659,90.329327,50.842411,21.436312,65.072755,20.893049,97.067158,59.624004,43.070207
51.771924,81.785864,185.880205,185.999545,94.247489,93.599539,29.002762,14.175856,185.790254,1.492990,79.674686,52.691049,183.846220,187.244034,181.404983,186.475893,97.325961,184.999197,-0.000599,-1.744183,32.000000,-235.829717,186.475999,-0.024254,30.492589,0.692952,419933.125133,0.949960,39.708806,22.382219,3.591896,0.060450,0.027961,221.096006,32.000000,237.890055,213.480974,217.679662,196.666645,32.000000,191.756312,68.503077,64.846303,111.852291,90.329327,50.927880,21.436312,65.077194,20.890313,97.067158,59.650371,43.022225
51.726434,81.785864,185.902535,185.999545,94.244287,93.603360,28.989675,14.180851,185.760109,1.492859,79.794958,52.651536,183.737697,187.230758,181.418937,186.538908,97.334911,185.045655,-0.000599,-1.744781,32.000000,-235.831606,186.454725,-0.024285,30.587213,0.692631,419930.812830,0.949206,39.679150,22.407444,3.586781,0.049831,0.010173,220.421132,32.000000,238.381553,213.402048,215.013673,196.746805,32.000000,191.390307,68.516731,64.863357,111.864660,90.329327,50.859367,21.436312,65.123818,20.882661,97.067158,59.626817,43.045042
51.692463,81.783933,185.959190,185.989714,94.199967,93.603342,29.019487,14.181565,185.853328,1.492616,79.758061,52.755397,183.721515,187.245175,181.473864,186.505885,97.348342,184.999029,-0.000600,-1.745359,32.000000,-235.822205,186.489865,-0.024525,30.723352,0.691386,419883.202050,0.950171,39.714056,22.342798,3.590367,0.064945,0.020859,220.433025,32.000000,238.597473,212.545905,215.091945,197.722077,32.000000,190.639202,68.542083,64.882558,111.870362,90.329327,50.891041,21.436312,65.129494,20.878353,97.067158,59.620090,42.972262
51.750905,81.818405,185.867723,185.986343,94.121109,93.600778,29.003149,14.184276,185.800308,1.492837,79.619158,52.653174,183.743463,187.142996,181.478542,186.480565,97.328651,185.030960,-0.000601,-1.747111,32.000000,-235.824575,186.458313,-0.024534,30.779922,0.689893,419909.618776,0.951545,39.759783,22.351684,3.593956,0.052660,0.020351,220.840828,32.000000,238.201646,212.043046,217.742262,197.927926,32.000000,190.285771,68.536135,64.874079,111.857707,90.329327,50.843343,21.436312,65.115308,20.901916,97.067158,59.634115,43.005937
51.815540,81.813993,185.900015,185.989714,94.159893,93.600718,28.991898,14.176855,185.833583,1.492806,79.568445,52.697571,183.755386,187.189080,181.512983,186.524482,97.311576,185.064676,-0.000602,-1.747100,32.000000,-235.833635,186.524151,-0.024516,30.807905,0.687411,419901.460272,0.951241,39.792020,22.320352,3.597414,0.057760,0.031707,221.538141,32.000000,237.392985,212.295623,220.037205,198.113275,32.000000,190.332790,68.504720,64.860479,111.880858,90.329327,50.891282,21.436312,65.093927,20.899524,97.067158,59.621113,43.092878
51.738363,81.813993,185.975726,185.989714,94.093945,93.603238,29.000479,14.177569,185.793764,1.492784,79.653443,52.755137,183.769784,187.197624,181.489448,186.478421,97.296960,185.089223,-0.000601,-1.747096,32.000000,-235.833741,186.466291,-0.024512,30.735888,0.685218,419935.818808,0.950665,39.767722,22.352303,3.591584,0.052254,0.024366,221.579969,32.000000,237.440298,213.054442,220.284562,197.074681,32.000000,191.420753,68.488575,64.888934,111.901681,90.329327,50.884135,21.436312,65.116314,20.893714,97.067158,59.614583,42.972628
51.683171,81.762974,185.908487,185.982129,94.173565,93.600833,29.012315,14.182992,185.821251,1.492862,79.775607,52.647341,183.799453,187.274333,181.410072,186.463960,97.300539,185.022004,-0.000601,-1.747109,32.000000,-235.824384,186.383445,-0.024494,30.581863,0.683894,419925.972360,0.949736,39.698371,22.382320,3.587727,0.055569,0.031429,221.238549,32.000000,237.557339,213.520907,218.246944,196.602510,32.000000,191.691890,68.483873,64.874193,111.906786,90.329327,50.911194,21.436312,65.145116,20.851955,97.067158,59.614691,43.000875
51.691819,81.791379,185.869245,185.975669,94.145842,93.593364,29.013671,14.179281,185.803648,1.493128,79.897961,52.619753,183.706018,187.102602,181.423674,186.403859,97.302314,185.026782,-0.000601,-1.747098,32.000000,-235.828586,186.360481,-0.024515,30.547271,0.686671,420005.458277,0.951017,39.775919,22.406359,3.594542,0.062898,0.021959,220.483381,32.000000,238.416472,213.497505,215.247715,196.823334,32.000000,191.303609,68.462629,64.903371,111.933454,90.329327,50.842143,21.436312,65.148404,20.870594,97.067158,59.604355,42.999848
51.682522,81.836607,185.898774,185.982691,94.097927,93.585825,28.971881,14.175000,185.815057,1.493141,79.845060,52.736812,183.707141,187.153295,181.457610,186.420602,97.317631,185.049435,-0.000603,-1.748275,32.000000,-235.830737,186.450996,-0.024547,30.450313,0.690502,419955.117506,0.951588,39.780410,22.376975,3.597080,0.057513,0.027160,220.438220,32.000000,238.692415,212.624683,214.918112,197.603289,32.000000,190.744387,68.464314,64.902559,111.935869,90.329327,50.836252,21.436312,65.145249,20.867847,97.067158,59.624122,43.084220
51.779061,81.836607,185.798115,185.982691,94.115713,93.583292,29.012273,14.176142,185.852645,1.493223,79.615518,52.829081,183.711846,187.177437,181.498455,186.391919,97.361637,185.069350,-0.000604,-1.748280,32.000000,-235.835660,186.426848,-0.024534,30.425634,0.691059,419948.149327,0.951360,39.800114,22.377036,3.595719,0.055523,0.028127,220.678602,32.000000,238.381454,212.121486,217.363286,197.912973,32.000000,190.591626,68.451342,64.912075,111.920631,90.329327,50.814509,21.436312,65.100686,20.900144,97.067158,59.625843,42.967126
51.839759,81.844880,185.927867,185.989152,94.099445,93.583226,29.016551,14.179995,185.869247,1.493016,79.516798,52.747655,183.773718,187.298742,181.483438,186.489811,97.273081,185.163965,-0.000605,-1.747697,32.000000,-235.827053,186.403616,-0.024514,30.514960,0.693488,419947.595553,0.952947,39.854696,22.370415,3.596937,0.062496,0.020205,221.460352,32.000000,237.538290,212.148352,219.718920,198.222204,32.000000,190.267039,68.445217,64.869186,111.895588,90.329327,50.841100,21.436312,65.103543,20.904366,97.067158,59.630781,43.070867
51.818474,81.770972,185.825491,185.967242,94.034532,93.585734,29.015325,14.180280,185.876723,1.492871,79.528722,52.666072,183.750686,187.289403,181.522280,186.520247,97.280022,185.037249,-0.000605,-1.747125,32.000000,-235.829063,186.463455,-0.024505,30.579791,0.692545,419805.742555,0.949670,39.757627,22.334054,3.588287,0.045695,0.012598,221.590587,32.000000,237.322687,212.937964,220.492713,197.202853,32.000000,190.990067,68.429571,64.870173,111.928922,90.329327,50.823551,21.436312,65.071288,20.845704,97.067158,59.620710,43.054286
51.713830,81.717472,185.813539,185.964714,93.989488,93.585728,28.992455,14.177426,185.826309,1.492901,79.592643,52.740538,183.769575,187.206780,181.399654,186.453342,97.290832,185.063615,-0.000605,-1.747154,32.000000,-235.825688,186.336763,-0.024526,30.708115,0.690177,419941.247731,0.948342,39.704942,22.458919,3.586588,0.055776,0.021377,221.342701,32.000000,237.558695,213.465004,218.571691,196.653342,32.000000,191.506729,68.343252,64.880347,111.913057,90.329327,50.883269,21.436312,65.102355,20.842687,97.067158,59.620995,43.075416
51.688535,81.717472,185.823789,185.964714,94.049625,93.590747,29.009373,14.180423,185.777332,1.492825,79.597983,52.617483,183.674690,187.178782,181.402587,186.491380,97.311376,184.922144,-0.000606,-1.748337,32.000000,-235.829412,186.400944,-0.024535,30.762298,0.688553,419859.867528,0.948659,39.652403,22.403346,3.586086,0.054570,0.029540,220.525569,32.000000,238.304818,213.399593,215.669324,196.717784,32.000000,191.478729,68.312051,64.889930,111.908748,90.329327,50.815927,21.436312,65.150140,20.798215,97.067158,59.623719,43.033817
51.651219,81.686309,185.808985,185.953197,94.106797,93.595257,29.050855,14.178282,185.766693,1.492701,79.694362,52.554266,183.663600,187.166854,181.459303,186.411009,97.328494,184.988238,-0.000605,-1.748329,32.000000,-235.830405,186.360951,-0.024521,30.773706,0.686815,419832.709187,0.951368,39.704066,22.402657,3.593111,0.043928,0.031882,220.386977,32.000000,238.563002,212.801609,214.722062,197.463047,32.000000,190.802415,68.321132,64.915747,111.922429,90.329327,50.879294,21.436312,65.143440,20.770485,97.067158,59.618379,43.033083
51.660088,81.737603,185.747250,185.958253,94.156721,93.595367,28.965818,14.177284,185.762262,1.492542,79.630106,52.523054,183.694101,187.303697,181.496886,186.381815,97.326591,185.019887,-0.000605,-1.747160,32.000000,-235.833863,186.337110,-0.024538,30.713727,0.685982,419830.661142,0.951369,39.729511,22.327793,3.595068,0.056657,0.030454,220.429069,32.000000,238.455359,212.115320,216.866379,197.914716,32.000000,190.428915,68.305726,64.915725,111.882185,90.329327,50.788195,21.436312,65.166567,20.805648,97.067158,59.620729,43.070134
51.635759,81.810408,185.855817,185.974826,94.143098,93.596617,29.007498,14.176427,185.712701,1.492323,79.649149,52.601142,183.764818,187.256513,181.481151,186.361564,97.327694,184.886316,-0.000605,-1.747166,32.000000,-235.831768,186.290569,-0.024530,30.595553,0.686120,419803.654079,0.950729,39.735902,22.336057,3.597379,0.053683,0.027854,221.201046,32.000000,237.482508,212.138319,219.664792,197.983019,32.000000,190.363912,68.302948,64.903751,111.903841,90.329327,50.863453,21.436312,65.186180,20.802193,97.067158,59.628764,43.041887
51.691225,81.810408,185.783186,185.974826,94.102916,93.590238,29.020581,14.178425,185.758991,1.492468,79.714050,52.644399,183.750132,187.148400,181.471957,186.434621,97.278782,184.901699,-0.000605,-1.748358,32.000000,-235.829770,186.346083,-0.024499,30.519838,0.687264,419865.853939,0.953463,39.778270,22.350111,3.595566,0.061965,0.035329,221.598736,32.000000,237.155979,212.856631,220.653549,197.296553,32.000000,190.978362,68.278442,64.878311,111.917022,90.329327,50.799184,21.436312,65.156901,20.855150,97.067158,59.620385,42.985614
51.681174,81.844604,185.820002,185.985500,94.138448,93.585104,29.000036,14.171718,185.766666,1.492327,79.786103,52.551762,183.751951,187.113309,181.373503,186.455946,97.266680,184.935150,-0.000605,-1.749517,32.000000,-235.833855,186.396971,-0.024499,30.408535,0.690674,419969.376669,0.952761,39.875565,22.297713,3.599363,0.067079,0.026754,221.434421,32.000000,237.356228,213.381202,219.174320,196.839753,32.000000,191.007085,68.250977,64.899997,111.924100,90.329327,50.834645,21.436312,65.154347,20.879001,97.067158,59.634911,43.039319
51.630905,81.843501,185.737170,185.979320,94.158180,93.580023,29.015256,14.180851,185.736738,1.492211,79.861365,52.642439,183.725399,187.135166,181.367526,186.392065,97.327694,184.842747,-0.000605,-1.748342,32.000000,-235.828656,186.317019,-0.024492,30.381863,0.691445,419997.973532,0.951158,39.819740,22.352535,3.594095,0.057289,0.016236,220.652824,32.000000,238.150911,213.398904,216.230284,196.744341,32.000000,191.341452,68.235088,64.896151,111.914522,90.329327,50.780589,21.436312,65.192483,20.876109,97.067158,59.623070,43.048857
51.597315,81.848189,185.728002,185.964714,94.129082,93.579968,29.009218,14.178568,185.686567,1.492109,79.994277,52.562998,183.661399,187.075626,181.393686,186.327850,97.348746,184.999787,-0.000604,-1.748332,32.000000,-235.829956,186.378857,-0.024474,30.445986,0.694234,420043.575419,0.952059,39.864049,22.377483,3.595507,0.052885,0.016706,220.171405,32.000000,238.564390,212.961009,214.511366,197.225132,32.000000,191.311983,68.206794,64.916171,111.903198,90.329327,50.812916,21.436312,65.224331,20.874048,97.067158,59.618890,43.009606
51.639498,81.848189,185.863712,185.964714,94.209099,93.579994,29.020956,14.179281,185.757232,1.492093,79.845828,52.603184,183.643804,187.171768,181.444618,186.311614,97.336880,184.904841,-0.000603,-1.748341,32.000000,-235.831373,186.314308,-0.024442,30.491698,0.695179,419937.203818,0.952511,39.913547,22.280975,3.597403,0.057433,0.028586,220.299724,32.000000,238.255686,212.238450,216.054459,197.862259,32.000000,190.689307,68.181491,64.907885,111.866993,90.329327,50.819437,21.436312,65.205881,20.875620,97.067158,59.621801,42.952893
51.693134,81.894796,185.740793,185.983534,94.186354,93.577372,29.011167,14.177712,185.671165,1.492005,79.808292,52.650345,183.722867,187.073301,181.482592,186.259194,97.371785,184.971016,-0.000603,-1.748930,32.000000,-235.829337,186.400680,-0.024456,30.632532,0.694105,419926.001797,0.953392,39.952068,22.320240,3.599567,0.051797,0.016235,221.078578,32.000000,237.510824,212.254350,218.925459,198.075109,32.000000,190.155801,68.204781,64.919160,111.906884,90.329327,50.821252,21.436312,65.183287,20.909530,97.067158,59.633220,42.798014
51.650318,81.910792,185.731636,185.997298,94.185283,93.569675,28.987986,14.177284,185.728757,1.491966,79.867115,52.652516,183.751915,187.114960,181.477800,186.316461,97.311663,184.893212,-0.000604,-1.749517,32.000000,-235.828617,186.343636,-0.024428,30.711210,0.692947,419922.647251,0.952162,39.909583,22.295643,3.599255,0.064993,0.017310,221.472080,32.000000,237.181828,212.583852,220.335972,197.473302,32.000000,190.747694,68.174425,64.884927,111.931183,90.329327,50.769303,21.436312,65.201359,20.920398,97.067158,59.626306,42.980846
