OSU 80 Ton Compressor Load Stand
51.642210,81.915756,185.748820,185.995332,94.202528,93.563303,29.043260,14.186845,185.668367,1.491744,79.999168,52.569651,183.767710,187.132351,181.405157,186.411586,97.308153,184.924321,-0.000604,-1.749510,32.000000,-235.820531,186.273902,-0.024408,30.745356,0.688810,419877.309818,0.951493,39.902208,22.286152,3.593142,0.057249,0.035499,221.347355,32.000000,237.117139,213.219233,219.510861,196.759338,32.000000,191.293708,68.134901,64.892006,111.939595,90.329327,50.833790,21.436312,65.210308,20.919223,97.067158,59.616087,42.970207
51.639041,81.915756,185.736185,185.995332,94.143877,93.554415,29.020876,14.177284,185.685446,1.491819,80.121170,52.551318,183.755865,187.092448,181.368211,186.342374,97.287904,184.853055,-0.000606,-1.749530,32.000000,-235.831076,186.278373,-0.024408,30.761538,0.687511,419991.745557,0.953069,39.961292,22.316392,3.595944,0.053549,0.012186,220.649625,32.000000,237.936711,213.330591,216.731043,196.840721,32.000000,191.506226,68.147288,64.917382,111.941030,90.329327,50.766789,21.436312,65.216666,20.921894,97.067158,59.617140,43.037852
51.655868,81.949125,185.882174,186.005163,94.066397,93.542982,28.997678,14.179424,185.652448,1.491848,80.082304,52.544037,183.665561,187.104213,181.429196,186.324632,97.311035,184.957384,-0.000606,-1.749502,32.000000,-235.829263,186.200402,-0.024405,30.709059,0.686859,419980.322074,0.951363,39.974419,22.331853,3.596841,0.064162,0.031898,220.123767,32.000000,238.295163,213.070643,214.874429,197.046792,32.000000,191.501173,68.086328,64.925905,111.943223,90.329327,50.806816,21.436312,65.208919,20.946495,97.067158,59.628843,43.079231
51.604832,81.946368,185.702299,186.014713,94.061102,93.531584,29.009677,14.175856,185.576478,1.491874,79.942613,52.484103,183.726742,187.159045,181.475787,186.267118,97.335935,184.753357,-0.000607,-1.749514,32.000000,-235.829389,186.278414,-0.024431,30.643363,0.686433,419977.090848,0.952070,39.977610,22.324725,3.596817,0.062388,0.033608,220.110220,32.000000,238.210770,212.366370,215.663528,197.888727,32.000000,190.465980,68.119756,64.925646,111.922237,90.329327,50.750397,21.436312,65.244178,20.943712,97.067158,59.623906,42.974829
51.648085,81.920444,185.788040,186.007410,94.064761,93.525208,29.025167,14.178853,185.680969,1.491765,79.890247,52.521699,183.740559,187.114083,181.461253,186.216821,97.284650,184.870296,-0.000607,-1.749520,32.000000,-235.831473,186.339658,-0.024424,30.524559,0.687806,419917.612578,0.952456,39.994038,22.341668,3.598472,0.060745,0.013075,220.747800,32.000000,237.720144,212.195800,218.567487,198.215805,32.000000,189.976883,68.094211,64.900421,111.901831,90.329327,50.778224,21.436312,65.262405,20.943006,97.067158,59.619952,42.957295
51.654493,81.920444,185.735680,186.007410,94.105024,93.518820,28.999167,14.179852,185.680170,1.491643,79.897669,52.530333,183.781356,187.124217,181.524274,186.208041,97.279917,184.954058,-0.000608,-1.749519,32.000000,-235.831458,186.282736,-0.024462,30.492983,0.689292,419843.136403,0.952961,40.042674,22.238385,3.598545,0.058644,0.016176,221.359005,32.000000,237.163653,212.522653,220.201496,197.709774,32.000000,190.699538,68.149919,64.904577,111.926841,90.329327,50.756004,21.436312,65.230505,20.922213,97.067158,59.617336,42.877031
51.566800,81.924581,185.628781,186.013028,94.122472,93.513781,29.008063,14.175000,185.649822,1.491388,79.988569,52.513623,183.764576,187.192282,181.425979,186.248334,97.269149,184.815838,-0.000608,-1.749522,32.000000,-235.830245,186.255042,-0.024617,30.377772,0.691601,419852.144102,0.951462,39.973192,22.334603,3.597191,0.053010,0.027463,221.254877,32.000000,237.302351,213.080185,219.696691,197.080811,32.000000,191.289237,68.105572,64.876341,111.922969,90.329327,50.749161,21.436312,65.235020,20.924352,97.067158,59.625834,42.828535
51.510129,81.927890,185.669158,186.010500,94.149882,93.506207,29.026454,14.177141,185.576945,1.490978,80.211627,52.477266,183.826503,187.123463,181.375995,186.249986,97.290792,184.829079,-0.000608,-1.749520,32.000000,-235.834661,186.285409,-0.024755,30.359938,0.692031,419830.059956,0.952122,39.966741,22.371508,3.595731,0.055212,0.018202,220.813366,32.000000,237.793884,213.194794,217.365259,196.860270,32.000000,191.864298,68.126542,64.912003,111.947431,90.329327,50.727547,21.436312,65.319348,20.925894,97.067158,59.617661,42.871528
51.516643,82.017796,185.566504,186.025668,94.087502,93.498565,29.038241,14.179852,185.565110,1.490876,80.308404,52.507429,183.694018,186.973161,181.385098,186.218472,97.245662,184.865581,-0.000608,-1.749503,32.000000,-235.830146,186.200830,-0.024727,30.374756,0.695393,419876.933098,0.953544,40.059209,22.329181,3.599773,0.059794,0.013728,220.129240,32.000000,238.211640,213.268267,214.808912,197.026737,32.000000,191.662846,68.107283,64.888078,111.925570,90.329327,50.737748,21.436312,65.322499,20.925261,97.067158,59.616156,43.041300
51.532340,82.017796,185.580129,186.025668,94.019148,93.485981,29.009420,14.176142,185.543912,1.490756,80.313592,52.477567,183.688737,187.093264,181.442476,186.252898,97.280131,184.914598,-0.000608,-1.749493,32.000000,-235.834676,186.196794,-0.024735,30.398176,0.696572,419839.499057,0.954007,40.119663,22.312627,3.604517,0.065146,0.030715,220.021276,32.000000,238.411094,212.410571,215.170371,197.879045,32.000000,190.459157,68.135411,64.905877,111.916767,90.329327,50.686363,21.436312,65.327717,20.925261,97.348141,59.623168,42.885248
51.513949,82.095844,185.634406,186.039152,93.964424,93.465605,29.023195,14.180994,185.499242,1.490486,80.236486,52.475596,183.725391,186.882300,181.454525,186.177076,97.281170,184.732376,-0.000607,-1.749505,32.000000,-235.828841,186.164119,-0.024767,30.496943,0.695952,419991.621200,0.953619,40.202997,22.371780,3.602069,0.055923,0.031735,220.682806,32.000000,237.935335,212.234329,217.879816,198.120894,32.000000,190.063719,68.121139,64.904492,111.872297,90.329327,50.719433,21.436312,65.351838,20.985551,97.348141,59.628627,43.013567
51.531792,82.143004,185.582303,186.064152,93.978809,93.447808,29.008104,14.175856,185.515842,1.490590,80.260461,52.449992,183.755777,186.922348,181.506739,186.172428,97.194698,184.805594,-0.000608,-1.749512,32.000000,-235.834798,186.172198,-0.024759,30.586925,0.695171,419866.141722,0.954123,40.187166,22.356140,3.601236,0.065118,0.005220,221.327713,32.000000,237.234426,212.264495,219.962135,197.996453,32.000000,190.462968,68.097699,64.865515,111.866717,90.329327,50.679305,21.436312,65.348866,21.022942,97.348141,59.633367,42.950618
51.569081,82.149347,185.461673,186.068084,94.012626,93.436366,29.012189,14.179281,185.465169,1.490380,80.357792,52.509620,183.804194,186.942412,181.459066,186.167378,97.212429,184.785839,-0.000607,-1.749499,32.000000,-235.829406,186.082948,-0.024735,30.685089,0.693292,419875.543994,0.954012,40.283763,22.285086,3.603576,0.058372,0.015116,221.316015,32.000000,237.120919,212.901806,220.037464,197.337997,32.000000,191.342561,68.056394,64.872897,111.897615,90.329327,50.679369,21.436312,65.336209,21.024826,97.348141,59.618753,42.921711
51.544620,82.149347,185.484577,186.068084,94.079934,93.422398,29.010498,14.180423,185.448987,1.490101,80.434506,52.620082,183.807272,186.918922,181.331272,186.108869,97.223074,184.751720,-0.000607,-1.749503,32.000000,-235.826953,186.059616,-0.024719,30.712836,0.690836,419997.608194,0.954077,40.312927,22.399696,3.601317,0.061663,0.029117,220.976501,32.000000,237.612122,213.258850,217.739481,196.864218,32.000000,191.936521,68.044903,64.891003,111.860619,90.329327,50.633304,21.436312,65.358427,21.031624,97.348141,59.632531,42.864778
51.565724,82.156518,185.495060,186.073421,94.145640,93.408401,28.977658,14.185989,185.480866,1.490057,80.384595,52.493911,183.750996,186.917962,181.407570,186.194131,97.248550,184.691663,-0.000606,-1.749499,32.000000,-235.823354,185.998450,-0.024720,30.707853,0.687746,419901.452150,0.953093,40.281677,22.374374,3.596373,0.054253,0.014824,220.211894,32.000000,238.085664,213.365941,215.206804,196.839528,32.000000,191.800388,68.036979,64.879292,111.862349,90.329327,50.686845,21.436312,65.352423,21.039116,97.348141,59.614307,43.059275
51.565662,82.160655,185.484647,186.084658,94.133303,93.396942,28.972012,14.174715,185.494761,1.489649,80.320435,52.468830,183.745810,186.833934,181.453246,186.054919,97.247092,184.777191,-0.000607,-1.749504,32.000000,-235.835776,186.046729,-0.024738,30.670035,0.687386,419833.166468,0.953497,40.306335,22.350616,3.598524,0.058594,0.011526,220.078884,32.000000,238.158479,212.657306,215.014318,197.708605,32.000000,190.541589,68.035687,64.878830,111.867639,90.329327,50.629141,21.436312,65.355351,21.044347,97.348141,59.629551,42.892511
51.548027,82.164792,185.586720,186.092242,94.173227,93.385488,28.999801,14.177569,185.440249,1.489334,80.214382,52.486628,183.732904,186.891435,181.464638,186.084176,97.237234,184.714586,-0.000607,-1.749488,32.000000,-235.832921,185.972572,-0.024726,30.593350,0.687178,419721.247380,0.954027,40.292230,22.302055,3.597255,0.064623,0.028195,220.451744,32.000000,237.971245,212.151666,217.506085,198.140270,32.000000,190.138811,67.998629,64.865847,111.837763,90.329327,50.657077,21.436312,65.362083,21.046462,97.348141,59.633770,42.910633
51.558684,82.164792,185.443356,186.092242,94.216343,93.379035,28.984583,14.182849,185.463997,1.489040,80.258886,52.563543,183.768379,186.841252,181.475505,186.135742,97.222891,184.622084,-0.000606,-1.749480,32.000000,-235.825511,186.086516,-0.024699,30.558391,0.687926,419678.844485,0.954107,40.296430,22.336389,3.597057,0.047259,0.017699,221.181229,32.000000,237.211011,212.023707,219.898856,198.260781,32.000000,190.283233,68.021288,64.844337,111.869933,90.329327,50.600360,21.436312,65.381678,21.051784,97.348141,59.626738,42.895079
51.559094,82.182443,185.608313,186.107130,94.178545,93.373846,29.015774,14.174572,185.383971,1.488664,80.311116,52.484606,183.810064,186.875388,181.469006,186.036034,97.188039,184.683675,-0.000605,-1.749492,32.000000,-235.836082,186.058007,-0.024703,30.465682,0.690081,419658.067179,0.953439,40.318344,22.322183,3.600268,0.060559,0.015279,221.406462,32.000000,237.115495,212.708184,220.464101,197.732569,32.000000,191.128004,68.022690,64.857434,111.916338,90.329327,50.650043,21.436312,65.386006,21.067554,97.348141,59.627732,43.066905
51.518359,82.181339,185.495067,186.114152,94.138179,93.363663,29.006948,14.172717,185.372310,1.488273,80.500849,52.395197,183.836979,186.829979,181.410095,186.023422,97.180063,184.656517,-0.000604,-1.749474,32.000000,-235.836298,185.997741,-0.024776,30.398884,0.690276,419647.429491,0.953660,40.307601,22.300963,3.596743,0.054732,0.023715,221.216607,32.000000,237.350125,213.237104,218.559059,196.901382,32.000000,192.163263,68.001147,64.868792,111.910072,90.329327,50.615920,21.436312,65.413203,21.069111,97.348141,59.626158,42.812614
51.531287,82.221606,185.441538,186.121456,94.055524,93.349671,29.010608,14.177712,185.389562,1.488194,80.508304,52.511136,183.790518,186.861073,181.421390,186.050908,97.245719,184.666899,-0.000605,-1.750621,32.000000,-235.833271,186.014157,-0.024817,30.341763,0.692852,419708.376769,0.952614,40.324838,22.359495,3.599914,0.055595,0.022886,220.299446,32.000000,237.951809,213.415832,215.559375,196.907597,32.000000,191.884101,67.996421,64.874902,111.930373,90.329327,50.627563,21.436312,65.415543,21.071500,97.348141,59.623916,42.872482
51.524343,82.221606,185.430258,186.121456,94.086048,93.333180,28.965033,14.171718,185.394356,1.488276,80.473266,52.559559,183.726249,186.894393,181.427367,186.050293,97.211511,184.604424,-0.000605,-1.750610,32.000000,-235.838772,185.992500,-0.024809,30.323720,0.694459,419696.757400,0.953614,40.364811,22.357029,3.600562,0.060290,0.019336,220.123204,32.000000,238.264142,212.675340,214.692936,197.668786,32.000000,190.890674,67.996093,64.873738,111.933104,90.329327,50.579843,21.436312,65.431074,21.105089,97.348141,59.636052,42.808799
51.591522,82.254701,185.389152,186.134096,94.033910,93.316737,29.015899,14.175856,185.383458,1.487953,80.306327,52.543393,183.741907,186.901794,181.478826,186.079856,97.218687,184.597299,-0.000605,-1.750581,32.000000,-235.834306,185.982118,-0.024816,30.348346,0.695420,419559.802635,0.953185,40.392038,22.295366,3.598620,0.057893,0.026780,220.390122,32.000000,238.053021,212.153520,216.615583,198.152310,32.000000,190.272310,68.018796,64.861458,111.899817,90.329327,50.603364,21.436312,65.397423,21.133507,97.348141,59.626866,43.019657
51.525857,82.249737,185.592415,186.144209,93.989044,93.300863,29.009380,14.177854,185.402290,1.487861,80.307397,52.619950,183.825762,186.898898,181.479217,186.121946,97.161853,184.610887,-0.000604,-1.750568,32.000000,-235.829686,185.922768,-0.024786,30.392275,0.695760,419549.101729,0.954656,40.399042,22.305551,3.598886,0.058839,0.015806,221.167774,32.000000,237.278913,211.958634,219.494821,198.447840,32.000000,190.403307,68.025892,64.868580,111.926173,90.329327,50.627115,21.436312,65.449594,21.133058,97.348141,59.623650,42.899334
51.622598,82.236223,185.493721,186.139714,93.999227,93.291695,29.006149,14.175428,185.464095,1.487840,80.331755,52.544265,183.839907,186.852918,181.514042,186.082035,97.158572,184.582669,-0.000603,-1.751185,32.000000,-235.831292,185.993437,-0.024777,30.469091,0.694190,419466.259341,0.951546,40.364416,22.295633,3.593403,0.043719,0.018123,221.367239,32.000000,237.052547,212.562585,220.617359,197.824298,32.000000,191.071258,68.024839,64.844562,111.934022,90.329327,50.621779,21.436312,65.443370,21.136347,97.348141,59.620611,42.908432
51.644163,82.236223,185.521017,186.139714,94.022581,93.280269,29.004596,14.178996,185.443637,1.487974,80.432100,52.644483,183.827347,186.897104,181.453894,186.157150,97.158384,184.672264,-0.000603,-1.751773,32.000000,-235.829036,185.974162,-0.024815,30.500693,0.694467,419524.944760,0.952901,40.425646,22.357693,3.601928,0.047183,0.021494,221.309460,32.000000,237.194595,213.289317,219.002720,196.942730,32.000000,191.927789,68.037250,64.863283,111.962317,90.329327,50.590770,21.436312,65.398791,21.129165,97.348141,59.625637,43.053479
51.675480,82.232637,185.515076,186.136344,94.023799,93.273863,29.010202,14.178711,185.434199,1.487749,80.321480,52.569963,183.806760,186.870392,181.408920,186.074235,97.186617,184.627577,-0.000604,-1.751192,32.000000,-235.831616,186.083520,-0.024807,30.596182,0.691145,419420.302687,0.950946,40.314634,22.350122,3.593266,0.059682,0.044816,220.431844,32.000000,237.899980,213.478215,216.026486,196.880791,32.000000,191.842935,68.029351,64.862033,111.950539,90.329327,50.614963,21.436312,65.389110,21.129514,97.348141,59.633062,43.050545
51.653518,82.214986,185.580265,186.136625,93.955917,93.270060,28.989529,14.181565,185.464674,1.487693,80.308921,52.645752,183.752398,186.789562,181.481602,186.081978,97.181048,184.660304,-0.000604,-1.750616,32.000000,-235.824664,186.149679,-0.024527,30.645094,0.690157,419359.276143,0.950450,40.292920,22.384763,3.592294,0.025325,0.019966,220.130760,32.000000,238.290832,212.845203,214.578876,197.580229,32.000000,191.231900,68.070173,64.872116,111.967211,90.329327,50.605370,21.436312,65.398676,21.119056,97.348141,59.622903,42.854727
51.669274,82.185476,185.596507,186.121456,93.962122,93.266230,29.000414,14.178996,185.496591,1.487513,80.096605,52.523467,183.738058,186.855180,181.491187,186.179316,97.208980,184.524205,-0.000606,-1.750635,32.000000,-235.830675,186.070752,-0.024483,30.709400,0.687552,419258.268499,0.949568,40.257813,22.339348,3.590002,0.050281,0.031345,220.332765,32.000000,238.148449,212.252135,216.279211,198.221310,32.000000,190.579012,68.089719,64.877961,111.946832,90.329327,50.621788,21.436312,65.390287,21.121887,97.348141,59.623159,42.912687
51.697228,82.185476,185.654734,186.121456,93.949728,93.259899,29.025004,14.176855,185.473203,1.487294,80.050339,52.671906,183.809526,186.932482,181.502751,186.144579,97.182998,184.730359,-0.000606,-1.750647,32.000000,-235.831996,186.060454,-0.024523,30.748451,0.686856,419242.338863,0.950604,40.262266,22.357501,3.592790,0.056835,0.044753,221.000091,32.000000,237.413940,212.113075,219.068308,198.420554,32.000000,190.187926,68.120233,64.876028,111.948166,90.329327,50.626193,21.436312,65.379737,21.101852,97.348141,59.631125,43.047316
51.679913,82.162034,185.577681,186.108815,93.932243,93.252289,28.988980,14.177997,185.535471,1.487278,80.104021,52.591666,183.828492,186.936234,181.517343,186.174731,97.143133,184.674693,-0.000607,-1.750661,32.000000,-235.834460,186.215617,-0.024565,30.735757,0.685191,419129.178766,0.949826,40.216896,22.277227,3.592009,0.044603,0.027411,221.423283,32.000000,236.957084,212.543243,220.504558,198.055545,32.000000,191.000034,68.156655,64.878777,111.983703,90.329327,50.620801,21.436312,65.366224,21.086233,97.348141,59.626994,42.977397
51.675866,82.134455,185.603911,186.099264,93.868083,93.247263,28.974519,14.181850,185.525758,1.487428,80.124422,52.706789,183.852700,186.925243,181.444661,186.138491,97.146392,184.714786,-0.000607,-1.750653,32.000000,-235.826182,186.137238,-0.024593,30.700142,0.684103,419134.515273,0.948401,40.188770,22.382482,3.591193,0.062512,0.040655,221.262931,32.000000,237.000866,213.336953,219.461609,196.811566,32.000000,191.727029,68.099200,64.864099,111.961989,90.329327,50.598859,21.436312,65.396919,21.067239,97.348141,59.615920,43.057808
51.709778,82.102187,185.672351,186.089152,93.950492,93.247311,29.018048,14.177997,185.590386,1.487449,80.115958,52.654367,183.844032,187.026606,181.399840,186.241878,97.178640,184.805939,-0.000606,-1.750627,32.000000,-235.829543,186.203054,-0.024618,30.644412,0.684274,419150.879111,0.949793,40.182748,22.400949,3.590905,0.081422,0.022484,220.514113,32.000000,237.798526,213.495672,216.459315,196.971176,32.000000,191.608108,68.113100,64.873043,111.971171,90.329327,50.642240,21.436312,65.400960,21.069010,97.348141,59.635845,42.858029
51.713928,82.102187,185.655797,186.089152,93.947476,93.247316,28.979059,14.177426,185.577394,1.487460,80.095323,52.681898,183.762312,186.993573,181.452833,186.250597,97.229021,184.731746,-0.000606,-1.750623,32.000000,-235.831425,186.223857,-0.024625,30.607014,0.685111,419091.636862,0.950233,40.159242,22.413101,3.591694,0.056397,0.039520,220.125182,32.000000,238.366238,213.118177,214.466574,197.434992,32.000000,191.388232,68.158322,64.911760,112.006501,90.329327,50.612126,21.436312,65.379753,21.045778,97.348141,59.613343,43.016796
51.679655,82.053648,185.570792,186.078478,93.987739,93.248601,28.992869,14.178853,185.594511,1.487206,79.934653,52.748462,183.697306,187.022569,181.487933,186.299451,97.180950,184.763046,-0.000605,-1.750601,32.000000,-235.832129,186.214842,-0.024668,30.505440,0.686082,418978.740999,0.948059,40.092857,22.415887,3.590662,0.070307,0.032594,220.098277,32.000000,238.453317,212.251595,215.692391,198.316206,32.000000,190.727920,68.155499,64.890141,111.973444,90.329327,50.612150,21.436312,65.392859,21.009726,97.348141,59.621919,43.044749
51.712179,82.056682,185.697915,186.065275,94.112286,93.252458,28.990643,14.179710,185.634592,1.487343,79.889813,52.768649,183.774140,187.061596,181.501925,186.270808,97.223521,184.745946,-0.000604,-1.750604,32.000000,-235.827667,186.172951,-0.024658,30.471661,0.686821,418886.083121,0.949251,40.088683,22.336992,3.590054,0.054332,0.018160,220.908236,32.000000,237.726049,212.213304,218.634800,198.295584,32.000000,190.389568,68.098091,64.895966,112.004254,90.329327,50.620235,21.436312,65.385579,21.012757,97.348141,59.621674,42.877618
51.762936,82.056406,185.735530,186.068365,94.200077,93.256264,28.987684,14.176998,185.714416,1.487160,79.913525,52.762364,183.816674,187.099667,181.544201,186.272986,97.184616,184.896191,-0.000604,-1.750608,32.000000,-235.834640,186.187860,-0.024653,30.423222,0.689205,418937.211781,0.949383,40.074623,22.397094,3.590790,0.058454,0.026876,221.258690,32.000000,237.162265,212.616194,220.336064,197.946497,32.000000,190.973945,68.046804,64.872455,112.003552,90.329327,50.645425,21.436312,65.358175,21.013503,97.348141,59.626099,43.021785
51.754654,82.056406,185.821949,186.068365,94.231437,93.260066,29.001738,14.179567,185.694594,1.487154,79.940338,52.713602,183.794961,187.173359,181.482987,186.297068,97.201436,184.885374,-0.000604,-1.750604,32.000000,-235.826662,186.349509,-0.024639,30.397127,0.689974,418864.923892,0.948854,40.044936,22.347950,3.590990,0.042367,0.032336,221.397331,32.000000,237.199563,213.314798,219.568511,197.080120,32.000000,191.475151,68.038048,64.868675,112.028012,90.329327,50.661355,21.436312,65.361684,21.014036,97.348141,59.625814,43.045556
51.786908,82.034067,185.695408,186.063028,94.264198,93.260097,29.001502,14.181137,185.703845,1.487037,79.956436,52.699415,183.833008,187.101521,181.458832,186.357636,97.253509,184.962361,-0.000602,-1.750597,32.000000,-235.828534,186.260526,-0.024631,30.449185,0.690589,418925.253085,0.947980,39.993630,22.444584,3.588195,0.054311,0.023923,220.830890,32.000000,237.885892,213.536516,216.816769,197.054040,32.000000,191.482167,68.020362,64.896428,112.015170,90.329327,50.635739,21.436312,65.371281,20.997567,97.348141,59.628243,42.910340
51.813531,81.991596,185.830031,186.048421,94.343377,93.262600,28.959991,14.181993,185.824992,1.487054,79.900835,52.723825,183.775959,187.111839,181.460617,186.407712,97.289071,184.865926,-0.000601,-1.750595,32.000000,-235.824072,186.423072,-0.024610,30.505860,0.691567,418917.331388,0.947724,40.001955,22.423609,3.590439,0.056600,0.034505,220.239234,32.000000,238.489192,213.180747,214.754056,197.340818,32.000000,191.494753,68.056064,64.915565,112.042646,90.329327,50.659875,21.436312,65.326376,20.997717,97.215460,59.621959,43.038732
51.732884,81.956572,185.847898,186.024264,94.315275,93.272764,29.021979,14.174287,185.775609,1.487316,79.808921,52.691266,183.765936,187.133333,181.540886,186.411740,97.314122,184.888583,-0.000601,-1.750573,32.000000,-235.834401,186.347818,-0.024583,30.592668,0.689582,418781.769415,0.947040,39.947204,22.401105,3.585760,0.064562,0.017750,220.198411,32.000000,238.422380,212.467263,215.580445,198.002539,32.000000,191.066508,68.084238,64.898759,112.017064,90.329327,50.717066,21.436312,65.343658,20.997717,97.215405,59.621506,43.073582
51.742246,81.956572,185.996889,186.024264,94.316240,93.280439,28.995900,14.178568,185.756028,1.487122,79.723107,52.679303,183.804159,187.187204,181.495896,186.423844,97.291338,184.914901,-0.000600,-1.750555,32.000000,-235.827825,186.352589,-0.024585,30.652936,0.688308,418662.700228,0.947797,39.877992,22.328503,3.586515,0.051788,0.016437,220.640211,32.000000,237.871923,212.187805,218.334933,198.409115,32.000000,190.453847,68.102934,64.888721,111.981591,90.329327,50.720744,21.436312,65.363787,20.970467,97.215405,59.614101,43.034917
51.782565,81.951056,185.802882,186.010781,94.369301,93.290530,28.981029,14.177712,185.743731,1.487048,79.747313,52.696153,183.819270,187.238548,181.516576,186.455421,97.236839,184.977872,-0.000601,-1.750557,32.000000,-235.832943,186.387791,-0.024583,30.733922,0.687400,418665.211051,0.947394,39.924005,22.312155,3.592452,0.060206,0.019744,221.411223,32.000000,237.186526,212.526658,220.261362,198.120412,32.000000,190.549408,68.108381,64.856199,112.009448,90.329327,50.704996,21.436312,65.345879,20.965645,97.215405,59.619362,43.002562
51.801672,81.927614,185.908004,186.015556,94.450381,93.305693,29.024305,14.181279,185.774593,1.486954,79.818293,52.808554,183.783608,187.262833,181.485982,186.392982,97.202374,184.955158,-0.000601,-1.750576,32.000000,-235.826097,186.396906,-0.024540,30.767963,0.686426,418735.467740,0.948138,39.914593,22.345049,3.594681,0.049714,0.034971,221.381091,32.000000,237.204907,213.127220,219.992714,197.035153,32.000000,191.248085,68.132920,64.841172,112.005993,90.329327,50.684416,21.436312,65.329670,20.947042,97.215405,59.627791,43.070574
51.756171,81.925960,185.884244,186.027635,94.458964,93.319682,28.992932,14.179281,185.861015,1.487143,79.953591,52.757337,183.830320,187.243544,181.437704,186.399459,97.269191,185.029231,-0.000601,-1.750558,32.000000,-235.829734,186.365213,-0.024540,30.760489,0.683634,418849.427490,0.947913,39.868556,22.423731,3.588136,0.058683,0.017295,220.962528,32.000000,237.673363,213.428071,217.512067,196.991594,32.000000,191.522376,68.156227,64.882105,112.039697,90.329327,50.668923,21.436312,65.377263,20.946089,97.215405,59.627584,43.073068
51.787105,81.925960,185.986179,186.027635,94.460726,93.331134,29.002917,14.181137,185.857640,1.487312,79.960150,52.759680,183.756399,187.248335,181.463494,186.461616,97.293755,185.015904,-0.000600,-1.750551,32.000000,-235.826895,186.448484,-0.024552,30.746694,0.683021,418939.694140,0.946221,39.825921,22.449474,3.588842,0.063522,0.036495,220.255840,32.000000,238.446986,213.242564,215.190170,197.366464,32.000000,191.533680,68.171595,64.885008,112.038157,90.329327,50.712630,21.436312,65.335143,20.943853,97.215405,59.625784,43.074536
51.796663,81.941403,185.914610,186.020331,94.481089,93.342567,28.998032,14.175714,185.887847,1.487370,79.909592,52.898177,183.679355,187.198379,181.487632,186.457660,97.302941,184.950572,-0.000600,-1.749391,32.000000,-235.834941,186.390198,-0.024558,30.654719,0.683764,418907.788028,0.948287,39.869982,22.411098,3.591538,0.059152,0.022835,220.117310,32.000000,238.486083,212.523419,215.060212,197.879371,32.000000,190.872414,68.180942,64.866838,112.027024,90.329327,50.693818,21.436312,65.319177,20.954777,97.215405,59.626148,43.050471
51.850034,81.953262,186.059008,186.015837,94.513142,93.354008,29.026183,14.180566,185.907898,1.487353,79.641363,52.708266,183.768263,187.220522,181.518888,186.550521,97.320413,185.135315,-0.000600,-1.749393,32.000000,-235.827466,186.460151,-0.024538,30.597310,0.684079,418898.854887,0.947462,39.838900,22.381417,3.591361,0.044256,0.023250,220.638193,32.000000,238.003746,212.184168,217.505968,198.177534,32.000000,190.381057,68.177943,64.854643,112.010992,90.329327,50.739287,21.436312,65.293854,20.963090,97.215405,59.622008,43.045996
51.859787,81.916859,185.926332,186.007410,94.585369,93.364144,29.028968,14.179567,185.873558,1.487409,79.600863,52.861745,183.763853,187.343826,181.512625,186.621069,97.265980,185.126481,-0.000601,-1.749397,32.000000,-235.828465,186.539915,-0.024580,30.492170,0.685914,418946.324766,0.947584,39.844741,22.347147,3.589316,0.056716,0.022171,221.455848,32.000000,237.304112,212.356456,219.960205,198.259075,32.000000,190.515078,68.168382,64.846296,112.038911,90.329327,50.741845,21.436312,65.282772,20.962475,97.215405,59.630702,43.009092
51.845982,81.916859,185.993589,186.007410,94.600652,93.379397,29.021671,14.178711,185.884142,1.487638,79.652518,52.738086,183.804822,187.383588,181.508726,186.549154,97.269517,184.999603,-0.000600,-1.749407,32.000000,-235.829977,186.497780,-0.024605,30.443022,0.687084,418955.015379,0.945751,39.803010,22.400594,3.588407,0.051738,0.033737,221.476757,32.000000,237.279182,212.999943,220.234673,197.235917,32.000000,190.915914,68.181449,64.856076,112.052279,90.329327,50.713567,21.436312,65.288122,20.933652,97.215405,59.630279,43.055240
51.760038,81.864185,185.974429,186.001792,94.569615,93.395927,29.006471,14.178853,185.853232,1.487906,79.840894,52.660421,183.804549,187.347517,181.412233,186.533814,97.287794,185.034189,-0.000600,-1.749418,32.000000,-235.829834,186.550296,-0.024600,30.443153,0.688953,419046.899310,0.945486,39.756818,22.451638,3.585173,0.049226,0.012113,221.198107,32.000000,237.663601,213.332884,218.264020,196.921169,32.000000,191.657166,68.129575,64.854931,112.035852,90.329327,50.722384,21.436312,65.339542,20.891973,97.215405,59.624673,43.050691
51.768370,81.863082,186.049056,185.993927,94.641779,93.404916,28.998765,14.175286,185.992672,1.487877,79.864837,52.772347,183.759965,187.402185,181.433152,186.498955,97.354836,185.122689,-0.000600,-1.749396,32.000000,-235.833238,186.563534,-0.024572,30.491462,0.690540,419114.781545,0.946152,39.770673,22.399397,3.587425,0.061247,0.019591,220.533798,32.000000,238.330736,213.445754,215.361560,197.132330,32.000000,191.646291,68.138617,64.876532,112.037746,90.329327,50.738148,21.436312,65.322849,20.889339,97.215405,59.627938,43.060156
51.797797,81.890935,186.048388,185.999826,94.693449,93.416195,29.003873,14.177569,185.953279,1.488031,79.850093,52.793310,183.711720,187.314586,181.458146,186.612389,97.303706,185.139828,-0.000599,-1.749408,32.000000,-235.827185,186.551949,-0.024525,30.647559,0.691563,419139.947235,0.948399,39.804323,22.394398,3.593012,0.065210,0.028570,220.282450,32.000000,238.402984,212.786762,214.858523,197.660431,32.000000,190.971776,68.136868,64.848893,112.049136,90.329327,50.718153,21.436312,65.295674,20.887535,97.215405,59.631508,43.069914
51.810436,81.890935,186.067577,185.999826,94.765045,93.434057,29.009324,14.183848,185.956616,1.488254,79.704448,52.711061,183.736666,187.391988,181.458456,186.639529,97.335231,185.123253,-0.000599,-1.749419,32.000000,-235.826151,186.520049,-0.024510,30.697834,0.690648,419056.990991,0.948574,39.794845,22.361326,3.593875,0.060153,0.006826,220.519287,32.000000,238.302559,212.212886,217.036363,198.132573,32.000000,190.112776,68.163417,64.860516,112.028342,90.329327,50.744315,21.436312,65.296186,20.907315,97.215405,59.621457,43.015108
51.778016,81.897278,186.058694,185.998421,94.772636,93.451849,28.996005,14.181850,185.949552,1.488090,79.687448,52.844698,183.822822,187.446758,181.497281,186.668660,97.326495,185.076854,-0.000599,-1.749388,32.000000,-235.826182,186.580214,-0.024519,30.807512,0.686901,419216.120707,0.948002,39.793133,22.419033,3.591820,0.053769,0.043112,221.341534,32.000000,237.476201,212.322923,219.731753,198.302782,32.000000,190.301415,68.175193,64.848542,112.046246,90.329327,50.776039,21.436312,65.292221,20.910766,97.215405,59.624840,42.950838
51.805820,81.909137,185.995315,185.998983,94.749664,93.467008,28.998243,14.177854,185.974975,1.488376,79.826861,52.791809,183.773185,187.422698,181.485485,186.522384,97.317758,185.188759,-0.000597,-1.749374,32.000000,-235.833292,186.642951,-0.024514,30.797389,0.685812,419233.033569,0.947754,39.780440,22.381147,3.591315,0.066118,0.035668,221.570989,32.000000,237.331122,212.859525,220.394852,197.599830,32.000000,190.720445,68.177272,64.849794,112.055052,90.329327,50.719756,21.436312,65.292288,20.918498,97.215405,59.618812,43.051572
51.810345,81.930372,186.136305,186.012466,94.789927,93.480990,29.000600,14.175856,185.915283,1.488638,79.953752,52.765608,183.774213,187.378450,181.393244,186.591445,97.322813,185.183333,-0.000597,-1.748223,32.000000,-235.834634,186.565737,-0.024258,30.731535,0.683879,419352.942064,0.949029,39.819348,22.372076,3.593392,0.053061,0.043383,221.319784,32.000000,237.561037,213.376445,218.692770,197.041304,32.000000,191.460237,68.154731,64.828417,112.058839,90.329327,50.763180,21.436312,65.270669,20.917301,97.215405,59.629197,43.013714
51.764843,81.930372,186.047962,186.012466,94.796210,93.492428,29.001516,14.180708,185.941055,1.488662,79.928655,52.800186,183.765619,187.517392,181.414490,186.726354,97.334217,185.188348,-0.000598,-1.748207,32.000000,-235.827815,186.581357,-0.024259,30.686059,0.683719,419437.779488,0.948584,39.803278,22.423755,3.590240,0.052391,0.032946,220.621591,32.000000,238.287047,213.444106,215.730902,196.956999,32.000000,191.874962,68.154161,64.837447,112.055031,90.329327,50.740927,21.436312,65.308906,20.932559,97.215405,59.619569,43.068813
51.835071,81.920444,186.143427,186.016118,94.788323,93.507705,28.973773,14.177569,186.041045,1.488528,79.886626,52.789899,183.708199,187.382773,181.465307,186.672691,97.336548,185.211817,-0.000597,-1.748208,32.000000,-235.830299,186.604976,-0.024261,30.538826,0.685681,419514.515550,0.948608,39.819967,22.416619,3.592647,0.047220,0.020176,220.286260,32.000000,238.459247,212.889034,214.615130,197.395509,32.000000,190.933591,68.171976,64.861177,112.071563,90.329327,50.750403,21.436312,65.270647,20.923992,97.215405,59.621634,43.058835
51.839674,81.891211,185.966215,186.030163,94.823307,93.522990,29.004737,14.178140,186.033280,1.488726,79.761658,52.791769,183.691733,187.481872,181.490456,186.685322,97.343852,185.231813,-0.000595,-1.748189,32.000000,-235.835957,186.512709,-0.024258,30.486479,0.687073,419570.385322,0.949599,39.865679,22.407139,3.594099,0.063919,0.033842,220.441150,32.000000,238.322109,212.166918,216.634643,197.992378,32.000000,190.065523,68.183711,64.859599,112.060161,90.329327,50.710647,21.436312,65.261953,20.900549,97.215405,59.626532,43.060082
51.767129,81.880180,186.132098,186.032129,94.792081,93.535668,28.995230,14.180994,185.950820,1.488644,79.750851,52.834583,183.763049,187.383914,181.484538,186.654766,97.322737,185.106523,-0.000594,-1.747620,32.000000,-235.827694,186.619985,-0.024254,30.451441,0.689899,419585.378953,0.949243,39.785211,22.413812,3.591071,0.044431,0.013547,221.326118,32.000000,237.638907,212.161183,219.141425,198.161883,32.000000,190.028960,68.205313,64.842878,112.069443,90.329327,50.749769,21.436312,65.269280,20.899117,97.215405,59.621467,43.066832
51.786792,81.880180,186.004792,186.032129,94.784574,93.548432,29.008164,14.179710,185.984184,1.488714,79.890292,52.748506,183.784124,187.361097,181.522626,186.738067,97.337754,185.220977,-0.000594,-1.747051,32.000000,-235.825864,186.595042,-0.024256,30.498359,0.690574,419603.094134,0.948226,39.751358,22.414177,3.587334,0.042119,0.036755,221.541031,32.000000,237.261518,212.492504,220.631391,197.756925,32.000000,190.702778,68.227899,64.831321,112.106763,90.329327,50.727182,21.436312,65.284757,20.889136,97.215405,59.628371,43.032496
51.854847,81.904724,186.142000,186.032129,94.805879,93.559183,28.998592,14.184133,185.987628,1.489000,79.919640,52.821479,183.771313,187.370251,181.444531,186.608034,97.341800,185.141005,-0.000593,-1.747076,32.000000,-235.826849,186.606156,-0.024248,30.662508,0.692813,419721.547668,0.950082,39.813192,22.387221,3.595565,0.057087,0.040043,221.452513,32.000000,237.510430,213.111350,219.189810,197.136035,32.000000,191.452115,68.205095,64.832222,112.090178,90.329327,50.784290,21.436312,65.267058,20.906469,97.215405,59.619962,43.020024
51.831270,81.904173,186.066554,186.026230,94.855462,93.569900,29.003430,14.175571,186.103768,1.488985,79.894841,52.800246,183.729958,187.438848,181.426662,186.633371,97.339029,185.162316,-0.000592,-1.747077,32.000000,-235.834919,186.642462,-0.024226,30.735207,0.691233,419743.280036,0.949397,39.793433,22.416120,3.591742,0.055699,0.021819,220.780278,32.000000,238.187065,213.271818,216.241393,196.805065,32.000000,191.996457,68.211553,64.848308,112.085078,90.329327,50.755327,21.436312,65.248091,20.904792,97.215405,59.620592,42.935651
51.845913,81.882386,186.117926,186.012466,94.920592,93.582489,28.996618,14.175428,186.065708,1.488732,79.915031,52.708327,183.664251,187.484707,181.485024,186.697279,97.378248,185.106998,-0.000593,-1.747102,32.000000,-235.831948,186.588803,-0.024212,30.809453,0.687224,419775.724711,0.948524,39.749641,22.381391,3.589674,0.054810,0.027417,220.284034,32.000000,238.526659,213.077911,214.624176,197.265948,32.000000,191.146301,68.243284,64.850108,112.097961,90.329327,50.750346,21.436312,65.250338,20.903530,97.215405,59.622667,42.980846
51.835765,81.882386,186.107368,186.012466,94.910994,93.593925,29.004603,14.176427,185.909480,1.488746,79.764965,52.711437,183.692859,187.402185,181.505224,186.570992,97.353949,185.238100,-0.000592,-1.747138,32.000000,-235.832096,186.511486,-0.024195,30.754430,0.685740,419841.316094,0.948941,39.772756,22.392339,3.589851,0.055704,0.027924,220.418770,32.000000,238.475952,212.176524,216.128135,197.927327,32.000000,190.103109,68.228646,64.838750,112.079983,90.329327,50.769521,21.436312,65.241156,20.885386,97.215405,59.630692,42.973802
51.770114,81.882938,186.064938,186.001230,94.845852,93.601527,29.001805,14.178996,185.999161,1.488650,79.837763,52.833397,183.728217,187.399860,181.520029,186.646249,97.383987,185.199532,-0.000591,-1.745409,32.000000,-235.829036,186.585192,-0.024173,30.593402,0.684118,419792.692531,0.948951,39.736270,22.331893,3.589828,0.053715,0.030105,221.178656,32.000000,237.809766,212.063701,218.880251,198.274775,32.000000,190.198261,68.268214,64.846332,112.069990,90.329327,50.777835,21.436312,65.264827,20.884262,97.215405,59.618379,42.956047
51.780537,81.903345,185.995872,185.989714,94.855167,93.609172,29.016654,14.180994,186.028289,1.489006,79.876563,52.761161,183.741689,187.415234,181.498145,186.645476,97.332243,185.236790,-0.000590,-1.744853,32.000000,-235.826382,186.544116,-0.024190,30.516429,0.685514,419894.561227,0.949007,39.746457,22.406493,3.590327,0.053958,0.016680,221.606557,32.000000,237.286218,212.326711,220.552527,197.824594,32.000000,190.456603,68.252678,64.821547,112.102527,90.329327,50.730703,21.436312,65.265601,20.898354,97.215405,59.625755,43.078864
51.876134,81.935060,186.139750,185.986062,94.749448,93.616781,29.006468,14.179424,185.987495,1.488960,79.894249,52.763328,183.716626,187.370110,181.417719,186.662649,97.345679,185.222487,-0.000592,-1.744831,32.000000,-235.831886,186.633589,-0.024315,30.436020,0.689857,419911.217237,0.950483,39.812949,22.361661,3.594061,0.052191,0.021270,221.576131,32.000000,237.380798,213.016986,219.811202,197.151127,32.000000,191.269719,68.222673,64.801440,112.073428,90.329327,50.778406,21.436312,65.221296,20.897081,97.215405,59.622972,43.011807
51.811788,81.935060,186.045168,185.986062,94.740363,93.624396,28.964109,14.178282,186.069379,1.488866,79.914676,52.668460,183.773291,187.444169,181.393794,186.666071,97.377095,185.249912,-0.000591,-1.744824,32.000000,-235.829913,186.596552,-0.024438,30.439482,0.691357,420057.538345,0.949914,39.822885,22.427696,3.592004,0.059855,0.035553,221.029208,32.000000,237.945108,213.387506,217.024830,196.742586,32.000000,191.870191,68.242677,64.838643,112.052529,90.329327,50.749593,21.436312,65.241245,20.920383,97.215405,59.627132,43.028168
51.776730,81.894520,186.175536,185.989994,94.638266,93.632005,29.016366,14.177712,185.990195,1.488757,79.911912,52.730590,183.657078,187.390746,181.438018,186.568202,97.386827,185.167721,-0.000591,-1.744845,32.000000,-235.831959,186.560413,-0.024420,30.552385,0.692551,420054.195752,0.948498,39.758616,22.408774,3.588158,0.057512,0.025467,220.410868,32.000000,238.372480,213.228772,214.551643,197.226800,32.000000,191.311470,68.272595,64.854071,112.064479,90.329327,50.777144,21.436312,65.252822,20.888292,97.215405,59.618576,43.066759
51.810797,81.883489,186.134346,185.994770,94.584103,93.639622,29.007345,14.174144,186.041379,1.488822,79.855064,52.808241,183.688992,187.487338,181.465589,186.537254,97.398649,185.211820,-0.000592,-1.743679,32.000000,-235.837330,186.660125,-0.024389,30.609899,0.693043,420067.484210,0.951242,39.823208,22.387878,3.590788,0.061850,0.029200,220.411016,32.000000,238.479579,212.275577,215.572280,197.878807,32.000000,190.430043,68.302028,64.869012,112.025091,90.329327,50.785877,21.436312,65.236341,20.878452,97.215405,59.628440,43.080112
51.854818,81.908585,186.099743,186.000107,94.506835,93.645969,28.997948,14.172860,185.926506,1.488773,79.758561,52.796073,183.716164,187.547552,181.471817,186.711334,97.413948,185.257059,-0.000592,-1.741918,32.000000,-235.830746,186.647745,-0.024371,30.754457,0.691274,420053.089433,0.950210,39.817885,22.346615,3.595738,0.070726,0.025109,221.137234,32.000000,237.827370,212.192100,218.181244,198.235285,32.000000,190.340530,68.271216,64.865628,112.004944,90.329327,50.804970,21.436312,65.210612,20.876918,97.215405,59.627732,42.985174
51.857095,81.892866,186.248492,185.989994,94.579559,93.648487,28.990439,14.176285,186.071794,1.488567,79.678380,52.800960,183.783785,187.540048,181.489108,186.717856,97.339252,185.203350,-0.000591,-1.741358,32.000000,-235.830272,186.741887,-0.024414,30.846117,0.689475,420035.098296,0.949879,39.772632,22.351713,3.592578,0.052549,0.029213,221.598535,32.000000,237.168883,212.298630,220.418944,198.015778,32.000000,190.548942,68.278659,64.804632,112.002239,90.329327,50.786005,21.436312,65.205571,20.894428,97.215405,59.622598,42.944382
51.901022,81.892866,186.281572,185.989994,94.625626,93.652257,29.030166,14.171004,186.108191,1.488661,79.752005,52.847660,183.746687,187.538030,181.433480,186.716487,97.338346,185.314950,-0.000593,-1.741392,32.000000,-235.835388,186.767607,-0.024433,30.831089,0.685693,420043.320805,0.949434,39.753531,22.353766,3.588861,0.062949,0.031003,221.617644,32.000000,237.157839,213.091005,220.171393,197.199677,32.000000,191.345920,68.287851,64.810104,111.997392,90.329327,50.846778,21.436312,65.169013,20.881044,97.215405,59.619471,42.969547
51.847131,81.844880,186.186307,185.989152,94.594772,93.659882,29.018099,14.179139,186.081513,1.488572,79.754579,52.709763,183.783534,187.559051,181.415125,186.676706,97.339278,185.292885,-0.000592,-1.741389,32.000000,-235.828401,186.804946,-0.024391,30.665576,0.684048,420166.110058,0.949624,39.735527,22.407859,3.591572,0.046011,0.024169,221.163991,32.000000,237.706261,213.434437,217.676105,196.750241,32.000000,191.687690,68.262160,64.841088,111.975367,90.329327,50.817675,21.436312,65.154471,20.842661,97.215405,59.625332,42.979892
51.794912,81.801583,186.254056,185.995051,94.606648,93.663727,28.963366,14.170291,186.072828,1.488612,79.832717,52.756144,183.723117,187.486747,181.420909,186.745599,97.370164,185.290893,-0.000591,-1.741374,32.000000,-235.837741,186.821551,-0.024381,30.614383,0.683942,420155.477664,0.948795,39.688880,22.452555,3.589042,0.043345,0.026803,220.436332,32.000000,238.215716,213.406355,214.877441,197.084365,32.000000,191.196754,68.270347,64.844298,111.986775,90.329327,50.812673,21.436312,65.191150,20.841299,97.215405,59.632767,43.044162
51.873491,81.812338,186.271503,186.011062,94.591569,93.672670,29.062887,14.184419,186.144323,1.488270,79.762128,52.824851,183.721549,187.621589,181.496386,186.744569,97.394156,185.381581,-0.000590,-1.741363,32.000000,-235.820335,186.763726,-0.024403,30.508823,0.688008,420165.461680,0.948921,39.697540,22.442177,3.591063,0.051748,0.042867,220.318411,32.000000,238.474567,212.400912,215.087083,197.703342,32.000000,190.481470,68.294352,64.816215,111.942747,90.329327,50.901175,21.436312,65.199722,20.804835,97.215405,59.622509,42.938293
51.864896,81.812338,186.244868,186.011062,94.571680,93.677699,29.011535,14.175856,186.157498,1.488006,79.634905,52.769019,183.748121,187.622488,181.500907,186.726065,97.365491,185.301029,-0.000590,-1.741378,32.000000,-235.837093,186.726774,-0.024399,30.479581,0.689948,420103.786573,0.951694,39.706679,22.410526,3.595991,0.060368,0.022038,221.006843,32.000000,238.032035,212.126334,217.763786,198.209711,32.000000,190.409809,68.305273,64.869348,111.930753,90.329327,50.843062,21.436312,65.168981,20.810556,97.215405,59.619657,42.990237
51.884284,81.825300,186.246479,186.013590,94.512848,93.682882,28.986292,14.181279,186.105064,1.487948,79.574801,52.805305,183.792205,187.519594,181.511927,186.830905,97.329905,185.343018,-0.000592,-1.742571,32.000000,-235.827408,186.813940,-0.024351,30.519786,0.691508,420072.544055,0.946991,39.638546,22.421306,3.590880,0.070901,0.016814,221.606622,32.000000,237.298934,212.237908,220.108400,198.017079,32.000000,190.638326,68.336411,64.810854,111.942410,90.329327,50.840461,21.436312,65.178811,20.818071,97.215405,59.622873,43.038439
51.892616,81.797722,186.258616,186.007691,94.465299,93.690511,29.026448,14.180138,186.165701,1.488054,79.600559,52.851270,183.802308,187.617960,181.494409,186.912882,97.321152,185.369791,-0.000592,-1.742596,32.000000,-235.827894,186.752266,-0.024326,30.580158,0.692240,420149.585802,0.948889,39.647171,22.419087,3.590962,0.050262,0.018980,221.675677,32.000000,237.035648,212.968094,220.447909,197.446246,32.000000,191.151200,68.312495,64.827754,111.959112,90.329327,50.854696,21.436312,65.139757,20.794643,97.215405,59.622972,43.041447
51.838556,81.743946,186.243893,185.987747,94.383203,93.699440,29.022304,14.182135,186.174564,1.488063,79.700647,52.796090,183.801400,187.644427,181.409813,186.835347,97.354391,185.378318,-0.000591,-1.740833,32.000000,-235.826880,186.730606,-0.024308,30.679188,0.691153,420242.063990,0.949413,39.640678,22.470774,3.589651,0.056035,0.036921,221.269837,32.000000,237.472171,213.441870,218.157888,196.631314,32.000000,191.612027,68.308558,64.844675,111.935652,90.329327,50.869005,21.436312,65.147856,20.791979,97.215405,59.619598,43.066172
51.784318,81.743946,186.271328,185.987747,94.379662,93.700724,28.976597,14.178711,186.167706,1.487957,79.779023,52.756117,183.726023,187.551119,181.388798,186.824262,97.391134,185.329349,-0.000592,-1.739881,32.000000,-235.829321,186.669096,-0.024325,30.738091,0.689731,420254.259921,0.947947,39.604743,22.489790,3.589309,0.053896,0.019452,220.491557,32.000000,238.157571,213.439721,215.212900,196.871523,32.000000,191.361535,68.320615,64.845092,111.928696,90.329327,50.862015,21.436312,65.194081,20.747646,97.215405,59.623827,43.017383
51.709339,81.771799,186.146817,185.978759,94.397087,93.698185,29.003634,14.179852,186.181106,1.487795,79.785605,52.687085,183.708568,187.490925,181.442820,186.795253,97.385169,185.311718,-0.000592,-1.739896,32.000000,-235.826868,186.658491,-0.024347,30.813229,0.688085,420198.839077,0.949122,39.605216,22.459822,3.592768,0.052247,0.017313,220.266670,32.000000,238.464330,212.581810,214.805944,197.697097,32.000000,190.380153,68.302542,64.827362,111.927968,90.329327,50.888267,21.436312,65.218989,20.765734,97.215405,59.631233,42.968226
51.780905,81.819784,186.109533,185.982410,94.325274,93.698152,29.055512,14.177854,186.070749,1.487812,79.844282,52.740803,183.718942,187.500673,181.455432,186.745991,97.443473,185.412399,-0.000593,-1.739937,32.000000,-235.830997,186.702014,-0.024118,30.814199,0.687514,420168.141252,0.951712,39.659685,22.404304,3.597061,0.064224,0.030671,220.778805,32.000000,238.128759,212.082891,217.365904,198.265532,32.000000,190.220389,68.353769,64.852917,111.895952,90.329327,50.804419,21.436312,65.197995,20.799489,97.215405,59.619136,42.946290
51.813899,81.889832,186.186178,186.003758,94.342201,93.697085,28.983153,14.176427,186.019964,1.487980,79.792274,52.659944,183.768910,187.528119,181.443965,186.705449,97.405817,185.331473,-0.000594,-1.739917,32.000000,-235.834883,186.611502,-0.024121,30.739639,0.686418,420241.676178,0.952360,39.762910,22.403508,3.599868,0.053692,0.025978,221.438030,32.000000,237.365709,212.207187,219.765976,197.930065,32.000000,190.794826,68.351231,64.840348,111.909128,90.329327,50.866559,21.436312,65.188120,20.797115,97.215405,59.626424,43.047023
51.748911,81.889832,186.011414,186.003758,94.386121,93.697062,28.976577,14.183134,186.003626,1.487976,79.894632,52.687119,183.777640,187.547876,181.457879,186.699933,97.334802,185.272394,-0.000593,-1.739905,32.000000,-235.824242,186.705010,-0.024142,30.678506,0.685504,420159.439434,0.949345,39.738953,22.383804,3.594173,0.045819,0.028666,221.634420,32.000000,237.184356,212.860879,220.546385,197.505334,32.000000,190.827422,68.344056,64.814356,111.908859,90.329327,50.772261,21.436312,65.209629,20.849019,97.215405,59.627987,42.948197
51.769225,81.893693,186.064942,186.021736,94.368875,93.697099,29.027681,14.178140,186.086888,1.488062,80.028570,52.746287,183.782749,187.445495,181.370833,186.697383,97.364910,185.232140,-0.000594,-1.739899,32.000000,-235.829236,186.553825,-0.024138,30.528100,0.687113,420287.464893,0.951208,39.775857,22.390434,3.593364,0.053255,0.022177,221.427442,32.000000,237.530511,213.415831,218.492432,196.825113,32.000000,191.572331,68.345259,64.842702,111.940863,90.329327,50.825283,21.436312,65.216414,20.850543,97.215405,59.627407,43.027214
51.750025,81.935336,186.077044,186.036062,94.390219,93.694620,29.004250,14.175856,185.949769,1.487743,80.138999,52.668957,183.739422,187.445495,181.350617,186.615077,97.403581,185.193454,-0.000596,-1.739933,32.000000,-235.831192,186.633611,-0.024126,30.463715,0.688757,420448.612388,0.952720,39.841154,22.438794,3.594499,0.062054,0.027836,220.604002,32.000000,238.208552,213.471726,215.522241,196.648172,32.000000,191.437998,68.337845,64.869073,111.927893,90.329327,50.800664,21.436312,65.204724,20.881045,97.215405,59.622126,43.065218
