OSU 80 Ton Compressor Load Stand
51.651990,81.999042,186.027448,186.049826,94.388134,93.692301,29.013102,14.177284,185.941716,1.487836,80.167390,52.685978,183.699111,187.392601,181.432232,186.589613,97.423570,185.158641,-0.000597,-1.741104,32.000000,-235.830256,186.536327,-0.024124,30.428991,0.692070,420387.908043,0.950648,39.824598,22.393246,3.594123,0.048629,0.011087,220.393578,32.000000,238.422250,212.810031,214.745492,197.704711,32.000000,190.752543,68.374585,64.864636,111.929370,90.329327,50.816790,21.436312,65.215543,20.880477,97.215405,59.626168,43.055313
51.691466,81.999042,186.050191,186.049826,94.376338,93.688637,29.012489,14.173716,185.922295,1.487749,80.103599,52.638553,183.746138,187.431936,181.443253,186.611796,97.422091,185.173683,-0.000598,-1.741118,32.000000,-235.835627,186.541570,-0.024136,30.424612,0.693863,420368.701668,0.951870,39.885537,22.339733,3.595690,0.066827,0.020840,220.604733,32.000000,238.407693,212.111391,216.681096,198.277690,32.000000,190.312694,68.375789,64.854154,111.885192,90.329327,50.791926,21.436312,65.240605,20.880477,97.414375,59.618615,43.014961
51.678772,82.052821,186.006643,186.065275,94.357450,93.684804,29.001652,14.174429,185.888033,1.487828,80.079022,52.602230,183.772362,187.357611,181.423462,186.482941,97.397027,185.143381,-0.000599,-1.742815,32.000000,-235.833602,186.370151,-0.024140,30.525031,0.695810,420453.715622,0.953662,40.047859,22.306388,3.601554,0.065468,0.032187,221.233232,32.000000,237.424442,212.173272,219.591249,198.044185,32.000000,190.659768,68.365527,64.838005,111.889796,90.329327,50.826241,21.436312,65.240905,20.921904,97.414375,59.626020,43.030222
51.664756,82.071299,185.920496,186.064152,94.325700,93.682267,29.052060,14.182706,185.876861,1.487616,80.264138,52.617492,183.836940,187.295907,181.449872,186.507679,97.356710,185.084240,-0.000600,-1.743391,32.000000,-235.831390,186.432107,-0.024148,30.616429,0.693274,420518.190915,0.953551,40.074685,22.327075,3.599285,0.045441,0.037516,221.673708,32.000000,237.216670,212.808961,220.459221,197.629554,32.000000,190.844623,68.401961,64.821153,111.936748,90.329327,50.777069,21.436312,65.250968,20.922368,97.414375,59.627781,42.979598
51.655728,82.138592,185.892787,186.066399,94.337449,93.679727,28.970559,14.179710,185.858665,1.487502,80.409090,52.704973,183.803771,187.217709,181.378272,186.528803,97.358762,185.068673,-0.000600,-1.743393,32.000000,-235.827503,186.412468,-0.024154,30.732951,0.693274,420518.190915,0.953551,40.074685,22.327075,3.599285,0.054500,0.032170,221.573837,32.000000,237.426959,213.502073,219.173812,196.916994,32.000000,191.467853,68.371524,64.842357,111.903166,90.329327,50.740107,21.436312,65.267393,20.937068,97.414375,59.622647,43.031542
51.677937,82.138592,186.008349,186.066399,94.451719,93.673334,29.000420,14.173430,185.876574,1.487698,80.407700,52.711527,183.794407,187.362159,181.376255,186.423270,97.354174,185.060925,-0.000600,-1.743384,32.000000,-235.835421,186.457910,-0.024417,30.756266,0.691139,420607.631175,0.952193,40.107265,22.344696,3.598594,0.049454,0.024773,220.687297,32.000000,238.202506,213.469849,216.261050,196.808711,32.000000,191.582871,68.359688,64.865123,111.908145,90.329327,50.774760,21.436312,65.259702,20.990150,97.414375,59.624290,43.051645
51.728378,82.150726,185.965043,186.079320,94.429289,93.669477,29.002549,14.182992,185.827625,1.487483,80.392402,52.627361,183.699231,187.314789,181.410601,186.381493,97.365997,185.062977,-0.000600,-1.743938,32.000000,-235.826679,186.367455,-0.024420,30.793900,0.688647,420679.172001,0.955183,40.183647,22.336669,3.598687,0.057324,0.036944,220.310915,32.000000,238.482555,213.039297,214.349505,197.485752,32.000000,191.306345,68.361833,64.861432,111.905540,90.329327,50.780126,21.436312,65.228647,21.001325,97.414375,59.620729,43.030735
51.719409,82.160655,185.938196,186.082129,94.363209,93.666971,29.011428,14.183563,185.807276,1.487378,80.266260,52.668054,183.759264,187.314870,181.447566,186.532167,97.377696,184.989110,-0.000599,-1.744494,32.000000,-235.824141,186.407837,-0.024463,30.739796,0.688142,420646.459642,0.953690,40.161294,22.338282,3.599376,0.059634,0.031351,220.506706,32.000000,238.383122,212.282342,216.421101,198.122328,32.000000,190.588614,68.376910,64.863630,111.892923,90.329327,50.746211,21.436312,65.241561,21.010916,97.414375,59.626109,43.064191
51.697668,82.168929,185.821776,186.087467,94.318670,93.658738,29.030458,14.177426,185.789045,1.487819,80.181051,52.650385,183.830517,187.234674,181.419469,186.419769,97.369936,185.015785,-0.000598,-1.744452,32.000000,-235.828475,186.407248,-0.024471,30.614541,0.686560,420595.649015,0.952600,40.122691,22.327247,3.595029,0.058819,0.028022,221.170490,32.000000,237.591828,212.371150,219.062254,198.032236,32.000000,190.348044,68.387215,64.848095,111.864319,90.329327,50.777014,21.436312,65.242136,21.013032,97.414375,59.624712,43.033157
51.724505,82.168929,185.905664,186.087467,94.298591,93.650498,29.008086,14.182135,185.775449,1.487958,80.186664,52.721856,183.868949,187.280981,181.468696,186.369554,97.285037,185.004823,-0.000598,-1.744414,32.000000,-235.824421,186.429089,-0.024498,30.557866,0.687799,420579.177029,0.952485,40.141639,22.287189,3.595134,0.063432,0.025188,221.623112,32.000000,237.152156,212.753492,220.504481,197.808980,32.000000,190.572456,68.407391,64.846229,111.896277,90.329327,50.732433,21.436312,65.241433,21.021559,97.414375,59.621231,42.959349
51.751169,82.153760,185.847808,186.078759,94.380686,93.644123,29.003479,14.179852,185.907185,1.487697,80.223157,52.661420,183.883984,187.185063,181.421469,186.506618,97.307000,184.930061,-0.000598,-1.744997,32.000000,-235.824410,186.356321,-0.024731,30.449421,0.690486,420578.245617,0.952231,40.171779,22.305192,3.594394,0.056682,0.031818,221.504581,32.000000,237.318925,213.336689,219.543982,196.966815,32.000000,191.720554,68.406515,64.875409,111.928572,90.329327,50.712951,21.436312,65.211346,21.012097,97.414375,59.624034,43.079084
51.737952,82.113495,186.014101,186.064152,94.456135,93.640312,29.011200,14.178568,185.874194,1.487367,80.181441,52.697172,183.819623,187.277087,181.351768,186.426452,97.265409,185.057247,-0.000599,-1.746757,32.000000,-235.829792,186.433679,-0.024690,30.415432,0.691629,420677.362935,0.952345,40.144788,22.385882,3.594151,0.068756,0.039649,220.810824,32.000000,237.941318,213.361078,216.681105,197.108906,32.000000,191.481081,68.397347,64.874134,111.893972,90.329327,50.772595,21.436312,65.230303,20.983275,97.414375,59.618664,42.910706
51.735435,82.087019,185.815286,186.055163,94.482092,93.636503,29.000922,14.180280,185.778170,1.487078,80.273874,52.630335,183.740300,187.292665,181.401270,186.391494,97.341804,184.896372,-0.000599,-1.746777,32.000000,-235.832669,186.509465,-0.024680,30.478873,0.693516,420576.056034,0.951864,40.102812,22.335209,3.591181,0.057124,0.024907,220.245708,32.000000,238.498134,213.120759,214.685924,197.203337,32.000000,191.469011,68.398705,64.897623,111.933550,90.329327,50.712950,21.436312,65.243546,20.984770,97.414375,59.624447,43.050031
51.752295,82.087019,185.847066,186.055163,94.477669,93.632656,29.018787,14.172717,185.838434,1.487065,80.107771,52.756783,183.743707,187.293258,181.491321,186.482533,97.317687,185.024462,-0.000597,-1.746740,32.000000,-235.839085,186.294854,-0.024431,30.550261,0.694845,420592.368761,0.951743,40.075832,22.425636,3.595312,0.065012,0.032083,220.442184,32.000000,238.383052,212.434588,215.853401,197.958189,32.000000,190.922145,68.407130,64.896899,111.918914,90.329327,50.710011,21.436312,65.219537,20.965749,97.414375,59.635177,43.027287
51.742906,82.095292,185.901444,186.054601,94.491850,93.628860,28.963894,14.181850,185.910000,1.487069,79.945561,52.718159,183.768017,187.315278,181.430166,186.498837,97.282168,185.045838,-0.000599,-1.746742,32.000000,-235.829624,186.446261,-0.024570,30.699067,0.692765,420406.442425,0.952030,40.051887,22.287466,3.591644,0.051044,0.019281,220.967609,32.000000,237.629169,212.353029,218.593035,198.003356,32.000000,190.554343,68.412997,64.876908,111.895432,90.329327,50.772221,21.436312,65.239067,20.973270,97.414375,59.621546,43.056194
51.724397,82.062749,185.984882,186.058815,94.548413,93.625042,29.021812,14.182421,185.788646,1.487166,79.985746,52.662689,183.821445,187.263975,181.523180,186.391190,97.265156,185.018658,-0.000599,-1.746732,32.000000,-235.825939,186.304557,-0.024708,30.766022,0.691008,420425.079440,0.951069,40.034938,22.360772,3.591088,0.043573,0.011921,221.608372,32.000000,237.234048,212.513547,220.415273,198.078458,32.000000,190.293704,68.448046,64.871193,111.943170,90.329327,50.757169,21.436312,65.240318,20.949594,97.414375,59.622037,43.062503
51.702855,82.077918,185.735983,186.055725,94.568000,93.619953,29.016194,14.176713,185.766921,1.487151,80.167859,52.689469,183.795516,187.224336,181.438936,186.421989,97.255616,184.936879,-0.000599,-1.748484,32.000000,-235.827877,186.359055,-0.024680,30.750234,0.687919,420486.450033,0.953039,40.052650,22.404497,3.592791,0.067124,0.037341,221.550866,32.000000,237.268972,213.279269,219.763956,197.153788,32.000000,191.454258,68.436605,64.882247,111.916772,90.329327,50.732159,21.436312,65.246686,20.950421,97.414375,59.620788,42.972775
51.660298,82.077918,185.840802,186.055725,94.572156,93.614901,29.049825,14.175428,185.835588,1.487399,80.252195,52.629707,183.818507,187.211959,181.366871,186.339052,97.284623,184.982282,-0.000600,-1.751342,32.000000,-235.832112,186.313065,-0.024700,30.701427,0.686805,420469.283778,0.951393,40.038717,22.411074,3.595690,0.061135,0.029452,220.901120,32.000000,237.724018,213.358031,217.252429,197.023347,32.000000,191.673678,68.448050,64.912943,111.913275,90.329327,50.700549,21.436312,65.279307,20.963001,97.414375,59.636504,42.815696
51.735786,82.090604,185.899053,186.065275,94.514543,93.609842,29.007986,14.180566,185.887795,1.487402,80.310797,52.676915,183.739571,187.247928,181.430769,186.476691,97.288224,185.039983,-0.000601,-1.751327,32.000000,-235.824516,186.414303,-0.024468,30.530722,0.686684,420492.758333,0.951990,40.075550,22.389212,3.592374,0.054187,0.049175,220.299708,32.000000,238.357373,213.299289,214.858489,197.235123,32.000000,191.645186,68.454002,64.940211,111.896645,90.329327,50.773195,21.436312,65.282680,20.973802,97.414375,59.622037,43.039319
51.771579,82.118735,185.935514,186.077354,94.428758,93.602214,29.015055,14.179281,185.843854,1.487612,80.084720,52.776667,183.757415,187.319724,181.461195,186.410867,97.314626,185.147580,-0.000600,-1.751320,32.000000,-235.828914,186.462456,-0.024727,30.458968,0.688565,420442.087443,0.951686,40.118372,22.377640,3.597362,0.052263,0.023128,220.336968,32.000000,238.381789,212.593121,215.342475,197.890087,32.000000,190.787472,68.446740,64.918725,111.846278,90.329327,50.735929,21.436312,65.219034,20.996545,97.414375,59.624103,42.836312
51.774134,82.079297,185.888398,186.073983,94.416744,93.590746,29.003721,14.176427,185.827271,1.487423,79.943513,52.600167,183.768755,187.197135,181.482887,186.549316,97.322353,185.044333,-0.000600,-1.751316,32.000000,-235.832588,186.424686,-0.024723,30.398622,0.691645,420388.433134,0.951529,40.055120,22.396193,3.593239,0.054483,0.033980,220.701115,32.000000,237.945741,212.398004,217.988126,197.896447,32.000000,190.469733,68.438775,64.921580,111.796915,90.329327,50.747218,21.436312,65.213115,20.998109,97.414375,59.623798,43.072481
51.775019,82.079297,186.020534,186.073983,94.417740,93.581820,29.001989,14.178853,185.868595,1.487404,79.937079,52.732381,183.811293,187.258450,181.495307,186.454444,97.264550,185.059818,-0.000601,-1.751326,32.000000,-235.829015,186.418301,-0.024760,30.437305,0.692933,420323.301239,0.950571,40.047274,22.411089,3.591459,0.058775,0.010300,221.395197,32.000000,237.310628,212.407551,220.164763,198.022279,32.000000,190.450230,68.422849,64.902665,111.777608,90.329327,50.765807,21.436312,65.215126,20.969114,97.414375,59.622923,42.962137
51.780963,82.056682,185.988192,186.073141,94.384492,93.576714,29.021557,14.176142,185.927990,1.487490,80.006138,52.701243,183.856243,187.311038,181.468859,186.510241,97.285688,185.072288,-0.000602,-1.751338,32.000000,-235.833037,186.515443,-0.024636,30.616455,0.693983,420207.557450,0.950684,40.005269,22.363734,3.590372,0.061619,0.042932,221.506352,32.000000,237.215452,213.060619,220.088859,197.297085,32.000000,191.360588,68.385956,64.900268,111.765971,90.329327,50.746928,21.436312,65.226087,20.952734,97.414375,59.623906,43.070647
51.789515,82.020554,186.082801,186.067523,94.424176,93.569138,28.977841,14.180138,185.914825,1.487804,80.000589,52.713523,183.861332,187.406222,181.396542,186.457358,97.283828,185.123297,-0.000603,-1.751327,32.000000,-235.827730,186.561533,-0.024519,30.691304,0.693411,420269.873478,0.950632,40.004378,22.427481,3.592863,0.062575,0.033859,221.038090,32.000000,237.741805,213.280218,217.806784,196.973828,32.000000,191.742569,68.376744,64.902706,111.735654,90.329327,50.791091,21.436312,65.201304,20.925803,97.414375,59.622608,42.993538
51.740139,81.984426,185.902258,186.056287,94.443746,93.565197,29.003227,14.178853,185.807796,1.487727,79.989958,52.615426,183.766920,187.347027,181.417637,186.471230,97.293031,185.090344,-0.000603,-1.751302,32.000000,-235.826228,186.506570,-0.024550,30.795946,0.689111,420178.508020,0.949769,39.975793,22.411129,3.591826,0.047158,0.029785,220.265878,32.000000,238.391330,213.414182,215.413685,197.065059,32.000000,191.946659,68.371015,64.946631,111.724929,90.329327,50.775299,21.436312,65.226515,20.925984,97.414375,59.628322,43.028314
51.735528,81.984426,186.070348,186.056287,94.475873,93.561367,28.972077,14.178996,185.874131,1.487535,79.953482,52.684442,183.741588,187.251089,181.495094,186.551069,97.307271,185.031394,-0.000605,-1.751273,32.000000,-235.829691,186.491213,-0.024545,30.801480,0.687483,420099.864610,0.950871,39.931071,22.432567,3.593059,0.045871,0.024848,220.267809,32.000000,238.435009,212.758941,214.880818,197.784368,32.000000,190.957289,68.398498,64.937909,111.695027,90.329327,50.785126,21.436312,65.232474,20.925984,97.301382,59.629886,43.032716
51.716234,81.990769,185.917605,186.048983,94.451924,93.553735,29.009192,14.175143,185.931567,1.487681,79.924676,52.621137,183.787510,187.289159,181.492475,186.530593,97.350388,185.019052,-0.000605,-1.753006,32.000000,-235.834856,186.435312,-0.024562,30.697808,0.685125,420048.156119,0.950899,39.944566,22.410718,3.592999,0.064969,0.020074,220.520962,32.000000,238.191736,212.295663,217.342563,198.120938,32.000000,190.170155,68.399285,64.947048,111.657542,90.329327,50.736769,21.436312,65.250918,20.925984,97.321083,59.624663,43.078644
51.736048,82.016968,186.073246,186.060781,94.498124,93.548657,29.029999,14.173288,185.753690,1.487781,79.927657,52.615708,183.821301,187.288119,181.501286,186.439262,97.227914,185.093267,-0.000603,-1.752776,32.000000,-235.837694,186.430520,-0.024325,30.587370,0.685520,420007.248199,0.951974,39.949201,22.373848,3.596568,0.054858,0.021593,221.323312,32.000000,237.490548,212.185247,219.790117,198.238872,32.000000,190.485594,68.367232,64.898582,111.624431,90.329327,50.786240,21.436312,65.233346,20.925984,97.402910,59.627466,43.053626
51.653248,82.042341,185.851652,186.073702,94.533875,93.544852,29.032554,14.177426,185.829578,1.487845,80.093366,52.673613,183.818125,187.309713,181.529068,186.557323,97.279347,185.048760,-0.000605,-1.752690,32.000000,-235.832409,186.518685,-0.024311,30.469484,0.687582,419914.574674,0.951078,39.974944,22.325994,3.594956,0.059137,0.025582,221.517811,32.000000,237.342125,213.019418,220.471144,197.400951,32.000000,191.494960,68.363642,64.924617,111.679410,90.329327,50.755261,21.436312,65.252856,20.925984,97.403020,59.626207,42.988036
51.697922,82.042341,186.005256,186.073702,94.509611,93.543615,29.018722,14.173288,185.817921,1.487899,80.286491,52.676622,183.852611,187.233961,181.426508,186.505920,97.255780,185.034174,-0.000606,-1.752664,32.000000,-235.835400,186.491541,-0.024557,30.420127,0.690289,420131.357594,0.950010,39.981221,22.476957,3.596588,0.060085,0.030111,221.222776,32.000000,237.652135,213.340159,218.660928,197.017567,32.000000,191.770819,68.341106,64.933715,111.665709,90.329327,50.761402,21.436312,65.256918,20.945868,97.403020,59.619500,42.953773
51.710066,82.092259,185.980523,186.091680,94.417599,93.542368,29.006206,14.181137,185.798312,1.487593,80.203168,52.651334,183.772923,187.298415,181.432873,186.460475,97.312185,185.074018,-0.000605,-1.752680,32.000000,-235.828370,186.486337,-0.024543,30.427496,0.693335,420098.065050,0.951599,40.089892,22.408439,3.598063,0.054360,0.043958,220.455464,32.000000,238.386042,213.530518,215.673848,197.014166,32.000000,191.718119,68.326665,64.920468,111.652778,90.329327,50.757898,21.436312,65.262309,20.984886,97.403020,59.619805,43.048637
51.715602,82.111564,186.002380,186.103478,94.333983,93.536024,29.004429,14.182706,185.837473,1.487575,80.212808,52.630000,183.755313,187.228209,181.466460,186.512731,97.306429,185.149046,-0.000606,-1.752681,32.000000,-235.827456,186.379570,-0.024543,30.494897,0.694362,420109.909790,0.951147,40.044936,22.426407,3.597925,0.063380,0.034765,220.280946,32.000000,238.550487,212.945728,214.660650,197.400326,32.000000,191.041091,68.362464,64.958082,111.641572,90.329327,50.757334,21.436312,65.254618,21.000890,97.403020,59.631312,43.034771
51.724091,82.116528,185.996977,186.103759,94.456714,93.529640,29.009212,14.177426,185.784632,1.487253,80.059706,52.668903,183.745209,187.267789,181.516051,186.482027,97.333344,185.060513,-0.000606,-1.752686,32.000000,-235.830769,186.463374,-0.024337,30.629961,0.694049,420059.056244,0.951418,40.082639,22.385296,3.596602,0.062596,0.024822,220.594484,32.000000,238.285321,212.384868,216.807123,198.270788,32.000000,190.240673,68.358524,64.952456,111.628498,90.329327,50.731677,21.436312,65.237881,21.002359,97.403020,59.636150,43.062870
51.711676,82.116528,185.973487,186.103759,94.547113,93.528297,29.004486,14.174715,185.845008,1.487181,80.085038,52.721095,183.844041,187.351698,181.506023,186.436289,97.280370,185.008503,-0.000606,-1.752663,32.000000,-235.835776,186.425094,-0.024364,30.706410,0.692501,420062.500960,0.951346,40.096377,22.419847,3.596640,0.064696,0.012828,221.320286,32.000000,237.626660,212.253694,219.571078,198.334299,32.000000,190.333527,68.343472,64.946527,111.624625,90.329327,50.747904,21.436312,65.255039,21.007675,97.403020,59.619559,43.044895
51.698017,82.101084,186.069742,186.106568,94.630381,93.526809,29.005818,14.177284,185.853297,1.486966,80.075547,52.626689,183.838431,187.270256,181.539105,186.465423,97.263363,185.003563,-0.000605,-1.752653,32.000000,-235.829929,186.486400,-0.024595,30.769327,0.689290,419986.216352,0.950966,40.092803,22.358953,3.595945,0.060356,0.025291,221.609986,32.000000,237.351917,212.908698,220.562216,197.737178,32.000000,191.264859,68.323408,64.934731,111.590868,90.329327,50.703936,21.436312,65.252549,20.997311,97.403020,59.632207,42.952379
51.680365,82.096671,185.976040,186.109377,94.600896,93.524190,28.984898,14.176285,185.843309,1.487166,80.218366,52.598075,183.870981,187.319990,181.457093,186.432480,97.280965,185.075532,-0.000607,-1.752647,32.000000,-235.830108,186.419159,-0.024570,30.767543,0.687647,420080.320519,0.951355,40.105290,22.391962,3.596354,0.046782,0.026839,221.372023,32.000000,237.348928,213.429253,219.171183,196.998606,32.000000,192.062754,68.291614,64.923681,111.594345,90.329327,50.749746,21.436312,65.273275,20.995262,97.403020,59.625863,43.009899
51.689937,82.126457,185.854625,186.113871,94.623189,93.521306,29.016825,14.181137,185.762683,1.486891,80.321291,52.700877,183.801800,187.308366,181.387356,186.477751,97.308636,184.984072,-0.000605,-1.749800,32.000000,-235.822797,186.463006,-0.024591,30.719628,0.686646,420092.477717,0.951533,40.103583,22.407072,3.599166,0.048105,0.031675,220.670825,32.000000,238.119376,213.608743,216.037766,196.988186,32.000000,191.644916,68.289885,64.966611,111.585180,90.329327,50.756316,21.436312,65.295918,20.996535,97.403020,59.626955,43.060669
51.778666,82.126457,185.919495,186.113871,94.617942,93.517474,28.998634,14.178140,185.886023,1.486767,80.278684,52.693820,183.755243,187.309774,181.463810,186.471006,97.344142,184.998379,-0.000606,-1.749233,32.000000,-235.829892,186.422319,-0.024616,30.688813,0.686596,420054.684942,0.952536,40.116931,22.417098,3.598582,0.056703,0.023104,220.296900,32.000000,238.442239,213.069027,214.751578,197.327768,32.000000,191.110212,68.320810,64.961760,111.607076,90.329327,50.724023,21.436312,65.228132,21.020888,97.403020,59.627968,42.953553
51.701357,82.148520,185.910955,186.117804,94.572784,93.517499,28.994295,14.181279,185.876905,1.486762,80.025274,52.683964,183.761820,187.296927,181.474828,186.415636,97.301363,185.002008,-0.000607,-1.749226,32.000000,-235.830031,186.497412,-0.024620,30.549369,0.687232,420022.418133,0.951336,40.137085,22.354314,3.595567,0.062890,0.045215,220.366869,32.000000,238.485305,212.336627,216.369836,198.107251,32.000000,190.204627,68.307042,64.951277,111.585143,90.329327,50.744221,21.436312,65.229741,21.039552,97.403020,59.620965,42.894272
51.679888,82.106876,186.059414,186.113310,94.542233,93.515884,29.006858,14.177284,185.837770,1.486834,80.080884,52.739258,183.783999,187.275150,181.476788,186.413107,97.298378,185.042251,-0.000608,-1.749224,32.000000,-235.829273,186.423584,-0.024573,30.483751,0.687007,419893.907416,0.950125,40.047875,22.324302,3.590658,0.060453,0.035134,221.283583,32.000000,237.817057,212.235686,219.215837,198.289213,32.000000,190.566991,68.306759,64.954332,111.604364,90.329327,50.775622,21.436312,65.283369,21.009605,97.403020,59.616825,42.818190
51.700929,82.126457,185.842471,186.103759,94.524627,93.512099,28.999614,14.185703,185.875935,1.487073,80.089374,52.655900,183.842459,187.284059,181.536508,186.399850,97.262140,185.013125,-0.000609,-1.748060,32.000000,-235.824459,186.404756,-0.024547,30.421753,0.691099,420038.751303,0.951860,40.147661,22.368474,3.595862,0.054632,0.037157,221.422226,32.000000,237.258101,212.658146,220.475969,197.881184,32.000000,191.224922,68.307590,64.922188,111.611033,90.329327,50.727701,21.436312,65.281651,21.011013,97.403020,59.624476,43.032496
51.739878,82.126457,185.872106,186.103759,94.551794,93.513432,29.017297,14.176855,185.814297,1.487065,80.287878,52.617651,183.881590,187.280595,181.440819,186.384321,97.285289,184.943062,-0.000609,-1.748068,32.000000,-235.830193,186.397866,-0.024544,30.409689,0.693196,419998.493668,0.951763,40.127614,22.386910,3.600229,0.058033,0.027724,221.532311,32.000000,237.391671,213.404121,219.440085,197.071199,32.000000,191.608221,68.318580,64.941989,111.616013,90.329327,50.705197,21.436312,65.251983,21.027593,97.403020,59.629010,43.036385
51.716553,82.167550,185.806770,186.104040,94.550195,93.513429,28.997987,14.182706,185.782558,1.486797,80.282608,52.657614,183.822260,187.254636,181.409346,186.397832,97.290938,184.973236,-0.000609,-1.748107,32.000000,-235.826145,186.405022,-0.024545,30.422356,0.693723,420057.727840,0.951588,40.126028,22.411966,3.594567,0.049248,0.017468,220.755856,32.000000,238.135198,213.646375,216.385365,196.916652,32.000000,191.743531,68.326325,64.945591,111.599019,90.329327,50.764467,21.436312,65.265099,21.060920,97.403020,59.623611,43.062430
51.675061,82.173341,185.816110,186.105163,94.454109,93.513447,28.989528,14.175571,185.816282,1.487002,80.298467,52.625301,183.770185,187.275395,181.449299,186.431930,97.330314,185.038416,-0.000610,-1.748097,32.000000,-235.833280,186.500677,-0.024566,30.475595,0.693615,420000.265119,0.950245,40.086858,22.361913,3.592434,0.062825,0.024464,220.193527,32.000000,238.575974,213.337441,214.585430,197.080567,32.000000,191.461725,68.331469,64.959104,111.635803,90.329327,50.683703,21.436312,65.288022,21.067564,97.403020,59.629404,43.021198
51.717609,82.172238,185.943914,186.106006,94.397471,93.513474,29.010020,14.179567,185.838419,1.487286,80.239419,52.571794,183.788706,187.338116,181.521322,186.456298,97.324263,184.968137,-0.000611,-1.748094,32.000000,-235.829776,186.482646,-0.024537,30.579634,0.693496,420053.537325,0.951438,40.151407,22.367853,3.592791,0.064016,0.028517,220.257939,32.000000,238.559559,212.411105,215.834989,198.257074,32.000000,190.363573,68.356569,64.974704,111.615997,90.329327,50.727139,21.436312,65.279864,21.069847,97.403020,59.619500,43.086274
51.712669,82.172238,185.927366,186.106006,94.419792,93.510944,28.993699,14.181707,185.766359,1.487285,80.160955,52.664737,183.839003,187.242870,181.503183,186.368963,97.330801,184.953301,-0.000611,-1.748082,32.000000,-235.827144,186.451013,-0.024529,30.625556,0.692828,420013.990845,0.952558,40.198938,22.353502,3.595857,0.054018,0.010838,220.924203,32.000000,237.909571,212.213735,218.871178,198.326503,32.000000,190.594677,68.372698,64.953747,111.629952,90.329327,50.718255,21.436312,65.278520,21.071275,97.403020,59.619235,43.066539
51.747447,82.177203,185.816751,186.106006,94.452183,93.507129,28.996194,14.178425,185.812271,1.487042,80.173901,52.706450,183.836738,187.255248,181.542937,186.388335,97.259973,184.953120,-0.000613,-1.748087,32.000000,-235.831410,186.365499,-0.024558,30.740268,0.690329,419999.753845,0.951033,40.155031,22.332569,3.595369,0.059371,0.035409,221.380480,32.000000,237.179846,212.610137,220.529712,197.940361,32.000000,190.907124,68.394250,64.924877,111.625915,90.329327,50.688968,21.436312,65.272703,21.077368,97.403020,59.619736,43.055974
51.764086,82.194578,185.888594,186.120894,94.479010,93.503345,29.009696,14.182278,185.851427,1.487023,80.235391,52.683988,183.881092,187.288954,181.464283,186.506599,97.271246,185.054428,-0.000613,-1.748082,32.000000,-235.826081,186.429558,-0.024591,30.780289,0.689283,419978.981016,0.951642,40.160001,22.320334,3.595393,0.052175,0.017989,221.480775,32.000000,237.282104,213.371091,220.051451,197.190993,32.000000,191.491292,68.370818,64.928065,111.642155,90.329327,50.703144,21.436312,65.247395,21.093013,97.403020,59.633072,42.987155
51.767520,82.150451,185.935569,186.127074,94.476722,93.504695,29.050441,14.180566,185.893025,1.487041,80.263420,52.733769,183.912827,187.352492,181.425691,186.439858,97.321031,184.895678,-0.000612,-1.748070,32.000000,-235.824188,186.401903,-0.024599,30.801742,0.685950,420074.648328,0.950839,40.129995,22.391091,3.590839,0.053575,0.029412,220.829813,32.000000,237.980091,213.636966,217.386986,197.088762,32.000000,191.591917,68.390906,64.962011,111.638931,90.329327,50.752056,21.436312,65.227714,21.095575,97.403020,59.621723,43.049371
51.766779,82.150451,185.983876,186.127074,94.484474,93.506031,29.022899,14.178711,185.832169,1.486793,80.219221,52.774472,183.805993,187.192730,181.453497,186.516559,97.334467,185.004663,-0.000613,-1.748058,32.000000,-235.832108,186.486032,-0.024636,30.803604,0.685067,420051.645701,0.950067,40.130648,22.418717,3.591073,0.061061,0.024511,220.226039,32.000000,238.556188,213.365572,214.909663,197.163234,32.000000,191.579138,68.412700,64.983894,111.633560,90.329327,50.741186,21.436312,65.237933,21.063946,97.403020,59.633495,43.051939
51.765800,82.128387,185.959561,186.113590,94.489209,93.509858,29.000304,14.177141,185.844492,1.486696,80.043296,52.821471,183.803729,187.301108,181.512790,186.500647,97.323576,185.041129,-0.000612,-1.747511,32.000000,-235.829580,186.424257,-0.024651,30.749605,0.684614,419911.428219,0.948578,40.083069,22.307973,3.591742,0.054742,0.038027,220.208207,32.000000,238.434040,212.576650,215.414694,198.041471,32.000000,190.820734,68.418454,64.980906,111.624025,90.329327,50.727978,21.436312,65.235773,21.048928,97.403020,59.621821,43.053039
51.831446,82.098602,186.079942,186.109658,94.469013,93.511260,28.999218,14.178140,185.869516,1.486773,79.936108,52.786409,183.827745,187.382365,181.536500,186.497734,97.329113,185.027436,-0.000612,-1.746976,32.000000,-235.832351,186.432109,-0.024682,30.695186,0.684736,419895.661284,0.949506,40.083814,22.336391,3.592726,0.053893,0.023221,220.738766,32.000000,238.044879,212.222265,218.125313,198.339857,32.000000,190.621647,68.390317,64.954323,111.594258,90.329327,50.775619,21.436312,65.200074,21.027801,97.403020,59.633190,43.025820
51.840627,82.075160,186.028306,186.116680,94.477189,93.518841,29.056590,14.173716,185.844336,1.486533,79.905608,52.756970,183.869255,187.374189,181.526511,186.558339,97.297400,185.114917,-0.000612,-1.746938,32.000000,-235.837266,186.523459,-0.024705,30.625398,0.685870,419905.994745,0.950253,40.062733,22.361281,3.592325,0.045664,0.020286,221.240751,32.000000,237.191623,212.569129,220.485069,198.000095,32.000000,190.757893,68.389860,64.941759,111.638224,90.329327,50.727997,21.436312,65.173436,21.029099,97.403020,59.616894,43.038219
51.753468,82.075160,186.090568,186.116680,94.533207,93.526535,29.013234,14.175856,185.907438,1.486620,79.975619,52.656612,183.863506,187.460177,181.492730,186.437431,97.280484,185.105957,-0.000611,-1.746941,32.000000,-235.831684,186.529842,-0.024700,30.570114,0.686596,419830.339184,0.948929,39.967008,22.350487,3.590097,0.038470,0.029413,221.460856,32.000000,237.205034,213.212588,220.251657,197.168974,32.000000,191.193797,68.391674,64.951929,111.670242,90.329327,50.779761,21.436312,65.235348,21.012233,97.403020,59.629227,43.044162
51.793476,82.046202,186.037870,186.107972,94.565627,93.529140,28.999373,14.178853,185.918607,1.486511,80.138273,52.777539,183.794891,187.317012,181.436835,186.601124,97.349006,185.177841,-0.000610,-1.746922,32.000000,-235.830162,186.541323,-0.024696,30.499041,0.687911,419888.641379,0.946896,39.934350,22.415779,3.588466,0.060048,0.020003,220.149920,32.000000,238.488631,213.279375,215.251228,197.046726,32.000000,191.731852,68.361067,64.947496,111.655786,90.329327,50.758305,21.436312,65.215999,20.991115,97.403020,59.625932,43.036972
51.896008,82.066059,186.117274,186.098141,94.627188,93.526638,28.970378,14.178711,185.985964,1.486487,80.138273,52.873072,183.794891,187.324536,181.436835,186.560889,97.349006,185.192880,-0.000609,-1.746912,32.000000,-235.828338,186.557006,-0.024715,30.464475,0.690456,420000.695434,0.950122,40.021900,22.429257,3.595712,0.057141,0.031730,220.149920,32.000000,238.488631,213.279375,215.251228,197.046726,32.000000,191.731852,68.361067,64.947496,111.655786,90.329327,50.790481,21.436312,65.152974,21.006733,97.403020,59.627220,43.030369
51.892065,82.047305,186.149616,186.088590,94.645299,93.534228,28.973623,14.181422,186.050128,1.486250,79.863626,52.899499,183.808554,187.406690,181.516153,186.534101,97.366503,185.088832,-0.000608,-1.746894,32.000000,-235.828577,186.632813,-0.024770,30.464160,0.691383,419834.456275,0.949739,39.952741,22.388319,3.591917,0.048552,0.031599,220.695720,32.000000,238.206980,212.224506,217.659217,198.351197,32.000000,190.474822,68.410190,64.991810,111.586353,90.329327,50.803652,21.436312,65.146089,20.993526,97.403020,59.631971,43.036385
51.844827,82.036549,186.052121,186.091680,94.699761,93.540597,29.005377,14.176998,186.031648,1.486457,79.848437,52.862100,183.830770,187.558542,181.551698,186.662179,97.307297,185.227733,-0.000608,-1.746321,32.000000,-235.832345,186.602121,-0.024762,30.546956,0.691166,419791.807376,0.948673,39.869678,22.394089,3.586350,0.049676,0.009087,221.315303,32.000000,237.315159,212.471668,220.240555,198.188118,32.000000,190.761190,68.411614,64.940225,111.557744,90.329327,50.795076,21.436312,65.149624,20.994149,97.403020,59.622500,43.040347
51.879447,82.036549,186.167259,186.091680,94.714280,93.544435,28.975914,14.177426,186.055938,1.486629,79.820546,52.936275,183.809253,187.554239,181.531968,186.677275,97.296251,185.195840,-0.000606,-1.744582,32.000000,-235.833556,186.639586,-0.024709,30.557840,0.691338,419772.896766,0.948678,39.854879,22.336664,3.587246,0.063136,0.039211,221.499695,32.000000,237.154819,213.179252,220.390445,197.376348,32.000000,191.117063,68.420543,64.960462,111.526687,90.329327,50.811035,21.436312,65.143686,20.986438,97.403020,59.628804,43.054066
51.920659,82.015590,186.157386,186.083253,94.784527,93.546976,29.021528,14.180708,186.109723,1.486316,79.824146,52.847293,183.839597,187.581501,181.443320,186.734014,97.310256,185.255603,-0.000605,-1.743416,32.000000,-235.824045,186.672889,-0.024707,30.690701,0.689786,419920.876152,0.948616,39.891524,22.449168,3.588634,0.063874,0.028790,221.234698,32.000000,237.531731,213.578195,218.446256,197.068722,32.000000,191.463695,68.403303,64.930627,111.475571,90.329327,50.792210,21.436312,65.108669,20.986438,97.337656,59.627309,42.958322
51.925138,81.956296,186.233873,186.063309,94.768743,93.554615,28.994549,14.178140,186.062045,1.486282,79.848779,52.858369,183.767106,187.591493,181.489343,186.688582,97.377575,185.247321,-0.000606,-1.744567,32.000000,-235.826778,186.667384,-0.024711,30.731220,0.689479,419938.823018,0.948932,39.856781,22.447980,3.588459,0.054973,0.024598,220.431149,32.000000,238.211543,213.436827,215.646090,196.987762,32.000000,191.857686,68.402821,64.939327,111.496736,90.329327,50.840061,21.436312,65.101025,20.941082,97.337706,59.625509,43.037192
51.904160,81.916583,186.137631,186.041961,94.726246,93.563513,28.996789,14.180994,186.102163,1.486293,79.831634,52.886563,183.714895,187.562374,181.514045,186.765917,97.379144,185.246094,-0.000604,-1.742862,32.000000,-235.826546,186.598285,-0.024747,30.813177,0.685948,419878.151262,0.946603,39.794488,22.456900,3.585420,0.052771,0.039711,220.163085,32.000000,238.428522,212.857639,214.988275,198.026321,32.000000,190.900113,68.423610,64.952689,111.483243,90.329327,50.793037,21.436312,65.133433,20.940506,97.337706,59.621172,43.060963
51.862516,81.916583,186.194505,186.041961,94.807163,93.574981,28.960359,14.178853,186.108848,1.486109,79.682685,52.773315,183.749999,187.507870,181.500578,186.648551,97.432728,185.220937,-0.000604,-1.742265,32.000000,-235.827539,186.591412,-0.024732,30.848687,0.685163,419718.074311,0.947335,39.730703,22.386404,3.586584,0.056854,0.017329,220.513796,32.000000,238.279862,212.395774,217.210636,198.223041,32.000000,190.620953,68.452074,64.975009,111.457249,90.329327,50.826472,21.436312,65.125795,20.909159,97.337706,59.632944,42.975196
51.929531,81.920996,186.234856,186.036904,94.837702,93.582616,28.987441,14.178140,186.193612,1.486564,79.669757,52.817759,183.819863,187.588231,181.481781,186.806089,97.388624,185.223978,-0.000605,-1.742253,32.000000,-235.834809,186.632304,-0.024730,30.840425,0.683305,419718.291037,0.947676,39.712027,22.384365,3.586179,0.049261,0.014125,221.280923,32.000000,237.380248,212.512339,219.757584,198.160714,32.000000,190.513972,68.433370,64.942452,111.473581,90.329327,50.835661,21.436312,65.087923,20.911460,97.337706,59.626719,43.058688
51.905266,81.904173,186.324217,186.034938,94.897178,93.590232,29.010269,14.174429,186.121912,1.486475,79.748484,52.872689,183.859844,187.674729,181.509334,186.711600,97.366223,185.370286,-0.000604,-1.742244,32.000000,-235.833766,186.678847,-0.024736,30.798542,0.683271,419696.857250,0.949811,39.753803,22.321131,3.590156,0.054185,0.029073,221.486210,32.000000,237.380084,212.909511,220.444870,197.659575,32.000000,191.005254,68.437836,64.951946,111.528696,90.329327,50.880796,21.436312,65.085055,20.897532,97.337706,59.626552,43.073509
51.904661,81.886523,186.285129,186.021455,94.869688,93.600374,29.013055,14.180708,186.177059,1.486563,79.886942,52.807333,183.849511,187.601566,181.425979,186.754875,97.384691,185.373953,-0.000604,-1.742235,32.000000,-235.827323,186.630142,-0.024733,30.688708,0.682826,419778.106927,0.947683,39.690998,22.366401,3.586300,0.056435,0.017136,221.376665,32.000000,237.534322,213.446575,218.933290,196.984937,32.000000,191.625223,68.368365,64.953572,111.525113,90.329327,50.875010,21.436312,65.088940,20.896270,97.337706,59.627437,42.975343
51.897271,81.886523,186.167913,186.021455,94.806512,93.608023,29.004361,14.177712,186.238947,1.486618,79.930474,52.865575,183.799566,187.573121,181.403918,186.757746,97.400323,185.267951,-0.000603,-1.742240,32.000000,-235.830976,186.659287,-0.024717,30.625582,0.684331,419847.306042,0.947456,39.698506,22.444911,3.589698,0.057025,0.011223,220.476561,32.000000,238.203375,213.484342,216.090831,196.830688,32.000000,191.821440,68.358869,64.944872,111.524675,90.329327,50.828262,21.436312,65.074967,20.881331,97.337706,59.618782,43.034697
51.867424,81.912446,186.287403,186.020331,94.678791,93.615679,29.015959,14.176713,186.197906,1.486436,79.880919,52.886993,183.714377,187.638678,181.450487,186.815582,97.420145,185.379262,-0.000603,-1.742240,32.000000,-235.832139,186.718983,-0.024685,30.523536,0.686720,419838.655559,0.947439,39.681462,22.427849,3.588987,0.059320,0.022193,220.270594,32.000000,238.442588,212.978761,214.784837,197.545308,32.000000,191.136874,68.350271,64.956693,111.541423,90.329327,50.865404,21.436312,65.069832,20.899810,97.337706,59.622431,43.080845
51.926673,81.919892,186.208335,186.021455,94.692340,93.625837,29.022933,14.179281,186.253428,1.486060,79.685052,52.978090,183.754805,187.641736,181.512400,186.828255,97.431849,185.358487,-0.000601,-1.742216,32.000000,-235.829898,186.772784,-0.024695,30.494897,0.687938,419847.377076,0.947947,39.688875,22.371569,3.587239,0.060754,0.032902,220.459989,32.000000,238.287641,212.378996,216.583115,198.039456,32.000000,190.657930,68.356901,64.984221,111.535138,90.329327,50.848223,21.436312,65.045098,20.904361,97.337706,59.624250,43.103296
51.990264,81.899760,186.364397,186.016680,94.732324,93.636371,29.003492,14.175143,186.171657,1.486068,79.571413,52.905728,183.798775,187.638087,181.477226,186.834873,97.414990,185.358266,-0.000602,-1.743327,32.000000,-235.830102,186.710071,-0.024690,30.484197,0.691058,419896.570318,0.948297,39.744741,22.394428,3.591607,0.053609,0.028980,221.142424,32.000000,237.580881,212.329145,219.159455,198.088786,32.000000,190.285462,68.367953,64.944391,111.537533,90.329327,50.870256,21.436312,65.021468,20.903306,97.337706,59.626276,43.060009
51.965395,81.899760,186.262642,186.016680,94.803483,93.650368,29.021138,14.178140,186.269938,1.486382,79.595129,52.962004,183.825830,187.704866,181.526102,186.912514,97.373677,185.330084,-0.000600,-1.743310,32.000000,-235.831531,186.780779,-0.024710,30.467649,0.690840,419897.494278,0.947015,39.692760,22.374761,3.585986,0.062233,0.033602,221.443732,32.000000,237.312224,212.656437,220.537975,197.720797,32.000000,190.849479,68.375679,64.918335,111.570464,90.329327,50.876391,21.436312,65.000279,20.886651,97.337706,59.622755,43.058908
51.936531,81.828058,186.439303,186.002635,94.788554,93.661778,29.012343,14.177141,186.284956,1.486625,79.690521,52.865004,183.850870,187.632418,181.453886,186.905974,97.398259,185.543584,-0.000601,-1.743303,32.000000,-235.830399,186.838191,-0.024720,30.522199,0.690802,419915.938990,0.946452,39.608903,22.391536,3.584602,0.052942,0.021725,221.638997,32.000000,237.394002,213.283675,219.563557,197.049635,32.000000,191.488329,68.369071,64.920885,111.567361,90.329327,50.930955,21.436312,65.014351,20.830086,97.337706,59.626375,43.045849
51.924132,81.815923,186.226702,185.996736,94.783971,93.674823,29.001248,14.177854,186.344670,1.486622,79.712392,52.819748,183.795547,187.685495,181.376292,186.891205,97.439934,185.370609,-0.000600,-1.743275,32.000000,-235.830177,186.800399,-0.024721,30.589652,0.691289,420064.910460,0.946509,39.633817,22.422043,3.584359,0.050208,0.025880,220.773537,32.000000,238.107262,213.507586,216.684379,196.834655,32.000000,192.099897,68.346010,64.939056,111.584651,90.329327,50.868498,21.436312,65.007884,20.818526,97.337706,59.629718,42.937485
51.917242,81.818681,186.421921,186.006287,94.806214,93.690114,29.009424,14.174144,186.248618,1.486636,79.758638,52.838454,183.729921,187.705927,181.422938,186.834363,97.404780,185.384202,-0.000599,-1.743279,32.000000,-235.835035,186.797831,-0.024636,30.662823,0.690879,420003.894281,0.947317,39.591042,22.479289,3.589753,0.051330,0.008692,220.286885,32.000000,238.450089,213.075973,214.998114,197.355877,32.000000,191.333880,68.395701,64.950963,111.605439,90.329327,50.896383,21.436312,64.993092,20.816101,97.337706,59.624909,43.011366
51.883497,81.818681,186.349665,186.006287,94.789796,93.702793,29.008994,14.178853,186.290264,1.486768,79.651696,52.719548,183.754365,187.832329,181.507167,186.877699,97.451991,185.476572,-0.000599,-1.743267,32.000000,-235.827048,186.863561,-0.024646,30.707564,0.688956,419977.577048,0.948029,39.591338,22.371323,3.586515,0.060510,0.023470,220.458964,32.000000,238.377296,212.531196,216.053329,197.827349,32.000000,190.538321,68.418348,64.957841,111.581881,90.329327,50.919264,21.436312,65.016989,20.815814,97.337706,59.628666,43.182459
51.872902,81.844329,186.410158,185.994489,94.780135,93.715488,29.005374,14.182421,186.345478,1.486899,79.629632,52.867198,183.758179,187.739326,181.513940,186.877355,97.454339,185.417128,-0.000599,-1.743233,32.000000,-235.826103,186.755202,-0.024654,30.793586,0.688084,420115.864548,0.948060,39.601005,22.411689,3.590752,0.054769,0.027796,221.049196,32.000000,237.687057,212.331887,218.757360,198.066155,32.000000,190.232328,68.411020,64.946725,111.584588,90.329327,50.949793,21.436312,65.027174,20.833187,97.337706,59.628755,43.024279
51.904204,81.864736,186.342080,185.981287,94.879316,93.723110,28.972043,14.183563,186.333381,1.486777,79.663748,52.827406,183.803521,187.745035,181.527328,186.756426,97.411634,185.426269,-0.000599,-1.743225,32.000000,-235.823977,186.758954,-0.024635,30.812495,0.687376,420108.244817,0.948871,39.634850,22.399881,3.591694,0.062656,0.014266,221.398370,32.000000,237.265818,212.602246,220.555327,197.925469,32.000000,190.389302,68.427781,64.937675,111.582904,90.329327,50.921210,21.436312,64.997996,20.846770,97.337706,59.625548,42.973362
51.921623,81.861703,186.383632,185.983253,95.017270,93.730738,29.008604,14.176427,186.321833,1.486606,79.764687,52.796717,183.793324,187.719956,181.454065,186.812526,97.424012,185.510222,-0.000601,-1.741436,32.000000,-235.832096,186.826382,-0.024625,30.851336,0.685896,420197.513689,0.949388,39.671126,22.374752,3.593594,0.059316,0.032575,221.596359,32.000000,237.320818,213.303528,219.943687,197.196560,32.000000,191.395008,68.422487,64.944882,111.606172,90.329327,50.976799,21.436312,64.956495,20.844989,97.337706,59.631508,42.992438
51.865389,81.861703,186.360276,185.983253,95.050908,93.740883,29.017070,14.183563,186.344495,1.486940,79.868097,52.802390,183.807781,187.756454,181.350953,186.930324,97.429596,185.422351,-0.000600,-1.739680,32.000000,-235.823814,186.833518,-0.024614,30.891960,0.684988,420315.682182,0.949983,39.660135,22.420959,3.590115,0.057857,0.034833,220.806369,32.000000,237.889417,213.530805,217.296871,196.992658,32.000000,191.862605,68.405159,64.949189,111.598215,90.329327,50.937586,21.436312,65.001135,20.840857,97.337706,59.627210,43.042914
51.834219,81.821163,186.385724,185.984096,95.027289,93.755207,29.013710,14.179995,186.396496,1.487070,79.954178,52.812792,183.707441,187.699707,181.377541,186.792136,97.482395,185.412744,-0.000599,-1.738506,32.000000,-235.828037,186.820650,-0.024630,30.875385,0.684090,420315.833344,0.948510,39.639634,22.440754,3.589711,0.057178,0.022910,220.140622,32.000000,238.359592,213.236021,215.113562,197.132077,32.000000,191.675974,68.436801,64.985971,111.637933,90.329327,50.936110,21.436312,65.003282,20.807801,97.337706,59.630938,43.078424
51.829496,81.881283,186.233890,186.000949,94.955254,93.766986,28.995547,14.174715,186.280078,1.487501,79.870415,52.738476,183.677442,187.649730,181.475760,186.817659,97.506235,185.455293,-0.000598,-1.738532,32.000000,-235.831842,186.835765,-0.024644,30.867989,0.683877,420380.465881,0.949452,39.696039,22.401495,3.593153,0.052542,0.024773,220.357873,32.000000,238.310599,212.671934,215.687009,197.831259,32.000000,190.440288,68.474387,64.981553,111.616692,90.329327,50.900600,21.436312,65.006568,20.851502,97.337706,59.622588,43.042548
51.820634,81.920996,186.341351,186.015556,94.917513,93.773267,28.994482,14.181850,186.280512,1.487223,79.860385,52.805713,183.744733,187.697647,181.447742,186.807844,97.501562,185.460633,-0.000598,-1.738544,32.000000,-235.825854,186.817121,-0.024549,30.852149,0.684722,420318.533602,0.950233,39.686787,22.345014,3.595805,0.054107,0.026419,220.767254,32.000000,237.977829,212.441544,218.242211,197.818572,32.000000,190.183331,68.447783,64.992824,111.627524,90.329327,50.979669,21.436312,65.014747,20.849939,97.337706,59.623916,43.076957
51.880140,81.920996,186.347430,186.015556,94.907571,93.779570,29.039166,14.183134,186.298304,1.487192,79.903321,52.799526,183.808171,187.726174,181.449044,186.913598,97.452301,185.400212,-0.000596,-1.738582,32.000000,-235.824569,186.796053,-0.024472,30.819759,0.684695,420405.550778,0.951181,39.751648,22.337482,3.593203,0.066731,0.029426,221.342603,32.000000,237.254040,212.479851,220.244411,197.972456,32.000000,190.261890,68.448419,64.950885,111.627692,90.329327,50.945463,21.436312,64.977267,20.879147,97.337706,59.626758,43.046583
51.874590,81.945264,186.253358,186.020051,94.833464,93.784603,29.000623,14.178568,186.231795,1.487251,79.939332,52.830695,183.794452,187.628951,181.452985,186.944723,97.444434,185.412133,-0.000596,-1.738547,32.000000,-235.830611,186.867192,-0.024487,30.797074,0.685586,420495.122402,0.951548,39.800260,22.344202,3.595891,0.054232,0.018155,221.448728,32.000000,237.324963,213.086789,220.177170,197.217923,32.000000,191.072438,68.449537,64.962861,111.655955,90.329327,50.950551,21.436312,64.998703,20.896805,97.337706,59.616343,43.069767
51.818734,81.948850,186.257257,186.036343,94.789839,93.787036,29.006776,14.177426,186.143214,1.487286,80.048936,52.885107,183.804497,187.652931,181.380843,186.859322,97.446909,185.315169,-0.000595,-1.738535,32.000000,-235.831425,186.764402,-0.024512,30.781941,0.685650,420577.911181,0.948965,39.740532,22.370304,3.591884,0.062219,0.031289,221.028035,32.000000,237.738544,213.473833,217.800970,196.830923,32.000000,191.870955,68.392716,64.958819,111.628715,90.329327,50.922153,21.436312,64.994818,20.898830,97.337706,59.626856,43.053406
51.763094,81.964018,186.217619,186.051792,94.758566,93.787088,29.032079,14.170862,186.225233,1.487423,80.078405,52.684592,183.703998,187.579648,181.365609,186.751711,97.480015,185.372268,-0.000596,-1.738549,32.000000,-235.839137,186.630574,-0.024388,30.711787,0.686026,420647.301805,0.950444,39.770370,22.382741,3.590455,0.057341,0.034251,220.180164,32.000000,238.396522,213.403730,215.164807,197.049368,32.000000,191.623522,68.401730,64.997090,111.625697,90.329327,50.912125,21.436312,64.993028,20.898157,97.337706,59.626994,43.074829
51.794928,81.964018,186.337028,186.051792,94.763667,93.787034,28.995251,14.173716,186.167615,1.487312,80.040971,52.722046,183.704717,187.647916,181.443752,186.838336,97.472405,185.370225,-0.000596,-1.738525,32.000000,-235.838250,186.789408,-0.024257,30.671530,0.687075,420686.939327,0.951386,39.830020,22.343090,3.594400,0.059420,0.015450,220.199767,32.000000,238.481238,212.757817,215.191493,197.763261,32.000000,190.623280,68.424991,64.989557,111.626514,90.329327,50.955153,21.436312,65.005179,20.909236,97.337706,59.621723,43.080919
51.870716,81.980013,186.221393,186.054320,94.780227,93.788325,29.007249,14.182135,186.215096,1.487468,79.924503,52.817044,183.719406,187.714245,181.433041,186.810085,97.494102,185.362810,-0.000597,-1.738547,32.000000,-235.826716,186.844491,-0.024220,30.615432,0.689240,420678.056149,0.951701,39.901083,22.331878,3.597498,0.057962,0.030310,220.584868,32.000000,238.137920,212.276499,217.624989,197.859775,32.000000,190.319500,68.382981,64.973673,111.580212,90.329327,50.957724,21.436312,64.986517,20.921086,97.337706,59.621270,42.990090
51.835422,82.009522,186.277627,186.062747,94.697321,93.794658,29.030456,14.185132,186.241464,1.487856,79.896875,52.837097,183.774330,187.675645,181.473362,186.814386,97.460809,185.321242,-0.000598,-1.738562,32.000000,-235.823391,186.748124,-0.024224,30.620704,0.690106,420673.948094,0.952274,39.869097,22.338705,3.597592,0.060479,0.041464,221.244150,32.000000,237.413917,212.200874,219.987238,198.200256,32.000000,190.123923,68.383551,64.951287,111.614306,90.329327,50.936178,21.436312,64.977809,20.920999,97.429905,59.623503,43.029562
