OSU 80 Ton Compressor Load Stand
51.890724,81.998767,186.262912,186.058815,94.581246,93.793392,28.996308,14.177426,186.280992,1.487878,79.953595,52.905412,183.766589,187.673811,181.466338,186.823304,97.427965,185.458494,-0.000598,-1.738573,32.000000,-235.829130,186.833418,-0.024216,30.580525,0.690141,420619.587256,0.950422,39.809005,22.314166,3.590106,0.057427,0.032745,221.482517,32.000000,237.312063,212.886281,220.509342,197.263778,32.000000,191.222282,68.408889,64.966710,111.653195,90.329327,50.979797,21.436312,64.972854,20.920999,97.429998,59.631400,43.071381
51.875660,81.998767,186.291518,186.058815,94.464093,93.789568,29.001660,14.173573,186.267169,1.487696,80.020850,52.830899,183.869600,187.698179,181.436538,186.858402,97.461387,185.323396,-0.000597,-1.738584,32.000000,-235.835934,186.865623,-0.024242,30.577877,0.690716,420761.888825,0.950496,39.873936,22.331519,3.593636,0.054968,0.021640,221.327527,32.000000,237.508946,213.526302,218.622738,196.919418,32.000000,191.685709,68.409374,64.990155,111.663150,90.329327,50.952103,21.436312,64.937837,20.920999,97.396392,59.626345,43.052012
51.795428,81.940852,186.210932,186.047579,94.432251,93.788305,29.005263,14.180280,186.215039,1.487772,80.036584,52.779453,183.762160,187.576995,181.422450,186.872281,97.480533,185.413519,-0.000599,-1.740332,32.000000,-235.826768,186.655656,-0.024240,30.542445,0.690877,420773.631948,0.950477,39.807685,22.416980,3.589522,0.049583,0.026732,220.392771,32.000000,238.240172,213.353985,215.677411,196.958203,32.000000,191.499043,68.371454,64.993824,111.670129,90.329327,50.942124,21.436312,64.953046,20.876366,97.396392,59.625194,43.017016
51.788884,81.928993,186.231330,186.047017,94.425907,93.787041,29.014713,14.178425,186.255187,1.487835,80.040781,52.696542,183.723438,187.648220,181.457728,186.752266,97.455338,185.256748,-0.000599,-1.742084,32.000000,-235.826984,186.761322,-0.024250,30.512338,0.691177,420702.667181,0.950562,39.822798,22.331768,3.591116,0.064870,0.029052,220.285032,32.000000,238.363761,212.802929,214.803851,197.633245,32.000000,190.961958,68.387539,64.986598,111.692013,90.329327,50.930194,21.436312,64.984883,20.866502,97.396392,59.625539,43.066612
51.763607,81.962639,186.065849,186.055163,94.420325,93.784415,28.959530,14.173145,186.194992,1.487896,79.922910,52.639606,183.738321,187.657785,181.448687,186.725962,97.432246,185.303868,-0.000600,-1.742119,32.000000,-235.833903,186.692410,-0.024236,30.473680,0.692613,420637.605648,0.951895,39.845431,22.347173,3.595123,0.046688,0.019365,220.500557,32.000000,238.171074,212.164861,216.759347,198.099551,32.000000,190.322624,68.374434,64.985962,111.673632,90.329327,50.989682,21.436312,64.976668,20.865567,97.396392,59.621241,43.046583
51.782426,81.962639,186.250543,186.055163,94.448550,93.781837,29.017169,14.175999,186.170388,1.487609,80.043744,52.738299,183.846092,187.655582,181.453888,186.747232,97.442990,185.349655,-0.000601,-1.743310,32.000000,-235.829902,186.667527,-0.024222,30.478978,0.693400,420663.469044,0.951675,39.840144,22.312257,3.595971,0.058340,0.033773,221.242963,32.000000,237.379759,212.141604,219.459339,198.311179,32.000000,190.284285,68.347870,64.989764,111.697267,90.329327,50.944751,21.436312,64.980299,20.890703,97.396392,59.635836,42.962284
51.759471,81.992148,186.096375,186.057972,94.447232,93.771595,29.006569,14.174287,186.194172,1.487587,80.038364,52.756891,183.810392,187.518638,181.480395,186.717651,97.409144,185.232204,-0.000600,-1.745096,32.000000,-235.834892,186.716068,-0.024216,30.458469,0.694144,420748.329013,0.954045,39.899190,22.353421,3.594530,0.050346,0.009747,221.547649,32.000000,237.224490,212.680441,220.497402,197.607144,32.000000,191.253127,68.310826,64.969269,111.718153,90.329327,50.956579,21.436312,64.958423,20.890703,97.488508,59.629463,42.959349
51.752544,82.012004,186.286393,186.069208,94.475675,93.766439,29.003052,14.181850,186.165779,1.487275,80.189504,52.733266,183.856077,187.629460,181.369889,186.762536,97.407622,185.290373,-0.000599,-1.745693,32.000000,-235.826509,186.655431,-0.024157,30.460410,0.694318,420708.317625,0.951748,39.880279,22.360232,3.596791,0.059706,0.034199,221.392687,32.000000,237.347977,213.277886,219.140288,197.077912,32.000000,191.677399,68.249396,64.990247,111.712303,90.329327,50.959315,21.436312,64.997553,20.890703,97.550516,59.620247,43.027874
51.727702,82.022760,186.157544,186.080725,94.526980,93.762667,29.004447,14.173859,186.054822,1.487276,80.289692,52.627162,183.841371,187.508422,181.361409,186.673870,97.414899,185.283850,-0.000599,-1.745728,32.000000,-235.833518,186.630471,-0.024149,30.453382,0.694594,420768.848812,0.952518,39.932855,22.349037,3.595407,0.062093,0.033902,220.512600,32.000000,237.937405,213.450181,216.064607,196.798199,32.000000,191.485771,68.268939,65.011536,111.717488,90.329327,50.939040,21.436312,64.978249,20.890703,97.550594,59.632826,42.995666
51.681763,82.022760,186.120730,186.080725,94.513244,93.756299,28.977206,14.176142,186.073776,1.487246,80.277979,52.722685,183.700720,187.560296,181.426841,186.714290,97.405745,185.310130,-0.000598,-1.745737,32.000000,-235.829759,186.623780,-0.024392,30.432191,0.695196,420777.767205,0.952766,39.959674,22.372868,3.599560,0.056255,0.015490,220.291300,32.000000,238.314384,212.933748,214.644754,197.548699,32.000000,191.035449,68.246268,65.000882,111.727469,90.329327,50.902653,21.436312,65.034571,20.899195,97.550594,59.617543,43.006671
51.727630,82.073229,186.072857,186.093085,94.482430,93.747430,29.009089,14.189128,186.022858,1.487502,80.131073,52.674432,183.785331,187.453873,181.425774,186.711631,97.425499,185.313158,-0.000597,-1.745742,32.000000,-235.817428,186.572808,-0.024454,30.439298,0.695267,420774.030271,0.953203,39.995405,22.363091,3.598798,0.059610,0.020198,220.385320,32.000000,238.394492,212.167795,216.361968,198.268744,32.000000,190.411514,68.257123,65.020545,111.748893,90.329327,50.941933,21.436312,65.019194,20.938380,97.550594,59.625145,43.013714
51.736970,82.105772,186.121281,186.098703,94.543058,93.735987,29.009707,14.176570,186.137781,1.487480,80.108663,52.709306,183.797969,187.590250,181.466095,186.730853,97.421865,185.220939,-0.000597,-1.745732,32.000000,-235.833757,186.578524,-0.024456,30.475202,0.696167,420787.315764,0.954954,40.041612,22.382323,3.601284,0.061999,0.025102,221.125745,32.000000,237.437565,212.068384,219.384799,198.569434,32.000000,190.265549,68.252704,64.994820,111.744920,90.329327,50.904588,21.436312,65.007548,20.964275,97.550594,59.618782,43.060669
51.754002,82.099705,186.128487,186.100107,94.626683,93.728318,29.012898,14.177997,186.029705,1.487876,80.141473,52.717880,183.824191,187.443232,181.467319,186.668230,97.331665,185.236078,-0.000597,-1.745758,32.000000,-235.832329,186.566572,-0.024406,30.496707,0.695320,420749.115032,0.953014,40.045946,22.363730,3.597166,0.058604,0.041112,221.552711,32.000000,237.096784,212.664360,220.641214,197.802891,32.000000,191.271066,68.244520,64.975334,111.728930,90.329327,50.881208,21.436312,64.986982,20.965668,97.550594,59.625883,43.029195
51.725371,82.099705,186.175220,186.100107,94.619445,93.720659,29.002808,14.175428,185.973529,1.488214,80.194122,52.827881,183.854610,187.453713,181.440678,186.651971,97.390075,185.264688,-0.000597,-1.745768,32.000000,-235.835390,186.675930,-0.024381,30.502477,0.694505,420737.774945,0.952766,40.069098,22.331994,3.597452,0.059741,0.035533,221.473531,32.000000,237.135947,213.415683,219.422378,197.157039,32.000000,191.776994,68.247736,64.981067,111.734595,90.329327,50.926464,21.436312,65.013625,20.962360,97.550594,59.625401,43.029708
51.774813,82.103842,186.134267,186.100950,94.527609,93.711714,29.013738,14.181565,186.112213,1.488029,80.193009,52.697569,183.835029,187.583010,181.398554,186.634638,97.389780,185.263969,-0.000595,-1.745767,32.000000,-235.826139,186.632140,-0.024388,30.565970,0.693759,420846.949503,0.952229,40.045909,22.428001,3.596408,0.066119,0.026642,220.561178,32.000000,237.733692,213.434507,216.625785,196.950165,32.000000,191.630077,68.224760,65.017693,111.739053,90.329327,50.898092,21.436312,64.993765,20.966861,97.550594,59.622450,43.031249
51.851783,82.086467,186.207459,186.103759,94.500912,93.700309,28.993298,14.178282,186.099942,1.487576,80.089254,52.849415,183.770763,187.580054,181.443979,186.646024,97.405922,185.216448,-0.000595,-1.745770,32.000000,-235.832372,186.542383,-0.024434,30.553985,0.694060,420724.443472,0.953054,40.074693,22.380565,3.599302,0.059949,0.016310,220.301778,32.000000,238.212872,213.216523,214.667106,197.348043,32.000000,191.222646,68.221106,65.030304,111.768790,90.329327,50.943215,21.436312,64.937533,20.954918,97.550594,59.627879,43.066025
51.819648,82.050615,186.103487,186.093646,94.571356,93.688894,29.007762,14.174144,186.069327,1.487262,79.897285,52.688199,183.763409,187.533992,181.486743,186.723538,97.427454,185.257364,-0.000594,-1.745791,32.000000,-235.834707,186.661104,-0.024379,30.593953,0.691834,420663.117796,0.951627,40.029132,22.380585,3.595074,0.067966,0.021458,220.269235,32.000000,238.269882,212.341848,216.092857,198.120524,32.000000,190.545866,68.226511,65.011103,111.755169,90.329327,50.933470,21.436312,64.938578,20.956056,97.550594,59.627810,43.033010
51.754530,82.050615,186.233513,186.093646,94.617830,93.679937,29.030594,14.176427,186.027645,1.487034,79.916088,52.693082,183.824467,187.522899,181.493770,186.653133,97.396977,185.171497,-0.000593,-1.745798,32.000000,-235.835211,186.651150,-0.024370,30.620782,0.691262,420519.925241,0.950609,39.934460,22.346215,3.591149,0.054873,0.033232,220.848295,32.000000,237.580854,212.197217,218.943136,198.430253,32.000000,190.356714,68.172063,65.010711,111.720815,90.329327,50.954909,21.436312,64.986315,20.929414,97.550594,59.629187,43.032936
51.740445,81.994354,186.167722,186.073983,94.653330,93.674859,29.011963,14.178996,186.104578,1.486791,80.041511,52.754453,183.848775,187.509318,181.499341,186.729368,97.343519,185.220916,-0.000594,-1.745798,32.000000,-235.831003,186.593024,-0.024357,30.659492,0.690303,420404.718673,0.950576,39.930867,22.340377,3.591369,0.058985,0.024660,221.489949,32.000000,237.054067,212.601760,220.655552,197.973983,32.000000,191.020602,68.147160,64.998236,111.766315,90.329327,50.933454,21.436312,65.001059,20.929414,97.374834,59.625027,42.972115
51.739115,82.032964,186.141859,186.064433,94.672243,93.664734,29.003996,14.179567,186.055791,1.486290,80.115447,52.692648,183.813537,187.518371,181.417927,186.607868,97.354205,185.368730,-0.000594,-1.745825,32.000000,-235.826006,186.597673,-0.024365,30.675175,0.690807,420452.432549,0.951033,39.996288,22.337914,3.598400,0.057637,0.014743,221.447131,32.000000,237.025894,213.332765,219.729551,197.178994,32.000000,191.614694,68.079023,64.976179,111.770503,90.329327,50.923523,21.436312,64.995934,20.958968,97.374816,59.620375,43.045849
51.700217,82.059991,186.121867,186.073702,94.650282,93.657086,28.996805,14.178140,185.961041,1.486154,80.221473,52.697880,183.840879,187.492638,181.384880,186.716940,97.382914,185.315719,-0.000594,-1.745869,32.000000,-235.827105,186.607667,-0.024384,30.743887,0.689771,420464.917467,0.951743,39.954186,22.410331,3.598108,0.058038,0.034383,220.797066,32.000000,237.645242,213.449856,217.185849,196.915599,32.000000,191.682966,68.084165,65.012646,111.777398,90.329327,50.871346,21.436312,64.996347,20.959402,97.374816,59.626699,43.001609
51.705046,82.059991,186.151737,186.073702,94.503592,93.649403,29.000132,14.175428,186.027627,1.485909,80.283073,52.674052,183.769861,187.422230,181.423167,186.611552,97.436498,185.143727,-0.000593,-1.747073,32.000000,-235.836046,186.614582,-0.024359,30.739927,0.689359,420449.786957,0.952018,39.994134,22.456331,3.597701,0.055363,0.010841,220.245921,32.000000,238.210150,213.340514,214.784146,197.214462,32.000000,191.395842,68.081191,65.018427,111.811944,90.329327,50.932645,21.436312,65.011050,20.980779,97.374816,59.629718,43.093464
51.749891,82.084537,185.992763,186.075669,94.469419,93.641795,29.005107,14.179852,186.078140,1.485987,80.099850,52.641765,183.782209,187.478201,181.493795,186.616302,97.436075,185.280049,-0.000592,-1.747078,32.000000,-235.831622,186.501858,-0.024370,30.760567,0.688225,420418.437767,0.953016,40.060279,22.407296,3.600021,0.060448,0.034961,220.163671,32.000000,238.301686,212.540639,215.461341,197.958529,32.000000,190.760265,68.117615,65.042045,111.822209,90.329327,50.891011,21.436312,65.001321,21.000481,97.374816,59.627742,43.067052
51.724964,82.072126,186.140191,186.091961,94.468690,93.631617,29.005852,14.177284,186.018532,1.486057,80.061962,52.650567,183.859691,187.365522,181.502545,186.603955,97.418369,185.102160,-0.000590,-1.747104,32.000000,-235.827962,186.519032,-0.024365,30.798726,0.688280,420283.098980,0.952732,40.055420,22.287737,3.600262,0.060925,0.030101,220.692889,32.000000,237.724178,212.116042,218.310260,198.353161,32.000000,190.271377,68.100038,65.021899,111.815858,90.329327,50.927245,21.436312,65.004041,20.992086,97.374816,59.622273,42.996399
51.655695,82.084812,186.004514,186.103478,94.453017,93.623239,29.003389,14.182135,185.973372,1.485617,80.110739,52.605388,183.895490,187.407730,181.500839,186.576863,97.403417,185.145537,-0.000589,-1.747094,32.000000,-235.827044,186.514094,-0.024394,30.802031,0.686797,420257.181142,0.951653,40.034874,22.340457,3.594071,0.057948,0.040223,221.375453,32.000000,237.115343,212.458991,220.609856,197.972744,32.000000,190.844725,68.098113,65.016211,111.846240,90.329327,50.932052,21.436312,65.026735,20.993036,97.374816,59.630013,42.984954
51.717449,82.084812,186.098029,186.103478,94.440356,93.613072,29.021744,14.175571,185.958145,1.485726,80.228100,52.726825,183.835871,187.344235,181.464652,186.662218,97.371772,185.191862,-0.000588,-1.747106,32.000000,-235.834592,186.463314,-0.024248,30.808640,0.686589,420238.850835,0.951993,40.047523,22.289914,3.598653,0.054932,0.024798,221.539833,32.000000,237.079731,213.349375,220.374447,197.105753,32.000000,191.313946,68.073509,65.012805,111.876016,90.329327,50.914816,21.436312,65.010478,21.003816,97.374816,59.626778,43.084587
51.723981,82.125354,186.044505,186.128478,94.457436,93.602951,29.002952,14.179710,185.902302,1.485735,80.363441,52.665826,183.905361,187.374310,181.383917,186.562703,97.389650,185.209060,-0.000589,-1.747099,32.000000,-235.828814,186.470552,-0.024260,30.816219,0.686919,420281.964064,0.953403,40.129900,22.321512,3.600852,0.052733,0.025474,220.912608,32.000000,237.758943,213.541557,217.962248,197.009019,32.000000,191.518345,68.066443,65.027835,111.869876,90.329327,50.923578,21.436312,64.997919,21.036169,97.374816,59.624840,42.973802
51.733563,82.152105,185.994146,186.148703,94.554374,93.593481,28.996153,14.181850,185.909346,1.485613,80.368109,52.738464,183.835818,187.371394,181.443955,186.614389,97.413953,185.122398,-0.000589,-1.747105,32.000000,-235.830771,186.446261,-0.024263,30.809505,0.686217,420259.231885,0.951463,40.067767,22.370933,3.598361,0.050842,0.016077,220.244107,32.000000,238.577865,213.343312,215.289317,197.145375,32.000000,191.556440,68.078441,65.031111,111.903290,90.329327,50.874272,21.436312,65.006927,21.058315,97.374816,59.624771,43.074242
51.773137,82.167826,185.856623,186.153760,94.601231,93.589031,29.025621,14.183134,185.895431,1.485495,80.215740,52.705961,183.818111,187.381813,181.466016,186.537769,97.456030,185.173471,-0.000588,-1.747130,32.000000,-235.824242,186.506446,-0.024257,30.802450,0.685816,420228.047838,0.951940,40.101740,22.359652,3.596871,0.052996,0.020840,220.294900,32.000000,238.500115,212.712260,215.184287,197.709832,32.000000,191.093806,68.108318,65.038975,111.897630,90.329327,50.880556,21.436312,64.989096,21.060318,97.374816,59.623149,43.080845
51.716617,82.167826,185.946838,186.153760,94.601793,93.587747,29.002978,14.184704,185.935081,1.485190,80.103931,52.641257,183.819543,187.406221,181.478142,186.587418,97.423625,185.071056,-0.000587,-1.746124,32.000000,-235.822180,186.587637,-0.024292,30.794032,0.685677,420168.553548,0.951937,40.118857,22.302097,3.595232,0.051851,0.037213,220.572640,32.000000,238.150677,212.213193,217.660086,198.273697,32.000000,190.260419,68.106610,65.030166,111.880768,90.329327,50.854467,21.436312,65.016943,21.074502,97.374816,59.627397,42.964265
51.661754,82.125354,185.925649,186.138591,94.580859,93.583952,29.003763,14.180851,185.906222,1.485387,80.133805,52.664693,183.889884,187.314769,181.517704,186.576394,97.388808,185.106544,-0.000585,-1.746115,32.000000,-235.823411,186.431720,-0.024311,30.767674,0.684953,420072.272874,0.950173,40.094799,22.279619,3.589827,0.048247,0.026350,221.275751,32.000000,237.466621,212.485161,220.133280,198.050795,32.000000,190.615627,68.115060,65.019029,111.893969,90.329327,50.861501,21.436312,65.022593,21.043989,97.374816,59.615507,42.972042
51.675436,82.141901,185.930185,186.131006,94.551732,93.580123,28.999603,14.183420,185.836061,1.485288,80.304489,52.694227,183.892399,187.397922,181.497739,186.454447,97.366808,185.156942,-0.000583,-1.746096,32.000000,-235.826087,186.485521,-0.024328,30.729332,0.686076,420153.695099,0.952029,40.151618,22.272721,3.595495,0.051217,0.016867,221.354442,32.000000,237.394124,213.202148,220.349133,197.230309,32.000000,191.352613,68.100438,65.021049,111.911085,90.329327,50.847930,21.436312,65.043418,21.058317,97.374816,59.618399,43.031249
51.740081,82.191820,186.042689,186.137186,94.566631,93.575030,29.021746,14.178140,185.931786,1.484827,80.266827,52.714287,183.931411,187.327717,181.429949,186.457967,97.393127,185.020743,-0.000582,-1.746098,32.000000,-235.831695,186.418077,-0.024309,30.675385,0.687164,420176.570126,0.952963,40.164343,22.321159,3.598903,0.057859,0.023696,221.110271,32.000000,237.791153,213.508197,218.332698,196.927205,32.000000,191.339349,68.065551,65.020679,111.905736,90.329327,50.869779,21.436312,65.007821,21.060186,97.374816,59.622450,42.968226
51.743108,82.191820,185.979055,186.137186,94.661260,93.569962,29.020754,14.175856,185.973304,1.484532,80.352439,52.736044,183.843136,187.260020,181.450186,186.568139,97.419380,185.117873,-0.000581,-1.746085,32.000000,-235.830864,186.435210,-0.024330,30.644045,0.687874,420212.440501,0.952826,40.167120,22.362497,3.598038,0.063315,0.024637,220.345020,32.000000,238.620028,213.340905,215.651850,197.156374,32.000000,191.727772,68.088381,65.054862,111.937113,90.329327,50.869040,21.436312,65.002279,21.100735,97.374816,59.638245,43.050838
51.762836,82.180512,186.057594,186.134377,94.757733,93.566151,29.036578,14.176570,185.901614,1.484178,80.208937,52.736595,183.774864,187.274763,181.474635,186.521915,97.398673,185.034028,-0.000581,-1.746068,32.000000,-235.830642,186.502166,-0.024331,30.575228,0.688672,420166.201296,0.950872,40.152017,22.283905,3.595717,0.058260,0.022927,220.150479,32.000000,238.593849,212.684094,214.898733,197.522604,32.000000,191.448576,68.080196,65.025777,111.925040,90.329327,50.903962,21.436312,65.000122,21.094549,97.374816,59.627810,43.015548
51.794436,82.169756,185.892473,186.128197,94.791675,93.559808,29.005102,14.180994,185.860276,1.484088,80.027327,52.764735,183.793057,187.373800,181.471493,186.573929,97.417542,185.066693,-0.000582,-1.746060,32.000000,-235.830972,186.502510,-0.024303,30.537672,0.689122,420096.765013,0.950793,40.148973,22.294933,3.594277,0.049766,0.033866,220.550884,32.000000,238.403821,212.173390,217.036297,198.280941,32.000000,190.469119,68.050450,65.024724,111.873989,90.329327,50.835268,21.436312,64.974835,21.088686,97.374816,59.624899,43.048123
51.802202,82.132248,185.932624,186.120051,94.824974,93.555946,28.979880,14.175286,185.915857,1.483763,80.008981,52.763737,183.887550,187.345744,181.519420,186.640909,97.387778,185.055598,-0.000582,-1.746078,32.000000,-235.833074,186.501044,-0.024290,30.481260,0.690613,420090.791035,0.949817,40.117837,22.283458,3.594424,0.062567,0.027533,221.285865,32.000000,237.556724,212.252854,219.816331,198.191552,32.000000,190.589612,68.015517,65.028901,111.928558,90.329327,50.864024,21.436312,64.959159,21.090922,97.374816,59.622696,42.976297
51.809050,82.132248,185.971414,186.120051,94.772564,93.552174,29.004422,14.179281,185.939301,1.483645,79.992057,52.741906,183.877585,187.353328,181.507953,186.593892,97.368661,185.036576,-0.000581,-1.746065,32.000000,-235.830881,186.452666,-0.024294,30.442812,0.690522,419999.117082,0.950129,40.075331,22.277128,3.589043,0.057351,0.019583,221.392710,32.000000,237.306291,212.838117,220.429461,197.406356,32.000000,191.142129,67.975959,64.990873,111.928336,90.329327,50.864954,21.436312,64.958919,21.064094,97.374816,59.624978,43.074095
51.781763,82.089777,186.018328,186.118647,94.782424,93.548390,28.997371,14.181565,185.946815,1.483642,80.144872,52.733630,183.851907,187.310099,181.462299,186.615896,97.397322,185.106115,-0.000580,-1.746064,32.000000,-235.827778,186.470286,-0.024563,30.430853,0.691726,419984.298657,0.950676,40.030022,22.302633,3.589280,0.071816,0.024547,221.407400,32.000000,237.500481,213.342213,218.841182,197.059614,32.000000,191.581243,67.926943,65.011810,111.924106,90.329327,50.894433,21.436312,64.974229,21.033113,97.374816,59.627083,43.072922
51.801427,82.068541,186.004011,186.108253,94.781419,93.547162,29.015976,14.180280,185.998321,1.483888,80.162319,52.722600,183.854172,187.421209,181.470837,186.653889,97.420172,185.083936,-0.000580,-1.746056,32.000000,-235.826768,186.490539,-0.024587,30.436571,0.692603,419997.263210,0.949697,40.023144,22.314447,3.589555,0.051749,0.025835,220.570650,32.000000,238.397888,213.181309,215.918543,197.284725,32.000000,191.678978,67.943232,65.057373,111.950946,90.329327,50.877210,21.436312,64.959320,21.018027,97.374816,59.625234,42.965952
51.815369,82.068265,186.094953,186.104040,94.813297,93.544664,28.994015,14.179995,185.969270,1.483802,80.108511,52.893199,183.800667,187.430548,181.489814,186.652463,97.405639,185.176371,-0.000580,-1.744875,32.000000,-235.825250,186.517012,-0.024612,30.423379,0.693243,419893.601666,0.950334,40.008083,22.312479,3.592352,0.058707,0.037394,220.315766,32.000000,238.522752,212.913804,214.792943,197.395562,32.000000,191.649099,67.965060,65.050894,111.993207,90.329327,50.926965,21.436312,64.964979,21.018929,97.374816,59.623818,43.073142
51.829606,82.068265,186.011800,186.104040,94.724747,93.544634,29.008361,14.179710,186.006085,1.483495,79.914233,52.689217,183.839042,187.435809,181.502116,186.594320,97.433328,185.165312,-0.000581,-1.744848,32.000000,-235.823897,186.618537,-0.024550,30.453932,0.692785,419810.543764,0.949272,39.967094,22.281116,3.590712,0.054833,0.023456,220.433183,32.000000,238.366095,212.161345,216.674439,198.254956,32.000000,190.648340,67.934018,65.041032,111.941743,90.329327,50.881377,21.436312,64.938129,21.019618,97.374816,59.623640,42.993465
51.797473,82.045650,186.082228,186.104882,94.707315,93.545874,29.004102,14.175999,185.935692,1.483385,79.905924,52.790116,183.873680,187.491640,181.505512,186.564370,97.384936,185.164376,-0.000581,-1.744833,32.000000,-235.834000,186.687922,-0.024522,30.471268,0.693157,419818.316392,0.949688,39.952816,22.331122,3.591501,0.054627,0.034574,221.180919,32.000000,237.614621,212.146405,219.512551,198.412563,32.000000,190.510316,67.959480,65.017328,111.962944,90.329327,50.912700,21.436312,64.941573,21.003094,97.374816,59.623995,43.032129
51.821289,82.025518,186.042219,186.103759,94.702780,93.549726,29.008518,14.181850,185.998910,1.483051,79.881163,52.803602,183.924666,187.432403,181.521983,186.587008,97.347636,185.166146,-0.000581,-1.743673,32.000000,-235.820773,186.556720,-0.024528,30.468357,0.692045,419761.386774,0.948935,39.938518,22.299190,3.588910,0.049043,0.011386,221.534127,32.000000,237.129132,212.657612,220.778266,197.741593,32.000000,190.864560,67.960179,65.014691,111.985965,90.329327,50.891534,21.436312,64.940028,20.988272,97.374816,59.623611,42.967126
51.857161,81.981668,186.152371,186.101231,94.678008,93.557307,29.021448,14.183563,186.000622,1.483036,79.931923,52.770552,183.922538,187.488111,181.420314,186.652445,97.376431,185.214219,-0.000581,-1.742500,32.000000,-235.829223,186.613580,-0.024502,30.478218,0.692222,419842.875673,0.949674,39.948174,22.347222,3.592496,0.055960,0.019535,221.578445,32.000000,237.283897,213.388677,219.515553,197.106028,32.000000,191.573853,67.977321,65.022293,112.011928,90.329327,50.956261,21.436312,64.924248,20.988608,97.374816,59.628332,42.885101
51.842131,81.981668,186.174675,186.101231,94.586911,93.562357,28.978684,14.177712,186.005722,1.483041,79.851715,52.853717,183.863987,187.467089,181.426486,186.653928,97.430712,185.207552,-0.000581,-1.742474,32.000000,-235.833271,186.588966,-0.024452,30.518632,0.691867,419888.585492,0.949048,39.904123,22.385201,3.590073,0.057008,0.030114,220.771421,32.000000,238.069598,213.391432,216.749932,197.222161,32.000000,191.693858,67.986781,65.031368,112.031330,90.329327,50.947991,21.436312,64.913551,20.954966,97.374816,59.631784,43.026407
51.944835,81.948574,186.282841,186.085219,94.588227,93.567495,29.013831,14.179281,186.126601,1.482897,79.730771,52.964120,183.778283,187.565230,181.468846,186.794682,97.410241,185.320778,-0.000581,-1.742467,32.000000,-235.830226,186.588577,-0.024402,30.541553,0.691509,419799.297237,0.947889,39.824262,22.374850,3.589714,0.058291,0.039329,220.216258,32.000000,238.269921,213.231456,214.901612,197.390065,32.000000,191.779016,68.000050,65.034249,112.034520,90.329327,50.899923,21.436312,64.900998,20.929226,97.374816,59.627928,43.074095
51.920184,81.881283,186.261294,186.080444,94.638622,93.575124,29.062912,14.177284,186.068380,1.482753,79.526928,52.894223,183.800963,187.589332,181.503750,186.703535,97.439833,185.298375,-0.000583,-1.742472,32.000000,-235.830093,186.665548,-0.024413,30.542839,0.690881,419733.971177,0.949638,39.839348,22.318012,3.591185,0.057985,0.019854,220.364912,32.000000,238.146421,212.512403,215.880607,198.149891,32.000000,190.611981,68.016970,65.026603,112.032000,90.329327,50.984157,21.436312,64.856021,20.876999,97.374816,59.620120,43.057808
51.862196,81.784761,186.394844,186.071174,94.714649,93.586554,28.990648,14.175714,186.122543,1.482909,79.441710,52.739962,183.857955,187.578138,181.497486,186.797959,97.429323,185.294031,-0.000584,-1.740775,32.000000,-235.832318,186.659900,-0.024406,30.537724,0.689400,419698.598211,0.946429,39.703235,22.381910,3.586167,0.060130,0.030207,221.005355,32.000000,237.600760,212.401420,218.899210,198.362303,32.000000,190.355157,68.014894,65.022433,112.023635,90.329327,50.948506,21.436312,64.832664,20.875435,97.374816,59.635708,43.064558
51.817222,81.784761,186.235344,186.071174,94.670050,93.595425,29.003513,14.178996,186.129421,1.483026,79.616541,52.777356,183.891779,187.565760,181.553887,186.780217,97.401634,185.269235,-0.000583,-1.739029,32.000000,-235.834281,186.718493,-0.024373,30.510948,0.689542,419611.723352,0.945239,39.660656,22.343727,3.587454,0.056054,0.030729,221.420461,32.000000,237.030661,212.673893,220.641430,197.737033,32.000000,190.903082,68.024044,65.018676,112.033961,90.329327,50.978582,21.436312,64.901166,20.799080,97.374816,59.626601,42.967493
51.864153,81.774557,186.299599,186.066118,94.625737,93.599292,29.040770,14.175999,186.164178,1.483069,79.680716,52.835436,183.891877,187.658518,181.468461,186.846812,97.424355,185.371202,-0.000584,-1.737853,32.000000,-235.833672,186.744701,-0.024400,30.509348,0.690673,419594.993719,0.948638,39.622303,22.352571,3.594041,0.046845,0.019787,221.545106,32.000000,237.103946,213.383749,220.127407,197.275029,32.000000,191.392095,68.026234,64.990403,112.061067,90.329327,50.961064,21.436312,64.905452,20.788383,97.374816,59.629295,43.024573
51.839044,81.825851,186.232988,186.073702,94.677114,93.600547,29.002712,14.178853,186.160985,1.482866,79.795393,52.843813,183.875199,187.591717,181.457267,186.839236,97.447880,185.359855,-0.000584,-1.737872,32.000000,-235.834915,186.660592,-0.024400,30.539114,0.691425,419708.309499,0.949201,39.667450,22.370751,3.594082,0.052352,0.019034,220.819353,32.000000,237.764740,213.517758,217.454794,196.955801,32.000000,191.779215,68.039392,65.021557,112.056136,90.329327,50.981186,21.436312,64.882532,20.824710,97.374816,59.631135,43.015768
51.842632,81.841571,186.282953,186.073983,94.631814,93.604301,29.004171,14.177426,186.196168,1.482860,79.762184,52.914996,183.794891,187.656030,181.471857,186.849054,97.477407,185.407726,-0.000583,-1.737879,32.000000,-235.833556,186.779086,-0.024400,30.568120,0.691088,419648.691768,0.947068,39.610135,22.387129,3.592069,0.048063,0.031747,220.119115,32.000000,238.137069,213.434900,215.232397,197.009786,32.000000,191.878718,68.048781,65.018875,112.076492,90.329327,51.002198,21.436312,64.856319,20.822416,97.374816,59.625863,43.091704
51.842976,81.841571,186.342631,186.073983,94.644325,93.610649,29.011180,14.175999,186.168917,1.482847,79.630441,52.814482,183.808306,187.605828,181.488994,186.850072,97.488493,185.373978,-0.000584,-1.737859,32.000000,-235.830393,186.789570,-0.024401,30.558653,0.690625,419688.793437,0.948940,39.686631,22.359254,3.592524,0.054046,0.023919,220.197642,32.000000,238.239700,212.660038,215.700159,197.875114,32.000000,190.402202,68.094732,65.043705,112.064067,90.329327,51.028923,21.436312,64.868372,20.832303,97.374816,59.628440,43.015182
51.798496,81.820336,186.330112,186.072017,94.611716,93.618331,29.000619,14.179710,186.205806,1.482876,79.613313,52.797400,183.818038,187.639065,181.505756,186.875458,97.506159,185.391074,-0.000584,-1.737838,32.000000,-235.830289,186.775659,-0.024257,30.560043,0.690124,419671.040429,0.948895,39.698747,22.348080,3.593239,0.061820,0.022134,220.738590,32.000000,237.849079,212.412844,218.435073,198.253029,32.000000,190.310517,68.086193,65.018857,112.047439,90.329327,51.009002,21.436312,64.858421,20.813856,97.374816,59.630544,43.086568
51.807393,81.811235,186.192949,186.065556,94.492082,93.623431,29.019923,14.182706,186.160752,1.482584,79.701501,52.744843,183.858175,187.662126,181.538995,186.790773,97.468173,185.412027,-0.000584,-1.739013,32.000000,-235.825489,186.775230,-0.024219,30.531352,0.690560,419679.136100,0.948724,39.698403,22.324055,3.594366,0.048358,0.025987,221.342067,32.000000,237.156782,212.598055,220.676069,197.990194,32.000000,190.591891,68.117454,65.018092,112.043278,90.329327,50.977293,21.436312,64.882632,20.804517,97.374816,59.625362,42.989870
51.815940,81.845983,186.401294,186.060219,94.408047,93.627228,29.003175,14.180566,186.128866,1.482732,79.754818,52.804429,183.854964,187.572223,181.442507,186.710728,97.442408,185.365485,-0.000584,-1.740733,32.000000,-235.829925,186.722836,-0.024234,30.535495,0.691056,419680.943673,0.949982,39.721832,22.312943,3.597211,0.059719,0.033015,221.436623,32.000000,237.110993,213.302133,220.382659,197.386926,32.000000,191.162036,68.088453,65.002341,112.048378,90.329327,51.006849,21.436312,64.913600,20.802031,97.374816,59.624762,43.079011
51.852579,81.845983,186.281278,186.060219,94.407454,93.631094,29.005319,14.180423,186.146864,1.482597,79.804575,52.830114,183.848483,187.644183,181.376652,186.883832,97.511598,185.423946,-0.000585,-1.741327,32.000000,-235.824003,186.637361,-0.024254,30.559859,0.691210,419755.142884,0.949204,39.703794,22.358961,3.593946,0.060892,0.019438,220.942644,32.000000,237.562219,213.523739,218.230510,196.945884,32.000000,191.998481,68.080289,65.007505,112.039740,90.329327,51.016720,21.436312,64.851569,20.826470,97.374816,59.617730,43.061476
51.802877,81.844880,186.303659,186.053197,94.463246,93.638740,29.026716,14.179567,186.191117,1.482469,79.880248,52.728871,183.793969,187.560458,181.416003,186.834245,97.538442,185.295598,-0.000585,-1.741316,32.000000,-235.829612,186.740111,-0.024288,30.551257,0.691714,419854.956905,0.949701,39.729960,22.366884,3.597374,0.063062,0.017708,220.294211,32.000000,238.083166,213.759362,215.484156,196.957937,32.000000,191.621457,68.105548,65.034525,112.078420,90.329327,51.003899,21.436312,64.857257,20.823592,97.374816,59.625204,42.958102
51.749331,81.813993,186.148233,186.055725,94.533538,93.646380,28.981892,14.179424,186.143251,1.482303,79.882925,52.665703,183.797356,187.606480,181.479859,186.776408,97.531841,185.267052,-0.000586,-1.740133,32.000000,-235.827952,186.712884,-0.024240,30.548661,0.690395,419730.583679,0.948942,39.693177,22.320104,3.592517,0.048511,0.028978,220.112511,32.000000,238.272987,212.926918,215.512864,197.768716,32.000000,190.397790,68.104388,65.031275,112.061640,90.329327,50.972406,21.436312,64.901649,20.797887,97.374816,59.619982,43.031983
51.670318,81.876319,186.215650,186.059938,94.569685,93.647233,29.003523,14.175286,186.106098,1.482303,79.933043,52.610234,183.824529,187.514090,181.491988,186.759068,97.562810,185.358409,-0.000585,-1.740147,32.000000,-235.832910,186.603345,-0.024250,30.569170,0.691312,419740.770507,0.949305,39.741977,22.244053,3.596396,0.047510,0.014095,220.604074,32.000000,237.905447,212.615922,217.937520,198.197759,32.000000,190.106052,68.102268,65.042921,112.037935,90.329327,50.988346,21.436312,64.955348,20.795437,97.374816,59.624880,43.021198
51.727470,81.876319,186.063665,186.059938,94.540663,93.646298,29.059970,14.187558,186.115592,1.482363,79.959682,52.790305,183.843667,187.582478,181.519287,186.715765,97.507921,185.295101,-0.000586,-1.740128,32.000000,-235.817359,186.719876,-0.024222,30.534289,0.691571,419777.956032,0.951846,39.764892,22.239707,3.597114,0.053830,0.018153,221.263436,32.000000,237.171016,212.524796,220.414345,198.119615,32.000000,190.304083,68.102706,65.008299,112.062621,90.329327,50.940362,21.436312,64.923968,20.841281,97.374816,59.626689,42.964778
51.799256,81.964845,186.159237,186.077916,94.591020,93.645057,29.010293,14.183420,186.012084,1.482096,80.042714,52.809557,183.862593,187.516352,181.472277,186.728739,97.488593,185.238889,-0.000587,-1.741127,32.000000,-235.824612,186.673969,-0.024235,30.573733,0.692394,419847.010995,0.952867,39.906690,22.243769,3.603919,0.060150,0.041976,221.446195,32.000000,237.001587,213.181192,220.633662,197.509784,32.000000,191.095298,68.120372,64.991801,112.080382,90.329327,50.968706,21.436312,64.936036,20.907859,97.374816,59.626748,43.052966
51.779135,81.996836,186.194391,186.089152,94.636754,93.643758,28.965871,14.185132,186.212699,1.481873,80.042822,52.766437,183.865284,187.573201,181.370642,186.755714,97.504775,185.242071,-0.000590,-1.743316,32.000000,-235.824375,186.605523,-0.024226,30.581706,0.692031,419908.550543,0.949867,39.849198,22.274383,3.596999,0.051995,0.014876,221.232199,32.000000,237.400003,213.717657,218.650722,196.831668,32.000000,191.954195,68.106780,65.029919,112.074159,90.329327,50.993098,21.436312,64.892630,20.907705,97.474726,59.626542,43.002195
51.713209,81.960432,186.296258,186.086905,94.589626,93.643750,29.005305,14.180280,186.115015,1.482042,80.118729,52.756549,183.821997,187.576832,181.404289,186.757055,97.525844,185.213059,-0.000590,-1.743340,32.000000,-235.831849,186.592840,-0.024196,30.579634,0.690693,420005.494789,0.950256,39.865578,22.272151,3.593859,0.056553,0.024553,220.335021,32.000000,238.075680,213.825817,216.102212,196.978883,32.000000,191.597598,68.124773,65.020012,112.101617,90.329327,50.958963,21.436312,64.908539,20.907705,97.474705,59.624752,43.056414
51.757035,81.960432,186.186437,186.086905,94.545187,93.643754,28.978585,14.181850,186.088147,1.482514,80.035389,52.654321,183.780953,187.521797,181.456040,186.771500,97.511505,185.296249,-0.000591,-1.743353,32.000000,-235.824706,186.669462,-0.024185,30.545435,0.690907,420020.694458,0.952175,39.917783,22.257189,3.595935,0.061095,0.018298,220.167832,32.000000,238.174220,213.162363,215.269556,197.382829,32.000000,190.813787,68.102470,65.020584,112.091856,90.329327,50.996993,21.436312,64.900043,20.879456,97.474705,59.624683,42.974829
51.722679,81.954089,186.201313,186.089714,94.519231,93.646226,28.997167,14.181850,186.068698,1.482591,79.977566,52.717185,183.795296,187.563394,181.451987,186.696367,97.551290,185.321225,-0.000591,-1.742759,32.000000,-235.829788,186.575809,-0.024294,30.554693,0.691996,419974.478572,0.952111,39.947652,22.224993,3.602489,0.053362,0.027465,220.485330,32.000000,237.947230,212.602712,217.161552,198.018143,32.000000,190.035169,68.122436,65.031858,112.044790,90.329327,50.968504,21.436312,64.909632,20.874047,97.474705,59.618851,43.045922
51.690917,81.963466,186.070157,186.087747,94.473873,93.646215,29.004075,14.180280,186.101776,1.482642,80.006223,52.644792,183.849904,187.522511,181.421950,186.685833,97.490355,185.231016,-0.000592,-1.741015,32.000000,-235.828079,186.605240,-0.024417,30.562272,0.691906,419976.875717,0.952114,39.903588,22.271239,3.597316,0.059546,0.027330,221.234375,32.000000,237.245312,212.498173,219.934727,198.115879,32.000000,190.185167,68.093126,64.989082,112.042169,90.329327,50.955828,21.436312,64.938524,20.880626,97.474705,59.622332,43.039099
51.696798,82.004282,186.119907,186.099264,94.359522,93.648836,29.015359,14.180851,186.037299,1.482649,80.098463,52.728044,183.893697,187.522918,181.497935,186.616160,97.472484,185.295413,-0.000592,-1.740840,32.000000,-235.829311,186.568284,-0.024439,30.559571,0.692172,419928.966306,0.952200,39.931785,22.241032,3.599994,0.039925,0.028941,221.327389,32.000000,236.983471,213.047378,220.912749,197.538976,32.000000,190.877345,68.113136,64.995391,112.086281,90.329327,51.006567,21.436312,64.949526,20.880305,97.474705,59.629335,43.084440
51.752332,82.004282,186.121751,186.099264,94.326691,93.648919,29.009108,14.180851,186.046942,1.482616,80.140980,52.768166,183.904570,187.496655,181.395291,186.703354,97.454570,185.188491,-0.000591,-1.740818,32.000000,-235.827344,186.524231,-0.024413,30.562954,0.692024,420064.610038,0.952629,39.973110,22.267369,3.599668,0.052755,0.030595,221.278106,32.000000,237.164745,213.730042,219.434152,196.864226,32.000000,191.836150,68.064716,65.013998,112.085263,90.329327,50.978857,21.436312,64.906547,20.880305,97.602232,59.628253,43.023619
51.765522,82.035722,186.220776,186.121737,94.275839,93.645081,28.999256,14.178568,186.035179,1.482653,80.101361,52.844990,183.833886,187.484584,181.367545,186.766262,97.482177,185.245137,-0.000592,-1.740806,32.000000,-235.828316,186.572201,-0.024418,30.581050,0.692250,420155.222222,0.952262,40.008007,22.309939,3.600221,0.045489,0.022846,220.434801,32.000000,237.905721,213.851731,216.295602,196.878745,32.000000,191.576567,68.086236,65.033926,112.081187,90.329327,50.930418,21.436312,64.885924,20.904566,97.602232,59.625735,43.220757
51.753252,82.024415,186.249832,186.132411,94.273535,93.641289,29.028847,14.178853,185.952439,1.482425,80.077057,52.738229,183.777146,187.530708,181.441162,186.675442,97.458991,185.268929,-0.000591,-1.740809,32.000000,-235.827212,186.647865,-0.024428,30.574625,0.691497,420155.650378,0.951359,39.952164,22.286840,3.596394,0.051094,0.028196,220.048688,32.000000,238.176590,213.296216,215.062821,197.219655,32.000000,191.130797,68.074874,65.026280,112.076562,90.329327,51.028039,21.436312,64.905283,20.896374,97.602232,59.624860,43.104176
51.713093,82.001249,186.223800,186.134096,94.249851,93.638726,29.005605,14.176427,186.060333,1.482289,80.002910,52.727031,183.862762,187.568574,181.501200,186.620048,97.515217,185.264055,-0.000590,-1.740815,32.000000,-235.830949,186.594044,-0.024479,30.588236,0.691250,420121.822091,0.951453,39.970347,22.280965,3.597390,0.063342,0.031499,220.397862,32.000000,238.113951,212.631157,216.794016,198.051677,32.000000,190.266002,68.109333,65.047090,112.068219,90.329327,50.976096,21.436312,64.918224,20.896589,97.602232,59.627063,43.099627
51.774034,82.001249,186.117358,186.134096,94.191613,93.641189,28.972469,14.178425,186.087664,1.482127,79.994684,52.689557,183.866282,187.490640,181.487404,186.621394,97.454050,185.246627,-0.000591,-1.740812,32.000000,-235.829115,186.656574,-0.024432,30.600169,0.691577,420139.409014,0.950663,39.971373,22.313277,3.598804,0.049708,0.024393,220.985975,32.000000,237.400942,212.475419,219.605861,198.040928,32.000000,190.460602,68.100008,65.014356,112.046782,90.329327,50.981591,21.436312,64.894537,20.896589,97.529887,59.625647,43.041080
51.680557,82.015038,186.216129,186.134939,94.218171,93.636101,28.994202,14.177854,186.038879,1.482138,80.057305,52.646752,183.874061,187.495942,181.536123,186.609904,97.433065,185.249158,-0.000592,-1.740820,32.000000,-235.833128,186.630714,-0.024411,30.576828,0.691622,420021.283381,0.952147,39.988585,22.255180,3.601096,0.055519,0.025953,221.337673,32.000000,236.917156,213.007647,220.938036,197.822583,32.000000,190.712222,68.095083,65.033623,112.068451,90.329327,50.969548,21.436312,64.909350,20.896589,97.573058,59.630702,43.010046
51.686794,82.035446,186.018477,186.139434,94.256559,93.628468,29.005086,14.184419,185.940680,1.482174,80.208040,52.664037,183.892405,187.435298,181.425489,186.686875,97.398992,185.171817,-0.000591,-1.740833,32.000000,-235.821154,186.569404,-0.024396,30.563295,0.690314,420107.484054,0.952044,39.927320,22.309663,3.594801,0.056432,0.025529,221.284051,32.000000,237.011948,213.787549,219.687623,196.851018,32.000000,191.675032,68.103772,65.026065,112.055488,90.329327,50.945481,21.436312,64.947172,20.912289,97.573107,59.619382,43.049224
51.685153,82.058612,186.115210,186.135501,94.220443,93.620890,29.019185,14.181565,186.091947,1.482141,80.253634,52.625285,183.837741,187.451204,181.411597,186.587375,97.417481,185.110359,-0.000592,-1.741442,32.000000,-235.827451,186.575850,-0.024417,30.601532,0.692263,420189.992238,0.953177,40.035104,22.331620,3.603214,0.061104,0.041553,220.411676,32.000000,237.565459,213.861757,216.965116,196.820248,32.000000,191.373181,68.079784,65.021189,112.025824,90.329327,50.942767,21.436312,64.949289,20.912756,97.573107,59.615419,42.961550
51.719407,82.058612,186.060593,186.135501,94.235694,93.613260,29.013030,14.183134,185.942664,1.482117,80.308074,52.671850,183.778372,187.460277,181.444972,186.686569,97.470425,185.194039,-0.000593,-1.743198,32.000000,-235.825717,186.650189,-0.024454,30.600982,0.691892,420236.413400,0.952664,40.049237,22.336021,3.598956,0.058821,0.028294,219.975861,32.000000,238.197620,213.488134,215.108935,197.209111,32.000000,191.216987,68.114522,65.029341,112.062898,90.329327,50.962057,21.436312,64.933829,20.931173,97.573107,59.618920,42.991997
51.708866,82.093638,186.144861,186.133815,94.279775,93.605666,29.006373,14.181707,185.909857,1.482250,80.092669,52.622016,183.799951,187.471900,181.489096,186.599904,97.444259,185.177594,-0.000592,-1.743209,32.000000,-235.829275,186.607972,-0.024449,30.646641,0.691316,420197.906422,0.952211,40.074054,22.293949,3.600941,0.052363,0.029034,220.186940,32.000000,238.201776,212.670374,216.385316,197.986504,32.000000,190.529702,68.139761,65.047995,112.016579,90.329327,50.961765,21.436312,64.936799,20.958931,97.573107,59.627073,43.040713
51.670578,82.115425,186.107364,186.130445,94.335760,93.600567,29.005538,14.177284,186.016571,1.481806,80.078765,52.711644,183.843376,187.440724,181.459644,186.596621,97.440180,185.053351,-0.000593,-1.743235,32.000000,-235.833863,186.615459,-0.024456,30.676591,0.690700,420052.221483,0.951651,40.039598,22.273115,3.597501,0.063368,0.028168,220.682309,32.000000,237.476127,212.532139,219.167802,198.119430,32.000000,190.572904,68.119844,65.046787,112.029573,90.329327,50.983398,21.436312,64.961044,20.976856,97.573107,59.626955,43.060229
51.744291,82.116528,186.110479,186.121456,94.235774,93.592964,29.022806,14.181137,185.989697,1.481953,80.075252,52.739213,183.886178,187.450775,181.512145,186.695490,97.373611,185.207386,-0.000594,-1.743239,32.000000,-235.832468,186.523374,-0.024445,30.751781,0.690053,420112.293114,0.952084,40.085224,22.292972,3.599864,0.059771,0.016951,221.220692,32.000000,236.965975,212.747597,220.873315,197.823337,32.000000,190.769253,68.143305,64.991863,112.013504,90.329327,50.939369,21.436312,64.931907,20.978376,97.573107,59.622224,42.967126
51.830792,82.116528,186.072870,186.121456,94.182644,93.582833,29.017697,14.178568,185.975852,1.482084,80.065909,52.779202,183.903538,187.517862,181.474993,186.635553,97.372025,185.254279,-0.000592,-1.744339,32.000000,-235.831431,186.615764,-0.024480,30.778506,0.689737,420142.833717,0.952875,40.145533,22.249368,3.601805,0.057299,0.037117,221.308557,32.000000,236.983104,213.670788,220.150444,196.835693,32.000000,191.656348,68.165021,65.048722,112.055055,90.329327,50.974877,21.436312,64.867282,20.980751,97.573107,59.620788,43.051205
51.799479,82.101636,186.176329,186.126793,94.225666,93.574008,28.995739,14.186987,186.018430,1.481961,80.086289,52.808414,183.900597,187.552708,181.434072,186.709653,97.433139,185.235437,-0.000592,-1.746066,32.000000,-235.824159,186.576541,-0.024502,30.824034,0.687108,420190.340330,0.950762,40.072494,22.375048,3.596735,0.056008,0.037291,220.610244,32.000000,237.583160,213.909880,217.196213,196.743373,32.000000,191.470116,68.145476,65.055401,112.040838,90.329327,50.977440,21.436312,64.877435,20.970811,97.573107,59.623444,43.060816
51.742536,82.027173,186.044079,186.122860,94.309799,93.572708,28.971207,14.174858,185.962989,1.482422,80.098699,52.679979,183.839452,187.510400,181.477459,186.765159,97.447398,185.165030,-0.000593,-1.747835,32.000000,-235.833010,186.571590,-0.024449,30.817897,0.685278,420101.252693,0.949105,39.985592,22.394623,3.590006,0.044848,0.025056,219.940863,32.000000,238.215054,213.620144,214.961160,197.086949,32.000000,191.249390,68.189843,65.056523,112.062385,90.329327,50.964707,21.436312,64.913165,20.915105,97.573107,59.628597,43.053039
51.688099,82.010074,186.091273,186.102916,94.275978,93.567631,29.030803,14.178282,186.026559,1.482170,80.103265,52.581718,183.840073,187.492292,181.547018,186.658248,97.476822,185.220366,-0.000595,-1.747828,32.000000,-235.831552,186.604221,-0.024438,30.809059,0.684854,419951.563621,0.950323,40.002143,22.326283,3.594174,0.054887,0.038878,220.055939,32.000000,238.359921,212.704421,215.735134,197.923350,32.000000,190.648848,68.203020,65.080185,112.069193,90.329327,51.000139,21.436312,64.931288,20.915344,97.573107,59.623965,43.045629
51.653497,82.010074,185.989176,186.102916,94.198869,93.558020,28.994258,14.184133,185.925848,1.482238,80.050718,52.689580,183.843825,187.394068,181.545618,186.610153,97.440630,185.282861,-0.000596,-1.747797,32.000000,-235.823571,186.586087,-0.024460,30.829647,0.685151,419859.715210,0.952077,39.984902,22.285012,3.595573,0.060343,0.030019,220.470969,32.000000,237.687891,212.509777,218.478385,197.988614,32.000000,190.472984,68.199363,65.066496,112.062448,90.329327,50.943957,21.436312,64.968809,20.915344,97.519799,59.626552,43.005790
51.652492,82.066059,186.057375,186.106568,94.158612,93.549166,29.021515,14.179424,185.979977,1.482243,80.131173,52.551184,183.875252,187.334385,181.577864,186.566981,97.378572,185.174168,-0.000596,-1.747794,32.000000,-235.830083,186.492620,-0.024504,30.806305,0.686078,419793.944383,0.951117,40.022551,22.276817,3.600273,0.054909,0.021576,221.048302,32.000000,237.134734,212.625709,220.531299,197.918384,32.000000,190.519595,68.214531,65.048748,112.074155,90.329327,50.950659,21.436312,64.973933,20.958567,97.519799,59.625725,42.867053
51.687905,82.115425,186.055734,186.116680,94.170376,93.540266,29.022065,14.183563,185.916615,1.482251,80.279681,52.557759,183.821400,187.477670,181.506178,186.546509,97.401397,185.165900,-0.000597,-1.747799,32.000000,-235.825453,186.549295,-0.024554,30.761983,0.685676,419834.836010,0.952910,40.057375,22.336980,3.600708,0.059151,0.027924,221.138932,32.000000,237.141552,213.496234,220.218949,196.868192,32.000000,191.375717,68.211425,65.073178,112.088308,90.329327,50.968300,21.436312,64.958552,20.997256,97.519799,59.626630,43.058542
51.660508,82.152381,186.114161,186.120894,94.201108,93.532687,29.027506,14.178425,185.864408,1.482231,80.378697,52.651871,183.869876,187.410219,181.401054,186.523281,97.418380,185.148193,-0.000597,-1.748377,32.000000,-235.830426,186.488847,-0.024483,30.729332,0.686442,419972.693224,0.952074,40.114372,22.357343,3.602099,0.060196,0.038353,220.785766,32.000000,237.719023,213.708815,217.999411,196.697684,32.000000,191.607873,68.195145,65.054750,112.072589,90.329327,50.997988,21.436312,64.958645,20.998776,97.519799,59.628784,43.025600
