OSU 80 Ton Compressor Load Stand
51.709693,82.152381,185.895367,186.120894,94.260342,93.525075,29.013369,14.176142,185.901350,1.481956,80.370860,52.714563,183.812110,187.376126,181.439354,186.577877,97.434756,185.045027,-0.000599,-1.750160,32.000000,-235.835988,186.476285,-0.024476,30.722461,0.687013,419932.631216,0.951372,40.128098,22.331347,3.599599,0.048252,0.021294,220.061042,32.000000,238.396187,213.548397,215.218808,197.118773,32.000000,191.272252,68.217552,65.079745,112.123903,90.329327,50.914210,21.436312,64.945008,21.028932,97.519799,59.626945,43.007184
51.777821,82.182718,186.107965,186.121737,94.296081,93.517509,29.012783,14.179852,185.981058,1.481953,80.179431,52.684324,183.794448,187.418334,181.483210,186.558282,97.419381,185.106198,-0.000601,-1.750142,32.000000,-235.828507,186.577890,-0.024465,30.674021,0.688260,419928.258504,0.951749,40.192625,22.307569,3.602639,0.053814,0.034835,220.055611,32.000000,238.516311,212.682593,215.222970,197.662702,32.000000,190.820615,68.203399,65.085573,112.092558,90.329327,50.984861,21.436312,64.929272,21.054313,97.519799,59.622529,42.986422
51.740220,82.165895,186.122818,186.120894,94.320916,93.512516,29.000228,14.172574,185.904973,1.481858,80.079984,52.686955,183.855075,187.473533,181.519667,186.593215,97.480770,185.119162,-0.000602,-1.750138,32.000000,-235.835621,186.500780,-0.024492,30.670507,0.687125,419837.131104,0.951154,40.143136,22.251598,3.594981,0.065209,0.038372,220.398675,32.000000,238.152869,212.386039,217.756139,198.061108,32.000000,190.611758,68.178821,65.116414,112.113024,90.329327,50.998557,21.436312,64.930098,21.043831,97.519799,59.627250,43.011513
51.770621,82.128939,186.026651,186.125107,94.260144,93.508706,29.059150,14.184847,185.944050,1.482113,80.069610,52.751045,183.888301,187.418272,181.575466,186.523510,97.431947,185.057976,-0.000602,-1.750709,32.000000,-235.824988,186.452195,-0.024523,30.630643,0.688000,419831.345547,0.949809,40.104985,22.290452,3.594357,0.057280,0.027223,221.098386,32.000000,237.379246,212.468313,220.314108,198.177461,32.000000,190.268398,68.156935,65.084432,112.150009,90.329327,50.959515,21.436312,64.931764,21.046016,97.519799,59.626404,43.048710
51.731822,82.128939,185.991356,186.125107,94.229784,93.507505,28.998554,14.178568,185.898055,1.482105,80.165182,52.596623,183.853026,187.434341,181.529776,186.538581,97.387629,185.183922,-0.000603,-1.751277,32.000000,-235.826677,186.569916,-0.024490,30.576329,0.688513,419700.012010,0.950879,40.125954,22.234038,3.597256,0.054803,0.022806,221.352593,32.000000,237.316954,213.260551,220.572310,197.353833,32.000000,191.137521,68.126600,65.075272,112.155045,90.329327,50.948720,21.436312,64.936027,21.019565,97.519799,59.626365,43.049004
51.667128,82.113219,186.093201,186.129040,94.207775,93.506195,28.995163,14.177997,185.898465,1.482065,80.342334,52.606773,183.875667,187.418273,181.442622,186.550234,97.383679,185.119361,-0.000604,-1.751273,32.000000,-235.826920,186.419403,-0.024486,30.549998,0.688658,419706.729252,0.948223,40.058441,22.259376,3.593286,0.107946,0.019009,220.977762,32.000000,237.657327,213.515539,218.320043,196.857988,32.000000,191.762716,68.074442,65.070507,112.132175,90.329327,51.001902,21.436312,64.955734,21.009152,97.519799,59.630328,43.066098
51.669527,82.121768,186.004700,186.132130,94.199030,93.504940,29.035653,14.181707,185.940420,1.482012,80.342502,52.634686,183.840336,187.297518,181.479452,186.555574,97.397913,185.085036,-0.000603,-1.751261,32.000000,-235.826324,186.511871,-0.024688,30.539403,0.690247,419803.016842,0.950965,40.097442,22.352028,3.595299,0.045418,0.019570,220.174725,32.000000,238.438394,213.448283,215.473106,197.004473,32.000000,191.763869,68.080640,65.109281,112.162000,90.329327,50.956560,21.436312,64.972921,21.017192,97.519799,59.622834,42.964191
51.652980,82.171962,186.010044,186.154602,94.231849,93.498549,29.008552,14.178568,185.944798,1.481967,80.323181,52.607831,183.788123,187.239242,181.502305,186.468174,97.410185,185.032272,-0.000604,-1.749687,32.000000,-235.829136,186.487684,-0.024775,30.469851,0.691894,419819.170814,0.952318,40.146799,22.331207,3.601772,0.050747,0.033733,220.159251,32.000000,238.513198,212.728855,215.009561,197.740083,32.000000,191.109994,68.065664,65.106774,112.150742,90.329327,50.961834,21.436312,64.987910,21.018796,97.519799,59.624378,43.045629
51.661946,82.171962,185.872852,186.154602,94.235852,93.494749,29.019079,14.175143,185.855896,1.481889,80.230264,52.690660,183.826055,187.343317,181.525222,186.490663,97.465546,185.009421,-0.000604,-1.749088,32.000000,-235.834692,186.359117,-0.024747,30.467045,0.691846,419797.113360,0.950949,40.152934,22.303799,3.599892,0.058006,0.031814,220.448545,32.000000,238.231071,212.403604,217.136703,198.026630,32.000000,190.365792,68.044523,65.116443,112.139172,90.329327,50.908813,21.436312,64.981912,21.059294,97.519799,59.623444,43.071234
51.715633,82.157621,186.080458,186.165277,94.272929,93.488433,29.018559,14.177426,185.877955,1.481435,80.189857,52.664517,183.880779,187.367786,181.538434,186.557812,97.416411,185.001257,-0.000604,-1.749075,32.000000,-235.831261,186.364989,-0.024698,30.454063,0.693687,419815.678961,0.952219,40.219784,22.271271,3.601148,0.051322,0.043223,221.095663,32.000000,237.462966,212.344885,219.737194,198.228488,32.000000,190.363292,68.053191,65.127228,112.121275,90.329327,50.985861,21.436312,64.957014,21.050509,97.519799,59.624899,42.989063
51.768278,82.172790,185.924040,186.171176,94.310521,93.482110,28.970414,14.178996,185.883774,1.481318,80.167808,52.686879,183.865861,187.397576,181.559233,186.581709,97.384193,185.155293,-0.000605,-1.749082,32.000000,-235.830839,186.457765,-0.024705,30.427129,0.693210,419695.692024,0.951656,40.210757,22.207139,3.597868,0.055538,0.011330,221.349908,32.000000,237.266800,212.989095,220.461658,197.597181,32.000000,191.102849,68.036731,65.102363,112.157201,90.329327,50.924979,21.436312,64.929881,21.064205,97.519799,59.625126,43.057001
51.806001,82.151278,185.997257,186.166681,94.249935,93.479562,29.009755,14.186559,185.893953,1.481616,80.142631,52.765752,183.931884,187.405955,181.464340,186.522126,97.381845,185.187996,-0.000605,-1.752016,32.000000,-235.821145,186.490781,-0.024735,30.417635,0.693387,419707.360715,0.950505,40.142403,22.253138,3.598147,0.062043,0.023491,221.348187,32.000000,237.458980,213.435928,218.753406,197.117638,32.000000,191.572378,68.018673,65.114293,112.124044,90.329327,50.969584,21.436312,64.929191,21.066481,97.519799,59.624447,43.049004
51.817081,82.151278,185.920883,186.166681,94.370828,93.476968,28.995373,14.179281,185.986535,1.481660,80.190248,52.842942,183.852820,187.373882,181.459159,186.567001,97.428050,185.084243,-0.000605,-1.752767,32.000000,-235.829898,186.525924,-0.024767,30.418134,0.692872,419728.649606,0.951005,40.104646,22.344481,3.591467,0.047306,0.025218,220.479047,32.000000,238.208119,213.416143,215.874157,197.144429,32.000000,192.042823,68.026970,65.123036,112.107417,90.329327,50.921474,21.436312,64.901782,21.052088,97.519799,59.623572,43.018190
51.658645,82.091431,186.073709,186.156569,94.421657,93.476818,29.006490,14.174858,185.951058,1.481674,80.195926,52.682415,183.795173,187.430631,181.494259,186.608700,97.434459,185.087001,-0.000603,-1.752785,32.000000,-235.832027,186.541732,-0.024728,30.404470,0.692788,419675.269714,0.948890,40.045236,22.359376,3.590265,0.054132,0.025560,220.234504,32.000000,238.353763,213.051707,214.714254,197.541912,32.000000,191.481137,68.037456,65.140653,112.112537,90.329327,50.977537,21.436312,64.914320,21.007970,97.519799,59.626532,43.011807
51.660342,82.075987,185.933033,186.140557,94.413037,93.479382,29.006259,14.175571,185.984132,1.481708,80.204865,52.627900,183.820816,187.440316,181.557569,186.533465,97.438461,185.144849,-0.000602,-1.752788,32.000000,-235.834100,186.525804,-0.024611,30.442472,0.692390,419573.656851,0.949114,40.034108,22.273357,3.588023,0.064104,0.021666,220.337359,32.000000,238.198595,212.435638,216.607414,198.214053,32.000000,190.601671,68.003244,65.148058,112.062292,90.329327,50.930675,21.436312,64.983518,20.997343,97.519799,59.622195,43.040347
51.707237,82.131697,186.057249,186.147580,94.449580,93.478123,29.013217,14.183848,185.923765,1.481661,80.209343,52.683122,183.883804,187.419067,181.539624,186.466120,97.411935,185.152636,-0.000603,-1.752780,32.000000,-235.826642,186.405675,-0.024606,30.472815,0.694989,419574.718434,0.951766,40.133550,22.268007,3.601986,0.053446,0.035599,221.051150,32.000000,237.437399,212.300849,219.286663,198.360267,32.000000,190.073440,67.985075,65.129827,112.042516,90.329327,50.930932,21.436312,64.989706,20.998343,97.519799,59.624319,43.058615
51.704720,82.131697,185.887885,186.147580,94.464842,93.476876,29.004813,14.180708,185.892024,1.481935,80.240625,52.620855,183.902167,187.439255,181.565408,186.525076,97.390167,185.097423,-0.000605,-1.752750,32.000000,-235.823717,186.450341,-0.024600,30.486479,0.693679,419560.466850,0.951731,40.116398,22.286204,3.599144,0.067594,0.032737,221.416361,32.000000,237.083627,212.866608,220.620402,197.689072,32.000000,191.037852,67.994620,65.114363,112.029005,90.329327,50.910967,21.436312,64.967296,21.042512,97.519799,59.629010,43.002636
51.730369,82.166722,185.940282,186.158816,94.468565,93.471849,29.010197,14.176427,185.956387,1.482225,80.235229,52.643701,183.907392,187.456506,181.478120,186.507593,97.388457,185.183740,-0.000605,-1.752171,32.000000,-235.831604,186.462538,-0.024584,30.547113,0.692875,419644.156489,0.950682,40.124923,22.315720,3.598283,0.060039,0.021473,221.451119,32.000000,237.201423,213.427343,219.401919,197.280022,32.000000,191.651615,67.978486,65.147840,112.004777,90.329327,51.016303,21.436312,64.966857,21.071232,97.519799,59.628981,43.063090
51.724579,82.159276,186.076405,186.167243,94.530518,93.469347,29.019923,14.176570,185.877099,1.482212,80.217339,52.711255,183.881523,187.377369,181.442595,186.518166,97.400134,185.078756,-0.000605,-1.751608,32.000000,-235.835232,186.518481,-0.024553,30.592721,0.692082,419678.198748,0.950995,40.127453,22.316298,3.595182,0.059770,0.019450,220.653260,32.000000,237.962865,213.460060,216.770521,197.401106,32.000000,191.829537,67.934661,65.139341,111.941114,90.329327,50.983938,21.436312,64.955202,21.067724,97.519799,59.620444,43.039760
51.828162,82.141074,186.086952,186.156569,94.527244,93.473188,28.992126,14.181707,185.925874,1.482320,80.116198,52.778931,183.755876,187.419863,181.454490,186.593711,97.399963,185.068712,-0.000605,-1.751618,32.000000,-235.819932,186.497513,-0.024561,30.640714,0.690578,419688.370434,0.950337,40.136685,22.351132,3.594412,0.058090,0.009849,220.276924,32.000000,238.153205,213.276631,215.022528,197.398471,32.000000,191.859012,67.948498,65.133192,111.910091,90.329327,50.945806,21.436312,64.898012,21.069821,97.519799,59.621182,43.057955
51.829869,82.141074,186.042046,186.156569,94.596253,93.477153,29.015207,14.179710,185.952314,1.482530,79.943618,52.748019,183.804915,187.472186,181.523195,186.574111,97.427765,185.228649,-0.000605,-1.751597,32.000000,-235.825208,186.607932,-0.024558,30.663033,0.689989,419649.057710,0.950091,40.135062,22.299167,3.597447,0.058938,0.034368,220.343191,32.000000,238.012891,212.604581,216.122561,198.068676,32.000000,190.699406,67.942829,65.140442,111.857546,90.329327,50.970066,21.436312,64.893161,21.057815,97.519799,59.624594,43.035724
51.802667,82.074057,186.135510,186.152074,94.620705,93.484779,29.027626,14.178996,186.098694,1.482720,79.859577,52.832423,183.868984,187.495942,181.534349,186.663688,97.454949,185.068939,-0.000606,-1.751589,32.000000,-235.832806,186.644092,-0.024592,30.728886,0.687668,419587.963862,0.948938,40.012778,22.295482,3.590460,0.055131,0.043393,220.968273,32.000000,237.527710,212.355111,218.904123,198.442780,32.000000,190.297689,67.953335,65.144305,111.889446,90.329327,51.004439,21.436312,64.878108,21.008038,97.519799,59.625450,43.011000
51.832069,82.027448,186.057164,186.137748,94.580909,93.492438,28.949025,14.180566,186.034235,1.482629,79.828602,52.719799,183.873786,187.465702,181.592982,186.656945,97.362486,185.209916,-0.000607,-1.751586,32.000000,-235.827630,186.566693,-0.024579,30.730748,0.687047,419557.819876,0.948189,40.011064,22.329052,3.589476,0.060657,0.033927,221.472236,32.000000,236.998883,212.707023,220.591776,197.947767,32.000000,190.962802,67.957104,65.120124,111.877162,90.329327,50.977103,21.436312,64.885207,20.973307,97.519799,59.621506,43.049371
51.828530,81.991596,186.153983,186.117804,94.521697,93.498787,29.005520,14.180994,186.032866,1.482624,79.860261,52.728024,183.894801,187.504954,181.480240,186.590063,97.410209,185.284619,-0.000608,-1.751574,32.000000,-235.828021,186.602037,-0.024537,30.793691,0.686116,419474.832620,0.948247,39.971364,22.240583,3.593165,0.054212,0.019435,221.545747,32.000000,237.012109,213.374205,219.849461,197.230477,32.000000,191.674469,67.924725,65.126451,111.899605,90.329327,51.025790,21.436312,64.865605,20.973548,97.519799,59.628115,43.014815
51.806111,81.991596,186.179405,186.117804,94.540058,93.502583,29.022357,14.174572,186.068774,1.482639,79.924847,52.765948,183.868795,187.529200,181.440892,186.662523,97.462692,185.173560,-0.000607,-1.751555,32.000000,-235.831001,186.584521,-0.024524,30.834918,0.685459,419602.431751,0.950206,39.895230,22.387145,3.589615,0.057741,0.031411,220.867688,32.000000,237.687837,213.663745,217.294848,197.300469,32.000000,191.763435,67.933571,65.129483,111.910518,90.329327,51.029029,21.436312,64.886266,20.973548,97.407737,59.627869,43.062944
51.847704,81.952711,186.176487,186.109096,94.575872,93.506386,29.006304,14.180138,186.061428,1.482312,79.842536,52.856955,183.798804,187.500183,181.477992,186.751045,97.447377,185.158067,-0.000608,-1.751567,32.000000,-235.828714,186.621413,-0.024524,30.836885,0.684360,419505.881066,0.948408,39.862931,22.368076,3.591728,0.058677,0.023086,220.295779,32.000000,238.282067,213.454059,215.093500,197.167638,32.000000,191.864667,67.949226,65.164806,111.940539,90.329327,51.045312,21.436312,64.878869,20.943514,97.407737,59.621260,43.103076
51.876969,81.914101,186.085791,186.106287,94.554009,93.510203,29.017502,14.180423,186.039650,1.482296,79.740069,52.783007,183.808790,187.608784,181.532241,186.623066,97.478093,185.223159,-0.000608,-1.751576,32.000000,-235.829248,186.648293,-0.024543,30.827339,0.683818,419440.348271,0.948341,39.885444,22.272990,3.593773,0.059073,0.033784,220.324051,32.000000,238.184035,212.734653,215.788514,197.921673,32.000000,190.569686,67.956363,65.152352,111.930027,90.329327,50.992226,21.436312,64.846320,20.913313,97.407737,59.622303,42.994712
51.801263,81.863909,186.237243,186.112748,94.593210,93.510191,28.991879,14.180280,186.073502,1.482146,79.624042,52.772956,183.819628,187.600322,181.568542,186.771397,97.491022,185.294516,-0.000608,-1.751583,32.000000,-235.827915,186.624329,-0.024467,30.776486,0.683222,419414.355460,0.947989,39.804797,22.282360,3.590834,0.055923,0.025001,220.990243,32.000000,237.896402,212.442919,218.342703,198.306709,32.000000,190.256752,67.913718,65.170080,111.915063,90.329327,51.035530,21.436312,64.830276,20.912182,97.407737,59.626257,43.053699
51.805270,81.863909,186.147023,186.112748,94.627906,93.510208,29.001768,14.179567,186.115936,1.481974,79.620457,52.736668,183.871218,187.650015,181.581930,186.751778,97.462167,185.256747,-0.000607,-1.751580,32.000000,-235.829776,186.716942,-0.024423,30.758548,0.682776,419314.808339,0.946993,39.736818,22.276618,3.587060,0.044727,0.017124,221.543357,32.000000,237.198170,212.507371,220.297733,198.079100,32.000000,190.875052,67.910523,65.122218,111.945206,90.329327,51.021308,21.436312,64.873010,20.872159,97.407737,59.623434,42.991190
51.872552,81.828058,186.189763,186.107691,94.722937,93.515101,28.993789,14.184561,186.151330,1.482206,79.750881,52.758881,183.879346,187.575893,181.521883,186.717006,97.476302,185.270720,-0.000607,-1.751597,32.000000,-235.829535,186.655368,-0.024438,30.696759,0.685171,419272.578329,0.949217,39.762626,22.291057,3.595226,0.063445,0.015597,221.607063,32.000000,237.089672,213.189415,220.324376,197.268248,32.000000,191.503225,67.887272,65.140209,111.912837,90.329327,51.075577,21.436312,64.870584,20.842744,97.407737,59.630771,43.056928
51.844237,81.833297,186.121676,186.103759,94.735343,93.525052,29.003895,14.179424,186.092422,1.482216,79.814829,52.772911,183.871550,187.553627,181.490842,186.815197,97.481929,185.303618,-0.000606,-1.751577,32.000000,-235.826149,186.730016,-0.024468,30.664449,0.685265,419321.540579,0.948814,39.758601,22.305428,3.593206,0.050147,0.021178,221.175345,32.000000,237.591867,213.633473,217.805569,196.936621,32.000000,191.692407,67.865140,65.127186,111.909277,90.329327,51.016132,21.436312,64.842629,20.844493,97.407737,59.633603,43.018263
51.801637,81.852050,186.186298,186.101793,94.840220,93.535173,29.008199,14.180851,186.191094,1.482221,79.878218,52.811212,183.816283,187.625199,181.474136,186.836996,97.517953,185.351568,-0.000605,-1.751560,32.000000,-235.829639,186.753469,-0.024501,30.576382,0.685919,419238.407120,0.947706,39.655208,22.296651,3.589370,0.064100,0.045460,220.459722,32.000000,238.281318,213.563570,215.178188,197.013918,32.000000,191.750360,67.861680,65.160440,111.917046,90.329327,51.100844,21.436312,64.848571,20.842298,97.407737,59.618064,43.031909
51.821760,81.852050,186.286839,186.101793,94.885907,93.540255,29.016107,14.186845,186.153777,1.482521,79.808659,52.707235,183.793799,187.564800,181.517580,186.874282,97.518842,185.348910,-0.000605,-1.750394,32.000000,-235.826596,186.778715,-0.024475,30.529201,0.686868,419295.376310,0.948050,39.688865,22.303641,3.590017,0.054486,0.022335,220.352311,32.000000,238.233687,212.815120,215.280491,197.724755,32.000000,190.394837,67.851217,65.133667,111.894978,90.329327,51.080293,21.436312,64.851329,20.854633,97.407737,59.623818,43.064704
51.883657,81.860875,186.246672,186.097579,94.909550,93.547861,29.034238,14.175571,186.120929,1.482934,79.632862,52.693850,183.821586,187.628238,181.548389,186.855511,97.519013,185.499898,-0.000605,-1.747447,32.000000,-235.831641,186.807579,-0.024450,30.502503,0.689669,419323.570232,0.948901,39.750391,22.286004,3.594217,0.069513,0.026462,220.842834,32.000000,238.090540,212.248862,217.699869,198.137787,32.000000,190.354917,67.818176,65.140168,111.877345,90.329327,51.088815,21.436312,64.836556,20.859484,97.407737,59.625971,43.054653
51.865320,81.865839,186.249570,186.098984,94.927683,93.558072,29.002013,14.177854,186.236475,1.483052,79.648707,52.868642,183.864005,187.626606,181.572486,186.829110,97.496867,185.424805,-0.000605,-1.746850,32.000000,-235.828374,186.751941,-0.024450,30.495789,0.690818,419333.396761,0.948295,39.730182,22.284096,3.594761,0.062320,0.019180,221.538501,32.000000,237.327428,212.335111,220.110607,198.272301,32.000000,190.762273,67.812506,65.120290,111.914488,90.329327,51.075991,21.436312,64.810358,20.861455,97.407737,59.626404,43.047316
51.850911,81.845432,186.248635,186.110781,94.930563,93.566791,29.019234,14.176427,186.223607,1.483503,79.676326,52.779661,183.832600,187.742141,181.526254,186.866798,97.464234,185.517078,-0.000603,-1.746837,32.000000,-235.830293,186.847104,-0.024484,30.486715,0.690621,419346.623914,0.946573,39.676884,22.341796,3.589698,0.050843,0.027725,221.607053,32.000000,237.158835,213.022893,220.514456,197.393216,32.000000,191.461987,67.764905,65.114273,111.906497,90.329327,51.100868,21.436312,64.798763,20.859688,97.407737,59.625568,43.038806
51.882831,81.845432,186.452555,186.110781,94.938246,93.573098,28.999661,14.174287,186.303185,1.483665,79.700832,52.748119,183.898645,187.751582,181.451654,186.853575,97.458671,185.443764,-0.000602,-1.746833,32.000000,-235.834401,186.727326,-0.024511,30.487475,0.691094,419446.730179,0.948103,39.700246,22.335164,3.591023,0.054141,0.026719,221.472348,32.000000,237.410024,213.605448,218.640584,196.939425,32.000000,191.798172,67.744784,65.110783,111.888363,90.329327,51.157599,21.436312,64.789313,20.842107,97.407737,59.623906,42.963384
51.808782,81.821715,186.255336,186.102354,94.831056,93.579428,29.009041,14.180423,186.277451,1.483986,79.858956,52.675798,183.807292,187.738796,181.478393,186.920502,97.515423,185.408111,-0.000602,-1.746847,32.000000,-235.826461,186.852894,-0.024477,30.486925,0.691497,419527.950708,0.947868,39.694299,22.403159,3.592003,0.051843,0.032863,220.668511,32.000000,238.232018,213.658585,215.754509,196.947574,32.000000,191.846877,67.751661,65.167346,111.926027,90.329327,51.181133,21.436312,64.806757,20.821798,97.407737,59.623041,42.960376
51.804369,81.813166,186.374740,186.093085,94.754444,93.585749,29.026464,14.176142,186.268267,1.484056,79.874671,52.781812,183.750632,187.690960,181.542500,186.931215,97.531733,185.469779,-0.000602,-1.746867,32.000000,-235.832218,186.838497,-0.024464,30.463924,0.691736,419547.625657,0.947938,39.662268,22.380628,3.593724,0.059662,0.023981,220.400744,32.000000,238.387789,212.991906,214.780437,197.572070,32.000000,190.723570,67.769095,65.148942,111.906480,90.329327,51.134533,21.436312,64.827062,20.812901,97.407737,59.628519,43.079011
51.710164,81.865839,186.199706,186.082129,94.803700,93.590829,28.983525,14.183563,186.217831,1.484397,79.841746,52.697618,183.810448,187.656457,181.535010,186.879800,97.523760,185.412393,-0.000602,-1.746862,32.000000,-235.823814,186.763523,-0.024464,30.502293,0.692078,419485.820599,0.949111,39.712881,22.310211,3.595053,0.045768,0.028111,220.751683,32.000000,238.112071,212.322122,216.990947,198.235923,32.000000,190.292921,67.774371,65.165503,111.847600,90.329327,51.094030,21.436312,64.866631,20.810440,97.407737,59.623936,43.014374
51.723117,81.865839,186.276454,186.082129,94.776280,93.598482,28.996349,14.181993,186.216751,1.484413,79.966192,52.731297,183.841297,187.690123,181.557091,186.874971,97.523589,185.339487,-0.000600,-1.746867,32.000000,-235.831776,186.755916,-0.024469,30.525582,0.693035,419478.569541,0.948673,39.708763,22.317535,3.597664,0.053544,0.032025,221.485694,32.000000,237.353165,212.291509,219.828027,198.453500,32.000000,190.453965,67.766009,65.134579,111.862860,90.329327,51.100335,21.436312,64.876406,20.848795,97.407737,59.625332,43.191263
51.745951,81.945264,186.231842,186.097579,94.773854,93.602248,29.025156,14.178568,186.281970,1.484437,80.073225,52.663872,183.845244,187.645916,181.523080,186.752898,97.466462,185.343245,-0.000600,-1.746869,32.000000,-235.830283,186.760486,-0.024462,30.572238,0.692941,419630.257618,0.952130,39.856120,22.303514,3.600834,0.049603,0.013553,221.659511,32.000000,236.993664,213.007275,220.829868,197.527370,32.000000,191.462863,67.768811,65.099827,111.867944,90.329327,51.117721,21.436312,64.859933,20.908223,97.407737,59.622716,43.038879
51.755120,81.999042,186.263323,186.121175,94.739696,93.608585,29.010722,14.181279,186.154258,1.484758,80.123908,52.716452,183.847817,187.603442,181.420595,186.764736,97.498002,185.363750,-0.000601,-1.746872,32.000000,-235.826097,186.786529,-0.024446,30.588419,0.692535,419656.169876,0.951528,39.843094,22.275737,3.601416,0.053941,0.032078,221.514970,32.000000,237.245714,213.635434,219.120900,197.087934,32.000000,191.672136,67.736359,65.091897,111.868925,90.329327,51.102467,21.436312,64.855653,20.907982,97.575703,59.614337,43.032863
51.702122,82.035722,186.147100,186.122579,94.751751,93.612382,29.013483,14.176570,186.114900,1.484689,80.273339,52.728148,183.856277,187.629726,181.453040,186.693531,97.561518,185.292438,-0.000600,-1.746881,32.000000,-235.831790,186.645093,-0.024318,30.674336,0.691236,419858.971628,0.950350,39.899562,22.334303,3.598965,0.053730,0.031707,220.745975,32.000000,238.005688,213.711780,216.257751,196.894016,32.000000,191.812783,67.757165,65.141567,111.888726,90.329327,51.110301,21.436312,64.880146,20.907982,97.575697,59.629482,43.063090
51.721179,82.035722,186.173650,186.122579,94.798054,93.616163,28.964298,14.173859,185.961663,1.484338,80.281009,52.691975,183.795533,187.612660,181.488353,186.623184,97.571099,185.243693,-0.000600,-1.745713,32.000000,-235.837779,186.692797,-0.024304,30.691698,0.690996,419892.808059,0.950829,39.944122,22.310626,3.598935,0.058518,0.027671,220.332391,32.000000,238.250461,213.147473,214.877473,197.513725,32.000000,191.080633,67.772054,65.133548,111.917540,90.329327,51.073730,21.436312,64.875579,20.936391,97.575697,59.625430,43.069914
51.791281,82.082054,186.146681,186.125669,94.839992,93.616176,28.996490,14.174429,186.044933,1.484269,80.029194,52.780749,183.808811,187.552547,181.490975,186.721379,97.582146,185.252916,-0.000598,-1.745696,32.000000,-235.836881,186.719474,-0.024354,30.774860,0.689458,419869.059721,0.951919,40.034092,22.219766,3.600376,0.053119,0.012869,220.526892,32.000000,238.282037,212.293702,216.810205,198.322186,32.000000,190.343258,67.745891,65.122745,111.900329,90.329327,51.065941,21.436312,64.832571,20.972560,97.575697,59.623129,43.024279
51.778531,82.088949,186.138527,186.134658,94.742854,93.617464,28.995374,14.182135,186.155932,1.484237,79.850136,52.698140,183.849795,187.712777,181.491886,186.810248,97.548916,185.376849,-0.000599,-1.746279,32.000000,-235.828355,186.743169,-0.024352,30.823824,0.688946,419858.158593,0.953193,40.014926,22.191489,3.599563,0.059399,0.022682,221.260950,32.000000,237.420634,212.326016,219.673573,198.405705,32.000000,190.458088,67.727364,65.102073,111.888583,90.329327,51.109255,21.436312,64.808031,20.979313,97.575697,59.627378,42.989356
51.766192,82.007868,186.162602,186.132692,94.739582,93.619994,29.007779,14.186417,186.131938,1.484219,79.955831,52.729224,183.898638,187.666815,181.536804,186.766614,97.509345,185.362194,-0.000599,-1.747461,32.000000,-235.819484,186.759524,-0.024340,30.832741,0.686236,419857.044685,0.950844,39.990799,22.183979,3.594170,0.063419,0.045954,221.625274,32.000000,237.098894,212.818424,220.927994,197.746984,32.000000,191.202042,67.734374,65.105349,111.958810,90.329327,51.062709,21.436312,64.841351,20.979703,97.575697,59.623454,43.058688
51.757722,82.007868,186.207467,186.132692,94.753647,93.623813,29.006198,14.176570,186.143502,1.484189,80.042050,52.633935,183.893530,187.632499,181.452055,186.744870,97.481508,185.382547,-0.000600,-1.748805,32.000000,-235.832281,186.649987,-0.024344,30.826578,0.685299,419938.703074,0.951164,40.010503,22.264734,3.594898,0.057369,0.028262,221.565802,32.000000,237.097177,213.574844,219.826090,197.009736,32.000000,191.554484,67.688234,65.094541,111.930620,90.329327,51.094310,21.436312,64.845762,20.979703,97.322525,59.624467,43.031983
51.756057,81.988838,186.228516,186.113029,94.736002,93.628835,28.993953,14.175856,186.155700,1.483917,80.052365,52.803618,183.904348,187.588884,181.461428,186.719220,97.525446,185.291561,-0.000600,-1.748821,32.000000,-235.831684,186.725632,-0.024369,30.840032,0.685189,419928.541501,0.950841,39.941821,22.298685,3.596220,0.055014,0.026065,220.838211,32.000000,238.009611,213.702539,216.786332,196.972929,32.000000,191.732539,67.696317,65.132281,111.966747,90.329327,51.103465,21.436312,64.846526,20.979703,97.263006,59.622264,43.061696
51.799799,81.991045,186.276672,186.104321,94.750827,93.633924,28.988447,14.175571,186.135312,1.483703,79.949168,52.745180,183.822246,187.662331,181.470898,186.781845,97.542957,185.316415,-0.000599,-1.751145,32.000000,-235.833444,186.736278,-0.024389,30.813832,0.685593,419999.381537,0.951101,39.950333,22.334325,3.597675,0.066750,0.026913,220.297499,32.000000,238.295665,213.315047,215.147053,197.221321,32.000000,191.370601,67.697020,65.118379,111.951152,90.329327,51.121633,21.436312,64.820051,20.979703,97.269803,59.624024,42.990163
51.819044,81.948298,186.281493,186.095332,94.729848,93.638973,29.005471,14.178425,186.092076,1.483794,79.826051,52.677536,183.813617,187.655561,181.501692,186.812568,97.527965,185.293151,-0.000598,-1.753470,32.000000,-235.828623,186.813696,-0.024340,30.757000,0.685376,419920.240687,0.951543,39.932976,22.255501,3.598197,0.049896,0.017814,220.462182,32.000000,238.303159,212.422452,216.229994,198.098350,32.000000,190.414988,67.696824,65.114427,111.932834,90.329327,51.127974,21.436312,64.807206,20.946917,97.269774,59.621496,43.056487
51.679676,81.935060,186.266074,186.100950,94.722496,93.638972,29.021972,14.176285,186.133410,1.483725,79.886224,52.632837,183.862341,187.606440,181.540959,186.842860,97.540722,185.387485,-0.000599,-1.753431,32.000000,-235.833550,186.620986,-0.024345,30.708613,0.685611,419891.678230,0.950908,39.891232,22.247521,3.596089,0.054255,0.033818,220.980521,32.000000,237.754285,212.274772,219.253619,198.203583,32.000000,190.588570,67.705363,65.102959,111.926800,90.329327,51.119073,21.436312,64.859432,20.946236,97.269774,59.626650,42.976517
51.724853,81.935060,186.140751,186.100950,94.656820,93.638794,29.018847,14.183991,186.160565,1.483615,79.967178,52.784300,183.868419,187.649545,181.542630,186.794665,97.457045,185.308184,-0.000599,-1.753417,32.000000,-235.824369,186.693303,-0.024364,30.665262,0.686617,419877.965625,0.949920,39.829157,22.253591,3.594846,0.052018,0.022115,221.461664,32.000000,237.055822,212.647266,220.989282,197.781213,32.000000,190.847799,67.695598,65.075634,111.918804,90.329327,51.078331,21.436312,64.863422,20.935297,97.269774,59.627830,42.870721
51.752403,81.983874,186.134223,186.107691,94.651235,93.635002,29.020249,14.182135,186.130435,1.483870,80.091740,52.628454,183.917085,187.541494,181.473831,186.767059,97.474691,185.331795,-0.000598,-1.753414,32.000000,-235.825241,186.672685,-0.024420,30.577509,0.689331,419916.169052,0.952127,39.956013,22.277005,3.604242,0.054208,0.015799,221.652214,32.000000,237.285364,213.434215,220.255894,197.102460,32.000000,190.982264,67.713644,65.107092,111.943688,90.329327,51.114459,21.436312,64.838768,20.935297,97.422133,59.628499,42.974096
51.733912,82.008971,186.130074,186.112186,94.641740,93.631197,29.034156,14.184133,186.100563,1.483825,80.218657,52.727752,183.860486,187.578401,181.418183,186.727497,97.470565,185.225237,-0.000597,-1.753421,32.000000,-235.823734,186.639277,-0.024368,30.528703,0.689385,420038.761154,0.951325,39.910571,22.330276,3.598671,0.058725,0.019082,220.984941,32.000000,237.904439,213.564757,217.482723,196.818551,32.000000,191.793551,67.696607,65.111287,111.956636,90.329327,51.079262,21.436312,64.855103,20.935297,97.500443,59.628637,42.943428
51.703309,82.042065,186.145089,186.120051,94.599479,93.626085,29.009479,14.185132,186.149286,1.484114,80.256430,52.659391,183.812188,187.565045,181.457496,186.764840,97.510667,185.263129,-0.000597,-1.753406,32.000000,-235.824047,186.667687,-0.024356,30.444674,0.691068,420034.653151,0.950804,39.931686,22.321685,3.596630,0.057518,0.030036,220.369986,32.000000,238.449922,213.255233,215.121301,197.318656,32.000000,191.478315,67.744304,65.116561,111.954970,90.329327,51.101205,21.436312,64.861456,20.935297,97.500502,59.625568,43.052599
51.693620,82.042065,186.173727,186.120051,94.570561,93.618438,29.011576,14.178853,186.029418,1.484159,80.123395,52.596908,183.821399,187.522389,181.486639,186.638446,97.506337,185.206082,-0.000596,-1.753417,32.000000,-235.830326,186.647376,-0.024355,30.416219,0.692399,420064.294428,0.950737,39.975371,22.284943,3.597835,0.060610,0.031638,220.414556,32.000000,238.482213,212.406578,215.644298,198.124738,32.000000,190.719671,67.745990,65.130356,111.920644,90.329327,51.100714,21.436312,64.876713,20.961059,97.500502,59.630987,42.950031
51.730653,82.069644,186.241271,186.138029,94.537357,93.613363,29.009889,14.173859,186.052698,1.484245,80.048477,52.763935,183.845571,187.411851,181.482489,186.691146,97.471775,185.224431,-0.000595,-1.754478,32.000000,-235.834337,186.637650,-0.024364,30.457945,0.694757,420027.732822,0.952181,40.039242,22.259376,3.600255,0.051794,0.030033,221.021942,32.000000,237.917936,212.123708,218.388124,198.256046,32.000000,190.668805,67.737978,65.098112,111.885438,90.329327,51.127295,21.436312,64.856882,20.982556,97.500502,59.624270,43.046729
51.713404,82.081503,186.066778,186.152355,94.439453,93.605653,28.984580,14.179852,186.053461,1.484544,80.067229,52.719735,183.885919,187.502181,181.510411,186.668944,97.407491,185.218997,-0.000596,-1.754580,32.000000,-235.829163,186.640380,-0.024431,30.527864,0.695549,420005.423983,0.952228,40.048989,22.241823,3.601484,0.049008,0.025767,221.561121,32.000000,237.169657,212.534518,220.332883,197.927643,32.000000,190.733196,67.785716,65.075050,111.860141,90.329327,51.059463,21.436312,64.872672,20.992864,97.500502,59.633013,43.036385
51.691900,82.095568,186.089517,186.162468,94.340239,93.598096,29.009976,14.185132,186.026054,1.484215,80.151064,52.677096,183.890194,187.396698,181.473041,186.690685,97.416698,185.152778,-0.000597,-1.754576,32.000000,-235.819457,186.630650,-0.024433,30.655925,0.694351,420057.998113,0.951556,40.039320,22.283423,3.600211,0.063063,0.030464,221.649620,32.000000,237.309254,213.192169,220.254499,197.397800,32.000000,191.073984,67.762263,65.098685,111.887795,90.329327,51.080959,21.436312,64.875818,20.993938,97.500502,59.622077,42.968667
51.738777,82.095568,186.094195,186.162468,94.269223,93.592971,28.961694,14.179852,186.006555,1.484254,80.251967,52.595795,183.908655,187.420944,181.404917,186.540028,97.425079,185.097709,-0.000598,-1.755721,32.000000,-235.827688,186.547053,-0.024406,30.706856,0.692424,420160.879712,0.952680,40.068526,22.345623,3.598038,0.050032,0.037740,221.168426,32.000000,237.735781,213.407995,217.999687,197.032987,32.000000,191.708920,67.735308,65.090009,111.865188,90.329327,51.073800,21.436312,64.858067,21.005910,97.500502,59.617563,43.062357
51.678878,82.108530,185.935628,186.160782,94.271741,93.587849,29.005276,14.180994,185.984161,1.483955,80.311356,52.578257,183.835995,187.370701,181.402473,186.583707,97.461609,185.219323,-0.000597,-1.755705,32.000000,-235.827366,186.588821,-0.024415,30.788472,0.689830,420138.983512,0.952232,40.104222,22.311011,3.599974,0.052982,0.017161,220.409824,32.000000,238.417770,213.272169,215.438140,197.280987,32.000000,191.781456,67.753353,65.093085,111.885716,90.329327,51.037522,21.436312,64.889387,21.017155,97.500502,59.625873,43.028608
51.683363,82.135834,185.997383,186.149265,94.264953,93.577689,29.021915,14.182135,186.029104,1.483918,80.233111,52.659318,183.825356,187.383261,181.492080,186.579471,97.453486,185.188632,-0.000598,-1.755724,32.000000,-235.825568,186.613784,-0.024433,30.776539,0.688092,420074.357329,0.952830,40.057076,22.281496,3.596803,0.047655,0.029314,220.457796,32.000000,238.513666,212.605720,215.330379,198.151131,32.000000,190.982628,67.801223,65.132760,111.900269,90.329327,51.035431,21.436312,64.896183,21.039502,97.500502,59.623886,43.067933
51.723451,82.145486,186.010483,186.146737,94.197162,93.566266,28.986928,14.180851,185.950024,1.483996,80.136455,52.691170,183.861966,187.322273,181.498928,186.652179,97.513200,185.146864,-0.000598,-1.755726,32.000000,-235.828984,186.496331,-0.024438,30.745015,0.686520,420037.203321,0.952572,40.130286,22.291631,3.597904,0.059604,0.022654,220.863304,32.000000,238.154226,212.289581,218.042507,198.154340,32.000000,190.747280,67.812695,65.100029,111.859359,90.329327,51.084135,21.436312,64.907458,21.041291,97.500502,59.622588,43.081579
51.716298,82.145486,186.015994,186.146737,94.212150,93.559864,28.955109,14.177141,185.924086,1.483697,80.094307,52.698343,183.908215,187.335527,181.532399,186.633637,97.428995,185.136951,-0.000598,-1.756894,32.000000,-235.826465,186.523294,-0.024443,30.743625,0.686885,420035.872905,0.951896,40.153077,22.287979,3.598786,0.052267,0.018171,221.424044,32.000000,237.371246,212.403877,220.218783,198.019646,32.000000,190.799131,67.807618,65.077823,111.866669,90.329327,51.046829,21.436312,64.876414,21.050559,97.500502,59.623985,43.048564
51.715587,82.134179,186.119746,186.160782,94.249921,93.552439,29.020826,14.184133,186.076538,1.483306,80.092271,52.678047,183.911313,187.390479,181.523339,186.663447,97.392823,185.157819,-0.000597,-1.758076,32.000000,-235.821276,186.513482,-0.024422,30.641999,0.687079,419868.363773,0.952150,40.122406,22.212239,3.596250,0.056966,0.021388,221.624589,32.000000,237.246008,213.045241,220.626338,197.508484,32.000000,191.192612,67.792818,65.075496,111.897921,90.329327,51.094974,21.436312,64.868342,21.043763,97.500502,59.625155,42.982973
51.722064,82.077366,185.991466,186.148703,94.246301,93.544974,29.005036,14.181137,185.998196,1.483233,80.128958,52.707862,183.907578,187.472798,181.459874,186.519799,97.432655,185.147803,-0.000597,-1.758100,32.000000,-235.829354,186.589127,-0.024452,30.572343,0.687161,419992.735501,0.953274,40.129599,22.292640,3.596854,0.067075,0.026630,221.399901,32.000000,237.725323,213.522638,218.452611,197.019249,32.000000,191.816315,67.799408,65.083360,111.889656,90.329327,51.034557,21.436312,64.881914,21.002007,97.500502,59.624142,42.908579
51.727591,82.052545,186.007280,186.137467,94.190806,93.536212,29.013428,14.178140,186.029194,1.482928,80.126901,52.661982,183.859184,187.452346,181.465540,186.600248,97.432634,185.195574,-0.000598,-1.757518,32.000000,-235.831203,186.540446,-0.024640,30.505073,0.689682,420010.542203,0.951028,40.119006,22.336819,3.598910,0.052928,0.024575,220.439687,32.000000,238.368270,213.343005,215.836907,197.122904,32.000000,191.900387,67.794570,65.102714,111.890822,90.329327,51.056202,21.436312,64.885737,21.003026,97.500502,59.623857,42.987375
51.670927,82.052545,186.008461,186.137467,94.189753,93.527450,29.017934,14.179567,185.927983,1.482623,80.104295,52.564484,183.783443,187.324577,181.483973,186.551640,97.435238,185.200102,-0.000598,-1.756961,32.000000,-235.829612,186.623779,-0.024656,30.456319,0.690639,419833.071812,0.951209,40.055679,22.293144,3.595979,0.063018,0.036179,220.475803,32.000000,238.420159,212.858408,215.199279,197.822722,32.000000,191.169757,67.830764,65.061811,111.866485,90.329327,51.043359,21.436312,64.909622,20.984812,97.500502,59.623001,43.046583
51.661956,82.053372,185.954630,186.130445,94.260699,93.517309,28.995632,14.179710,185.862260,1.482311,80.059273,52.673135,183.863772,187.412482,181.553084,186.558628,97.485647,185.079447,-0.000598,-1.756951,32.000000,-235.828486,186.464352,-0.024629,30.428309,0.692033,419761.858242,0.950677,40.025301,22.311494,3.595901,0.053099,0.020562,220.692675,32.000000,238.284494,212.390832,217.379866,198.205334,32.000000,190.542458,67.874227,65.110008,111.893949,90.329327,51.061498,21.436312,64.916683,20.986141,97.500502,59.627279,43.053333
51.659679,82.111564,185.953934,186.138872,94.239600,93.509714,29.017820,14.183563,185.925931,1.482252,80.100354,52.628420,183.884594,187.344885,181.545209,186.546998,97.432151,185.082321,-0.000598,-1.756959,32.000000,-235.822666,186.488600,-0.024443,30.425687,0.693776,419748.628310,0.951571,40.082302,22.310627,3.599867,0.058436,0.038797,221.339710,32.000000,237.452459,212.338453,219.683082,198.170802,32.000000,190.614398,67.893211,65.045163,111.840106,90.329327,51.020799,21.436312,64.925852,21.031424,97.500502,59.637330,43.063017
51.681539,82.152933,186.023623,186.169490,94.173795,93.502085,28.965910,14.179852,185.889860,1.481965,80.214030,52.555836,183.875403,187.268584,181.557742,186.538398,97.416562,185.019517,-0.000598,-1.756951,32.000000,-235.830146,186.479342,-0.024449,30.484381,0.694287,419617.643424,0.952381,40.092158,22.213919,3.599450,0.051520,0.013943,221.705318,32.000000,237.299591,212.826261,220.683519,197.745486,32.000000,191.157070,67.931064,65.050589,111.864717,90.329327,51.024234,21.436312,64.919456,21.032893,97.500502,59.621929,43.069840
51.646600,82.152933,185.971305,186.169490,94.157301,93.494461,29.016833,14.176713,185.861225,1.481944,80.260981,52.561143,183.909015,187.385668,181.424449,186.508693,97.361631,185.000543,-0.000599,-1.756967,32.000000,-235.832958,186.487134,-0.024466,30.513518,0.694421,419750.354331,0.951756,40.152641,22.268518,3.599595,0.053431,0.021490,221.693349,32.000000,237.524273,213.486089,218.864993,197.141649,32.000000,191.951341,67.939560,65.050767,111.844673,90.329327,51.031063,21.436312,64.933181,21.066418,97.500502,59.624250,42.957588
51.692377,82.172790,186.041126,186.183817,94.139623,93.486844,29.016715,14.179281,185.878503,1.481867,80.259049,52.730860,183.876451,187.355286,181.426449,186.566675,97.397506,185.050289,-0.000600,-1.756961,32.000000,-235.829898,186.568509,-0.024487,30.667963,0.693044,419781.458609,0.953042,40.172010,22.259998,3.599421,0.058301,0.025332,220.754122,32.000000,238.153907,213.386567,216.390133,197.117329,32.000000,192.061583,67.971765,65.077239,111.843982,90.329327,51.032126,21.436312,64.936457,21.083731,97.500502,59.624516,43.048197
51.667165,82.143832,185.904292,186.190558,94.116678,93.481728,29.008573,14.174001,185.916043,1.481519,80.284977,52.725255,183.813251,187.313139,181.479206,186.548031,97.413459,185.084676,-0.000599,-1.758125,32.000000,-235.833375,186.434333,-0.024448,30.727365,0.692599,419863.581470,0.951990,40.207175,22.307644,3.600843,0.062776,0.033868,220.456874,32.000000,238.397729,213.059372,215.025523,197.632840,32.000000,191.606888,67.989694,65.085631,111.840300,90.329327,51.004931,21.436312,64.929413,21.063823,97.500502,59.616245,42.985248
51.672427,82.141349,185.997528,186.187187,94.078230,93.477887,28.998952,14.177854,185.904697,1.481543,80.137610,52.661534,183.857410,187.360873,181.525694,186.639729,97.413062,185.084448,-0.000599,-1.758125,32.000000,-235.829030,186.591066,-0.024420,30.773995,0.688734,419765.570640,0.951048,40.180965,22.290868,3.599005,0.058793,0.032032,220.677159,32.000000,238.338850,212.481867,216.595988,198.232562,32.000000,190.574993,68.020517,65.100283,111.818151,90.329327,51.055397,21.436312,64.917705,21.065717,97.500502,59.627407,42.998674
51.725421,82.141349,185.981373,186.187187,94.032299,93.474090,29.016392,14.179281,185.939628,1.481550,80.137007,52.721926,183.912383,187.335058,181.519251,186.590470,97.389960,184.990053,-0.000600,-1.758103,32.000000,-235.827603,186.383161,-0.024418,30.764055,0.687222,419693.507338,0.951699,40.177376,22.288114,3.598113,0.066440,0.040308,221.317669,32.000000,237.500714,212.488805,219.080534,198.286040,32.000000,190.254940,68.028221,65.073789,111.804510,90.329327,51.033124,21.436312,64.902370,21.065688,97.500502,59.631862,43.026333
51.738953,82.143832,186.038888,186.184659,94.025357,93.470277,29.027547,14.179995,185.863036,1.481849,80.226639,52.729949,183.921209,187.320764,181.534000,186.550928,97.372339,185.048717,-0.000600,-1.757520,32.000000,-235.829184,186.378000,-0.024430,30.712469,0.686358,419671.058382,0.951865,40.169596,22.288423,3.599551,0.052537,0.019332,221.698909,32.000000,237.348156,212.670912,220.658397,197.930057,32.000000,191.144797,68.043197,65.062106,111.787561,90.329327,51.062515,21.436312,64.913961,21.069462,97.500502,59.625401,43.076297
51.780452,82.161758,185.949912,186.181850,94.076289,93.466441,28.997566,14.176713,185.922187,1.482127,80.218627,52.692717,183.926821,187.337546,181.444148,186.530859,97.360007,185.135707,-0.000602,-1.756924,32.000000,-235.832630,186.490724,-0.024401,30.647113,0.685859,419664.859423,0.950197,40.116287,22.275287,3.595551,0.058447,0.022697,221.696178,32.000000,237.375213,213.351518,219.636731,197.262675,32.000000,192.147023,68.007539,65.039260,111.778192,90.329327,51.024915,21.436312,64.867536,21.085090,97.500502,59.624142,43.061476
51.787076,82.150451,186.043222,186.187187,94.103109,93.463906,29.013078,14.181993,185.853430,1.482153,80.206245,52.709855,183.944471,187.420964,181.414658,186.584054,97.419326,185.121888,-0.000602,-1.755169,32.000000,-235.826531,186.557841,-0.024327,30.530224,0.686990,419675.655586,0.949530,40.105163,22.315432,3.595722,0.060070,0.038041,220.833924,32.000000,237.954275,213.478145,216.859599,197.047126,32.000000,192.069524,68.008790,65.083924,111.781589,90.329327,51.052511,21.436312,64.888977,21.087220,97.500502,59.626335,43.040787
51.763467,82.150451,186.009078,186.187187,94.103987,93.464179,29.009482,14.183134,185.874347,1.482481,80.182117,52.714083,183.848690,187.321783,181.504786,186.586174,97.417210,185.020514,-0.000601,-1.753835,32.000000,-235.823914,186.429598,-0.024294,30.475490,0.687690,419680.578948,0.949687,40.081382,22.361150,3.591122,0.061635,0.025205,220.495428,32.000000,238.301132,213.313469,214.904835,197.367189,32.000000,191.640293,68.016059,65.097062,111.787814,90.329327,51.042419,21.436312,64.881687,21.080589,97.500502,59.625391,42.986201
51.728065,82.108254,185.929625,186.180446,94.122869,93.464197,28.987676,14.176713,185.954220,1.482453,80.041823,52.707499,183.873460,187.388931,181.550265,186.617889,97.461189,185.056698,-0.000600,-1.753854,32.000000,-235.829844,186.519766,-0.024308,30.445487,0.690482,419546.409679,0.948996,40.063420,22.296528,3.592464,0.056502,0.022155,220.519068,32.000000,238.375818,212.464465,216.148634,198.005876,32.000000,190.799154,68.033682,65.089704,111.776905,90.329327,51.103984,21.436312,64.865922,21.050059,97.500502,59.629315,42.958909
51.766778,82.100808,185.947268,186.184098,94.061995,93.461665,29.011488,14.180708,186.013131,1.482458,79.940389,52.809282,183.908270,187.373352,181.521026,186.531269,97.408903,185.115216,-0.000600,-1.752677,32.000000,-235.828799,186.521804,-0.024313,30.464869,0.691911,419563.128840,0.949586,40.087142,22.259734,3.593443,0.057213,0.018753,221.198215,32.000000,237.758745,212.387926,218.676578,198.213278,32.000000,190.243061,68.023568,65.060772,111.749568,90.329327,51.022047,21.436312,64.874711,21.045780,97.500502,59.623296,43.059715
51.831236,82.071574,186.092092,186.172299,94.034240,93.457842,29.027592,14.182421,186.047368,1.482495,79.901380,52.755766,183.926265,187.459890,181.592887,186.570792,97.366384,185.136354,-0.000601,-1.750954,32.000000,-235.823808,186.522864,-0.024321,30.558050,0.692715,419453.171220,0.950909,40.080534,22.229645,3.594367,0.069618,0.024167,221.696130,32.000000,237.369458,212.529270,220.484986,198.229034,32.000000,190.852805,68.008573,65.048646,111.769435,90.329327,51.060830,21.436312,64.851291,21.047108,97.500502,59.621487,43.043868
51.812631,82.071574,186.051567,186.172299,94.063535,93.459100,29.005761,14.180994,185.965203,1.482584,79.861533,52.709019,183.923577,187.426979,181.486977,186.571321,97.369663,185.154843,-0.000602,-1.750394,32.000000,-235.827202,186.556027,-0.024291,30.598123,0.691819,419505.744944,0.949315,40.034173,22.304392,3.592019,0.043354,0.029060,221.631480,32.000000,237.328407,213.262212,219.936433,197.345348,32.000000,191.820587,67.995134,65.059369,111.747342,90.329327,51.061531,21.436312,64.843607,21.025784,97.500502,59.619972,43.039686
51.688892,81.990493,186.104393,186.158254,94.048669,93.462898,29.008319,14.177141,185.969031,1.482914,79.977815,52.652699,183.971486,187.360812,181.419630,186.620925,97.418913,185.167640,-0.000601,-1.750427,32.000000,-235.831383,186.558210,-0.024261,30.720127,0.689273,419493.265845,0.947402,39.940192,22.355022,3.590346,0.060947,0.017993,220.951673,32.000000,237.854262,213.510316,217.381007,197.043439,32.000000,191.968008,67.999842,65.074945,111.766148,90.329327,51.103250,21.436312,64.887368,21.025784,97.247192,59.624968,43.023105
51.711173,81.940025,185.982466,186.144771,94.079569,93.466631,29.004176,14.181850,185.977499,1.482722,80.008291,52.756657,183.880813,187.393742,181.497181,186.586845,97.444169,185.050572,-0.000601,-1.750423,32.000000,-235.829788,186.507609,-0.024269,30.799015,0.688482,419503.620866,0.948497,39.958874,22.358837,3.590854,0.062180,0.027785,220.441004,32.000000,238.468305,213.482054,214.990947,197.324989,32.000000,191.704844,68.042416,65.102225,111.793383,90.329327,51.036664,21.436312,64.902266,20.987079,97.247161,59.627938,43.049811
51.785587,81.964018,186.050856,186.151793,94.137169,93.466603,29.001878,14.183848,185.987342,1.482428,79.895385,52.796016,183.856512,187.428528,181.517789,186.613290,97.435627,185.114438,-0.000602,-1.750411,32.000000,-235.827134,186.587760,-0.024284,30.813072,0.687291,419401.851362,0.950728,40.002172,22.314499,3.600472,0.057887,0.042574,220.445896,32.000000,238.417376,212.757044,215.607510,197.902976,32.000000,190.763541,68.059427,65.077142,111.754115,90.329327,51.066350,21.436312,64.857936,20.986289,97.247161,59.622854,42.972115
