OSU 80 Ton Compressor Load Stand
51.801886,81.964018,186.070313,186.151793,94.175907,93.466579,29.012872,14.177854,186.009296,1.482113,79.704213,52.809190,183.862511,187.446025,181.522699,186.615445,97.431061,185.138970,-0.000602,-1.749267,32.000000,-235.831817,186.540813,-0.024306,30.772526,0.684839,419298.759127,0.950341,39.929292,22.244313,3.596563,0.060091,0.016176,220.839686,32.000000,237.966989,212.391762,218.286815,198.329663,32.000000,190.322278,68.070789,65.073101,111.678796,90.329327,51.071115,21.436312,64.847629,21.004091,97.247161,59.626286,43.059642
51.770738,81.936164,186.102955,186.148423,94.232894,93.474185,28.995157,14.181850,186.022935,1.482090,79.644114,52.818221,183.942157,187.432893,181.559428,186.631501,97.380606,185.084689,-0.000603,-1.749263,32.000000,-235.827985,186.631446,-0.024284,30.660148,0.683872,419303.533056,0.948990,39.878483,22.277369,3.592715,0.058812,0.019304,221.576805,32.000000,237.363665,212.509737,220.264843,198.247721,32.000000,190.696965,68.094344,65.059594,111.669880,90.329327,51.094081,21.436312,64.838375,20.982156,97.247161,59.631882,42.974389
51.786611,81.892590,185.993947,186.132130,94.283993,93.481738,29.010625,14.192838,186.071024,1.482003,79.743166,52.760173,183.895542,187.411092,181.536279,186.644445,97.384690,185.211742,-0.000604,-1.747055,32.000000,-235.814046,186.607519,-0.024299,30.576775,0.684627,419302.636233,0.948306,39.862110,22.291349,3.591960,0.044678,0.037763,221.602817,32.000000,237.236264,213.290297,220.445637,197.509297,32.000000,191.544374,68.103162,65.059679,111.656886,90.329327,51.038242,21.436312,64.860595,20.947934,97.247161,59.627594,43.023619
51.818524,81.888729,186.150246,186.109377,94.317083,93.490619,29.010405,14.174429,186.012899,1.481747,79.833957,52.794394,183.875747,187.416011,181.431274,186.644616,97.390279,185.212595,-0.000604,-1.745214,32.000000,-235.835405,186.577362,-0.024278,30.460384,0.687616,419409.084184,0.949518,39.865547,22.320972,3.594752,0.048728,0.033734,221.200229,32.000000,237.704157,213.606294,218.004982,197.093966,32.000000,191.715801,68.092831,65.058493,111.582061,90.329327,51.082586,21.436312,64.829047,20.946519,97.247161,59.623591,43.054360
51.800530,81.888729,186.169725,186.109377,94.359685,93.496900,29.012246,14.180138,186.076301,1.481766,79.812115,52.725543,183.835636,187.569348,181.471053,186.659614,97.428611,185.138805,-0.000605,-1.743480,32.000000,-235.829205,186.633813,-0.024294,30.467176,0.688960,419375.943398,0.948672,39.806025,22.365642,3.591545,0.045417,0.016646,220.504812,32.000000,238.447274,213.557962,215.359914,197.275959,32.000000,191.505865,68.099029,65.078904,111.555694,90.329327,51.114126,21.436312,64.834341,20.942113,97.247161,59.625647,43.030809
51.851829,81.874389,186.018813,186.089714,94.435925,93.503207,29.028247,14.178853,186.165724,1.482054,79.669805,52.888971,183.823158,187.472798,181.561023,186.709342,97.471063,185.175719,-0.000604,-1.742887,32.000000,-235.831637,186.663202,-0.024270,30.464213,0.691718,419383.685147,0.948126,39.770112,22.360380,3.592349,0.057538,0.037641,220.509662,32.000000,238.578349,212.950198,215.148953,197.930628,32.000000,190.774931,68.128165,65.088529,111.572167,90.329327,51.144416,21.436312,64.833536,20.929598,97.247161,59.625814,43.048857
51.876021,81.856739,186.106169,186.073421,94.412126,93.507038,29.008117,14.178425,186.094691,1.482017,79.457781,52.905436,183.819016,187.655398,181.556133,186.796759,97.510281,185.237322,-0.000605,-1.742312,32.000000,-235.828295,186.727222,-0.024225,30.534577,0.691884,419352.433745,0.948487,39.788182,22.293735,3.593973,0.055174,0.029236,220.738326,32.000000,238.266639,212.244986,217.745955,198.405315,32.000000,190.227044,68.115579,65.090505,111.556570,90.329327,51.091641,21.436312,64.786448,20.914423,97.247161,59.630456,42.986788
51.910373,81.789449,186.163803,186.057410,94.461120,93.515941,29.005244,14.179995,186.245806,1.482014,79.465457,52.876305,183.869871,187.580135,181.553301,186.810226,97.458775,185.282151,-0.000604,-1.742344,32.000000,-235.829184,186.746739,-0.024329,30.650680,0.690905,419260.824109,0.946978,39.722335,22.265448,3.587507,0.057726,0.036315,221.556001,32.000000,237.497485,212.386597,220.175988,198.333505,32.000000,190.632426,68.129851,65.062674,111.548197,90.329327,51.133835,21.436312,64.782976,20.912536,97.247161,59.627250,43.039539
51.868546,81.789449,186.171455,186.057410,94.532077,93.527347,29.009574,14.178425,186.269406,1.482032,79.477295,52.766065,183.826873,187.622936,181.542631,186.858528,97.400520,185.362365,-0.000604,-1.742330,32.000000,-235.831246,186.748269,-0.024430,30.700274,0.689271,419174.157512,0.947154,39.680408,22.249862,3.587518,0.055565,0.020929,221.691128,32.000000,237.361494,213.147714,220.539900,197.596038,32.000000,191.270809,68.065827,65.046000,111.511414,90.329327,51.118708,21.436312,64.778785,20.858509,97.247161,59.629600,43.050104
51.791137,81.728503,186.164798,186.047860,94.524994,93.533710,29.010493,14.173859,186.232152,1.481976,79.624249,52.794798,183.895799,187.687209,181.456910,186.832285,97.487208,185.305071,-0.000604,-1.742352,32.000000,-235.831059,186.835724,-0.024462,30.811393,0.686355,419205.528873,0.946502,39.578661,22.318563,3.586254,0.063092,0.035070,221.386649,32.000000,237.556447,213.558663,218.862393,196.865419,32.000000,191.751563,68.075588,65.078752,111.518415,90.329327,51.160044,21.436312,64.793000,20.808778,97.247161,59.626758,43.007258
51.822402,81.724918,186.348734,186.035500,94.494030,93.540037,29.007149,14.176570,186.283568,1.481970,79.712604,52.799621,183.829119,187.706233,181.519446,186.834182,97.506053,185.337982,-0.000604,-1.742356,32.000000,-235.829495,186.732709,-0.024425,30.855820,0.685857,419384.222225,0.947305,39.620619,22.407577,3.589294,0.055429,0.031115,220.701491,32.000000,238.289341,213.601477,215.926550,197.215133,32.000000,191.308504,68.055474,65.078183,111.513228,90.329327,51.189189,21.436312,64.797260,20.802456,97.247161,59.634242,43.022225
51.797562,81.762423,186.196453,186.047017,94.433863,93.542169,29.015262,14.178711,186.243541,1.481889,79.684817,52.772523,183.785557,187.642144,181.523694,186.883586,97.483864,185.348122,-0.000602,-1.742344,32.000000,-235.830632,186.854445,-0.024397,30.846825,0.684237,419226.008552,0.948735,39.637391,22.298920,3.594530,0.049139,0.025754,220.465835,32.000000,238.566421,212.992815,214.873612,197.656871,32.000000,191.046370,68.084804,65.062124,111.494148,90.329327,51.179122,21.436312,64.763625,20.798833,97.247161,59.625057,43.093538
51.812989,81.762423,186.316952,186.047017,94.420590,93.544748,29.000299,14.180566,186.285439,1.481823,79.630143,52.755860,183.797791,187.685270,181.551073,186.825628,97.501461,185.339856,-0.000602,-1.742340,32.000000,-235.827466,186.806047,-0.024388,30.829463,0.683447,419200.063116,0.948279,39.602405,22.292694,3.595911,0.060380,0.034705,220.621632,32.000000,238.423850,212.304981,217.075606,198.565464,32.000000,190.354031,68.074105,65.107314,111.440635,90.329327,51.182946,21.436312,64.794214,20.824272,97.247161,59.617671,42.966319
51.823925,81.784485,186.351569,186.062747,94.449539,93.550838,29.006119,14.187273,186.239846,1.481471,79.617839,52.826893,183.844177,187.683658,181.525696,186.912195,97.478071,185.422144,-0.000601,-1.743501,32.000000,-235.824037,186.906407,-0.024458,30.772316,0.683590,419308.469967,0.948615,39.664857,22.318771,3.594695,0.054607,0.017100,221.385321,32.000000,237.575472,212.511409,219.703599,198.271189,32.000000,190.589406,68.041731,65.041435,111.404142,90.329327,51.201736,21.436312,64.814188,20.838141,97.247161,59.626178,43.069033
51.824170,81.821163,186.373298,186.066118,94.401038,93.557220,29.004664,14.173716,186.271398,1.481392,79.655432,52.809112,183.882647,187.690981,181.555790,186.908905,97.437993,185.338393,-0.000601,-1.743486,32.000000,-235.834316,186.789897,-0.024448,30.724716,0.684154,419280.043341,0.948824,39.649362,22.298004,3.595951,0.047561,0.020146,221.613349,32.000000,237.331766,213.041080,220.790153,197.714511,32.000000,191.268720,68.063623,65.057562,111.378921,90.329327,51.213585,21.436312,64.778193,20.863401,97.247161,59.621664,43.087082
51.829194,81.807650,186.255718,186.069489,94.473802,93.564841,29.007876,14.177854,186.228793,1.481380,79.709931,52.674854,183.941295,187.724482,181.470090,186.939120,97.486537,185.396727,-0.000601,-1.742929,32.000000,-235.830013,186.805457,-0.024408,30.598595,0.685484,419370.620590,0.948529,39.660443,22.352941,3.595860,0.059061,0.033544,221.465000,32.000000,237.405894,213.724382,219.152066,196.847580,32.000000,191.399189,68.047620,65.053188,111.361817,90.329327,51.187939,21.436312,64.783862,20.861046,97.247161,59.624801,43.014154
51.816725,81.807650,186.295590,186.069489,94.532326,93.572408,29.016048,14.182564,186.313423,1.481261,79.787643,52.737228,183.871810,187.709779,181.444284,186.953282,97.520611,185.496443,-0.000602,-1.742369,32.000000,-235.828419,186.880161,-0.024412,30.565708,0.686718,419513.700301,0.948722,39.696876,22.360913,3.596262,0.047843,0.025352,220.784120,32.000000,238.168409,213.751516,216.233820,196.975769,32.000000,191.425408,68.021001,65.071971,111.331650,90.329327,51.183378,21.436312,64.785573,20.848219,97.247161,59.619156,43.219436
51.808328,81.782830,186.261604,186.067523,94.575630,93.581314,28.999824,14.176855,186.240706,1.480858,79.793498,52.684901,183.784115,187.690369,181.449993,186.873093,97.516341,185.388219,-0.000602,-1.742359,32.000000,-235.831996,186.757142,-0.024401,30.501559,0.689170,419443.964235,0.948563,39.678319,22.334732,3.593645,0.060351,0.015932,220.419500,32.000000,238.504782,213.180916,214.980238,197.488804,32.000000,191.034378,68.008726,65.048382,111.311214,90.329327,51.214322,21.436312,64.780039,20.826563,97.247161,59.620208,42.986201
51.797892,81.797446,186.214159,186.068084,94.568256,93.592794,29.023973,14.174287,186.205613,1.480640,79.708285,52.697926,183.808050,187.704765,181.531131,186.830269,97.521484,185.354145,-0.000602,-1.742364,32.000000,-235.833253,186.809394,-0.024410,30.473890,0.690237,419425.500882,0.948620,39.690838,22.338876,3.595279,0.045219,0.012189,220.480644,32.000000,238.493952,212.400301,216.590416,198.343752,32.000000,190.416519,68.009598,65.054267,111.297280,90.329327,51.165039,21.436312,64.780361,20.834900,97.247161,59.624299,42.975783
51.747013,81.840468,186.255158,186.082410,94.585401,93.603020,29.019866,14.179139,186.185459,1.480555,79.756991,52.616686,183.868852,187.598202,181.533111,186.877821,97.513677,185.380545,-0.000602,-1.741804,32.000000,-235.837253,186.838394,-0.024373,30.461459,0.691717,419445.794540,0.949351,39.674451,22.301667,3.595206,0.066020,0.028592,221.334324,32.000000,237.760002,212.374874,219.292201,198.564017,32.000000,190.491100,67.993116,65.037309,111.261881,90.329327,51.200776,21.436312,64.791486,20.832232,97.247161,59.622352,43.073949
51.706716,81.840468,186.249478,186.082410,94.591394,93.610693,29.044375,14.179852,186.256124,1.480494,79.875557,52.618049,183.843194,187.563027,181.541668,186.853599,97.486392,185.415866,-0.000602,-1.741198,32.000000,-235.827032,186.761607,-0.024365,30.504627,0.692440,419510.653841,0.948918,39.699549,22.283461,3.595014,0.044065,0.036083,221.785930,32.000000,237.326338,212.944199,220.658690,197.906760,32.000000,190.924091,67.980310,65.034058,111.217190,90.329327,51.182005,21.436312,64.831163,20.862900,97.247161,59.622342,43.043501
51.693846,81.892590,186.145543,186.093365,94.612373,93.618328,29.047253,14.180423,186.222046,1.480444,80.032063,52.706174,183.842595,187.473226,181.434898,186.724602,97.470043,185.332367,-0.000602,-1.741224,32.000000,-235.825970,186.720246,-0.024389,30.567334,0.693621,419650.745287,0.950268,39.793697,22.301389,3.599341,0.059329,0.007461,221.676545,32.000000,237.390922,213.621759,219.376274,197.062431,32.000000,191.555230,67.968818,65.040892,111.170602,90.329327,51.206812,21.436312,64.837158,20.900958,97.247161,59.621339,43.008578
51.717721,81.946092,186.138955,186.105444,94.588016,93.625942,29.016492,14.182564,186.223696,1.480120,80.148854,52.640253,183.816992,187.624790,181.432451,186.816381,97.537093,185.259091,-0.000602,-1.741225,32.000000,-235.829402,186.693997,-0.024412,30.606515,0.693178,419756.179256,0.950347,39.834217,22.342214,3.602036,0.045676,0.035840,220.938532,32.000000,238.083344,213.513957,216.708586,197.071112,32.000000,191.302860,68.004324,65.064834,111.125801,90.329327,51.141087,21.436312,64.834143,20.940530,97.247161,59.627604,43.062797
51.705586,81.993251,186.168161,186.121175,94.597437,93.629866,29.010534,14.181279,186.132521,1.480017,80.198550,52.715314,183.791449,187.471309,181.455872,186.741756,97.560829,185.360975,-0.000603,-1.742394,32.000000,-235.827080,186.656818,-0.024446,30.707800,0.691757,419889.198699,0.950707,39.899285,22.326552,3.600923,0.050696,0.038006,220.505878,32.000000,238.500524,213.344163,214.888999,197.350015,32.000000,191.489393,68.041561,65.058795,111.111969,90.329327,51.149633,21.436312,64.838129,20.940057,97.247161,59.624771,43.001388
51.645098,81.993251,186.119479,186.121175,94.614031,93.631176,29.048696,14.180423,186.104207,1.479919,80.108486,52.646072,183.761842,187.501773,181.484066,186.707978,97.531809,185.284864,-0.000602,-1.743548,32.000000,-235.831870,186.647804,-0.024448,30.717320,0.690714,419855.170554,0.951440,39.928773,22.231400,3.599133,0.066834,0.022172,220.489788,32.000000,238.463162,212.503214,216.078306,198.049844,32.000000,190.555466,68.003080,65.056073,111.068728,90.329327,51.135785,21.436312,64.879642,20.940057,97.394391,59.624693,43.073802
51.691158,82.007868,186.126855,186.125669,94.570891,93.624667,29.027950,14.180423,186.111562,1.479807,80.069442,52.580935,183.814209,187.472900,181.504498,186.741877,97.545515,185.334816,-0.000602,-1.743539,32.000000,-235.833182,186.646825,-0.024467,30.802870,0.688778,419895.836913,0.952026,39.988136,22.246735,3.600543,0.055113,0.028837,221.183250,32.000000,237.814395,212.426864,218.869629,198.415280,32.000000,190.225020,68.021557,65.062511,111.004625,90.329327,51.181793,21.436312,64.866764,20.940057,97.440074,59.629797,43.050031
51.722799,82.018623,186.072756,186.127355,94.473045,93.620759,28.988247,14.176855,186.084950,1.479773,80.086994,52.704556,183.858349,187.458403,181.529953,186.615750,97.473220,185.219265,-0.000603,-1.744692,32.000000,-235.823472,186.589904,-0.024490,30.827391,0.689175,419985.102475,0.951997,40.049007,22.246570,3.603817,0.050682,0.034701,221.611803,32.000000,237.309756,212.717336,220.648280,197.861289,32.000000,190.861158,68.006190,65.020376,110.984077,90.329327,51.128559,21.436312,64.830759,20.948331,97.440099,59.625814,43.032716
51.737217,82.017244,186.153535,186.130445,94.468299,93.622067,29.012011,14.180423,186.154546,1.479761,80.071223,52.686844,183.865296,187.536030,181.450655,186.697547,97.470112,185.223323,-0.000603,-1.744677,32.000000,-235.829412,186.616151,-0.024487,30.801637,0.686701,419925.094225,0.951724,40.017268,22.252019,3.600748,0.057317,0.010553,221.657407,32.000000,237.264193,213.397575,219.786882,197.152836,32.000000,191.264498,68.004066,65.035358,111.008733,90.329327,51.119843,21.436312,64.809896,20.948495,97.440099,59.627210,42.990750
51.715594,82.017244,186.020102,186.130445,94.477396,93.623332,29.017927,14.171290,186.087393,1.479812,80.096857,52.720757,183.835612,187.505364,181.368539,186.625993,97.470498,185.206680,-0.000602,-1.744666,32.000000,-235.838545,186.565738,-0.024518,30.809295,0.685602,420030.571363,0.952380,39.996198,22.279996,3.597500,0.045356,0.030459,221.115431,32.000000,237.991020,213.367778,217.318529,197.130599,32.000000,191.402465,67.999601,65.038808,110.998817,90.329327,51.109053,21.436312,64.836730,20.948495,97.435960,59.626601,43.052452
51.752158,81.980565,186.162519,186.135782,94.524111,93.622079,28.998020,14.178711,186.062943,1.479572,80.042660,52.764563,183.823463,187.501855,181.413133,186.734787,97.521896,185.186513,-0.000601,-1.744654,32.000000,-235.829157,186.566470,-0.024489,30.772238,0.686243,420032.296460,0.951323,39.980322,22.284661,3.598059,0.050491,0.026638,220.458231,32.000000,238.441388,213.444181,215.084709,197.302187,32.000000,191.798381,68.015388,65.068424,111.026493,90.329327,51.142736,21.436312,64.802310,20.920385,97.435960,59.622568,42.939907
51.732699,81.963742,186.053969,186.146175,94.469392,93.618294,29.017053,14.184133,186.106610,1.479388,79.948426,52.660503,183.795305,187.484277,181.476696,186.690175,97.485962,185.256090,-0.000600,-1.744645,32.000000,-235.825210,186.605503,-0.024455,30.724874,0.685951,420049.064679,0.951573,40.002064,22.277891,3.596983,0.055792,0.024358,220.308596,32.000000,238.505675,212.460665,215.631763,198.003479,32.000000,190.839125,68.018472,65.041467,111.015242,90.329327,51.120207,21.436312,64.831333,20.907242,97.435960,59.622234,42.975563
51.667514,81.970085,186.025006,186.134939,94.415620,93.614522,29.006182,14.173859,185.980949,1.479161,79.928385,52.508420,183.870352,187.357040,181.518395,186.655617,97.511195,185.159297,-0.000601,-1.744642,32.000000,-235.839091,186.527354,-0.024454,30.660594,0.686680,419887.357328,0.951399,39.928621,22.218757,3.597193,0.054857,0.019818,220.897106,32.000000,237.988495,212.394385,218.068335,198.184979,32.000000,190.432782,68.017688,65.056959,111.037331,90.329327,51.149202,21.436312,64.878276,20.906764,97.435960,59.627250,43.052819
51.621325,81.970085,185.992820,186.134939,94.332754,93.610965,29.000352,14.176713,185.995734,1.479487,80.055673,52.593306,183.888907,187.422861,181.517462,186.636632,97.432258,185.187780,-0.000600,-1.744659,32.000000,-235.830499,186.587803,-0.024466,30.652437,0.687599,419925.030206,0.951086,39.931361,22.281381,3.596448,0.060805,0.031610,221.501961,32.000000,237.321584,212.546316,220.129242,197.803458,32.000000,190.601981,68.015804,65.030859,111.066864,90.329327,51.100661,21.436312,64.896506,20.911202,97.435960,59.633731,43.047316
51.597238,82.029379,185.918674,186.140557,94.266480,93.607128,28.999317,14.178425,185.939262,1.479619,80.235905,52.469779,183.899936,187.352635,181.470644,186.552291,97.424895,185.034414,-0.000599,-1.745236,32.000000,-235.831574,186.476773,-0.024483,30.607276,0.689736,419904.927389,0.952720,40.003278,22.219016,3.600425,0.061793,0.028254,221.550917,32.000000,237.257160,213.244295,220.293850,197.246177,32.000000,190.994550,68.029113,65.053816,111.115437,90.329327,51.120948,21.436312,64.886606,20.956492,97.435960,59.625627,43.071748
51.631742,82.080124,185.919945,186.139434,94.200746,93.600826,29.010817,14.182278,185.929060,1.479765,80.310231,52.555013,183.875014,187.389929,181.412474,186.602104,97.424326,185.038430,-0.000599,-1.746969,32.000000,-235.828704,186.507547,-0.024420,30.587056,0.690364,420054.657245,0.953800,40.049779,22.308881,3.603023,0.065947,0.034952,221.238895,32.000000,237.859999,213.425943,217.961569,197.096246,32.000000,191.415407,67.971803,65.042217,111.112501,90.329327,51.071478,21.436312,64.903272,20.995754,97.435960,59.626424,43.026847
51.697761,82.095568,186.005708,186.155726,94.146154,93.590773,28.987767,14.180994,185.964385,1.479848,80.310850,52.598236,183.826482,187.432036,181.425008,186.615488,97.461913,185.159740,-0.000598,-1.747552,32.000000,-235.823760,186.501368,-0.024413,30.535469,0.691532,420134.231770,0.954416,40.133335,22.257384,3.603268,0.051398,0.022050,220.444616,32.000000,238.575922,213.345624,215.416738,197.200394,32.000000,191.954886,67.943935,65.071017,111.155862,90.329327,51.094588,21.436312,64.889971,20.996809,97.435960,59.627781,43.050178
51.668816,82.095568,185.938113,186.155726,94.168059,93.580684,29.006966,14.183848,185.945666,1.479941,80.174479,52.641862,183.760745,187.469310,181.478911,186.539461,97.452674,185.029063,-0.000599,-1.749333,32.000000,-235.825167,186.457885,-0.024605,30.501060,0.691617,420149.670654,0.953399,40.149326,22.259495,3.600885,0.044603,0.017508,220.386607,32.000000,238.481743,212.645830,215.049349,197.840388,32.000000,191.297099,67.898683,65.048567,111.134884,90.329327,51.076978,21.436312,64.889994,21.009832,97.435960,59.621929,42.892585
51.680098,82.066334,186.020552,186.157131,94.175151,93.573070,29.005222,14.175428,185.956368,1.480053,80.024965,52.609564,183.844615,187.301190,181.487060,186.561518,97.437316,185.105529,-0.000598,-1.751044,32.000000,-235.833259,186.531861,-0.024629,30.478375,0.692182,420022.241854,0.952769,40.098327,22.268467,3.597945,0.065722,0.051040,220.789009,32.000000,238.317681,212.296446,217.585976,198.411328,32.000000,190.291957,67.892487,65.064889,111.132424,90.329327,51.094068,21.436312,64.888338,20.988567,97.435960,59.623100,43.064778
51.643826,82.056130,185.968554,186.153198,94.182667,93.565445,29.010682,14.181707,186.009881,1.479934,80.050683,52.677895,183.885175,187.410075,181.505978,186.575294,97.390356,185.023005,-0.000598,-1.751619,32.000000,-235.826980,186.425234,-0.024622,30.469904,0.693047,420007.494244,0.952615,40.127451,22.227551,3.598653,0.061512,0.057400,221.451021,32.000000,237.495955,212.440224,219.829789,198.050289,32.000000,190.699531,67.888044,65.013265,111.147532,90.329327,51.090250,21.436312,64.906751,20.981623,97.435960,59.624014,43.049297
51.661987,82.056682,185.915440,186.158254,94.071309,93.561475,29.001326,14.181707,185.932738,1.479936,80.044168,52.571173,183.902321,187.400940,181.529069,186.513036,97.399600,185.079323,-0.000598,-1.751647,32.000000,-235.827472,186.534061,-0.024613,30.422513,0.693556,419959.806005,0.952301,40.086863,22.272259,3.599462,0.061193,0.030826,221.621696,32.000000,237.399998,213.095326,220.413462,197.602113,32.000000,191.072378,67.859190,65.030644,111.200186,90.329327,51.049852,21.436312,64.895501,20.982362,97.435960,59.626011,43.090236
51.660487,82.056682,185.949341,186.158254,94.017059,93.555122,29.011648,14.176142,185.856404,1.479977,80.217058,52.623273,183.930164,187.344642,181.422800,186.524420,97.397446,185.010910,-0.000598,-1.751625,32.000000,-235.834185,186.411511,-0.024603,30.412600,0.693969,420015.544573,0.952746,40.113166,22.287543,3.600983,0.045440,0.010464,221.408932,32.000000,237.679683,213.308836,218.454358,197.279314,32.000000,191.485138,67.789605,65.043890,111.172331,90.329327,51.079876,21.436312,64.906723,20.983529,97.435960,59.629728,42.966539
51.641236,82.065507,185.913194,186.162749,94.046776,93.541184,29.008139,14.184133,185.842005,1.480088,80.233879,52.589518,183.851682,187.311852,181.456175,186.574460,97.422091,185.128272,-0.000598,-1.751653,32.000000,-235.824554,186.377081,-0.024602,30.388682,0.694641,419972.389570,0.952651,40.095437,22.299919,3.598689,0.054369,0.034426,220.579823,32.000000,238.332449,213.364073,215.731434,197.100320,32.000000,191.883535,67.792322,65.057051,111.181563,90.329327,51.114441,21.436312,64.913834,20.991075,97.435960,59.627781,43.048270
51.656576,82.083433,185.908553,186.167524,94.070111,93.532264,29.008633,14.186131,185.926539,1.480170,80.168573,52.481708,183.790996,187.238649,181.502605,186.514689,97.439609,184.966703,-0.000598,-1.751661,32.000000,-235.819770,186.499000,-0.024596,30.375202,0.694940,419948.048007,0.952277,40.096947,22.275810,3.599450,0.054687,0.015794,220.404578,32.000000,238.373064,212.972206,214.970330,197.638159,32.000000,191.336911,67.773162,65.062037,111.193276,90.329327,51.061941,21.436312,64.919750,21.005671,97.435960,59.623867,43.054286
51.627226,82.089225,185.800923,186.159940,93.993173,93.520865,28.995232,14.183991,185.835161,1.480344,80.065031,52.497111,183.820082,187.322965,181.531398,186.409709,97.445514,184.932894,-0.000599,-1.751672,32.000000,-235.817812,186.393744,-0.024585,30.372212,0.695523,419864.366956,0.952656,40.125151,22.296213,3.600092,0.058331,0.032575,220.583480,32.000000,238.318536,212.323843,217.091534,198.498569,32.000000,190.514349,67.785271,65.039125,111.180882,90.329327,51.057412,21.436312,64.913763,21.006770,97.435960,59.635855,43.024426
51.653566,82.089225,185.865888,186.159940,93.981321,93.514517,28.990183,14.182564,185.815920,1.480503,80.081313,52.587461,183.872310,187.304247,181.522570,186.415616,97.379996,184.986642,-0.000601,-1.751691,32.000000,-235.825304,186.397864,-0.024374,30.403526,0.695599,419804.226811,0.952284,40.127633,22.216672,3.598933,0.059509,0.030631,221.399894,32.000000,237.452854,212.396559,219.548144,198.382057,32.000000,190.612618,67.797774,65.020782,111.194337,90.329327,51.044851,21.436312,64.927257,21.012356,97.435960,59.619589,42.999481
51.615914,82.114046,185.813782,186.166400,94.019658,93.508190,28.963586,14.173859,185.810974,1.480543,80.119760,52.555852,183.872892,187.197666,181.545641,186.380183,97.375746,184.965041,-0.000602,-1.751729,32.000000,-235.830239,186.356690,-0.024402,30.425215,0.695635,419765.320338,0.953208,40.162976,22.197784,3.598894,0.043489,0.034184,221.568594,32.000000,237.119396,212.828604,220.669834,197.870210,32.000000,191.102477,67.790945,65.017686,111.218259,90.329327,51.043955,21.436312,64.937295,21.032655,97.435960,59.626955,43.025086
51.685672,82.109358,185.794073,186.169771,94.004918,93.496785,29.013216,14.185132,185.793482,1.480646,80.155913,52.634375,183.907569,187.098666,181.429266,186.388686,97.361999,184.864005,-0.000604,-1.751748,32.000000,-235.826014,186.435349,-0.024389,30.464187,0.694736,419839.391300,0.952782,40.136456,22.283942,3.598317,0.056230,0.035752,221.521588,32.000000,237.420985,213.277193,219.102543,197.236684,32.000000,192.004125,67.801894,65.005297,111.177007,90.329327,51.014051,21.436312,64.919331,21.030566,97.435960,59.624811,43.055020
51.667256,82.079848,185.884464,186.170895,94.063490,93.489075,28.993250,14.184419,185.793096,1.480682,80.146441,52.650068,183.875349,187.280654,181.426450,186.421872,97.417761,184.969235,-0.000604,-1.751772,32.000000,-235.824596,186.309003,-0.024388,30.525346,0.694556,419869.047738,0.954405,40.199189,22.279896,3.599932,0.051050,0.047267,220.753551,32.000000,237.942980,213.545024,216.279254,197.239586,32.000000,191.928568,67.795805,65.043850,111.160670,90.329327,51.064918,21.436312,64.916584,21.032006,97.435960,59.621723,42.853993
51.636442,82.079848,185.761543,186.170895,94.067414,93.481489,29.032157,14.187273,185.810823,1.480776,80.149503,52.634242,183.808726,187.206349,181.458817,186.443632,97.412745,184.984658,-0.000605,-1.751782,32.000000,-235.824201,186.328336,-0.024377,30.564501,0.692660,419797.075325,0.951251,40.124277,22.254837,3.594692,0.065388,0.033183,220.376161,32.000000,238.221951,213.178881,214.985358,197.752179,32.000000,191.269722,67.829833,65.041260,111.140289,90.329327,50.999060,21.436312,64.953040,21.010580,97.435960,59.626296,43.033157
51.626443,82.046478,185.701799,186.152636,94.122243,93.474058,28.997906,14.177569,185.815501,1.480804,80.042766,52.510506,183.817261,187.086209,181.530412,186.304686,97.459709,184.962059,-0.000604,-1.752879,32.000000,-235.832594,186.332174,-0.024376,30.621727,0.691646,419639.165690,0.952127,40.113300,22.239493,3.597723,0.056175,0.022910,220.527011,32.000000,238.302154,212.495249,216.382198,198.415580,32.000000,190.471689,67.866946,65.055123,111.083217,90.329327,51.019356,21.436312,64.979633,20.985921,97.435960,59.619579,43.055020
51.655211,82.083158,185.812895,186.146175,94.015329,93.465553,29.005576,14.178996,185.834579,1.481103,80.014605,52.582594,183.897623,187.211123,181.494498,186.306602,97.406191,184.890843,-0.000603,-1.752885,32.000000,-235.835101,186.237990,-0.024418,30.684171,0.690726,419631.252571,0.951389,40.144318,22.250430,3.597489,0.063101,0.020771,221.197593,32.000000,237.547333,212.450774,218.947575,198.308494,32.000000,190.597737,67.873009,65.017380,111.050686,90.329327,51.015941,21.436312,64.949764,21.014633,97.435960,59.622578,43.011220
51.610706,82.082054,185.766713,186.144209,94.058172,93.454098,28.992993,14.181993,185.765991,1.481412,80.035611,52.557651,183.888376,187.153599,181.513612,186.345128,97.383918,184.864620,-0.000602,-1.754201,32.000000,-235.828825,186.292708,-0.024398,30.760515,0.689266,419478.800663,0.952560,40.121017,22.194788,3.597029,0.056783,0.031751,221.625601,32.000000,237.206321,212.698437,220.642676,198.187703,32.000000,190.969391,67.885842,64.983088,111.041811,90.329327,51.050140,21.436312,64.964806,21.015728,97.435960,59.626119,43.000875
51.608036,82.082054,185.653744,186.144209,94.112710,93.442695,29.003339,14.174144,185.743923,1.481542,80.133976,52.552077,183.907126,187.169730,181.488176,186.304194,97.391388,184.908845,-0.000602,-1.755941,32.000000,-235.836838,186.301665,-0.024399,30.744805,0.687839,419563.619051,0.951731,40.128733,22.220956,3.597176,0.053903,0.041473,221.758420,32.000000,237.309180,213.548027,219.806894,197.396271,32.000000,191.859721,67.914960,65.004377,111.036500,90.329327,50.955183,21.436312,64.982360,21.015969,97.435960,59.624201,43.015108
51.635144,82.080951,185.760992,186.145052,94.135939,93.431239,29.006506,14.170862,185.699618,1.481659,80.230160,52.604998,183.880170,187.132191,181.419488,186.318025,97.432085,184.885158,-0.000602,-1.755945,32.000000,-235.836023,186.222351,-0.024370,30.763977,0.686454,419573.964656,0.952915,40.172444,22.233154,3.599383,0.066109,0.013092,220.884353,32.000000,237.812767,213.774410,217.009370,197.069852,32.000000,192.155851,67.912748,65.012592,111.002152,90.329327,51.047057,21.436312,65.000123,21.016199,97.435960,59.630692,43.063897
51.628019,82.079021,185.794192,186.140557,94.144363,93.419811,29.015443,14.177997,185.771147,1.481667,80.223711,52.516620,183.817052,187.181740,181.498132,186.394100,97.400799,184.774923,-0.000601,-1.755965,32.000000,-235.831182,186.269297,-0.024386,30.757053,0.686422,419511.467914,0.952513,40.175132,22.242672,3.597380,0.065229,0.046433,220.338176,32.000000,238.224130,213.449680,215.000810,197.246380,32.000000,191.555731,67.944081,65.009807,111.013302,90.329327,51.002055,21.436312,64.984633,21.015787,97.435960,59.622116,42.943942
51.654031,82.077366,185.821256,186.145894,94.176966,93.410055,28.993848,14.178996,185.842098,1.482071,80.093283,52.637335,183.844644,187.187632,181.505521,186.300083,97.417937,185.008866,-0.000601,-1.755962,32.000000,-235.831494,186.238643,-0.024385,30.738878,0.685892,419371.495490,0.951747,40.146730,22.192878,3.597569,0.059061,0.025467,220.562266,32.000000,238.321738,212.677942,215.986357,198.242068,32.000000,190.528650,68.009818,65.047392,110.997717,90.329327,51.033856,21.436312,65.002424,21.016827,97.435960,59.628273,43.044749
51.619245,82.077366,185.782712,186.145894,94.150771,93.401084,29.027740,14.182992,185.811935,1.482425,79.991334,52.511868,183.891320,187.190486,181.515458,186.380026,97.414170,184.909694,-0.000599,-1.755942,32.000000,-235.824220,186.248675,-0.024348,30.734551,0.686146,419376.073944,0.951476,40.151974,22.181808,3.598709,0.048017,0.013336,221.005105,32.000000,237.791094,212.463264,218.624615,198.185776,32.000000,190.587816,68.018950,65.023999,110.990441,90.329327,50.991744,21.436312,65.003444,21.016586,97.435960,59.623945,42.837926
51.660558,82.061370,185.724279,186.157131,94.136834,93.393529,29.002810,14.177426,185.895443,1.482423,79.987734,52.506628,183.871851,187.112492,181.547914,186.351644,97.355954,184.943143,-0.000600,-1.755378,32.000000,-235.830606,186.322242,-0.024357,30.692825,0.686239,419288.633070,0.951561,40.124129,22.254534,3.597420,0.051683,0.027107,221.594109,32.000000,237.183364,212.621253,220.448578,198.409643,32.000000,190.660864,68.052657,64.976014,111.013471,90.329327,51.021677,21.436312,64.986852,21.005281,97.435960,59.620759,43.049811
51.669222,82.048960,185.788910,186.166962,94.184811,93.388489,29.012083,14.177141,185.796441,1.482079,80.070997,52.554586,183.914192,187.153967,181.477935,186.328053,97.345294,184.942205,-0.000601,-1.754800,32.000000,-235.828268,186.350346,-0.024321,30.624952,0.686581,419272.617897,0.951053,40.159155,22.220218,3.599098,0.065530,0.038949,221.762089,32.000000,237.248162,213.426692,220.162981,197.292438,32.000000,191.906487,68.064372,65.014069,111.054840,90.329327,50.992292,21.436312,64.979911,20.996581,97.435960,59.616628,42.874536
51.608037,82.051718,185.811420,186.165558,94.274343,93.387207,29.018931,14.178996,185.820524,1.481997,80.199974,52.503324,183.940991,187.159575,181.425177,186.313447,97.365306,184.885130,-0.000599,-1.754245,32.000000,-235.827233,186.397886,-0.024328,30.562062,0.686751,419300.809918,0.950932,40.101563,22.291281,3.595089,0.054082,0.018804,221.084227,32.000000,237.644462,213.625925,217.594705,196.934048,32.000000,191.921257,68.027312,65.016112,111.054756,90.329327,51.045502,21.436312,65.001246,20.997226,97.435960,59.629866,43.077837
51.574369,82.051718,185.651243,186.165558,94.289063,93.380823,28.977914,14.186274,185.845453,1.481921,80.216172,52.480876,183.850897,187.141078,181.469766,186.292367,97.372857,184.857638,-0.000599,-1.753699,32.000000,-235.821266,186.390153,-0.024381,30.544360,0.688301,419277.177006,0.950375,40.080432,22.301579,3.595737,0.063626,0.035592,220.439784,32.000000,238.367757,213.446682,215.032500,197.228446,32.000000,191.486949,68.014813,65.013586,111.081200,90.329327,50.933585,21.436312,65.048738,21.000008,97.435960,59.624988,43.062357
51.510349,82.071299,185.680812,186.157973,94.306510,93.371996,29.003949,14.182278,185.739472,1.481881,80.234643,52.512454,183.833923,187.162694,181.507674,186.361222,97.375418,184.869313,-0.000599,-1.753719,32.000000,-235.828868,186.220225,-0.024403,30.484774,0.690524,419271.756815,0.951365,40.144795,22.259647,3.600436,0.056370,0.028539,220.565188,32.000000,238.527811,212.666042,215.321925,198.087742,32.000000,190.666346,68.006841,65.009759,111.098373,90.329327,50.975027,21.436312,65.068018,21.015776,97.435960,59.622391,43.007038
51.527342,82.121492,185.699610,186.161063,94.263705,93.360581,29.021566,14.184847,185.717689,1.481847,80.178527,52.497642,183.891844,187.050911,181.521513,186.321905,97.368248,184.804300,-0.000600,-1.753731,32.000000,-235.820562,186.249062,-0.024374,30.455611,0.690821,419247.286165,0.953321,40.178718,22.241533,3.599680,0.054862,0.025496,220.929952,32.000000,238.137484,212.233400,218.143880,198.197622,32.000000,190.872698,67.959232,65.030437,111.090913,90.329327,50.946697,21.436312,65.091939,21.055168,97.435960,59.616992,43.059055
51.642314,82.162585,185.819300,186.170614,94.330021,93.352947,29.023839,14.180851,185.721048,1.481660,80.121598,52.584774,183.950858,187.008580,181.527235,186.265268,97.343396,184.818098,-0.000599,-1.753740,32.000000,-235.827672,186.181271,-0.024372,30.402529,0.693013,419262.202847,0.953704,40.262850,22.243457,3.604728,0.044575,0.038147,221.552422,32.000000,237.267313,212.324607,220.237228,198.287794,32.000000,190.739506,67.945723,64.993088,111.097712,90.329327,50.974374,21.436312,65.069390,21.056768,97.435960,59.630417,42.795006
51.631551,82.162585,185.646720,186.170614,94.369557,93.345349,29.000986,14.181137,185.700740,1.481578,80.212041,52.544287,183.919476,187.154211,181.506826,186.309231,97.333407,184.779695,-0.000597,-1.753757,32.000000,-235.826567,186.202278,-0.024400,30.386112,0.693533,419274.108301,0.952784,40.295904,22.225649,3.603904,0.054547,0.015124,221.713180,32.000000,237.280353,213.183446,220.303493,197.358446,32.000000,191.652314,67.978016,64.993771,111.174182,90.329327,50.926664,21.436312,65.039987,21.090209,97.435960,59.622529,42.903883
51.608266,82.146038,185.646145,186.175951,94.429758,93.338905,29.048028,14.181422,185.724070,1.481184,80.283520,52.593629,183.959258,187.120566,181.401468,186.253126,97.350926,184.834503,-0.000598,-1.753756,32.000000,-235.828249,186.283327,-0.024552,30.360043,0.693694,419271.633696,0.950427,40.221144,22.255802,3.598199,0.052447,0.029623,221.424316,32.000000,237.649930,213.558113,218.092152,197.086127,32.000000,191.588173,67.934845,65.020992,111.157390,90.329327,50.947893,21.436312,65.036772,21.079601,97.435960,59.628017,43.042768
51.592604,82.111288,185.663046,186.172861,94.558143,93.335007,29.012352,14.178282,185.731881,1.480572,80.274114,52.609007,183.874564,187.029338,181.449627,186.259276,97.349677,184.855523,-0.000598,-1.753776,32.000000,-235.832372,186.236950,-0.024535,30.381732,0.693638,419260.774488,0.951314,40.231980,22.251035,3.595606,0.061281,0.032887,220.696837,32.000000,238.375569,213.490822,215.356151,197.271046,32.000000,191.682753,67.928451,65.041289,111.158536,90.329327,50.926076,21.436312,65.072482,21.054903,97.435960,59.629797,42.968226
51.645578,82.075160,185.711551,186.157973,94.575702,93.333714,28.999510,14.177854,185.712821,1.480395,80.090134,52.564071,183.854441,187.144567,181.509814,186.316543,97.357352,184.879907,-0.000597,-1.753236,32.000000,-235.832800,186.211233,-0.024533,30.403657,0.694441,419194.184612,0.950134,40.238885,22.254575,3.597217,0.064742,0.018639,220.542076,32.000000,238.565400,212.700878,214.848253,198.023215,32.000000,191.264097,67.938129,65.039730,111.154218,90.329327,50.968906,21.436312,65.045842,21.056369,97.435960,59.623041,42.902636
51.620944,82.075160,185.724224,186.157973,94.602580,93.332424,29.004588,14.184133,185.736588,1.480137,79.999337,52.649295,183.879093,187.112185,181.499512,186.366011,97.393532,184.927323,-0.000597,-1.752642,32.000000,-235.825865,186.235785,-0.024510,30.424323,0.694097,419144.963910,0.951495,40.219914,22.263901,3.598637,0.059041,0.047298,220.837774,32.000000,238.188555,212.245816,217.392495,198.427926,32.000000,190.828723,67.968099,65.058118,111.130468,90.329327,50.940616,21.436312,65.070643,21.029840,97.435960,59.622667,43.071014
51.640485,82.062749,185.756440,186.153198,94.580419,93.332428,29.021013,14.175286,185.691457,1.480030,79.976039,52.510660,183.931510,187.153254,181.555756,186.370853,97.316674,184.851873,-0.000597,-1.752623,32.000000,-235.835369,186.216985,-0.024504,30.459046,0.693010,419053.791553,0.950761,40.130431,22.265593,3.595885,0.060241,0.024050,221.587808,32.000000,237.380881,212.385405,219.813066,198.413219,32.000000,190.444457,67.962516,65.014949,111.133156,90.329327,50.993187,21.436312,65.060438,21.021268,97.435960,59.621556,43.068373
51.670848,82.050615,185.731708,186.148423,94.577642,93.329877,28.977730,14.191126,185.721026,1.479734,80.107158,52.568571,183.928127,187.060452,181.518449,186.256637,97.290149,184.858572,-0.000595,-1.752621,32.000000,-235.818053,186.307389,-0.024523,30.488210,0.692874,418997.675105,0.951074,40.155237,22.247626,3.597846,0.048700,0.037587,221.719361,32.000000,237.295129,213.200316,220.656933,197.420227,32.000000,191.269668,67.977821,64.999837,111.179085,90.329327,50.936896,21.436312,65.055019,21.012798,97.435960,59.618015,43.014081
51.715914,82.076263,185.705356,186.150389,94.602860,93.326089,29.011679,14.179281,185.682214,1.479325,80.100258,52.675794,183.928049,187.101297,181.442430,186.293686,97.329965,184.786655,-0.000595,-1.752628,32.000000,-235.827275,186.253776,-0.024482,30.530381,0.691913,419106.762535,0.950117,40.123149,22.295502,3.597109,0.061066,0.017811,221.400082,32.000000,237.546308,213.549033,218.876328,197.113606,32.000000,191.792851,68.003520,65.019784,111.192171,90.329327,50.938940,21.436312,65.043221,21.013465,97.435960,59.621526,42.975416
51.669591,82.076263,185.726410,186.150389,94.686667,93.322478,29.009163,14.181279,185.679963,1.479038,80.016738,52.769406,183.917501,187.138204,181.457659,186.407487,97.382170,184.804161,-0.000593,-1.752227,32.000000,-235.824949,186.308474,-0.024482,30.571897,0.690764,419111.700258,0.950876,40.080451,22.324601,3.594516,0.060430,0.029535,220.707455,32.000000,238.238105,213.560619,216.069055,197.256134,32.000000,191.450881,68.010720,65.041618,111.242796,90.329327,50.934039,21.436312,65.053495,21.034005,97.435960,59.634006,43.026847
51.655878,82.023587,185.659542,186.150670,94.724688,93.319912,29.007517,14.174287,185.661530,1.478874,79.939285,52.625154,183.853377,187.149319,181.516858,186.331066,97.385305,184.734647,-0.000593,-1.752214,32.000000,-235.837679,186.291692,-0.024231,30.607722,0.689204,419029.701902,0.948886,40.060760,22.257151,3.590874,0.058969,0.013046,220.461483,32.000000,238.430243,212.944656,215.188469,197.791777,32.000000,191.246737,67.998901,65.033096,111.242717,90.329327,50.948150,21.436312,65.050537,20.994425,97.435960,59.627260,43.071968
51.644788,82.005937,185.667606,186.141400,94.787611,93.322426,29.014662,14.172146,185.736041,1.478705,79.890866,52.579155,183.845522,187.193669,181.574229,186.222011,97.386956,184.891339,-0.000593,-1.752205,32.000000,-235.837361,186.283841,-0.024259,30.611341,0.688868,418946.081270,0.949854,40.107364,22.211672,3.594501,0.060397,0.028578,220.577894,32.000000,238.206766,212.451156,217.095902,198.124154,32.000000,190.895559,67.977953,65.064249,111.247509,90.329327,50.911103,21.436312,65.066801,20.994528,97.380851,59.630712,43.092657
51.645141,82.019726,185.812864,186.136344,94.751391,93.322451,29.008491,14.184990,185.737771,1.478444,79.888938,52.649989,183.935672,187.199335,181.542603,186.348777,97.348075,184.848518,-0.000592,-1.752230,32.000000,-235.824681,186.314142,-0.024288,30.617268,0.687920,418871.966834,0.950034,40.068491,22.181824,3.594161,0.063306,0.040602,221.479044,32.000000,237.485386,212.555928,219.600045,198.409532,32.000000,190.665137,67.963896,65.051813,111.258699,90.329327,50.995129,21.436312,65.056618,20.994528,97.380889,59.626463,43.018190
51.723292,82.019726,185.926295,186.136344,94.775546,93.327564,29.003092,14.174858,185.796119,1.478388,79.817773,52.679816,183.906436,187.241567,181.566740,186.372707,97.321251,184.914293,-0.000592,-1.752221,32.000000,-235.833666,186.324242,-0.024277,30.633712,0.687987,418867.149781,0.950006,40.062004,22.240382,3.595089,0.059615,0.032678,221.631322,32.000000,237.252022,213.062842,220.539913,197.788853,32.000000,191.141892,67.918339,65.037403,111.290869,90.329327,51.001809,21.436312,65.033564,21.005291,97.380889,59.619638,42.953333
51.701999,81.989390,185.890319,186.133535,94.848290,93.331324,29.018163,14.173430,185.804662,1.477993,79.830937,52.660684,183.932769,187.249927,181.467440,186.404365,97.300879,184.919722,-0.000590,-1.752211,32.000000,-235.831815,186.365725,-0.024300,30.663137,0.688296,418951.528425,0.950233,40.075439,22.262812,3.597877,0.064835,0.016983,221.485298,32.000000,237.306359,213.600283,219.197081,197.046450,32.000000,191.505576,67.849547,65.023474,111.306829,90.329327,51.040529,21.436312,65.018764,21.005291,97.286068,59.620287,42.783928
51.711167,81.921547,185.833120,186.120894,94.815650,93.335160,28.964979,14.182992,185.905911,1.477940,79.865295,52.602346,183.916808,187.243502,181.447379,186.449292,97.365337,185.054325,-0.000590,-1.752200,32.000000,-235.825040,186.296970,-0.024278,30.703788,0.687346,418981.060194,0.948905,39.996804,22.314903,3.594634,0.068699,0.022817,220.711767,32.000000,238.129399,213.615395,216.635150,197.128268,32.000000,191.999214,67.847710,65.062535,111.338638,90.329327,50.962935,21.436312,65.045700,20.953272,97.286034,59.629630,43.029048
51.711890,81.880456,185.909710,186.106006,94.888362,93.341513,29.008464,14.188272,185.886022,1.477901,79.770569,52.687545,183.787449,187.265911,181.486515,186.479019,97.332950,185.041486,-0.000589,-1.752175,32.000000,-235.820252,186.295724,-0.024279,30.736649,0.686813,419008.821742,0.948804,39.987884,22.337359,3.595418,0.057229,0.027316,220.422955,32.000000,238.257703,213.260878,214.972471,197.472199,32.000000,191.409578,67.784126,65.008340,111.338411,90.329327,50.992966,21.436312,65.047560,20.952238,97.286034,59.620956,43.050691
51.746510,81.880456,186.002996,186.106006,94.893783,93.342839,28.967762,14.186274,185.844472,1.477645,79.675339,52.732492,183.854675,187.306326,181.584880,186.450456,97.358761,184.965866,-0.000588,-1.752165,32.000000,-235.820446,186.415769,-0.024280,30.718999,0.685529,418825.981068,0.950246,39.910820,22.324586,3.593675,0.061617,0.029535,220.445097,32.000000,238.307128,212.632915,216.551897,198.052369,32.000000,190.509767,67.801117,65.057944,111.345225,90.329327,51.021783,21.436312,65.032638,20.919365,97.286034,59.632020,42.977764
51.847768,81.867494,185.931729,186.111624,94.904845,93.346656,29.005137,14.182135,185.851121,1.477537,79.503480,52.753206,183.915396,187.285222,181.559504,186.472068,97.378922,185.037635,-0.000588,-1.752154,32.000000,-235.828027,186.455031,-0.024240,30.762901,0.684986,418861.828396,0.948776,39.869001,22.352045,3.595106,0.062708,0.034066,221.066042,32.000000,237.645575,212.487694,219.368726,198.249713,32.000000,190.419028,67.774141,65.039228,111.369829,90.329327,50.994108,21.436312,64.986295,20.907804,97.286034,59.634695,43.064264
51.781900,81.808753,186.095471,186.111343,94.832520,93.352631,29.011902,14.182849,186.016906,1.477323,79.428182,52.753108,183.918783,187.444821,181.569904,186.620114,97.342426,185.118500,-0.000588,-1.752134,32.000000,-235.823544,186.545482,-0.024180,30.768881,0.685237,418802.062703,0.949434,39.834189,22.297200,3.594503,0.059927,0.019491,221.577875,32.000000,237.203555,212.907702,220.750890,197.691510,32.000000,190.962859,67.744274,65.013020,111.339430,90.329327,51.056793,21.436312,65.005206,20.861058,97.286034,59.632334,42.948931
51.697078,81.737052,185.952625,186.092804,94.930349,93.360775,29.000673,14.175000,186.064136,1.477063,79.600169,52.686132,183.934630,187.412177,181.543033,186.475200,97.359757,185.121098,-0.000588,-1.752159,32.000000,-235.830409,186.487054,-0.024177,30.763085,0.682833,418713.667319,0.946210,39.719515,22.304593,3.586109,0.060909,0.034877,221.556939,32.000000,237.432349,213.492536,219.667300,197.162357,32.000000,191.353686,67.727676,65.021830,111.354122,90.329327,51.041412,21.436312,65.017758,20.858539,97.286034,59.627220,43.047316
51.794427,81.737052,185.934069,186.092804,95.039231,93.371362,29.007253,14.181279,185.940972,1.476945,79.670499,52.709954,183.890956,187.298558,181.428091,186.464041,97.366847,184.970176,-0.000587,-1.751434,32.000000,-235.826589,186.464127,-0.024235,30.796444,0.683913,418770.502570,0.947220,39.726923,22.372129,3.593832,0.065187,0.027123,220.892425,32.000000,238.068268,213.608479,217.042024,196.831314,32.000000,191.999098,67.699052,65.036942,111.326272,90.329327,50.997005,21.436312,64.997138,20.800461,97.286034,59.632610,43.035724
51.734213,81.774557,186.010288,186.081568,95.009042,93.378955,28.965132,14.182992,185.930917,1.476796,79.758931,52.625250,183.822515,187.354428,181.495499,186.478791,97.420342,185.078322,-0.000588,-1.749106,32.000000,-235.824712,186.494392,-0.024326,30.808089,0.684590,418735.046609,0.949191,39.740496,22.355794,3.596966,0.042978,0.021009,220.262224,32.000000,238.574865,213.510686,215.044214,197.223273,32.000000,191.740609,67.729778,65.050235,111.339767,90.329327,51.020042,21.436312,64.983912,20.825895,97.286034,59.619952,43.017529
51.748417,81.804617,186.017871,186.073421,94.966108,93.386558,29.008965,14.182706,185.917394,1.476505,79.656964,52.699036,183.808543,187.398513,181.523884,186.476061,97.424232,185.034941,-0.000588,-1.747953,32.000000,-235.829423,186.591513,-0.024367,30.784984,0.682687,418714.934641,0.947148,39.642635,22.290768,3.589847,0.031291,0.029017,220.278840,32.000000,238.503683,212.825537,215.721575,197.775613,32.000000,190.556411,67.723121,65.057748,111.302432,90.329327,51.027873,21.436312,65.020369,20.845954,97.286034,59.631351,42.993832
51.785103,81.802686,185.940842,186.072860,94.977220,93.390437,28.982881,14.183134,185.967343,1.476281,79.566419,52.648134,183.836799,187.420637,181.514981,186.594486,97.412877,185.106052,-0.000588,-1.747944,32.000000,-235.825225,186.612499,-0.024347,30.799408,0.683503,418734.686667,0.949887,39.740655,22.278792,3.595499,0.049066,0.028774,220.846004,32.000000,237.921154,212.479318,218.387830,197.999142,32.000000,189.994090,67.716401,65.039320,111.288477,90.329327,51.056544,21.436312,65.024261,20.843381,97.286034,59.626738,43.011953
51.770469,81.802686,186.048834,186.072860,94.944540,93.395175,28.966572,14.182564,186.016621,1.475814,79.597985,52.683299,183.854756,187.308488,181.565793,186.581529,97.365641,185.084423,-0.000588,-1.747943,32.000000,-235.828091,186.517622,-0.024339,30.828152,0.683974,418789.566097,0.948316,39.756433,22.258250,3.594658,0.063012,0.037570,221.408886,32.000000,237.466164,212.667800,220.449256,197.693824,32.000000,190.702853,67.710926,65.025479,111.315584,90.329327,51.041216,21.436312,65.004451,20.839312,97.286034,59.625037,43.029928
