OSU 80 Ton Compressor Load Stand
51.763841,81.801583,186.033411,186.068927,94.962343,93.402822,28.999723,14.181279,186.029065,1.475281,79.643677,52.749426,183.887708,187.470004,181.547594,186.605017,97.421574,185.221241,-0.000590,-1.747984,32.000000,-235.825113,186.546359,-0.024394,30.806594,0.683017,418806.174250,0.948475,39.717637,22.296901,3.590624,0.039700,0.012192,221.458372,32.000000,237.461345,213.245330,220.227247,197.325684,32.000000,191.171307,67.718677,65.060803,111.321189,90.329327,51.090293,21.436312,64.992926,20.835863,97.286034,59.628184,42.997133
51.764593,81.782279,186.097809,186.064994,94.977957,93.410416,29.000169,14.178425,186.004964,1.474984,79.705808,52.767527,183.916964,187.466497,181.471129,186.588799,97.422185,185.137582,-0.000589,-1.747984,32.000000,-235.836655,186.641400,-0.024466,30.797520,0.682904,418918.569010,0.949348,39.732341,22.335834,3.593725,0.048040,0.026314,221.024294,32.000000,238.133963,213.558834,217.915972,197.034180,32.000000,191.710119,67.700609,65.084834,111.306749,90.329327,51.062607,21.436312,65.002906,20.818461,97.286034,59.627151,43.073582
51.736110,81.764629,185.979621,186.063590,94.914896,93.420595,29.035282,14.177284,186.100414,1.475059,79.777091,52.623927,183.862747,187.457852,181.452155,186.640951,97.430223,185.075225,-0.000588,-1.748000,32.000000,-235.831240,186.600611,-0.024449,30.773444,0.683472,418857.819015,0.948470,39.737898,22.332401,3.593887,0.050028,0.023817,220.336470,32.000000,238.510806,213.502904,215.470801,197.003947,32.000000,191.841460,67.707071,65.074621,111.269144,90.329327,51.066797,21.436312,65.022816,20.815594,97.286034,59.631007,42.971088
51.696565,81.764629,186.127534,186.063590,94.869214,93.425696,29.030142,14.179995,185.994930,1.475160,79.718050,52.665624,183.791689,187.474429,181.545324,186.646759,97.450742,185.033535,-0.000588,-1.747968,32.000000,-235.826562,186.618823,-0.024418,30.734525,0.683871,418865.972169,0.948473,39.717838,22.299692,3.595079,0.054617,0.005908,220.218312,32.000000,238.679254,212.795749,215.383061,197.676075,32.000000,190.710936,67.731924,65.079519,111.224432,90.329327,51.072711,21.436312,65.044743,20.799050,97.286034,59.624054,43.013421
51.696064,81.790552,185.961996,186.057691,94.932391,93.430803,29.001485,14.177854,186.052281,1.475207,79.683404,52.541005,183.821103,187.381427,181.515096,186.627343,97.454337,185.140766,-0.000587,-1.747959,32.000000,-235.833456,186.478323,-0.024410,30.693848,0.684450,418890.183096,0.947954,39.728819,22.267723,3.594774,0.060563,0.038584,220.783797,32.000000,238.523647,212.370090,217.783071,198.096497,32.000000,190.049380,67.730676,65.073258,111.168195,90.329327,51.084053,21.436312,65.051311,20.815923,97.286034,59.630063,43.050178
51.657427,81.823921,186.086645,186.054320,94.938685,93.434606,29.035081,14.185703,185.996879,1.475461,79.757306,52.695210,183.883261,187.417497,181.557142,186.557614,97.423562,185.095235,-0.000586,-1.747941,32.000000,-235.823804,186.528594,-0.024413,30.673208,0.686264,418897.631641,0.948961,39.768590,22.231200,3.600385,0.063304,0.019223,221.409635,32.000000,237.809544,212.475663,220.038045,197.936996,32.000000,190.708992,67.769811,65.039893,111.160050,90.329327,51.055828,21.436312,65.075897,20.838728,97.286034,59.629453,43.072041
51.672094,81.887074,185.924745,186.058253,94.903824,93.442218,29.026481,14.181422,186.026103,1.475782,79.892613,52.627741,183.858104,187.408485,181.491369,186.587884,97.376220,185.141232,-0.000586,-1.747934,32.000000,-235.830544,186.594634,-0.024411,30.590203,0.686778,418947.637109,0.950020,39.795017,22.268762,3.597218,0.063380,0.021552,221.533101,32.000000,237.641603,213.092326,220.437530,197.359385,32.000000,191.097080,67.779203,65.033037,111.145090,90.329327,51.057413,21.436312,65.054698,20.836409,97.286034,59.626089,43.025820
51.657519,81.887074,185.994289,186.058253,94.858699,93.447303,28.988891,14.181993,185.888405,1.475893,79.973121,52.560250,183.891984,187.527486,181.408476,186.520493,97.412270,185.171349,-0.000585,-1.747906,32.000000,-235.824236,186.653289,-0.024398,30.540190,0.688167,419079.975270,0.949807,39.867266,22.282065,3.602321,0.057959,0.021099,221.214711,32.000000,238.037593,213.545659,218.338628,197.013180,32.000000,191.628412,67.764288,65.057726,111.147343,90.329327,51.027805,21.436312,65.072567,20.883025,97.286034,59.625303,43.079671
51.664332,81.909413,186.040652,186.077635,94.856420,93.451078,28.994733,14.175856,185.971996,1.476334,80.056831,52.573282,183.832406,187.393132,181.454912,186.634146,97.453496,185.040660,-0.000584,-1.747913,32.000000,-235.831520,186.571610,-0.024405,30.484433,0.689553,419267.547518,0.950019,39.915658,22.347057,3.598165,0.066466,0.024755,220.377724,32.000000,238.716591,213.511516,215.737789,196.742710,32.000000,191.800960,67.803377,65.068142,111.174888,90.329327,51.052686,21.436312,65.097396,20.898749,97.286034,59.628627,42.998454
51.708234,81.925684,185.918619,186.085500,94.890296,93.454889,28.970108,14.177141,185.952034,1.476720,79.950121,52.628820,183.788249,187.441560,181.489529,186.564208,97.444632,185.126993,-0.000584,-1.747922,32.000000,-235.829580,186.516931,-0.024412,30.445592,0.691102,419235.181932,0.951594,39.930326,22.322565,3.600527,0.062201,0.032997,220.339977,32.000000,238.775550,212.897037,214.936058,197.612798,32.000000,190.721070,67.823721,65.067684,111.168136,90.329327,51.000596,21.436312,65.050712,20.910021,97.286034,59.627142,43.015768
51.684769,81.897554,185.980453,186.086062,94.837925,93.458682,29.007287,14.178853,185.982674,1.477343,79.830539,52.588624,183.848024,187.481607,181.519601,186.524850,97.476934,185.276439,-0.000583,-1.747893,32.000000,-235.829998,186.517991,-0.024436,30.415616,0.692483,419200.408932,0.951356,39.945808,22.231182,3.600950,0.055205,0.023842,220.663966,32.000000,238.698033,212.304316,217.221634,198.292289,32.000000,190.126335,67.815640,65.093802,111.132652,90.329327,51.071272,21.436312,65.053876,20.909042,97.286034,59.627073,42.926114
51.663403,81.897554,185.907045,186.086062,94.846936,93.459985,29.015965,14.180566,185.992395,1.477555,79.810066,52.532671,183.861588,187.427693,181.476430,186.638692,97.448292,185.117359,-0.000583,-1.747891,32.000000,-235.829925,186.430619,-0.024425,30.419052,0.692528,419230.225239,0.951364,39.917907,22.273182,3.595532,0.061890,0.026610,221.351859,32.000000,237.855920,212.390805,219.659602,198.182805,32.000000,190.754380,67.849709,65.056610,111.131359,90.329327,50.991849,21.436312,65.086438,20.886267,97.286034,59.625657,43.075563
51.720639,81.890108,186.065252,186.084658,94.880821,93.463815,29.005552,14.177712,185.955873,1.477878,79.884598,52.705087,183.880977,187.379979,181.533472,186.496165,97.419757,185.064227,-0.000582,-1.747915,32.000000,-235.826714,186.465944,-0.024327,30.429909,0.693659,419170.716514,0.950586,39.913382,22.298214,3.598361,0.050914,0.029781,221.551349,32.000000,237.640205,212.777458,220.531135,197.648823,32.000000,191.343255,67.874142,65.043561,111.135318,90.329327,51.033683,21.436312,65.092166,20.879180,97.286034,59.628725,42.965952
51.654372,81.905000,185.984633,186.082410,94.815955,93.465081,29.000695,14.186845,186.045744,1.478219,79.951104,52.571925,183.877069,187.416028,181.466516,186.601619,97.395363,185.112864,-0.000581,-1.747911,32.000000,-235.821187,186.493514,-0.024190,30.413256,0.693636,419237.181664,0.950742,39.934883,22.265825,3.598428,0.044824,0.016997,221.451540,32.000000,237.806079,213.504456,218.760674,197.090534,32.000000,191.617430,67.878457,65.065002,111.141775,90.329327,51.020440,21.436312,65.097778,20.889142,97.286034,59.616953,42.970794
51.599461,81.910516,186.067419,186.084377,94.807720,93.465083,28.988257,14.174715,185.908258,1.478373,80.137665,52.494495,183.846745,187.451531,181.461916,186.512400,97.418342,184.982058,-0.000581,-1.747324,32.000000,-235.833481,186.497863,-0.024217,30.478401,0.693162,419263.883221,0.949963,39.869855,22.273966,3.597505,0.055924,0.031906,220.602837,32.000000,238.506067,213.603323,216.024498,196.779568,32.000000,191.700724,67.904049,65.078159,111.154116,90.329327,51.056799,21.436312,65.125025,20.887891,97.286034,59.625735,42.985761
51.587328,81.910516,185.891083,186.084377,94.743353,93.465081,29.010881,14.176285,185.952812,1.478512,80.134815,52.485019,183.797731,187.293563,181.482078,186.519511,97.446476,185.050230,-0.000581,-1.746743,32.000000,-235.833878,186.424706,-0.024233,30.531430,0.694160,419367.330812,0.951492,39.951420,22.317028,3.600559,0.067320,0.031486,220.312778,32.000000,238.626914,213.130201,214.661373,197.423578,32.000000,190.840531,67.903920,65.078447,111.131153,90.329327,50.989593,21.436312,65.141237,20.890913,97.286034,59.620493,43.020244
51.679861,81.975876,185.982906,186.090276,94.684979,93.463872,29.033745,14.176142,185.827803,1.479170,80.035787,52.699456,183.839916,187.292768,181.531009,186.524746,97.422275,185.049271,-0.000582,-1.746954,32.000000,-235.828939,186.461437,-0.024221,30.638773,0.693604,419361.615399,0.953011,40.012233,22.243836,3.605995,0.045481,0.022353,220.636567,32.000000,238.606218,212.308640,216.449805,198.204126,32.000000,190.363245,67.903809,65.096701,111.129485,90.329327,51.030101,21.436312,65.133284,20.940093,97.286034,59.623513,43.043061
51.745544,82.025242,185.849239,186.115557,94.695833,93.460022,28.958893,14.180423,185.928676,1.479607,79.856328,52.609361,183.869462,187.280247,181.509762,186.492846,97.401906,184.958057,-0.000582,-1.747191,32.000000,-235.827937,186.483340,-0.024199,30.689023,0.692027,419319.199281,0.952511,40.024457,22.241874,3.603425,0.056841,0.027548,221.228658,32.000000,237.890850,212.406067,219.234499,198.282094,32.000000,190.655202,67.935158,65.063462,111.135946,90.329327,50.972579,21.436312,65.061664,20.977594,97.286034,59.630594,43.076590
51.678916,81.981392,185.961658,186.127355,94.654152,93.461314,29.009165,14.179852,185.905223,1.479707,79.829660,52.706740,183.895937,187.309855,181.549209,186.503358,97.368755,185.002214,-0.000583,-1.746610,32.000000,-235.827524,186.464821,-0.024183,30.751572,0.688853,419385.958997,0.950051,39.996642,22.265707,3.598750,0.057644,0.025405,221.550320,32.000000,237.335198,212.802427,220.726386,197.804474,32.000000,191.113410,67.929338,65.067222,111.172972,90.329327,50.976519,21.436312,65.079720,20.977926,97.286034,59.623611,42.955460
51.672163,81.981392,186.046377,186.127355,94.565968,93.465191,29.002179,14.170148,185.939321,1.479788,79.950469,52.683067,183.923298,187.378288,181.468633,186.507670,97.394334,185.093719,-0.000583,-1.746015,32.000000,-235.838211,186.487749,-0.024207,30.768120,0.686591,419428.004341,0.951271,39.979948,22.251054,3.591599,0.054292,0.027491,221.616682,32.000000,237.578613,213.627825,219.531203,197.133978,32.000000,191.666932,67.924107,65.057800,111.179955,90.329327,51.048502,21.436312,65.100101,20.944281,97.286034,59.627240,43.086274
51.627259,81.934233,185.972345,186.107972,94.632379,93.463852,29.002810,14.181565,185.864933,1.480122,80.057134,52.626259,183.888544,187.385790,181.447793,186.520554,97.387479,185.080976,-0.000582,-1.746584,32.000000,-235.824172,186.450218,-0.024210,30.779161,0.686266,419475.698404,0.950862,40.003110,22.301161,3.598405,0.051881,0.018873,220.731369,32.000000,238.171321,213.622751,216.605350,196.826542,32.000000,191.771279,67.923470,65.088047,111.204083,90.329327,51.030700,21.436312,65.130865,20.907701,97.286034,59.622873,43.001242
51.640794,81.953814,186.005177,186.100107,94.690560,93.462639,29.007475,14.180708,185.946285,1.480351,80.125429,52.604611,183.834017,187.307122,181.531730,186.424029,97.407871,185.207284,-0.000583,-1.748317,32.000000,-235.827487,186.458662,-0.024154,30.783803,0.686254,419453.125299,0.951265,40.009905,22.310710,3.600515,0.065320,0.018081,220.335539,32.000000,238.604484,213.267013,214.629544,197.392712,32.000000,191.096262,67.934988,65.109203,111.207145,90.329327,51.028519,21.436312,65.133333,20.921835,97.286034,59.621546,43.059569
51.617108,81.985529,185.987521,186.114995,94.808309,93.458844,29.019336,14.179281,185.933254,1.480488,80.008250,52.571346,183.840788,187.236529,181.554369,186.555918,97.402329,185.109871,-0.000582,-1.749652,32.000000,-235.826619,186.464577,-0.024106,30.771372,0.686242,419425.550602,0.952019,40.007951,22.312673,3.602212,0.063004,0.010523,220.507520,32.000000,238.636219,212.445398,216.196427,198.164053,32.000000,190.603218,67.888573,65.118142,111.192977,90.329327,50.938335,21.436312,65.140983,20.921430,97.286034,59.627191,43.071821
51.678332,81.985529,186.013998,186.114995,94.803852,93.455030,29.001347,14.178711,185.893132,1.480668,79.989909,52.609923,183.880209,187.302188,181.546710,186.507432,97.410351,185.044821,-0.000582,-1.749822,32.000000,-235.826535,186.488643,-0.024089,30.751913,0.686097,419402.334589,0.951628,40.013902,22.340751,3.601904,0.055486,0.026049,221.041211,32.000000,237.941379,212.510375,218.719951,198.285021,32.000000,190.555095,67.865785,65.105713,111.201275,90.329327,51.031237,21.436312,65.120219,20.921430,97.384952,59.628745,43.108652
51.658373,81.993251,185.916499,186.120894,94.771132,93.455017,29.040712,14.175143,185.953304,1.481141,79.917743,52.455288,183.926763,187.360119,181.560949,186.486588,97.322643,185.031132,-0.000582,-1.749818,32.000000,-235.836003,186.432049,-0.024139,30.655479,0.686642,419445.491909,0.951748,40.069469,22.308913,3.603215,0.059265,0.026228,221.427386,32.000000,237.322589,212.767340,220.566280,197.935916,32.000000,190.617645,67.835679,65.082185,111.228110,90.329327,50.985262,21.436312,65.121461,20.921430,97.408980,59.626434,43.000948
51.639988,81.982219,185.952421,186.128197,94.733459,93.452499,29.008435,14.178853,185.834927,1.481631,80.076385,52.661396,183.913199,187.295153,181.539608,186.451836,97.337349,185.043821,-0.000581,-1.749805,32.000000,-235.830818,186.441959,-0.024252,30.585299,0.686379,419379.668940,0.951076,40.007834,22.275923,3.599458,0.057038,0.036575,221.524316,32.000000,237.379360,213.459590,219.896271,197.099142,32.000000,191.565106,67.811594,65.096003,111.231113,90.329327,51.006603,21.436312,65.148428,20.921430,97.374423,59.623178,42.984514
51.653830,81.991320,185.883316,186.132130,94.742938,93.446307,28.999192,14.180566,185.860501,1.481920,80.141633,52.616001,183.931370,187.281369,181.435437,186.504235,97.394526,185.055654,-0.000581,-1.749816,32.000000,-235.822549,186.512688,-0.024260,30.476120,0.688508,419555.594478,0.950202,40.035644,22.358376,3.598962,0.055381,0.013567,220.848617,32.000000,238.060197,213.563722,217.229043,196.942133,32.000000,191.681881,67.775576,65.122474,111.222505,90.329327,51.049548,21.436312,65.154350,20.921430,97.374250,59.627240,43.079671
51.629114,81.991320,185.947743,186.132130,94.673608,93.434968,29.028209,14.176142,185.889419,1.482398,80.163835,52.623273,183.832663,187.321315,181.500513,186.484654,97.422473,184.962917,-0.000583,-1.749793,32.000000,-235.831070,186.442837,-0.024311,30.442681,0.690380,419514.669460,0.951575,40.043120,22.348541,3.600939,0.057362,0.042384,220.352030,32.000000,238.507473,213.361288,214.906101,197.301644,32.000000,191.281905,67.783282,65.102241,111.248843,90.329327,51.005066,21.436312,65.161858,20.921430,97.402591,59.627506,43.079598
51.587133,82.009522,185.811071,186.137467,94.575386,93.424852,28.999918,14.179139,185.944552,1.482607,80.134440,52.543264,183.858806,187.239812,181.550686,186.522691,97.403904,185.006561,-0.000582,-1.749772,32.000000,-235.827746,186.353160,-0.024296,30.402346,0.692454,419389.074252,0.951560,40.038285,22.295906,3.598636,0.056256,0.025475,220.432397,32.000000,238.581908,212.522468,215.607626,197.960450,32.000000,190.848428,67.798303,65.111050,111.266577,90.329327,50.977597,21.436312,65.177729,20.921430,97.459476,59.625824,42.998600
51.614223,82.047305,185.983274,186.152636,94.475367,93.419806,28.993613,14.184133,185.850667,1.482791,80.095522,52.649620,183.879298,187.204841,181.547639,186.469339,97.405276,184.988865,-0.000582,-1.749755,32.000000,-235.823243,186.383770,-0.024326,30.467858,0.693619,419300.606352,0.950987,40.063170,22.232354,3.601606,0.052189,0.028726,220.979091,32.000000,238.036279,212.425653,218.280599,198.269266,32.000000,190.605742,67.777391,65.100505,111.254469,90.329327,51.014406,21.436312,65.184408,20.950416,97.459507,59.622126,43.083046
51.661837,82.089501,185.950436,186.164996,94.473628,93.415997,29.008216,14.182278,185.877414,1.483332,80.069463,52.658648,183.929919,187.151275,181.554898,186.456728,97.347397,184.997947,-0.000582,-1.750886,32.000000,-235.826573,186.348631,-0.024289,30.632322,0.694616,419333.705852,0.952694,40.123659,22.267681,3.601888,0.066765,0.028667,221.549206,32.000000,237.419492,212.492572,220.187277,198.208200,32.000000,190.459457,67.783087,65.087020,111.309097,90.329327,50.968937,21.436312,65.175647,20.951039,97.459507,59.624929,43.081139
51.639921,82.089501,185.953190,186.164996,94.455251,93.412176,29.009547,14.180851,185.730527,1.483515,80.155312,52.631069,183.897316,187.230106,181.482394,186.354254,97.310358,185.014150,-0.000581,-1.750869,32.000000,-235.829967,186.337251,-0.024249,30.708561,0.693325,419339.602895,0.952395,40.134151,22.259515,3.603334,0.064568,0.031361,221.638397,32.000000,237.466734,213.274108,220.117731,197.322182,32.000000,191.165959,67.737870,65.071292,111.328038,90.329327,51.002008,21.436312,65.178490,20.984358,97.459507,59.628017,43.047977
51.669791,82.079848,185.839518,186.166400,94.396072,93.407097,28.999275,14.182135,185.794898,1.483832,80.202647,52.573063,183.923861,187.173970,181.412792,186.377377,97.314485,184.962544,-0.000580,-1.750856,32.000000,-235.826552,186.351425,-0.024238,30.754561,0.688971,419450.634494,0.951022,40.128407,22.320881,3.599377,0.054170,0.017540,221.153078,32.000000,237.904889,213.454582,217.783575,196.857898,32.000000,191.933457,67.749605,65.085151,111.316269,90.329327,50.965146,21.436312,65.186221,20.978100,97.459507,59.620149,43.014301
51.644173,82.063577,185.906386,186.159378,94.443517,93.399450,29.009896,14.181137,185.769384,1.483943,80.190987,52.634603,183.879398,187.186510,181.456317,186.442385,97.384971,184.903595,-0.000579,-1.750821,32.000000,-235.829190,186.338352,-0.024268,30.726211,0.687506,419511.797548,0.951378,40.150470,22.364141,3.600958,0.048371,0.023734,220.427376,32.000000,238.556098,213.364764,215.489816,197.431562,32.000000,191.706463,67.783746,65.126078,111.330266,90.329327,50.983012,21.436312,65.182925,20.966686,97.459507,59.625067,43.069547
51.681273,82.063301,185.808469,186.146737,94.494203,93.395634,29.031863,14.178996,185.810554,1.484174,80.106775,52.626290,183.865021,187.181270,181.511575,186.425576,97.358507,184.890517,-0.000579,-1.751409,32.000000,-235.826741,186.374391,-0.024267,30.577273,0.685734,419452.994760,0.951044,40.110748,22.340200,3.596676,0.051566,0.028316,220.447364,32.000000,238.696275,212.642245,215.450103,197.981238,32.000000,191.123974,67.826968,65.128538,111.362391,90.329327,50.979237,21.436312,65.154754,20.967524,97.459507,59.634429,43.057148
51.648982,82.063301,185.847599,186.146737,94.456398,93.389241,29.013764,14.176570,185.752559,1.484384,79.974977,52.561488,183.899385,187.182107,181.538658,186.449553,97.365066,184.845485,-0.000580,-1.751989,32.000000,-235.835396,186.344880,-0.024259,30.488472,0.686788,419286.638165,0.951092,40.120263,22.247074,3.599755,0.057735,0.026988,220.758496,32.000000,238.282083,212.402344,217.619683,198.220984,32.000000,190.617421,67.822171,65.118300,111.318581,90.329327,50.959467,21.436312,65.184241,20.968147,97.459507,59.620749,43.061403
51.590128,82.050339,185.801992,186.148423,94.445038,93.384127,28.990852,14.179281,185.751185,1.484401,80.066895,52.503122,183.913879,187.169484,181.550242,186.422276,97.295823,185.034291,-0.000580,-1.751991,32.000000,-235.830226,186.283960,-0.024241,30.374782,0.689363,419296.002837,0.949593,40.082646,22.268514,3.595277,0.059485,0.013998,221.465179,32.000000,237.581425,212.505664,219.806148,198.042162,32.000000,190.497662,67.859372,65.088844,111.345392,90.329327,50.927721,21.436312,65.226145,20.958994,97.459507,59.619372,42.902783
51.578268,82.062749,185.793836,186.152355,94.422350,93.377794,28.993388,14.183420,185.757938,1.484404,80.210208,52.555180,183.898051,187.117507,181.516309,186.360408,97.286175,184.929711,-0.000580,-1.751994,32.000000,-235.824284,186.288425,-0.024241,30.357525,0.691834,419272.748419,0.950764,40.115145,22.244654,3.598282,0.059326,0.037110,221.633007,32.000000,237.604214,213.111103,220.433055,197.443436,32.000000,191.161888,67.845206,65.080057,111.355287,90.329327,50.933429,21.436312,65.239108,20.969164,97.459507,59.621693,42.884661
51.624715,82.105772,185.770700,186.154602,94.339099,93.372683,29.017141,14.179710,185.609259,1.484147,80.281562,52.684019,183.929688,187.141692,181.476146,186.310738,97.317239,184.887802,-0.000582,-1.751994,32.000000,-235.828650,186.300867,-0.024366,30.461092,0.694948,419391.395969,0.952611,40.161459,22.386409,3.601503,0.059622,0.036531,221.338324,32.000000,237.811391,213.463332,218.713321,197.098943,32.000000,191.793814,67.863532,65.088844,111.367272,90.329327,50.921931,21.436312,65.223181,21.003226,97.459507,59.629620,43.003443
51.630634,82.105772,185.792045,186.154602,94.371941,93.370114,28.996952,14.181137,185.699759,1.484024,80.241837,52.487434,183.886966,187.120444,181.440311,186.350139,97.338709,184.829157,-0.000581,-1.751986,32.000000,-235.825912,186.239968,-0.024394,30.543783,0.695443,419399.896762,0.952729,40.185820,22.355900,3.602173,0.055324,0.038625,220.546922,32.000000,238.455765,213.491804,216.039331,197.392629,32.000000,191.688866,67.831831,65.124235,111.418890,90.329327,50.929395,21.436312,65.221860,21.004154,97.459507,59.623149,42.871675
51.637740,82.110461,185.820143,186.162468,94.350717,93.367585,29.010973,14.184276,185.666779,1.483986,80.106221,52.540117,183.821561,187.236957,181.479797,186.325572,97.330225,184.946402,-0.000582,-1.752037,32.000000,-235.825395,186.263176,-0.024366,30.682912,0.692481,419348.374074,0.951068,40.182052,22.308739,3.598484,0.065972,0.051716,220.438694,32.000000,238.563263,212.973470,215.145008,197.731303,32.000000,191.320305,67.836867,65.082543,111.402620,90.329327,50.936085,21.436312,65.225782,21.009645,97.459507,59.627447,43.072408
51.638964,82.064128,185.856006,186.151512,94.349976,93.367561,28.971780,14.179567,185.704400,1.483987,80.006528,52.605256,183.833346,187.181678,181.534744,186.248174,97.361642,184.933367,-0.000582,-1.752033,32.000000,-235.829121,186.321446,-0.024107,30.727365,0.690573,419294.731636,0.951585,40.176092,22.264738,3.598485,0.050452,0.036826,220.557261,32.000000,238.294799,212.446162,217.110559,198.254469,32.000000,190.474987,67.840218,65.119711,111.424452,90.329327,50.947780,21.436312,65.229103,20.975120,97.459507,59.620129,43.101021
51.633968,82.061646,185.789838,186.139995,94.373425,93.365055,28.995011,14.183848,185.746436,1.483754,79.958650,52.581598,183.890971,187.182697,181.506261,186.343072,97.305539,184.838561,-0.000583,-1.752028,32.000000,-235.825003,186.347590,-0.024097,30.771661,0.687433,419301.986500,0.950969,40.173626,22.318260,3.598534,0.044531,0.028973,221.375983,32.000000,237.591697,212.376034,219.612870,198.475574,32.000000,190.255424,67.818891,65.083289,111.404040,90.329327,50.933525,21.436312,65.228549,20.975965,97.459507,59.623739,43.061403
51.624287,82.034619,185.838475,186.139153,94.380287,93.363796,29.001900,14.181707,185.727461,1.483662,80.043262,52.656940,183.894147,187.222969,181.530826,186.354621,97.315905,184.946771,-0.000582,-1.752019,32.000000,-235.826488,186.291607,-0.024115,30.712128,0.686438,419188.556864,0.952123,40.126060,22.281838,3.599143,0.060227,0.052976,221.569704,32.000000,237.414799,213.031277,220.475454,197.868678,32.000000,191.074271,67.852852,65.073538,111.466489,90.329327,50.896587,21.436312,65.257403,20.975157,97.459507,59.624339,42.973729
51.643077,82.034619,185.888848,186.139153,94.356379,93.361279,28.970581,14.180566,185.767505,1.483748,80.099625,52.596671,183.902274,187.183003,181.444233,186.299208,97.299997,184.828423,-0.000582,-1.751996,32.000000,-235.823860,186.328971,-0.024113,30.630040,0.685300,419275.583790,0.951429,40.128607,22.301523,3.598210,0.062476,0.050448,221.422288,32.000000,237.497656,213.514781,219.085980,196.971310,32.000000,191.973655,67.828768,65.093199,111.476156,90.329327,50.936819,21.436312,65.250064,20.954874,97.459507,59.627338,43.061990
51.640435,82.038204,185.828839,186.140838,94.334260,93.357496,29.031791,14.178711,185.770717,1.483881,80.099929,52.618045,183.874873,187.263527,181.434083,186.246666,97.319592,184.907045,-0.000582,-1.751928,32.000000,-235.826371,186.374758,-0.024056,30.491645,0.686828,419225.569304,0.951321,40.111329,22.332723,3.599826,0.056640,0.026526,220.612557,32.000000,238.117742,213.570199,216.331871,197.154699,32.000000,191.796910,67.837284,65.095064,111.497031,90.329327,50.933931,21.436312,65.227500,20.958244,97.459507,59.632275,43.070207
51.575079,82.018623,185.759672,186.150108,94.355051,93.357480,28.963233,14.176427,185.738361,1.483932,80.095363,52.475903,183.793289,187.174460,181.493844,186.353904,97.333574,184.847791,-0.000581,-1.751929,32.000000,-235.832752,186.289264,-0.024073,30.444884,0.688569,419230.223650,0.951948,40.092409,22.303169,3.599492,0.055854,0.015726,220.463369,32.000000,238.406486,213.239872,214.854227,197.615402,32.000000,191.277137,67.867696,65.105125,111.523462,90.329327,50.907434,21.436312,65.281989,20.943747,97.459507,59.629758,42.973582
51.543233,82.018623,185.602679,186.150108,94.319246,93.354928,29.043031,14.178282,185.706221,1.484117,80.117393,52.438123,183.867832,187.074361,181.561210,186.237600,97.364567,184.821242,-0.000582,-1.751943,32.000000,-235.833683,186.250982,-0.024061,30.378323,0.691528,419185.498111,0.949964,40.098654,22.313777,3.598514,0.051729,0.040820,220.468746,32.000000,238.407556,212.535249,216.587405,198.286259,32.000000,190.340699,67.904195,65.124217,111.550810,90.329327,50.844263,21.436312,65.308673,20.943910,97.459507,59.615704,42.843282
51.607175,82.040962,185.743158,186.162749,94.350011,93.349927,29.033857,14.184133,185.675135,1.484463,80.064717,52.595691,183.903884,187.155087,181.564181,186.199936,97.293673,184.858762,-0.000582,-1.753094,32.000000,-235.825701,186.275596,-0.024130,30.388813,0.693155,419171.613436,0.953475,40.144909,22.277034,3.601733,0.057072,0.040895,221.306450,32.000000,237.708415,212.342956,219.209882,198.306373,32.000000,190.539321,67.941242,65.093358,111.562139,90.329327,50.891929,21.436312,65.285617,20.961547,97.459507,59.618959,42.960523
51.592916,82.086191,185.857132,186.169490,94.445931,93.349887,28.989604,14.179710,185.676432,1.484439,80.026360,52.657054,183.936526,187.031907,181.555625,186.227293,97.303239,184.875070,-0.000582,-1.753081,32.000000,-235.830453,186.281125,-0.024088,30.506620,0.694581,419121.798579,0.951467,40.177010,22.235840,3.600913,0.067764,0.019710,221.709607,32.000000,237.365600,212.691231,220.735152,198.035947,32.000000,191.287865,67.939074,65.065722,111.566412,90.329327,50.878017,21.436312,65.283897,20.996934,97.459507,59.617710,43.057881
51.590583,82.094189,185.765293,186.166681,94.504509,93.349935,28.963072,14.183277,185.621325,1.484499,80.118701,52.642754,183.948834,187.138734,181.491290,186.276169,97.301546,184.787222,-0.000581,-1.753071,32.000000,-235.823279,186.173092,-0.024106,30.586689,0.693977,419217.827003,0.950489,40.134907,22.321149,3.599173,0.058467,0.020328,221.654780,32.000000,237.373324,213.427650,219.511579,197.272706,32.000000,191.837745,67.936777,65.087625,111.541793,90.329327,50.894246,21.436312,65.309181,21.004197,97.459507,59.616933,43.061476
51.646390,82.086467,185.880301,186.166120,94.485006,93.346122,29.003476,14.180994,185.646336,1.484782,80.185645,52.619353,183.935075,187.063860,181.442471,186.359938,97.314580,184.885985,-0.000581,-1.753640,32.000000,-235.826382,186.243577,-0.024116,30.719838,0.691885,419263.582217,0.952330,40.194502,22.317848,3.602377,0.054630,0.053346,220.915894,32.000000,237.997864,213.544841,216.985000,197.142410,32.000000,191.800258,67.907483,65.087865,111.504365,90.329327,50.853500,21.436312,65.294925,21.005437,97.459507,59.627889,43.064851
51.674341,82.086467,185.668686,186.166120,94.481974,93.342282,29.037588,14.185275,185.726616,1.485028,80.109082,52.666843,183.866924,187.134207,181.469246,186.361774,97.343098,184.954093,-0.000582,-1.754230,32.000000,-235.823904,186.209353,-0.024111,30.755847,0.689848,419276.794944,0.953268,40.204851,22.285788,3.600760,0.052367,0.030841,220.444397,32.000000,238.444518,213.495356,214.772858,197.159043,32.000000,191.630057,67.886529,65.127777,111.503157,90.329327,50.854586,21.436312,65.270341,21.000694,97.459507,59.632964,43.037192
51.590598,82.051442,185.904272,186.152636,94.395130,93.341057,29.020885,14.181850,185.680534,1.484815,79.944580,52.553935,183.861370,187.030949,181.526715,186.285661,97.343907,184.859091,-0.000583,-1.753643,32.000000,-235.828640,186.257976,-0.024204,30.718369,0.686476,419198.569353,0.950768,40.140922,22.310700,3.599096,0.049945,0.019514,220.422335,32.000000,238.394794,212.608204,216.135461,198.184134,32.000000,190.493334,67.818677,65.099770,111.452900,90.329327,50.868032,21.436312,65.277664,20.974847,97.459507,59.627850,42.860010
51.600393,82.034895,185.718932,186.150670,94.332595,93.337201,29.022437,14.184990,185.706391,1.484812,79.972141,52.565034,183.919559,187.133106,181.518338,186.271851,97.304386,184.868923,-0.000584,-1.753011,32.000000,-235.822550,186.227178,-0.024248,30.639167,0.684686,419116.552169,0.949055,40.112789,22.308341,3.593054,0.053503,0.027145,221.145920,32.000000,237.925656,212.358128,218.795216,198.441118,32.000000,190.241912,67.826695,65.113240,111.472958,90.329327,50.866568,21.436312,65.324555,20.962848,97.459507,59.613717,42.849518
51.570649,82.057785,185.788314,186.155726,94.206237,93.332136,28.992769,14.185275,185.617930,1.485018,80.051117,52.594396,183.948310,187.113327,181.586608,186.087808,97.261353,184.855170,-0.000584,-1.752813,32.000000,-235.825051,186.171174,-0.024268,30.480421,0.687152,419111.226295,0.951179,40.162087,22.271041,3.603453,0.054509,0.032354,221.567675,32.000000,237.359807,212.568865,220.583384,198.229577,32.000000,190.945054,67.850908,65.079100,111.472145,90.329327,50.887211,21.436312,65.340819,20.963307,97.459507,59.630033,43.052085
51.555436,82.057785,185.740707,186.155726,94.149392,93.327059,29.006318,14.182421,185.602328,1.485144,80.172318,52.657004,183.936103,187.043265,181.520549,186.241902,97.300216,184.764655,-0.000583,-1.752652,32.000000,-235.823644,186.130793,-0.024305,30.428860,0.688214,419138.212768,0.950855,40.135672,22.314340,3.599177,0.059467,0.030174,221.637605,32.000000,237.340858,213.426032,220.216434,197.284867,32.000000,191.882453,67.820871,65.091537,111.475185,90.329327,50.870872,21.436312,65.362990,20.981504,97.459507,59.623257,42.873656
51.542695,82.099429,185.707474,186.163030,94.145766,93.321967,29.027940,14.177712,185.584216,1.484905,80.314328,52.492294,183.933452,187.018328,181.451165,186.173957,97.292113,184.710810,-0.000583,-1.752650,32.000000,-235.831795,186.115479,-0.024323,30.339456,0.692366,419235.829294,0.952425,40.188534,22.352088,3.602598,0.057020,0.031600,221.153200,32.000000,237.908601,213.587264,217.766661,197.193809,32.000000,191.788756,67.827439,65.118994,111.483828,90.329327,50.799354,21.436312,65.363340,21.014351,97.459507,59.625539,42.913421
51.537013,82.136109,185.789821,186.169209,94.125372,93.314381,28.962380,14.187273,185.616986,1.484805,80.402252,52.446139,183.875770,187.108473,181.466688,186.168850,97.346784,184.734410,-0.000584,-1.752618,32.000000,-235.819284,186.154082,-0.024340,30.363426,0.693554,419150.901103,0.952233,40.203869,22.278445,3.602738,0.052266,0.015018,220.469015,32.000000,238.376895,213.514375,215.270279,197.113677,32.000000,191.901701,67.815419,65.126968,111.468002,90.329327,50.883090,21.436312,65.389681,21.043760,97.459507,59.622146,43.046876
51.629172,82.169205,185.701208,186.184940,94.179030,93.309239,29.017242,14.176855,185.565382,1.484971,80.282945,52.603195,183.865941,186.980115,181.495909,186.213682,97.351565,184.783576,-0.000584,-1.754378,32.000000,-235.832160,186.138117,-0.024323,30.426264,0.695690,419198.931726,0.951823,40.258358,22.265852,3.602983,0.057929,0.028853,220.375729,32.000000,238.598607,212.745924,215.304035,198.068489,32.000000,190.497856,67.816361,65.119149,111.445005,90.329327,50.859790,21.436312,65.340810,21.045553,97.459507,59.619372,43.018116
51.631368,82.169205,185.727084,186.184940,94.188284,93.309168,29.007432,14.181707,185.607008,1.485040,80.096513,52.577671,183.910176,186.950058,181.507086,186.209407,97.341945,184.820097,-0.000583,-1.756134,32.000000,-235.827144,186.197464,-0.024287,30.480080,0.695468,419115.987952,0.954098,40.300767,22.220253,3.604978,0.051985,0.020497,220.959323,32.000000,238.150368,212.267359,218.107057,198.540804,32.000000,190.396443,67.818574,65.116778,111.406640,90.329327,50.855593,21.436312,65.346495,21.072990,97.459507,59.625666,42.919364
51.647821,82.143004,185.719220,186.188592,94.167270,93.307823,29.008839,14.180851,185.584414,1.485203,80.159702,52.563007,183.966252,187.054908,181.545619,186.213929,97.290574,184.799488,-0.000582,-1.756129,32.000000,-235.824886,186.156145,-0.024290,30.611420,0.692659,419075.747275,0.950476,40.240997,22.234369,3.596827,0.048677,0.036598,221.520630,32.000000,237.382784,212.678323,220.199161,198.218138,32.000000,190.949248,67.803402,65.084862,111.420572,90.329327,50.765864,21.436312,65.368621,21.055032,97.459507,59.623257,42.869547
51.643322,82.134730,185.660706,186.187468,94.128649,93.303987,29.018934,14.179139,185.700540,1.485179,80.259058,52.633742,183.948625,186.998711,181.499560,186.184511,97.292203,184.792715,-0.000582,-1.756130,32.000000,-235.829713,186.103527,-0.024253,30.692852,0.691479,419091.665059,0.950752,40.238785,22.258022,3.597175,0.066233,0.031206,221.717267,32.000000,237.332699,213.361846,220.371181,197.509952,32.000000,191.524951,67.790527,65.099492,111.420989,90.329327,50.827077,21.436312,65.344622,21.050577,97.459507,59.627014,42.891484
51.663034,82.139419,185.647232,186.192244,94.033456,93.302745,29.011278,14.181279,185.576670,1.485109,80.310214,52.517303,183.983761,187.026789,181.410188,186.201808,97.283628,184.747026,-0.000582,-1.756140,32.000000,-235.828228,186.173541,-0.024296,30.744307,0.688236,419135.363393,0.950304,40.196019,22.301474,3.595877,0.052371,0.050123,221.275868,32.000000,237.652847,213.725411,218.209587,197.066624,32.000000,191.810255,67.722950,65.098063,111.431544,90.329327,50.818087,21.436312,65.337645,21.052351,97.459507,59.622500,43.079084
51.608154,82.139419,185.658640,186.192244,94.015090,93.303957,29.009637,14.178425,185.619088,1.485281,80.307391,52.614998,183.931229,187.049546,181.453730,186.224705,97.304557,184.746294,-0.000582,-1.757313,32.000000,-235.829443,186.219146,-0.024289,30.754902,0.686253,419107.837271,0.950005,40.192274,22.297242,3.595057,0.050936,0.014788,220.545512,32.000000,238.320689,213.680024,215.504302,197.055802,32.000000,191.698990,67.740885,65.094768,111.408614,90.329327,50.818188,21.436312,65.373992,21.057759,97.459507,59.626355,42.898234
51.650911,82.133076,185.591034,186.186345,94.085066,93.303940,29.021123,14.187416,185.638375,1.485577,80.282625,52.582404,183.848140,187.047933,181.560635,186.167200,97.329141,184.803441,-0.000583,-1.757348,32.000000,-235.824222,186.129751,-0.024294,30.673339,0.684825,419112.021571,0.949860,40.177119,22.288258,3.593425,0.064044,0.030532,220.487916,32.000000,238.547820,212.871715,215.193611,197.859079,32.000000,190.770149,67.733396,65.106872,111.413822,90.329327,50.759448,21.436312,65.372236,21.054708,97.459507,59.617494,43.071014
51.678141,82.166171,185.780944,186.184378,94.085579,93.303956,29.018279,14.179995,185.566560,1.485843,80.193450,52.650842,183.904740,187.108210,181.574254,186.200361,97.376550,184.769085,-0.000582,-1.757351,32.000000,-235.826234,186.121352,-0.024391,30.592222,0.685293,419109.669588,0.951022,40.232377,22.267048,3.597467,0.054016,0.013647,220.881090,32.000000,238.365442,212.451350,217.527542,198.278594,32.000000,190.576032,67.753761,65.130222,111.414989,90.329327,50.854549,21.436312,65.346685,21.081814,97.459507,59.622627,43.074609
51.665389,82.194302,185.613669,186.181569,94.065875,93.303951,29.017322,14.184847,185.651497,1.486163,80.219250,52.617359,183.953909,187.093487,181.575266,186.170335,97.296711,184.781120,-0.000582,-1.756764,32.000000,-235.823677,186.182330,-0.024411,30.474048,0.686385,419036.496149,0.949777,40.182980,22.264426,3.593180,0.057383,0.012713,221.544548,32.000000,237.477394,212.633406,219.924541,198.288774,32.000000,190.745243,67.772792,65.082535,111.421469,90.329327,50.773511,21.436312,65.357777,21.084002,97.459507,59.619893,42.847977
51.731893,82.194302,185.729925,186.181569,94.156767,93.303964,29.012163,14.187130,185.672248,1.486257,80.265490,52.678119,183.924267,187.036392,181.569136,186.267309,97.266798,184.657055,-0.000582,-1.756174,32.000000,-235.820574,186.197992,-0.024390,30.430329,0.688487,418977.567775,0.949404,40.188668,22.203815,3.594962,0.047460,0.025281,221.579246,32.000000,237.297037,213.194742,220.753517,197.500282,32.000000,191.184728,67.782931,65.063908,111.426055,90.329327,50.828448,21.436312,65.322676,21.107989,97.459507,59.623601,43.066465
51.759554,82.192647,185.693026,186.169771,94.252170,93.305185,29.003769,14.178140,185.637271,1.486557,80.269067,52.656946,183.966099,187.100971,181.482798,186.271683,97.294047,184.704709,-0.000582,-1.756172,32.000000,-235.829564,186.229465,-0.024390,30.383804,0.690874,419160.043139,0.949754,40.229633,22.288278,3.592611,0.059601,0.026662,221.513035,32.000000,237.640241,213.626272,218.701953,197.073914,32.000000,191.571517,67.751224,65.088027,111.413305,90.329327,50.841701,21.436312,65.299570,21.109273,97.459507,59.620346,43.041447
51.781769,82.149347,185.745193,186.156007,94.255731,93.308970,29.013678,14.182849,185.781229,1.486643,80.201744,52.695118,183.924130,187.169463,181.505595,186.259769,97.323240,184.841970,-0.000582,-1.756152,32.000000,-235.823544,186.338923,-0.024430,30.429542,0.691392,419175.046428,0.948599,40.162733,22.270502,3.590240,0.062602,0.029339,220.651728,32.000000,238.460528,213.623408,215.855540,197.087719,32.000000,191.896060,67.764055,65.123437,111.427406,90.329327,50.831541,21.436312,65.289075,21.078639,97.459507,59.624358,42.927434
51.771174,82.087570,185.718245,186.139153,94.345402,93.316573,29.006791,14.179139,185.758887,1.486735,80.108576,52.669966,183.822426,187.236876,181.532642,186.325324,97.299187,184.820303,-0.000582,-1.756135,32.000000,-235.826434,186.284959,-0.024455,30.517347,0.692008,419115.963522,0.948332,40.133271,22.261573,3.587609,0.062495,0.034680,220.421177,32.000000,238.598023,213.048389,214.781398,197.667819,32.000000,191.341910,67.767122,65.091038,111.415595,90.329327,50.858846,21.436312,65.308875,21.080606,97.459507,59.623729,42.992658
51.786300,82.087570,185.808355,186.139153,94.339058,93.324173,29.005427,14.177284,185.820773,1.486858,79.874967,52.639034,183.842609,187.176295,181.552509,186.394853,97.310972,184.913617,-0.000582,-1.756148,32.000000,-235.830912,186.375942,-0.024513,30.580027,0.690802,419018.720391,0.947506,40.067648,22.285130,3.587077,0.047539,0.020846,220.750818,32.000000,238.442428,212.500297,217.034912,198.286428,32.000000,190.870397,67.779559,65.107688,111.369017,90.329327,50.850186,21.436312,65.284862,21.034704,97.459507,59.629207,43.092731
51.745556,82.043996,185.851841,186.128478,94.385628,93.330517,29.019085,14.180566,185.817027,1.486906,79.835375,52.707779,183.883419,187.149889,181.587159,186.271175,97.300034,184.927020,-0.000581,-1.756099,32.000000,-235.825499,186.323260,-0.024490,30.711970,0.688813,419025.767923,0.947876,40.016516,22.300859,3.587291,0.044192,0.040591,221.417342,32.000000,237.634501,212.629392,219.440125,198.307209,32.000000,190.657837,67.799944,65.097254,111.403764,90.329327,50.862744,21.436312,65.303641,21.002284,97.459507,59.628548,43.018630
51.779837,81.997663,185.890330,186.106849,94.403956,93.334309,28.997621,14.183277,185.838370,1.486905,79.827164,52.733881,183.940560,187.184736,181.623070,186.437843,97.279067,184.853498,-0.000580,-1.756082,32.000000,-235.826885,186.320914,-0.024466,30.743520,0.687537,419032.259900,0.947698,40.001317,22.324922,3.587983,0.050130,0.015633,221.630631,32.000000,237.321250,213.092669,220.719714,197.692375,32.000000,190.878240,67.836731,65.089501,111.437738,90.329327,50.875169,21.436312,65.290682,21.002477,97.314786,59.620159,43.051278
51.748336,81.963742,185.827656,186.095051,94.366457,93.336827,29.007860,14.181707,185.766522,1.486991,79.878144,52.759926,183.942802,187.297355,181.522105,186.364889,97.308480,184.942364,-0.000581,-1.755493,32.000000,-235.828127,186.397008,-0.024510,30.776408,0.685172,419049.295254,0.948025,39.998691,22.341009,3.591648,0.057968,0.024889,221.746593,32.000000,237.502086,213.769540,219.376210,197.027125,32.000000,191.699379,67.827619,65.109575,111.457200,90.329327,50.885960,21.436312,65.296929,21.002477,97.314771,59.623355,43.097353
51.746657,81.963742,185.961587,186.095051,94.321419,93.336837,29.010642,14.177569,185.805695,1.486755,79.924869,52.803544,183.917474,187.246888,181.525831,186.424964,97.300735,185.001073,-0.000581,-1.753735,32.000000,-235.828004,186.374595,-0.024508,30.760279,0.684108,419027.659162,0.947977,39.917905,22.333734,3.590014,0.056588,0.032291,220.791213,32.000000,238.295855,213.540463,216.630044,197.074757,32.000000,191.759289,67.805198,65.117132,111.462635,90.329327,50.903062,21.436312,65.302443,20.976162,97.314771,59.628253,43.049371
51.808975,81.963466,185.871096,186.087747,94.327748,93.344424,29.005353,14.181993,185.845258,1.486906,79.912717,52.815927,183.795218,187.410687,181.500939,186.423195,97.362701,184.988683,-0.000582,-1.753760,32.000000,-235.827186,186.432535,-0.024511,30.675228,0.683537,418963.831759,0.948216,39.915641,22.338454,3.590988,0.038189,0.025937,220.502682,32.000000,238.532157,213.268687,214.954523,197.812363,32.000000,191.361669,67.804981,65.110237,111.492381,90.329327,50.843740,21.436312,65.285461,20.975472,97.314771,59.627210,43.047390
51.870442,81.953814,185.928947,186.081568,94.348991,93.351956,29.013329,14.177141,185.821611,1.486911,79.692645,52.811562,183.838099,187.259184,181.576371,186.433337,97.373425,184.942041,-0.000583,-1.753773,32.000000,-235.835480,186.486257,-0.024497,30.612757,0.684304,418979.540072,0.948158,39.917330,22.368743,3.593693,0.047910,0.027075,220.543495,32.000000,238.582580,212.503446,216.311792,198.178201,32.000000,190.967134,67.783193,65.111334,111.488297,90.329327,50.887729,21.436312,65.229583,20.967596,97.314771,59.622706,43.027287
51.820780,81.897554,185.934688,186.063871,94.364914,93.359532,28.989703,14.180423,185.913476,1.486997,79.561918,52.694316,183.877982,187.303900,181.543372,186.455850,97.377085,184.968504,-0.000583,-1.753766,32.000000,-235.824330,186.568182,-0.024477,30.446746,0.685237,418869.509483,0.947170,39.854438,22.302021,3.587624,0.035173,0.031127,221.244394,32.000000,237.662473,212.643271,218.872806,198.180094,32.000000,190.530929,67.776319,65.094838,111.504961,90.329327,50.902952,21.436312,65.236786,20.966988,97.314771,59.630613,42.976444
51.759641,81.897554,186.073709,186.063871,94.449411,93.369670,29.007567,14.182849,185.865073,1.487093,79.622599,52.712336,183.870997,187.326065,181.613408,186.511733,97.332850,185.090096,-0.000583,-1.753757,32.000000,-235.828133,186.449381,-0.024481,30.434132,0.686097,418838.823901,0.945747,39.783081,22.273387,3.584487,0.049172,0.022249,221.673935,32.000000,237.354698,212.768237,220.496351,198.053708,32.000000,190.506364,67.793376,65.078561,111.519187,90.329327,50.939442,21.436312,65.285834,20.922786,97.314771,59.627142,43.053406
51.820246,81.843225,185.952735,186.050949,94.514027,93.387438,29.023894,14.185560,186.032529,1.487149,79.689836,52.753058,183.876434,187.387828,181.528179,186.567576,97.356988,185.144228,-0.000583,-1.753759,32.000000,-235.825422,186.457803,-0.024465,30.440609,0.690409,418824.610459,0.947449,39.776671,22.279887,3.588033,0.054348,0.016596,221.725149,32.000000,237.416492,213.479219,219.841728,197.123054,32.000000,191.577456,67.750852,65.095584,111.532267,90.329327,50.935789,21.436312,65.260077,20.879578,97.314771,59.626168,43.028388
51.818304,81.835779,186.019013,186.047017,94.453179,93.400140,29.002931,14.183848,185.940763,1.487143,79.794802,52.730391,183.897042,187.363441,181.462581,186.481440,97.383392,185.050611,-0.000583,-1.753760,32.000000,-235.822545,186.458375,-0.024646,30.511866,0.691932,418983.742656,0.948182,39.838090,22.370804,3.594958,0.055462,0.027302,221.059682,32.000000,237.926769,213.552106,216.966900,196.932525,32.000000,191.910967,67.778333,65.100198,111.513546,90.329327,50.919287,21.436312,65.247881,20.871809,97.314771,59.624998,43.069767
51.753975,81.848465,185.991332,186.046455,94.377479,93.414439,29.002056,14.179281,185.912171,1.487164,79.835189,52.695124,183.788889,187.428203,181.492014,186.524626,97.375418,185.082610,-0.000584,-1.753758,32.000000,-235.832520,186.630346,-0.024641,30.686190,0.690718,418922.269430,0.946501,39.722878,22.367439,3.588419,0.056540,0.027115,220.482624,32.000000,238.398010,213.361206,215.037967,197.508213,32.000000,191.300447,67.750808,65.104722,111.524294,90.329327,50.906080,21.436312,65.266726,20.869646,97.314771,59.629797,43.083780
51.748674,81.848465,186.071979,186.046455,94.363937,93.426276,28.970039,14.176570,185.919102,1.487138,79.757802,52.711417,183.785098,187.344581,181.512175,186.600145,97.412797,185.027009,-0.000584,-1.752606,32.000000,-235.832117,186.491071,-0.024645,30.750313,0.689402,418923.594481,0.947335,39.717382,22.305105,3.589832,0.061292,0.037057,220.541701,32.000000,238.447135,212.626583,215.961584,198.022361,32.000000,190.802960,67.704496,65.100002,111.504111,90.329327,50.939764,21.436312,65.282866,20.877313,97.314771,59.627673,43.093098
51.830362,81.877974,185.955796,186.053197,94.381147,93.431284,29.012221,14.180138,185.918584,1.487171,79.699102,52.776224,183.857700,187.440315,181.528196,186.603223,97.436065,185.047553,-0.000583,-1.750824,32.000000,-235.828550,186.532328,-0.024652,30.821359,0.686315,419052.161777,0.948816,39.794697,22.325363,3.593759,0.058290,0.034641,221.100964,32.000000,237.886471,212.467176,218.494470,198.204255,32.000000,190.416741,67.713425,65.112298,111.527022,90.329327,50.963583,21.436312,65.252530,20.898053,97.314771,59.627319,43.033670
51.818373,81.869149,186.149612,186.057691,94.383555,93.438869,29.005456,14.182278,185.988061,1.487354,79.662717,52.713390,183.852845,187.424186,181.579359,186.584992,97.402578,185.103564,-0.000581,-1.750236,32.000000,-235.826901,186.537569,-0.024649,30.839219,0.685268,419041.018444,0.950091,39.800025,22.266639,3.595686,0.060283,0.040962,221.722457,32.000000,237.369346,212.510880,220.313676,198.182102,32.000000,190.388582,67.704187,65.079658,111.550640,90.329327,50.970495,21.436312,65.237688,20.889685,97.314771,59.630623,43.029708
51.842511,81.860324,185.969430,186.050669,94.339728,93.452850,29.052524,14.174715,185.960231,1.487488,79.823677,52.687633,183.888683,187.317767,181.520556,186.587859,97.441628,185.132403,-0.000581,-1.749680,32.000000,-235.835940,186.466537,-0.024691,30.753775,0.682455,419014.088106,0.947206,39.747469,22.251259,3.587777,0.053344,0.026376,221.671673,32.000000,237.507217,213.173970,219.990411,197.448713,32.000000,191.342139,67.716451,65.096552,111.592254,90.329327,50.880454,21.436312,65.230181,20.887961,97.314771,59.624771,43.094565
51.810411,81.860324,186.152690,186.050669,94.400742,93.464287,29.006925,14.173430,185.935902,1.487547,79.785564,52.655323,183.909539,187.392500,181.446725,186.658448,97.413665,185.075943,-0.000582,-1.747956,32.000000,-235.832798,186.512242,-0.024652,30.680420,0.682805,419104.302336,0.947721,39.750681,22.306244,3.592348,0.064854,0.009027,221.290633,32.000000,237.755785,213.448465,217.655834,196.795730,32.000000,191.877946,67.672649,65.095186,111.579364,90.329327,50.973826,21.436312,65.231192,20.879400,97.314771,59.625293,43.062063
