OSU 80 Ton Compressor Load Stand
51.788672,81.843777,186.107351,186.052073,94.422693,93.482014,29.014447,14.179852,185.966022,1.487803,79.839024,52.720385,183.798660,187.436278,181.432872,186.652157,97.399298,185.128562,-0.000582,-1.747948,32.000000,-235.831458,186.597143,-0.024635,30.538328,0.683973,419074.002158,0.945829,39.717623,22.278262,3.587200,0.052445,0.035590,220.552168,32.000000,238.356788,213.496348,215.118926,197.308253,32.000000,191.374008,67.652021,65.088268,111.558887,90.329327,50.909907,21.436312,65.228812,20.864812,97.314771,59.621792,43.022665
51.770328,81.858393,186.186731,186.053478,94.481830,93.494733,28.993874,14.180423,186.012192,1.488282,79.828755,52.785443,183.801621,187.419557,181.515101,186.584277,97.462313,185.044084,-0.000581,-1.747919,32.000000,-235.826953,186.533429,-0.024646,30.501060,0.686620,419191.743197,0.948069,39.749853,22.284556,3.592959,0.060388,0.020550,220.444614,32.000000,238.564039,212.776874,215.447514,197.742635,32.000000,190.697897,67.683666,65.075351,111.554450,90.329327,50.987067,21.436312,65.250053,20.873951,97.314771,59.623542,43.045262
51.834828,81.879353,186.091062,186.043084,94.541295,93.509946,29.005610,14.179424,186.053360,1.488437,79.608215,52.832039,183.786566,187.494902,181.556407,186.634454,97.448080,185.144295,-0.000581,-1.747961,32.000000,-235.825165,186.519867,-0.024685,30.452332,0.690048,419289.106444,0.948396,39.755142,22.319117,3.593592,0.057253,0.041900,220.806365,32.000000,238.084706,212.479082,217.794532,198.031934,32.000000,190.324346,67.690346,65.085390,111.535686,90.329327,50.942117,21.436312,65.217716,20.872086,97.314771,59.624998,43.098674
51.856436,81.879353,186.151794,186.043084,94.515750,93.527692,29.013174,14.180280,186.015318,1.488541,79.629568,52.852387,183.817451,187.452529,181.556039,186.626346,97.406849,185.265786,-0.000581,-1.746785,32.000000,-235.828079,186.609319,-0.024677,30.490544,0.691471,419261.058567,0.949597,39.788191,22.223679,3.596399,0.053136,0.021742,221.585087,32.000000,237.539351,212.337254,219.926887,198.229471,32.000000,190.285326,67.679111,65.067443,111.559198,90.329327,50.975346,21.436312,65.195884,20.886462,97.314771,59.628922,43.041447
51.831816,81.842674,186.166269,186.033815,94.551496,93.541688,28.990595,14.182706,186.062199,1.488634,79.699466,52.773595,183.860332,187.448104,181.533784,186.700157,97.412712,185.126519,-0.000581,-1.745041,32.000000,-235.827128,186.555292,-0.024672,30.615983,0.691654,419346.631579,0.948134,39.744364,22.276373,3.590078,0.063110,0.033878,221.679870,32.000000,237.451435,212.961576,220.484142,197.558390,32.000000,191.332283,67.729718,65.072296,111.625515,90.329327,50.924100,21.436312,65.194816,20.856613,97.314771,59.622362,43.060156
51.873930,81.821715,186.100316,186.026230,94.643105,93.555712,29.001486,14.184990,186.007606,1.488833,79.699488,52.769056,183.863621,187.597854,181.432386,186.713359,97.456139,185.209933,-0.000581,-1.744474,32.000000,-235.825337,186.560838,-0.024685,30.664554,0.690828,419489.084479,0.947638,39.722674,22.364213,3.589753,0.048948,0.025983,221.411434,32.000000,237.698788,213.454380,218.691934,196.833711,32.000000,192.040921,67.729280,65.067683,111.626327,90.329327,50.955445,21.436312,65.180453,20.838484,97.314771,59.624850,43.065732
51.869801,81.778694,186.177808,186.013590,94.723470,93.570979,28.999844,14.178140,186.036222,1.488968,79.614092,52.750835,183.777003,187.564088,181.436595,186.705206,97.433782,185.255157,-0.000582,-1.744467,32.000000,-235.832842,186.749779,-0.024809,30.781968,0.688380,419508.451244,0.948922,39.710710,22.304921,3.591737,0.048968,0.022634,220.583769,32.000000,238.361608,213.562851,215.730064,197.176668,32.000000,191.516329,67.729869,65.051161,111.633993,90.329327,50.975290,21.436312,65.192015,20.836136,97.314771,59.627545,43.080625
51.882909,81.778694,186.190966,186.013590,94.813652,93.583587,28.999996,14.181707,186.111702,1.489104,79.559522,52.843094,183.721096,187.549385,181.480817,186.604630,97.461937,185.203875,-0.000582,-1.744473,32.000000,-235.827472,186.602425,-0.024842,30.844648,0.686651,419446.953748,0.947824,39.647481,22.293497,3.587550,0.061325,0.034060,220.394098,32.000000,238.618041,212.993624,215.064297,197.487746,32.000000,190.981440,67.740252,65.069508,111.656569,90.329327,50.994857,21.436312,65.160913,20.800453,97.314771,59.626552,43.049884
51.822097,81.744773,186.068198,185.999826,94.853691,93.599999,28.983431,14.186559,186.229490,1.489304,79.398941,52.808798,183.738844,187.534988,181.508564,186.734650,97.443005,185.275656,-0.000583,-1.743864,32.000000,-235.823931,186.668461,-0.024815,30.798936,0.684344,419505.569355,0.948015,39.608604,22.333202,3.589329,0.053113,0.028328,220.663460,32.000000,238.277622,212.438640,216.954577,198.058485,32.000000,190.151852,67.716647,65.077549,111.654153,90.329327,50.971631,21.436312,65.167655,20.771403,97.314771,59.622244,42.998527
51.817762,81.722987,186.254908,185.982129,94.864483,93.613989,29.016385,14.179995,186.117508,1.489347,79.424335,52.730111,183.793418,187.532828,181.537842,186.757910,97.403746,185.420579,-0.000582,-1.743272,32.000000,-235.824103,186.658797,-0.024793,30.744281,0.682926,419503.855088,0.947878,39.595453,22.285375,3.588676,0.061782,0.016705,221.541096,32.000000,237.671982,212.365229,219.530542,198.204811,32.000000,190.139480,67.728889,65.041831,111.663380,90.329327,51.018989,21.436312,65.191558,20.751352,97.314771,59.624329,43.002562
51.818952,81.718023,186.098635,185.974826,94.801634,93.629205,29.021967,14.177284,186.157127,1.489357,79.506447,52.758913,183.806788,187.508911,181.538713,186.703861,97.414405,185.234059,-0.000583,-1.743270,32.000000,-235.830256,186.733912,-0.024767,30.590990,0.684373,419604.127474,0.949715,39.622567,22.331842,3.590518,0.054467,0.027468,221.627326,32.000000,237.391542,212.834157,220.730502,197.657633,32.000000,191.104852,67.724880,65.018190,111.719376,90.329327,50.951368,21.436312,65.189660,20.747703,97.314771,59.627810,43.073729
51.816574,81.718023,186.287063,185.974826,94.716240,93.639358,28.993530,14.183134,186.150230,1.489398,79.594173,52.802774,183.856095,187.623241,181.453227,186.709549,97.416543,185.229789,-0.000584,-1.743262,32.000000,-235.822930,186.630446,-0.024796,30.513570,0.686251,419714.617799,0.948814,39.605133,22.426667,3.594422,0.047493,0.030434,221.522905,32.000000,237.542953,213.487249,219.190058,196.836908,32.000000,192.071140,67.740734,65.045366,111.725833,90.329327,51.033329,21.436312,65.186239,20.740209,97.314771,59.627407,43.041300
51.773319,81.725745,186.215615,185.967523,94.710176,93.646989,29.018420,14.182135,186.153644,1.489574,79.657616,52.823055,183.813192,187.606582,181.460346,186.742938,97.465870,185.276456,-0.000583,-1.743287,32.000000,-235.832125,186.762911,-0.024802,30.449080,0.689318,419754.605948,0.948751,39.598976,22.344487,3.591324,0.059983,0.018230,220.678723,32.000000,238.249997,213.487550,216.283709,197.145311,32.000000,191.522784,67.737535,65.068451,111.753819,90.329327,50.966203,21.436312,65.193525,20.742444,97.314771,59.622254,43.028681
51.761492,81.738155,186.271466,185.972860,94.666537,93.654660,29.009463,14.171718,186.085533,1.489746,79.692650,52.669692,183.752989,187.624059,181.440167,186.740995,97.458636,185.258856,-0.000583,-1.743277,32.000000,-235.836805,186.641709,-0.024802,30.457473,0.691728,419797.381909,0.949832,39.601363,22.340711,3.595125,0.056662,0.024688,220.433173,32.000000,238.515792,213.134144,214.888839,197.113381,32.000000,191.194151,67.764272,65.056875,111.779140,90.329327,51.039563,21.436312,65.200501,20.748339,97.314771,59.639888,42.999114
51.732493,81.775384,186.103008,185.984377,94.614998,93.663571,28.998421,14.179567,186.122473,1.490141,79.573010,52.660323,183.744821,187.605644,181.520823,186.727657,97.446306,185.242872,-0.000583,-1.743277,32.000000,-235.831088,186.667995,-0.024511,30.517163,0.693583,419777.757714,0.949973,39.652536,22.309283,3.596749,0.059681,0.022606,220.480265,32.000000,238.535957,212.387334,216.512504,198.026485,32.000000,190.222351,67.770009,65.032995,111.768980,90.329327,51.000428,21.436312,65.206323,20.744890,97.314771,59.627102,42.949738
51.748317,81.775384,186.133661,185.984377,94.608051,93.669930,29.020306,14.179852,186.158551,1.490523,79.698418,52.670354,183.825501,187.483421,181.491857,186.755323,97.467944,185.251156,-0.000582,-1.743265,32.000000,-235.829163,186.619659,-0.024500,30.583804,0.693784,419845.830019,0.950608,39.676832,22.309767,3.598650,0.056549,0.033046,221.341864,32.000000,237.883946,212.338444,219.213948,198.248458,32.000000,190.079617,67.827597,65.053625,111.803732,90.329327,50.988854,21.436312,65.210302,20.770290,97.314771,59.623473,43.085614
51.755595,81.823921,186.121121,186.002073,94.678439,93.673752,29.017889,14.179852,186.034993,1.490602,79.734030,52.692933,183.816117,187.484726,181.492033,186.684753,97.398987,185.118278,-0.000582,-1.743245,32.000000,-235.823262,186.528127,-0.024481,30.707197,0.692419,419968.508476,0.951725,39.743212,22.315967,3.597410,0.056713,0.019690,221.596976,32.000000,237.454242,212.730867,220.455314,197.902590,32.000000,190.800422,67.793682,65.007075,111.813395,90.329327,50.965181,21.436312,65.224559,20.804728,97.314771,59.629630,43.017969
51.749434,81.858669,186.143278,186.010781,94.670748,93.675013,29.003858,14.182706,186.000420,1.490801,79.855553,52.656802,183.815574,187.456913,181.395637,186.703905,97.387878,185.216138,-0.000583,-1.743258,32.000000,-235.824834,186.564102,-0.024435,30.769799,0.690849,419950.041879,0.950757,39.727302,22.297505,3.596903,0.064775,0.035134,221.555859,32.000000,237.403827,213.383583,219.584571,196.873783,32.000000,191.855606,67.807628,65.016059,111.817890,90.329327,50.989877,21.436312,65.216240,20.829028,97.314771,59.627230,43.062210
51.732741,81.877698,186.052062,186.009095,94.604665,93.676294,28.963365,14.176570,186.084174,1.490894,79.943542,52.603396,183.816599,187.500367,181.374543,186.726290,97.438541,185.196779,-0.000584,-1.743244,32.000000,-235.828511,186.552745,-0.024419,30.810921,0.688067,420143.557190,0.950842,39.768523,22.315483,3.596155,0.058669,0.053316,220.935606,32.000000,238.101502,213.644912,216.586390,197.118259,32.000000,191.364863,67.796723,64.997604,111.822263,90.329327,50.946563,21.436312,65.186925,20.827167,97.314771,59.625253,42.970427
51.666642,81.877698,186.028093,186.009095,94.556844,93.680169,28.966522,14.179281,186.060409,1.491213,79.955395,52.601560,183.770908,187.463765,181.417581,186.633496,97.451445,185.194920,-0.000584,-1.743229,32.000000,-235.829242,186.477793,-0.024395,30.808849,0.686876,420215.807938,0.951518,39.809465,22.364140,3.597011,0.064331,0.019044,220.430008,32.000000,238.640003,213.359878,214.886455,197.213764,32.000000,191.242484,67.816166,65.045078,111.883623,90.329327,50.950081,21.436312,65.258490,20.840050,97.314771,59.638373,43.033964
51.719436,81.911619,186.155825,186.008534,94.596679,93.683982,29.004789,14.177426,186.037143,1.491531,79.924896,52.716497,183.739055,187.401063,181.439469,186.677438,97.450282,185.096426,-0.000584,-1.744995,32.000000,-235.826180,186.535654,-0.024395,30.757394,0.685940,420163.673946,0.953239,39.845275,22.306050,3.596408,0.057632,0.018968,220.547489,32.000000,238.475500,212.536251,216.059441,197.882570,32.000000,190.441873,67.855425,65.017267,111.855578,90.329327,50.952093,21.436312,65.247620,20.864575,97.314771,59.625607,43.049738
51.722471,81.965672,186.074936,186.019770,94.648593,93.685243,29.005456,14.179281,185.975911,1.491689,79.915312,52.644768,183.830957,187.421678,181.457145,186.626162,97.444843,185.213529,-0.000586,-1.745566,32.000000,-235.829898,186.561983,-0.024418,30.692222,0.686747,420194.180002,0.954497,39.911767,22.292433,3.600545,0.066884,0.031399,221.107309,32.000000,237.981029,212.225828,218.591647,198.160558,32.000000,190.510891,67.894506,65.043958,111.887015,90.329327,50.969706,21.436312,65.229866,20.904820,97.314771,59.625480,42.966979
51.658400,81.970361,185.984647,186.029320,94.658870,93.683980,29.026989,14.176285,185.946274,1.491640,79.979378,52.666299,183.801081,187.419171,181.494653,186.649405,97.395938,185.128749,-0.000585,-1.745580,32.000000,-235.833386,186.546422,-0.024405,30.584249,0.687719,420224.564712,0.952300,39.892576,22.255800,3.599340,0.054591,0.022041,221.692052,32.000000,237.347244,212.581478,220.648932,198.051080,32.000000,190.645514,67.881920,65.030077,111.923535,90.329327,50.901699,21.436312,65.266615,20.904368,97.314771,59.634360,42.881286
51.675690,81.970361,186.082001,186.029320,94.667125,93.677670,28.990601,14.184133,185.908361,1.491657,80.046224,52.717032,183.787321,187.371067,181.413392,186.509921,97.378317,185.051060,-0.000587,-1.745576,32.000000,-235.824718,186.469102,-0.024414,30.544045,0.689013,420305.943833,0.952355,39.943577,22.306174,3.597565,0.047683,0.019916,221.728372,32.000000,237.310212,213.415170,220.183920,196.980320,32.000000,191.304722,67.851792,65.009447,111.942585,90.329327,50.968828,21.436312,65.266560,20.907549,97.314771,59.627978,43.049591
51.713963,81.989941,186.017010,186.038590,94.678378,93.673932,29.008865,14.182706,186.003035,1.491549,80.129948,52.643645,183.813485,187.325759,181.337870,186.563744,97.390627,185.032982,-0.000587,-1.745578,32.000000,-235.822867,186.537181,-0.024404,30.469904,0.691964,420426.360293,0.952927,40.012725,22.322550,3.600279,0.055319,0.016700,221.128689,32.000000,237.945367,213.562856,217.515439,196.981584,32.000000,191.446955,67.849778,65.027879,111.977247,90.329327,50.907119,21.436312,65.226458,20.907549,97.375864,59.616215,43.052892
51.697978,81.986632,185.956050,186.030444,94.644569,93.667551,29.019064,14.178425,186.021962,1.491573,80.126055,52.664216,183.755816,187.264710,181.380328,186.563700,97.398038,185.061349,-0.000587,-1.745565,32.000000,-235.828623,186.517237,-0.024457,30.440006,0.692896,420418.904332,0.953712,39.995324,22.310351,3.600958,0.054198,0.017935,220.490553,32.000000,238.528693,213.363626,215.193053,197.063538,32.000000,191.601252,67.857748,65.023354,111.975443,90.329327,50.925444,21.436312,65.250539,20.907549,97.365419,59.624565,42.997280
51.719735,81.983874,185.952333,186.038028,94.528370,93.663735,29.019542,14.187986,185.922510,1.491621,80.053640,52.746875,183.759259,187.351267,181.439818,186.606998,97.410155,185.026345,-0.000587,-1.745560,32.000000,-235.817751,186.383381,-0.024517,30.419497,0.693934,420382.969290,0.952354,39.976403,22.291102,3.597036,0.058812,0.012101,220.522991,32.000000,238.541425,212.429480,215.322581,198.047392,32.000000,190.463822,67.892842,65.044793,111.986181,90.329327,50.900181,21.436312,65.262501,20.907549,97.365289,59.622529,43.037485
51.773209,81.983874,185.923807,186.038028,94.434503,93.657497,28.989437,14.184419,185.933325,1.491599,79.881173,52.673946,183.785635,187.359281,181.430135,186.519333,97.379801,185.133618,-0.000587,-1.745553,32.000000,-235.823121,186.413098,-0.024497,30.395579,0.694578,420346.216777,0.952266,39.989171,22.294582,3.596969,0.060825,0.034257,220.925948,32.000000,238.223759,212.063501,218.036549,198.185295,32.000000,190.438949,67.829916,65.003359,111.954331,90.329327,50.907241,21.436312,65.218395,20.907549,97.356518,59.622342,43.098894
51.692552,81.987459,185.886075,186.041680,94.427910,93.652831,28.992788,14.181850,185.776635,1.491530,79.902714,52.624433,183.849282,187.362911,181.467409,186.563865,97.333535,185.144762,-0.000587,-1.746118,32.000000,-235.824379,186.426029,-0.024446,30.460935,0.694729,420291.680277,0.951771,39.964531,22.269026,3.595385,0.052666,0.008126,221.565388,32.000000,237.310526,212.378776,220.415605,198.037781,32.000000,190.695709,67.824136,64.993386,111.985933,90.329327,50.919738,21.436312,65.237259,20.907549,97.367582,59.628853,43.007111
51.667203,81.977531,186.025507,186.048983,94.384609,93.651598,29.016331,14.180138,185.960587,1.491505,80.053879,52.733665,183.842742,187.292196,181.422142,186.512607,97.315934,185.075957,-0.000587,-1.747860,32.000000,-235.829205,186.421706,-0.024420,30.514383,0.694494,420290.450058,0.951629,39.910775,22.340555,3.591120,0.062691,0.025717,221.729012,32.000000,237.285615,213.204932,220.359018,197.196080,32.000000,191.377727,67.824641,64.989300,112.003816,90.329327,50.947818,21.436312,65.273861,20.899888,97.367542,59.619903,42.836605
51.679723,82.008143,186.098198,186.053478,94.362566,93.650336,29.012622,14.186559,185.911113,1.491528,80.114351,52.671538,183.857719,187.307753,181.345727,186.465898,97.330614,185.011859,-0.000587,-1.749021,32.000000,-235.819014,186.388154,-0.024436,30.605807,0.693855,420399.833878,0.953090,39.995458,22.391098,3.595993,0.060098,0.032964,221.297168,32.000000,237.654890,213.399549,218.090776,197.119964,32.000000,191.331518,67.846995,64.990024,111.987014,90.329327,50.920528,21.436312,65.262683,20.899691,97.367542,59.627289,42.954507
51.658128,82.008143,185.847779,186.053478,94.396200,93.643994,29.010684,14.181422,185.803664,1.491506,80.162524,52.578360,183.774065,187.205555,181.372817,186.449515,97.358879,185.060265,-0.000587,-1.749006,32.000000,-235.828249,186.387748,-0.024444,30.666206,0.693333,420426.257253,0.952788,40.011036,22.382292,3.600456,0.066097,0.048854,220.587555,32.000000,238.374749,213.433054,215.232698,197.075488,32.000000,191.603768,67.850105,65.024451,111.980416,90.329327,50.881865,21.436312,65.283633,20.899691,97.463234,59.625017,43.058542
51.653749,82.042892,185.955192,186.052916,94.354708,93.638908,28.973085,14.181993,185.898375,1.491681,80.144697,52.599723,183.761989,187.250170,181.464675,186.370064,97.370219,184.990805,-0.000587,-1.749011,32.000000,-235.826531,186.344919,-0.024442,30.711656,0.691365,420424.192728,0.952717,40.029049,22.343007,3.600991,0.056839,0.030826,220.334943,32.000000,238.592699,212.581158,215.066695,197.969810,32.000000,190.740927,67.896347,65.029527,111.981687,90.329327,50.862869,21.436312,65.293443,20.926536,97.463234,59.632452,43.062430
51.635009,82.061922,185.773651,186.062185,94.253343,93.628753,29.028281,14.179710,185.813719,1.491581,80.020619,52.621968,183.763421,187.302371,181.424083,186.379678,97.377561,184.948038,-0.000586,-1.749004,32.000000,-235.831437,186.390441,-0.024466,30.737646,0.689491,420357.696784,0.953148,40.050781,22.333323,3.597648,0.047463,0.032356,220.799443,32.000000,238.222375,212.244902,217.550010,198.158820,32.000000,190.671401,67.892559,65.017795,111.954499,90.329327,50.852319,21.436312,65.303061,20.941679,97.463234,59.625194,43.076076
51.675791,82.071574,185.907475,186.073421,94.274610,93.618572,29.008189,14.184561,185.857796,1.491377,80.067831,52.549337,183.811142,187.266279,181.454235,186.413377,97.320463,184.971826,-0.000586,-1.749021,32.000000,-235.823798,186.331825,-0.024465,30.762115,0.688857,420358.761036,0.954502,40.089938,22.295318,3.600033,0.055976,0.026990,221.440394,32.000000,237.425292,212.377366,219.929706,198.256660,32.000000,190.566734,67.842967,64.985983,111.970300,90.329327,50.829010,21.436312,65.292609,20.942494,97.463234,59.628273,43.053259
51.646176,82.071574,186.005690,186.073421,94.244670,93.610936,29.021193,14.184419,185.795220,1.491309,80.124383,52.603936,183.837497,187.238241,181.468127,186.447460,97.332479,184.970051,-0.000586,-1.750174,32.000000,-235.824596,186.376877,-0.024469,30.736701,0.687933,420333.111552,0.953002,40.127835,22.271553,3.597824,0.050692,0.041577,221.464892,32.000000,237.308958,213.000606,220.345321,197.387325,32.000000,190.926090,67.833683,64.983763,112.003089,90.329327,50.932327,21.436312,65.309186,20.950789,97.463234,59.620916,42.928315
51.675754,82.065231,185.876505,186.082691,94.225229,93.600762,28.964138,14.174001,185.821903,1.491111,80.219775,52.611549,183.863950,187.265343,181.418338,186.393201,97.320946,185.006157,-0.000585,-1.750158,32.000000,-235.836981,186.396317,-0.024487,30.656528,0.687224,420378.536259,0.952765,40.096437,22.337786,3.597574,0.050343,0.034751,221.421974,32.000000,237.666804,213.549199,218.519343,196.904866,32.000000,191.466985,67.777497,64.977479,111.985806,90.329327,50.854843,21.436312,65.307318,20.946845,97.463234,59.627742,42.926847
51.692257,82.074608,185.873502,186.078478,94.177925,93.585529,28.996037,14.184276,185.783964,1.491151,80.189909,52.613052,183.786393,187.244297,181.391816,186.359472,97.334467,184.960604,-0.000584,-1.750146,32.000000,-235.827034,186.283407,-0.024474,30.583410,0.688384,420338.827977,0.952853,40.126245,22.325088,3.601538,0.069315,0.023816,220.499037,32.000000,238.348976,213.468678,215.628205,196.814427,32.000000,191.896727,67.740079,64.986271,111.994366,90.329327,50.878876,21.436312,65.292544,20.954887,97.463234,59.629010,43.055313
51.674142,82.061646,185.964595,186.068927,94.125279,93.577956,29.004807,14.182421,185.851079,1.491027,80.095155,52.695827,183.715330,187.233633,181.432641,186.479524,97.343015,184.890024,-0.000584,-1.750149,32.000000,-235.826430,186.263605,-0.024473,30.441554,0.689363,420290.851528,0.954019,40.090132,22.350484,3.596977,0.043371,0.016112,220.247848,32.000000,238.569511,212.844087,214.759105,197.774444,32.000000,191.097078,67.717917,64.981151,112.011084,90.329327,50.888739,21.436312,65.277276,20.955870,97.463234,59.631616,43.032129
51.719193,82.061646,185.839614,186.068927,94.143673,93.567751,29.005593,14.179281,185.829962,1.490938,79.974947,52.556077,183.792104,187.135880,181.458372,186.284885,97.383124,184.855542,-0.000582,-1.750138,32.000000,-235.829242,186.370760,-0.024491,30.387108,0.690704,420200.034904,0.952506,40.082902,22.319472,3.595771,0.057446,0.019728,220.581975,32.000000,238.366287,212.298106,216.738188,198.157891,32.000000,190.583857,67.713672,65.024060,111.990827,90.329327,50.867769,21.436312,65.276362,20.946809,97.463234,59.630249,43.034330
51.675009,82.038204,185.881810,186.062185,94.177727,93.556380,29.011230,14.178568,185.834805,1.490965,80.020771,52.616440,183.848726,187.223255,181.468326,186.349526,97.329075,184.941510,-0.000583,-1.750153,32.000000,-235.829792,186.307557,-0.024490,30.388472,0.694334,420143.949723,0.952473,40.088168,22.283816,3.598794,0.055797,0.024406,221.230010,32.000000,237.576329,212.285069,219.476524,198.149045,32.000000,190.544251,67.699109,64.991084,111.988664,90.329327,50.810825,21.436312,65.292705,20.929559,97.463234,59.629010,43.055387
51.642200,82.041238,185.890414,186.062747,94.172968,93.542579,29.006840,14.175000,185.816692,1.490996,80.066675,52.627329,183.848648,187.209247,181.526493,186.384584,97.291183,185.004707,-0.000583,-1.748991,32.000000,-235.834998,186.283431,-0.024468,30.451677,0.694575,420001.729205,0.951443,40.042848,22.230461,3.593243,0.041844,0.022746,221.480988,32.000000,237.262791,212.772928,220.728044,197.485542,32.000000,190.942690,67.712335,64.982230,112.007545,90.329327,50.885574,21.436312,65.320364,20.932386,97.463234,59.617081,42.983413
51.597191,82.055854,185.871047,186.070051,94.180296,93.531126,29.061254,14.175428,185.871544,1.491042,80.154989,52.607940,183.888374,187.220442,181.426608,186.382731,97.295969,184.953715,-0.000584,-1.748980,32.000000,-235.830309,186.355486,-0.024339,30.594556,0.695089,420043.591834,0.951971,40.063853,22.317531,3.597132,0.050890,0.018526,221.544959,32.000000,237.528058,213.359974,219.153910,197.091075,32.000000,191.540568,67.683232,64.973903,112.030844,90.329327,50.879021,21.436312,65.347096,20.932929,97.463234,59.626974,43.024426
51.650168,82.055854,185.922955,186.070051,94.166861,93.519666,29.026001,14.182706,185.770300,1.491063,80.224323,52.628051,183.867031,187.282367,181.404837,186.371266,97.333877,184.941730,-0.000583,-1.748983,32.000000,-235.822539,186.305332,-0.024222,30.668645,0.693976,420071.014867,0.952637,40.099912,22.379690,3.599584,0.044630,0.019580,220.669684,32.000000,238.229430,213.344447,216.345265,196.983405,32.000000,191.758763,67.691531,64.997674,112.011585,90.329327,50.890026,21.436312,65.334976,20.944798,97.463234,59.623896,43.067346
51.682702,82.084261,185.859258,186.079320,94.201415,93.505667,28.988504,14.180851,185.787567,1.490880,80.207974,52.699617,183.748290,187.184594,181.432876,186.406896,97.330598,184.926326,-0.000582,-1.748993,32.000000,-235.827181,186.362051,-0.024203,30.766599,0.691170,420052.430676,0.951670,40.159858,22.355324,3.602348,0.054908,0.034782,220.193067,32.000000,238.520400,212.925372,214.776953,197.510793,32.000000,191.273094,67.718182,64.978495,112.051469,90.329327,50.852738,21.436312,65.321377,20.967420,97.463234,59.632413,43.035944
51.693472,82.078745,185.820792,186.084377,94.188664,93.494225,29.018042,14.177426,185.746878,1.490753,80.005922,52.644700,183.796536,187.161104,181.452493,186.388803,97.352603,184.970731,-0.000583,-1.748984,32.000000,-235.832900,186.275089,-0.024221,30.765445,0.688921,419905.005638,0.951650,40.106506,22.312813,3.599658,0.063231,0.013794,220.372733,32.000000,238.512725,212.297996,216.181679,198.092812,32.000000,190.785821,67.728672,65.017821,112.005092,90.329327,50.855716,21.436312,65.306513,20.964305,97.463234,59.626738,43.031176
51.773459,82.045926,185.765095,186.079320,94.148876,93.485870,28.980670,14.181850,185.879274,1.490714,79.960808,52.566443,183.831175,187.215282,181.427133,186.336999,97.316914,185.014006,-0.000583,-1.748945,32.000000,-235.824051,186.372513,-0.024220,30.677090,0.686093,419864.434102,0.952153,40.102168,22.310177,3.596160,0.065213,0.034081,221.049584,32.000000,237.710897,212.368788,218.838250,198.148532,32.000000,190.590148,67.747899,64.975333,111.987377,90.329327,50.821963,21.436312,65.285427,20.965342,97.463234,59.625548,43.051278
51.716207,82.045926,185.954634,186.079320,94.204469,93.480756,29.017791,14.178853,185.761217,1.490494,79.935212,52.575141,183.849715,187.210817,181.484063,186.416958,97.270345,184.943754,-0.000582,-1.748921,32.000000,-235.829834,186.232789,-0.024241,30.579162,0.685782,419762.215997,0.950840,40.085818,22.305225,3.594667,0.059633,0.024151,221.369740,32.000000,237.233575,212.525964,220.635438,197.939307,32.000000,190.644081,67.753484,64.966327,112.014728,90.329327,50.899196,21.436312,65.297766,20.940949,97.463234,59.632964,43.053186
51.616203,82.007316,185.896651,186.072579,94.218801,93.474394,29.025953,14.177426,185.680523,1.490180,80.078509,52.556983,183.853658,187.136309,181.441936,186.335672,97.306485,184.925513,-0.000583,-1.748936,32.000000,-235.831097,186.268563,-0.024241,30.445881,0.686498,419705.156563,0.950310,39.972575,22.357531,3.588037,0.058899,0.026899,221.540749,32.000000,237.390137,213.233176,219.639770,197.294469,32.000000,191.505121,67.750042,64.961620,111.998473,90.329327,50.810007,21.436312,65.329819,20.940949,97.342688,59.627958,42.905351
51.609709,82.032964,185.758642,186.073983,94.213307,93.468021,28.973064,14.181422,185.725214,1.489996,80.183145,52.548634,183.833749,187.268848,181.400220,186.369004,97.322161,185.095361,-0.000583,-1.748953,32.000000,-235.827593,186.298011,-0.024251,30.405440,0.689914,419795.188394,0.950182,40.030130,22.377124,3.595674,0.051507,0.028665,220.684933,32.000000,238.027907,213.249668,217.055200,196.975896,32.000000,191.883727,67.767869,64.974498,111.992145,90.329327,50.821118,21.436312,65.367183,20.960629,97.342711,59.621457,43.002489
51.661210,82.044271,185.788675,186.075388,94.275262,93.461721,29.026203,14.178996,185.655452,1.489969,80.203327,52.498939,183.776316,187.186980,181.390560,186.302690,97.349323,184.834852,-0.000584,-1.748950,32.000000,-235.832478,186.245822,-0.024277,30.438774,0.693878,419709.455436,0.951757,40.092167,22.333978,3.601517,0.060629,0.031716,220.202175,32.000000,238.436117,213.171295,214.975996,197.195746,32.000000,191.559968,67.800235,64.995701,111.993558,90.329327,50.788154,21.436312,65.363250,20.961064,97.342711,59.620956,43.005570
51.662101,82.044271,185.755591,186.075388,94.373983,93.457890,29.001916,14.185132,185.725166,1.490000,80.087038,52.716569,183.757505,187.109432,181.449488,186.241842,97.348669,184.833969,-0.000584,-1.748960,32.000000,-235.826833,186.240700,-0.024266,30.516613,0.694469,419690.068703,0.953619,40.124358,22.383512,3.599296,0.065342,0.031474,220.383842,32.000000,238.398164,212.543566,215.680129,197.720070,32.000000,190.866650,67.820970,65.006488,111.947822,90.329327,50.811445,21.436312,65.352095,20.970259,97.342711,59.622254,42.790898
51.677031,82.071023,185.911354,186.080163,94.425715,93.451524,29.048131,14.183277,185.695363,1.489958,80.035842,52.614165,183.790617,187.144117,181.452826,186.294422,97.344757,184.834399,-0.000584,-1.748993,32.000000,-235.825410,186.240150,-0.024235,30.665131,0.693139,419595.876879,0.950806,40.083808,22.256313,3.596290,0.070207,0.024858,220.793532,32.000000,237.906598,212.231128,218.473929,198.253025,32.000000,190.141619,67.813088,64.993153,111.937643,90.329327,50.817497,21.436312,65.357084,20.991454,97.342711,59.627397,43.048637
51.653342,82.084812,185.779454,186.081849,94.368774,93.447716,29.014085,14.178996,185.743381,1.489869,80.027009,52.687691,183.848768,187.120750,181.449198,186.267650,97.300262,184.804163,-0.000583,-1.748971,32.000000,-235.826905,186.176806,-0.024214,30.740662,0.691240,419579.535494,0.951546,40.082911,22.256627,3.595587,0.054640,0.030589,221.420389,32.000000,237.367465,212.375287,220.372277,198.102485,32.000000,190.351531,67.804417,64.946049,111.934995,90.329327,50.820304,21.436312,65.358648,21.002953,97.342711,59.618005,42.964778
51.649115,82.060543,185.783816,186.090556,94.326488,93.446414,29.005645,14.179424,185.699845,1.489756,80.087732,52.603327,183.884411,187.117263,181.447704,186.251128,97.316796,184.845074,-0.000582,-1.748974,32.000000,-235.833197,186.310698,-0.024241,30.728493,0.688165,419582.114513,0.949731,40.094638,22.260705,3.597563,0.047003,0.030020,221.601071,32.000000,237.348348,213.106717,220.079854,197.383785,32.000000,191.475144,67.821452,64.955211,111.899841,90.329327,50.760162,21.436312,65.344998,21.004070,97.342711,59.622313,43.065071
51.619077,82.060543,185.772298,186.090556,94.364946,93.442626,28.965578,14.179710,185.693756,1.489800,80.206741,52.636424,183.853297,187.087860,181.372631,186.348223,97.329782,184.805366,-0.000582,-1.750140,32.000000,-235.829634,186.240498,-0.024449,30.650444,0.686377,419673.185307,0.951312,40.132269,22.293582,3.596659,0.064234,0.033428,221.086226,32.000000,237.810950,213.345793,217.790417,196.925548,32.000000,192.031339,67.803718,64.973733,111.867524,90.329327,50.813989,21.436312,65.382656,20.986382,97.342711,59.619215,42.866466
51.616934,82.067989,185.669126,186.095894,94.377636,93.441310,29.005844,14.179567,185.686095,1.489624,80.220496,52.544667,183.776241,187.108760,181.405600,186.175323,97.370293,184.826608,-0.000580,-1.751303,32.000000,-235.830268,186.200708,-0.024436,30.481837,0.686656,419611.243533,0.951604,40.112254,22.292768,3.597038,0.066942,0.044372,220.421498,32.000000,238.398477,213.487721,215.193257,197.154930,32.000000,191.558011,67.823447,64.989355,111.842121,90.329327,50.770999,21.436312,65.375798,20.992916,97.342711,59.629050,42.962210
51.594139,82.097499,185.852454,186.103759,94.378922,93.434878,28.974401,14.176998,185.638254,1.489576,80.218911,52.615845,183.778311,187.122504,181.440118,186.311612,97.363905,184.748132,-0.000581,-1.751306,32.000000,-235.836607,186.150171,-0.024442,30.415957,0.688712,419587.049128,0.953483,40.142501,22.264525,3.598908,0.057371,0.039883,220.335758,32.000000,238.452174,212.700168,215.217625,197.608254,32.000000,190.981020,67.810812,64.958728,111.800624,90.329327,50.840721,21.436312,65.403339,21.016418,97.342711,59.627830,42.969107
51.619370,82.130594,185.722199,186.106568,94.299682,93.427196,29.028145,14.179281,185.699539,1.489348,80.132215,52.560950,183.808887,187.144363,181.443126,186.233547,97.355084,184.828444,-0.000581,-1.751295,32.000000,-235.827603,186.163549,-0.024442,30.375779,0.692242,419519.548875,0.952206,40.152104,22.232175,3.597058,0.054192,0.025321,220.809433,32.000000,238.122636,212.327543,217.597309,198.132170,32.000000,189.992444,67.840000,64.990519,111.768994,90.329327,50.801640,21.436312,65.394589,21.017702,97.342711,59.614760,42.907331
51.606683,82.130594,185.727363,186.106568,94.331454,93.419524,29.022391,14.179281,185.662112,1.489255,80.160096,52.653052,183.884356,187.105049,181.512899,186.259786,97.303826,184.904188,-0.000581,-1.751305,32.000000,-235.829242,186.247412,-0.024414,30.451808,0.694573,419549.010925,0.953698,40.204578,22.208406,3.602201,0.038054,0.009404,221.393315,32.000000,237.440983,212.194471,220.227235,198.252928,32.000000,190.416784,67.852174,64.970593,111.774723,90.329327,50.787219,21.436312,65.410239,21.044631,97.342711,59.619884,42.926994
51.633067,82.139143,185.638417,186.104321,94.437789,93.411861,28.972728,14.177997,185.711983,1.489069,80.257308,52.539199,183.905680,187.051891,181.483407,186.275452,97.287259,184.771168,-0.000580,-1.751293,32.000000,-235.829707,186.178417,-0.024415,30.644753,0.694800,419558.510351,0.951426,40.212257,22.248090,3.597917,0.059946,0.016476,221.621522,32.000000,237.327850,213.068245,220.400076,197.416321,32.000000,191.376398,67.838446,64.979776,111.788090,90.329327,50.759470,21.436312,65.402465,21.052938,97.342711,59.621762,43.066098
51.685525,82.148520,185.765846,186.108253,94.496464,93.406780,29.011006,14.179281,185.690223,1.489042,80.343714,52.613093,183.918859,187.087758,181.386393,186.274780,97.275709,184.778329,-0.000581,-1.751292,32.000000,-235.824980,186.200749,-0.024400,30.693350,0.693176,419622.873050,0.951791,40.225035,22.328447,3.598901,0.057808,0.027437,221.246099,32.000000,237.560129,213.383754,218.621627,196.825265,32.000000,192.050687,67.835055,64.959677,111.793734,90.329327,50.794102,21.436312,65.377436,21.061954,97.342711,59.627417,43.039026
51.738394,82.157070,185.660150,186.111624,94.533022,93.402912,29.020031,14.179567,185.643928,1.489087,80.298808,52.589175,183.840432,187.129804,181.416876,186.238885,97.307738,184.821384,-0.000581,-1.751289,32.000000,-235.827318,186.167097,-0.024417,30.734971,0.688191,419611.374187,0.952835,40.207011,22.293906,3.595340,0.072680,0.033934,220.536228,32.000000,238.278313,213.578403,215.599781,197.047498,32.000000,191.548985,67.834507,64.983755,111.794399,90.329327,50.796396,21.436312,65.369646,21.063910,97.342711,59.625676,43.053479
51.685060,82.157070,185.649261,186.111624,94.544956,93.396541,28.998861,14.185275,185.665327,1.489089,80.182618,52.713300,183.825764,187.141385,181.438666,186.221939,97.276218,184.927812,-0.000582,-1.751260,32.000000,-235.825543,186.143763,-0.024441,30.690255,0.686816,419592.306925,0.950501,40.163587,22.308209,3.594156,0.061861,0.044164,220.420771,32.000000,238.435257,212.828696,215.047706,197.474526,32.000000,191.011979,67.883222,64.971694,111.782366,90.329327,50.742283,21.436312,65.384570,21.072491,97.342711,59.628627,42.989136
51.720432,82.145211,185.653942,186.114714,94.636151,93.393960,29.002698,14.175571,185.720998,1.488830,80.066326,52.711556,183.820750,187.086005,181.514742,186.205064,97.314957,184.854281,-0.000581,-1.751268,32.000000,-235.834264,186.204381,-0.024416,30.505466,0.684916,419500.314152,0.949133,40.118965,22.292723,3.588441,0.061589,0.018001,220.630873,32.000000,238.333857,212.222659,216.962567,198.249894,32.000000,190.061321,67.891277,64.986455,111.745719,90.329327,50.799570,21.436312,65.362049,21.065422,97.342711,59.618861,43.039099
51.714821,82.130869,185.657353,186.106849,94.624328,93.391361,29.010932,14.181565,185.622064,1.488384,80.029207,52.583701,183.866129,187.131149,181.495729,186.289776,97.243341,184.868763,-0.000581,-1.752238,32.000000,-235.829745,186.129285,-0.024404,30.460908,0.686488,419558.300344,0.950824,40.172605,22.365127,3.591933,0.059902,0.020716,221.346562,32.000000,237.576048,212.137820,219.855529,198.266704,32.000000,190.523492,67.890206,64.950733,111.755943,90.329327,50.741378,21.436312,65.367614,21.056348,97.342711,59.622106,42.935871
51.681176,82.133076,185.800660,186.091961,94.639400,93.391317,29.018195,14.179424,185.689221,1.488372,80.138670,52.611936,183.911679,187.100625,181.495690,186.204027,97.231216,184.803285,-0.000581,-1.752227,32.000000,-235.827132,186.222755,-0.024364,30.407066,0.690186,419443.340856,0.949939,40.125165,22.298144,3.589567,0.054097,0.025158,221.545641,32.000000,237.203609,212.918862,220.542065,197.611319,32.000000,191.337307,67.897649,64.964464,111.794652,90.329327,50.762821,21.436312,65.351039,21.058072,97.342711,59.624850,42.837779
51.719445,82.133076,185.652216,186.091961,94.626036,93.391287,29.013728,14.184419,185.674604,1.488421,80.190288,52.687753,183.930295,187.207084,181.424037,186.297682,97.234347,184.818400,-0.000582,-1.752222,32.000000,-235.818204,186.248634,-0.024327,30.437121,0.691232,419544.745230,0.949722,40.116467,22.375324,3.590022,0.064690,0.035139,221.458092,32.000000,237.350425,213.419681,218.934320,196.995433,32.000000,191.601085,67.877531,64.961808,111.779929,90.329327,50.732444,21.436312,65.369853,21.061505,97.342711,59.617730,43.076883
51.824255,82.112667,185.885755,186.090837,94.624332,93.395114,29.007887,14.180423,185.752817,1.488199,80.179318,52.825241,183.879407,187.201620,181.444160,186.316504,97.284617,184.920838,-0.000583,-1.751647,32.000000,-235.827609,186.227180,-0.024401,30.616980,0.693292,419585.584442,0.950159,40.152519,22.362290,3.595132,0.062434,0.028698,220.700446,32.000000,238.232655,213.514240,216.057430,197.039065,32.000000,191.554384,67.884846,64.987933,111.810018,90.329327,50.790963,21.436312,65.336605,21.047534,97.342711,59.626443,43.061403
51.854781,82.089501,185.842130,186.088871,94.611036,93.398935,29.008025,14.184133,185.795098,1.488103,80.029099,52.812058,183.826327,187.137470,181.491211,186.438862,97.301923,184.888309,-0.000585,-1.751048,32.000000,-235.822587,186.329438,-0.024402,30.710030,0.691697,419559.352980,0.949542,40.114022,22.364968,3.589602,0.050768,0.028371,220.399398,32.000000,238.360583,213.081239,214.894664,197.395358,32.000000,191.307112,67.920465,64.996961,111.826655,90.329327,50.799906,21.436312,65.289705,21.031270,97.342711,59.620385,42.958175
51.753313,81.981944,185.895075,186.071174,94.593677,93.410358,29.014028,14.173145,185.700594,1.487967,79.714948,52.679566,183.845039,187.206577,181.516976,186.350296,97.304592,184.960410,-0.000586,-1.751064,32.000000,-235.835706,186.281087,-0.024404,30.759990,0.687037,419407.740129,0.947642,39.988294,22.354050,3.586849,0.056335,0.013818,220.420624,32.000000,238.434429,212.194648,216.525859,198.223711,32.000000,190.453149,67.914181,65.002760,111.790115,90.329327,50.792643,21.436312,65.319466,21.032449,97.342711,59.620139,43.096179
51.739867,81.981944,185.874011,186.071174,94.613226,93.416656,29.009177,14.188843,185.688507,1.487863,79.785312,52.781680,183.895506,187.345924,181.512651,186.437053,97.302078,184.950642,-0.000587,-1.751043,32.000000,-235.817386,186.402348,-0.024073,30.749106,0.684440,419348.650993,0.947018,39.934484,22.324250,3.583896,0.055003,0.028664,221.203277,32.000000,237.521873,212.210797,219.555877,198.234981,32.000000,190.636266,67.918868,64.979078,111.820082,90.329327,50.807502,21.436312,65.352315,20.950285,97.342711,59.620375,43.026847
51.754409,81.966776,185.844401,186.040837,94.554031,93.417883,29.019331,14.180994,185.769895,1.487692,79.843637,52.732410,183.848641,187.291911,181.532015,186.381940,97.229399,184.931693,-0.000588,-1.751040,32.000000,-235.828677,186.377694,-0.024080,30.635993,0.684609,419320.712735,0.948704,39.928839,22.349272,3.591945,0.059369,0.035951,221.525899,32.000000,237.119398,212.835770,220.407911,197.796876,32.000000,190.982661,67.907857,64.955923,111.839547,90.329327,50.818323,21.436312,65.328526,20.938361,97.342711,59.628922,43.074169
51.750218,81.988563,185.775179,186.033534,94.510583,93.421637,29.015789,14.177426,185.817320,1.487623,79.950170,52.679136,183.864876,187.247072,181.450972,186.461654,97.263402,184.952285,-0.000588,-1.751017,32.000000,-235.832572,186.316205,-0.024114,30.547009,0.685001,419360.305546,0.949194,39.942357,22.348035,3.592472,0.062737,0.031247,221.469570,32.000000,237.218128,213.474105,219.378621,196.889338,32.000000,191.492642,67.904596,64.979366,111.841361,90.329327,50.773832,21.436312,65.336028,20.938215,97.410723,59.621359,42.813568
51.754224,81.976428,185.785963,186.030444,94.495845,93.425431,29.006315,14.176285,185.731354,1.487547,80.040548,52.742320,183.851930,187.246583,181.401861,186.418138,97.292323,184.970732,-0.000585,-1.751588,32.000000,-235.828141,186.351611,-0.024145,30.405886,0.687244,419468.343572,0.948550,39.912571,22.413438,3.590890,0.053359,0.025604,220.827530,32.000000,237.968257,213.609851,216.604267,196.944620,32.000000,191.839530,67.891196,64.991383,111.835406,90.329327,50.788387,21.436312,65.353461,20.938215,97.410649,59.620513,43.055093
51.765171,81.976428,185.844976,186.030444,94.517987,93.429177,29.019918,14.180708,185.848059,1.487495,80.051282,52.661951,183.739631,187.269766,181.468064,186.420932,97.323018,184.886353,-0.000584,-1.752159,32.000000,-235.825029,186.382467,-0.024126,30.411105,0.689164,419453.565735,0.948838,39.938570,22.387342,3.589843,0.040040,0.030127,220.404551,32.000000,238.282137,213.263988,214.742409,197.386012,32.000000,191.424070,67.895179,65.002058,111.868779,90.329327,50.793033,21.436312,65.331802,20.928662,97.410649,59.628479,43.061623
51.854342,81.987459,185.998015,186.045051,94.558853,93.434259,29.007302,14.178711,185.918464,1.487424,79.879287,52.804036,183.773306,187.211979,181.507356,186.376397,97.334128,184.935286,-0.000586,-1.752148,32.000000,-235.833747,186.376226,-0.024094,30.539665,0.692352,419402.655286,0.949079,39.922409,22.365506,3.589774,0.051795,0.038071,220.338576,32.000000,238.407952,212.369371,215.769795,198.405692,32.000000,190.400326,67.860479,64.983518,111.814438,90.329327,50.816302,21.436312,65.281997,20.928662,97.445023,59.630220,43.072408
51.827680,81.962639,185.986899,186.051230,94.614593,93.444428,29.011802,14.176570,185.860592,1.487411,79.667826,52.761123,183.810191,187.321743,181.507105,186.502195,97.304318,185.026519,-0.000587,-1.752124,32.000000,-235.831134,186.399212,-0.024110,30.617032,0.692300,419357.820946,0.948454,39.911406,22.302404,3.590155,0.052688,0.028811,221.008555,32.000000,237.640604,212.269016,218.802476,198.159647,32.000000,190.735815,67.869763,64.985321,111.829013,90.329327,50.846114,21.436312,65.287052,20.909592,97.444982,59.622303,43.016209
51.824351,81.909964,185.944096,186.040275,94.654742,93.455832,29.017178,14.179995,185.924652,1.487276,79.668857,52.753340,183.830723,187.380305,181.509626,186.535445,97.254285,185.041044,-0.000587,-1.752284,32.000000,-235.828201,186.438206,-0.024146,30.769746,0.688801,419326.917153,0.947173,39.832884,22.310088,3.586932,0.054069,0.024365,221.532977,32.000000,237.038841,212.740644,220.365727,197.837712,32.000000,190.837430,67.848481,64.941841,111.837531,90.329327,50.821231,21.436312,65.282962,20.909100,97.444982,59.628922,43.011513
51.832636,81.909964,185.923882,186.040275,94.661513,93.465399,29.016249,14.177854,185.865635,1.487109,79.783509,52.817149,183.854640,187.305573,181.478680,186.453445,97.297083,185.011806,-0.000588,-1.752301,32.000000,-235.830013,186.455644,-0.024117,30.800352,0.687379,419411.188011,0.947601,39.834827,22.374929,3.588563,0.053076,0.023618,221.607456,32.000000,237.165154,213.431516,219.968406,197.178188,32.000000,191.337463,67.862231,64.974841,111.865013,90.329327,50.821712,21.436312,65.276095,20.867792,97.444982,59.624368,43.070280
51.795109,81.881283,186.044946,186.029320,94.645293,93.471776,29.006076,14.177569,185.959326,1.487149,79.836501,52.752863,183.858106,187.441498,181.405104,186.480540,97.313204,185.040741,-0.000588,-1.750557,32.000000,-235.829807,186.507243,-0.024097,30.740976,0.683873,419488.710468,0.947486,39.785495,22.430539,3.587968,0.049294,0.017340,221.016775,32.000000,237.743006,213.532451,217.261397,196.996145,32.000000,191.506868,67.809159,64.994637,111.848835,90.329327,50.812547,21.436312,65.291311,20.844508,97.444982,59.624791,43.066465
51.844356,81.845983,186.087231,186.020051,94.598955,93.475598,29.011856,14.179281,185.888799,1.487008,79.823967,52.754413,183.769242,187.387585,181.457200,186.609212,97.332589,185.175984,-0.000588,-1.749968,32.000000,-235.832356,186.478935,-0.024084,30.691016,0.683112,419451.269769,0.947449,39.777177,22.376516,3.587004,0.042428,0.023420,220.417297,32.000000,238.337943,213.339605,214.939159,197.117275,32.000000,191.603777,67.798055,64.982244,111.838639,90.329327,50.883141,21.436312,65.262037,20.815902,97.444982,59.621605,43.062063
51.834136,81.850396,186.024552,186.017522,94.568120,93.480712,29.013116,14.178568,185.988436,1.487135,79.683783,52.772705,183.746698,187.421943,181.504273,186.556998,97.366289,185.053003,-0.000587,-1.749959,32.000000,-235.831267,186.605811,-0.024080,30.558627,0.685227,419437.123782,0.948525,39.786181,22.371504,3.591940,0.055465,0.039399,220.369903,32.000000,238.526930,212.462683,215.380365,198.200068,32.000000,190.664696,67.797510,64.995055,111.802574,90.329327,50.874811,21.436312,65.223318,20.813874,97.444982,59.626148,43.076517
51.839721,81.850396,186.113373,186.017522,94.523180,93.490871,29.009004,14.176285,185.941698,1.487078,79.554554,52.757589,183.818456,187.436788,181.556677,186.614853,97.379467,185.095285,-0.000586,-1.749767,32.000000,-235.836009,186.526354,-0.024067,30.494111,0.685839,419351.674155,0.947316,39.701430,22.404022,3.589344,0.064134,0.029316,221.036288,32.000000,238.002688,212.301728,218.271407,198.173535,32.000000,190.516285,67.825450,64.996791,111.775191,90.329327,50.894680,21.436312,65.253092,20.815264,97.444982,59.623001,43.067713
51.870880,81.830540,186.004022,186.016680,94.488734,93.499788,29.014983,14.182135,185.989716,1.487063,79.534378,52.722343,183.809225,187.536437,181.548160,186.566432,97.329818,185.167411,-0.000586,-1.748601,32.000000,-235.826880,186.594042,-0.024270,30.458155,0.688797,419324.405318,0.947539,39.716102,22.323127,3.588843,0.052235,0.025175,221.632145,32.000000,237.292066,212.570999,220.184380,197.960608,32.000000,190.692931,67.833310,64.956256,111.808218,90.329327,50.847368,21.436312,65.255498,20.797995,97.444982,59.627437,43.060889
51.831604,81.804065,186.143106,186.015556,94.402663,93.511185,29.016772,14.184133,186.041726,1.486846,79.576940,52.775834,183.785501,187.492270,181.488248,186.584891,97.314732,185.146555,-0.000586,-1.747392,32.000000,-235.824062,186.650535,-0.024292,30.487974,0.690519,419344.105555,0.947666,39.710495,22.326178,3.590169,0.054023,0.049209,221.631955,32.000000,237.205957,213.158019,220.230524,197.149224,32.000000,191.182340,67.802307,64.943097,111.792578,90.329327,50.902934,21.436312,65.253658,20.775482,97.444982,59.621821,43.016429
51.776570,81.793310,186.115746,186.002916,94.492505,93.521287,28.991429,14.180994,186.051498,1.486656,79.724990,52.702034,183.823294,187.498266,181.383101,186.720446,97.349069,185.153863,-0.000586,-1.747382,32.000000,-235.828349,186.560921,-0.024289,30.640714,0.690663,419432.376062,0.946898,39.659368,22.403505,3.585905,0.055867,0.027195,221.340525,32.000000,237.714480,213.424923,217.818949,196.860502,32.000000,191.407793,67.799307,64.953862,111.802242,90.329327,50.871527,21.436312,65.273853,20.772901,97.444982,59.626748,42.960303
51.752444,81.793310,186.183148,186.002916,94.571685,93.526366,29.005197,14.183848,186.022154,1.486633,79.754660,52.681335,183.779813,187.392314,181.453422,186.578087,97.408491,185.199323,-0.000586,-1.747359,32.000000,-235.826315,186.592002,-0.024293,30.713098,0.690913,419498.780414,0.947672,39.672313,22.410589,3.591305,0.058316,0.013693,220.448560,32.000000,238.493813,213.347335,215.230414,196.889687,32.000000,191.775579,67.829985,64.964608,111.826311,90.329327,50.920268,21.436312,65.293339,20.761987,97.444982,59.626316,43.036385
51.812139,81.801583,186.055469,185.984096,94.555064,93.534028,29.015495,14.183420,186.048857,1.486560,79.740859,52.767323,183.730347,187.430710,181.442535,186.658496,97.412558,185.122825,-0.000585,-1.746761,32.000000,-235.827562,186.578847,-0.024314,30.804679,0.688109,419499.739651,0.949672,39.716834,22.379055,3.594594,0.063791,0.022381,220.447534,32.000000,238.473573,212.682626,215.128616,197.893280,32.000000,190.614193,67.836421,64.958542,111.801830,90.329327,50.878516,21.436312,65.247182,20.765639,97.444982,59.625204,42.999408
