OSU 80 Ton Compressor Load Stand
51.787895,81.818130,186.075681,185.975107,94.478409,93.539148,29.006466,14.181993,185.981074,1.486630,79.609580,52.707094,183.736403,187.411992,181.495794,186.628059,97.441791,185.039124,-0.000585,-1.745009,32.000000,-235.826695,186.495188,-0.024313,30.781155,0.687019,419430.812928,0.949753,39.741080,22.337075,3.597572,0.065709,0.025509,220.802221,32.000000,238.157843,212.289336,217.660955,198.223774,32.000000,190.221463,67.878632,64.965417,111.810428,90.329327,50.880908,21.436312,65.269481,20.775702,97.444982,59.626463,43.046729
51.739824,81.834401,186.081505,185.973141,94.466809,93.548042,29.008892,14.176998,185.964476,1.486668,79.695857,52.675947,183.795526,187.479099,181.497194,186.600410,97.376192,185.190841,-0.000584,-1.745038,32.000000,-235.830378,186.500636,-0.024329,30.649343,0.683952,419434.739699,0.948326,39.689377,22.303656,3.590963,0.057435,0.023405,221.376258,32.000000,237.390970,212.478135,219.960393,197.961643,32.000000,190.453504,67.908081,64.958236,111.833685,90.329327,50.871624,21.436312,65.272882,20.773306,97.444982,59.626227,43.032056
51.742119,81.834401,186.079595,185.973141,94.486132,93.559541,29.008743,14.181850,185.989757,1.486651,79.842447,52.714586,183.807409,187.457362,181.465239,186.614878,97.350827,185.115052,-0.000582,-1.745031,32.000000,-235.826673,186.534530,-0.024321,30.590937,0.684891,419437.933052,0.949193,39.730274,22.242297,3.593034,0.066749,0.024888,221.681303,32.000000,237.205223,213.038716,220.541922,197.277780,32.000000,191.040579,67.892407,64.962543,111.836017,90.329327,50.884091,21.436312,65.292617,20.783519,97.444982,59.628282,43.047757
51.721262,81.870252,185.987057,185.977635,94.479932,93.567173,29.010173,14.177712,185.962574,1.486765,79.999985,52.684620,183.853677,187.389441,181.389603,186.587759,97.415876,185.035333,-0.000581,-1.745006,32.000000,-235.828353,186.501023,-0.024328,30.439901,0.688537,419642.731302,0.950198,39.794857,22.366120,3.596485,0.058679,0.045920,221.532626,32.000000,237.675157,213.485758,218.590215,197.010164,32.000000,191.388039,67.901492,64.963729,111.844657,90.329327,50.843725,21.436312,65.291928,20.808960,97.444982,59.622382,43.064704
51.702915,81.937542,186.133319,186.000388,94.468505,93.574844,28.969391,14.182706,185.972308,1.486658,80.039744,52.650305,183.772652,187.432281,181.379143,186.595198,97.423769,185.166186,-0.000582,-1.745012,32.000000,-235.826965,186.502591,-0.024339,30.437410,0.689898,419736.755052,0.950274,39.792550,22.362404,3.596289,0.062182,0.020902,220.559601,32.000000,238.375982,213.378454,215.923373,196.951058,32.000000,191.637546,67.905497,64.967331,111.858360,90.329327,50.906682,21.436312,65.312270,20.858802,97.444982,59.625519,43.090603
51.729753,81.967603,185.895149,186.012747,94.498965,93.581168,28.996346,14.182564,185.874267,1.486692,80.037947,52.689634,183.688642,187.370150,181.439064,186.464673,97.406320,185.075119,-0.000580,-1.744996,32.000000,-235.826288,186.452359,-0.024368,30.527024,0.693432,419709.048163,0.950804,39.849373,22.266756,3.595950,0.063995,0.025214,220.431689,32.000000,238.456488,212.831046,214.667399,197.472550,32.000000,191.034832,67.902806,64.964630,111.822988,90.329327,50.844143,21.436312,65.329523,20.857979,97.444982,59.625548,42.947463
51.783626,81.967603,186.066681,186.012747,94.484816,93.587550,28.999328,14.182706,185.914779,1.486612,79.975281,52.697087,183.748058,187.370619,181.440754,186.533919,97.476295,184.970134,-0.000580,-1.744988,32.000000,-235.822211,186.545828,-0.024396,30.623484,0.694321,419823.317339,0.952743,39.935115,22.309084,3.600055,0.051207,0.027738,220.691155,32.000000,238.248705,212.376830,216.824107,198.027824,32.000000,190.508809,67.936327,64.984911,111.832920,90.329327,50.883845,21.436312,65.265944,20.880449,97.444982,59.619815,43.074242
51.776310,81.982219,185.994300,186.019489,94.415729,93.591429,29.008032,14.183848,185.945339,1.486897,79.911514,52.618309,183.797560,187.319886,181.439879,186.486656,97.405726,185.188060,-0.000579,-1.744990,32.000000,-235.826970,186.450706,-0.024424,30.768592,0.691357,419903.306683,0.951455,39.938185,22.291584,3.593583,0.049056,0.022129,221.326996,32.000000,237.455826,212.437583,219.462113,198.100970,32.000000,189.968325,67.949899,64.948021,111.829128,90.329327,50.853853,21.436312,65.260566,20.880449,97.490520,59.629177,42.949004
51.771118,81.957123,186.055140,186.016118,94.341517,93.595300,28.997951,14.183705,185.976740,1.487350,79.882664,52.906006,183.853388,187.278962,181.456779,186.543066,97.398555,185.091442,-0.000577,-1.744988,32.000000,-235.824818,186.483848,-0.024461,30.814855,0.689067,419776.916376,0.950348,39.884037,22.181304,3.593157,0.054844,0.034812,221.700411,32.000000,237.295267,212.863044,220.544266,197.528592,32.000000,190.801497,67.963975,64.947537,111.862026,90.329327,50.875977,21.436312,65.274912,20.861145,97.490463,59.629777,43.000875
51.777922,81.936991,186.068124,186.009095,94.323771,93.600419,29.025230,14.185132,185.919656,1.487920,79.897841,52.711208,183.789568,187.434707,181.373985,186.575622,97.386604,185.077198,-0.000577,-1.744493,32.000000,-235.824702,186.551191,-0.024490,30.738511,0.685753,419944.542722,0.950282,39.906005,22.335519,3.592266,0.049889,0.031135,221.581400,32.000000,237.565368,213.379075,219.083128,196.969128,32.000000,191.672133,67.935450,64.942288,111.836417,90.329327,50.827928,21.436312,65.242948,20.860581,97.490463,59.625627,42.991484
51.732080,81.936991,186.059686,186.009095,94.350956,93.608116,29.036673,14.180138,185.970884,1.488294,80.010833,52.624507,183.766967,187.330368,181.341367,186.526135,97.405281,185.085915,-0.000578,-1.743995,32.000000,-235.827894,186.439654,-0.024525,30.638301,0.684948,419945.576257,0.950697,39.886125,22.305615,3.593802,0.055430,0.022412,220.635754,32.000000,238.177728,213.312060,216.280817,196.807018,32.000000,191.800217,67.941495,64.963799,111.837789,90.329327,50.881112,21.436312,65.288040,20.844416,97.490463,59.621093,42.953553
51.683022,81.926787,185.929658,186.011343,94.375966,93.611954,29.000797,14.174287,185.856184,1.488306,80.144151,52.642860,183.715160,187.293197,181.424728,186.530551,97.431175,185.101122,-0.000577,-1.743996,32.000000,-235.831614,186.477856,-0.024538,30.497808,0.686605,419961.830099,0.949674,39.859156,22.312097,3.593580,0.059600,0.028831,220.362940,32.000000,238.491270,213.034590,214.565532,197.352776,32.000000,191.100296,67.972319,64.986802,111.862485,90.329327,50.853786,21.436312,65.309947,20.835724,97.490463,59.620267,43.041007
51.674466,81.994078,186.020016,186.028197,94.353559,93.613208,29.022493,14.183991,185.876838,1.488566,80.079886,52.678716,183.753264,187.295234,181.484314,186.498533,97.430837,184.998843,-0.000576,-1.744000,32.000000,-235.826664,186.439591,-0.024549,30.442445,0.689441,419987.665731,0.950290,39.905233,22.296767,3.596602,0.045944,0.023722,220.488633,32.000000,238.582677,212.368080,216.270816,197.775010,32.000000,190.401568,68.001696,65.003761,111.837625,90.329327,50.864966,21.436312,65.325451,20.835403,97.700620,59.621939,43.058615
51.744881,82.049787,185.921107,186.050107,94.336364,93.609394,28.966273,14.183563,185.844213,1.489063,80.082286,52.639303,183.793112,187.295132,181.464544,186.512284,97.380152,185.013596,-0.000575,-1.744013,32.000000,-235.825617,186.316957,-0.024563,30.466154,0.692845,419973.414305,0.952461,39.944374,22.276710,3.597500,0.047837,0.017689,221.110527,32.000000,237.759408,212.292910,219.038986,198.014703,32.000000,190.243753,68.004346,64.955495,111.796439,90.329327,50.872355,21.436312,65.307409,20.835403,97.700581,59.624535,43.039246
51.709169,82.049787,186.047387,186.050107,94.335414,93.603027,29.018467,14.180994,185.900481,1.489423,80.097568,52.642419,183.792493,187.252434,181.498577,186.415676,97.313643,185.075671,-0.000573,-1.744016,32.000000,-235.826874,186.389931,-0.024549,30.541763,0.694612,420065.030393,0.952088,40.020275,22.237785,3.599844,0.060480,0.030044,221.550281,32.000000,237.438250,212.482345,220.576109,197.881325,32.000000,190.500559,68.008222,64.941852,111.808914,90.329327,50.874781,21.436312,65.308858,20.878492,97.700581,59.631921,42.974022
51.714108,82.052269,186.015335,186.058815,94.307728,93.600437,29.006710,14.185703,185.941801,1.489804,80.188511,52.576956,183.806426,187.257143,181.411903,186.458360,97.336704,185.015574,-0.000572,-1.744034,32.000000,-235.821837,186.419114,-0.024556,30.715353,0.692987,420167.635743,0.952618,40.005161,22.294134,3.593034,0.057392,0.029043,221.397865,32.000000,237.540093,213.175296,219.547305,197.118795,32.000000,191.570619,67.987381,64.935128,111.788093,90.329327,50.811771,21.436312,65.275581,20.881060,97.700581,59.625234,43.047977
51.736027,82.066059,186.094871,186.064152,94.282783,93.600480,28.994680,14.175856,185.887009,1.490292,80.202353,52.642318,183.810334,187.274702,181.371580,186.505393,97.370066,184.972099,-0.000573,-1.744032,32.000000,-235.831028,186.439941,-0.024551,30.745854,0.692028,420277.487690,0.951552,40.041069,22.384474,3.597957,0.044249,0.028618,220.747977,32.000000,238.127433,213.411812,216.729552,196.813767,32.000000,191.992788,68.016341,64.949584,111.764355,90.329327,50.890768,21.436312,65.296766,20.892312,97.700581,59.624496,43.029928
51.748948,82.081503,185.885790,186.066399,94.286781,93.599243,29.009538,14.181565,185.902196,1.490326,80.217459,52.734768,183.737515,187.351370,181.391472,186.536036,97.369305,185.014210,-0.000571,-1.744061,32.000000,-235.827123,186.429660,-0.024541,30.754850,0.687951,420224.512309,0.951819,40.038585,22.338342,3.596994,0.053131,0.023553,220.178222,32.000000,238.668708,213.289652,214.696508,197.349934,32.000000,191.334478,68.037119,64.967933,111.754902,90.329327,50.881383,21.436312,65.302019,20.893182,97.700581,59.627850,42.948124
51.716398,82.081503,185.823640,186.066399,94.311137,93.595403,28.999294,14.177569,185.823510,1.490230,80.050596,52.750589,183.725921,187.275599,181.446209,186.514276,97.380623,184.941000,-0.000572,-1.744084,32.000000,-235.832430,186.355016,-0.024545,30.684538,0.687259,420169.749529,0.951809,40.030331,22.288287,3.597007,0.055291,0.025236,220.369427,32.000000,238.549230,212.510205,216.011682,197.744362,32.000000,190.582696,68.050623,64.966041,111.677811,90.329327,50.790142,21.436312,65.306420,20.906019,97.700581,59.622391,43.058835
51.650980,82.069092,185.826795,186.049264,94.362293,93.591669,28.995854,14.173716,185.832895,1.490504,80.055547,52.655121,183.775889,187.230801,181.436216,186.409539,97.352954,184.997383,-0.000572,-1.744094,32.000000,-235.835791,186.368784,-0.024515,30.496104,0.686308,420178.017074,0.951087,40.032787,22.305218,3.592069,0.060680,0.038054,220.860916,32.000000,238.049051,212.254487,218.498232,198.119166,32.000000,189.943509,68.054738,64.950552,111.656507,90.329327,50.876635,21.436312,65.337945,20.897531,97.700581,59.622490,42.908139
51.672065,82.086191,185.974321,186.039994,94.396441,93.587894,29.019603,14.179852,185.821870,1.490859,80.192838,52.703816,183.834178,187.211979,181.480650,186.445501,97.326505,184.941815,-0.000571,-1.744102,32.000000,-235.830310,186.333315,-0.024526,30.447245,0.688071,420156.951775,0.952033,40.065514,22.265787,3.593128,0.056847,0.052320,221.409112,32.000000,237.447690,212.348277,220.538709,198.016693,32.000000,190.636840,68.070762,64.913620,111.696155,90.329327,50.845385,21.436312,65.336601,20.911540,97.700581,59.628578,43.040713
51.710166,82.127008,185.841406,186.046174,94.350171,93.580276,28.972445,14.181565,185.864769,1.490959,80.246450,52.705854,183.810009,187.175030,181.454205,186.331824,97.308294,185.004579,-0.000570,-1.744089,32.000000,-235.828434,186.396702,-0.024501,30.420966,0.693085,420211.053156,0.953387,40.118926,22.315109,3.597740,0.053829,0.039109,221.501458,32.000000,237.502187,213.150569,220.122731,197.278976,32.000000,191.560016,68.077943,64.934186,111.691681,90.329327,50.805728,21.436312,65.298896,20.912675,97.700581,59.616982,43.036018
51.699433,82.127008,185.965258,186.046174,94.352358,93.572644,28.999639,14.180994,185.887079,1.491379,80.266956,52.777405,183.822044,187.372495,181.382954,186.482987,97.322110,184.955689,-0.000570,-1.743920,32.000000,-235.828021,186.430557,-0.024455,30.473182,0.694375,420249.188609,0.952186,40.114803,22.320218,3.599127,0.053906,0.037125,220.939635,32.000000,237.937463,213.460981,217.763196,196.951959,32.000000,191.677517,68.079496,64.941172,111.707655,90.329327,50.840968,21.436312,65.322292,20.945438,97.700581,59.615251,42.889430
51.784906,82.112116,185.816206,186.047017,94.348362,93.568881,28.994725,14.180708,185.857375,1.491754,80.202890,52.804247,183.735810,187.283143,181.384601,186.452550,97.337235,184.927163,-0.000569,-1.743929,32.000000,-235.825520,186.440388,-0.024571,30.667019,0.694129,420277.623908,0.952991,40.117287,22.362532,3.593905,0.048556,0.021219,220.334565,32.000000,238.453042,213.380889,215.095880,197.292832,32.000000,191.305549,68.087593,64.943038,111.700385,90.329327,50.823642,21.436312,65.315237,20.935636,97.700581,59.624240,43.034624
51.754594,82.072953,185.927002,186.041961,94.350425,93.567559,29.024104,14.180851,185.886937,1.492027,80.045628,52.711150,183.739236,187.281001,181.440388,186.405103,97.347181,185.056429,-0.000571,-1.745114,32.000000,-235.830295,186.480178,-0.024698,30.754430,0.693383,420223.634100,0.952234,40.128084,22.329941,3.597046,0.055747,0.029075,220.207398,32.000000,238.548398,212.622946,215.321111,197.755118,32.000000,190.938086,68.110599,64.935657,111.678127,90.329327,50.823762,21.436312,65.292681,20.907111,97.700581,59.627663,43.058028
51.696083,82.030758,185.875362,186.041680,94.345641,93.564965,29.038491,14.177284,185.830089,1.492668,79.983452,52.735847,183.815156,187.347415,181.505447,186.491174,97.288216,185.078164,-0.000572,-1.747462,32.000000,-235.832387,186.389321,-0.024677,30.734472,0.687470,420115.293885,0.950618,40.027265,22.303862,3.588231,0.059989,0.030931,221.345721,32.000000,237.366510,212.338113,220.162360,198.210379,32.000000,190.613320,68.172760,64.927925,111.631162,90.329327,50.804688,21.436312,65.323379,20.876067,97.700581,59.623562,42.938953
51.686329,82.030758,185.881548,186.041680,94.377343,93.562414,28.959999,14.185560,185.800448,1.492878,79.983452,52.667778,183.815156,187.300066,181.505447,186.352607,97.288216,185.058853,-0.000573,-1.747456,32.000000,-235.818210,186.406898,-0.024692,30.669904,0.686123,420061.965161,0.950155,40.018562,22.343548,3.592473,0.072487,0.030027,221.345721,32.000000,237.366510,212.338113,220.162360,198.210379,32.000000,190.613320,68.172760,64.927925,111.631162,90.329327,50.803485,21.436312,65.334321,20.876337,97.700581,59.620897,43.015402
51.703347,82.025242,185.792071,186.052354,94.379090,93.552199,29.019828,14.183991,185.814568,1.493662,80.196078,52.700320,183.838804,187.273701,181.364366,186.407265,97.277047,184.983498,-0.000573,-1.747635,32.000000,-235.825352,186.318201,-0.024751,30.504286,0.687038,420136.222790,0.950727,40.035203,22.410856,3.595541,0.053965,0.028941,221.042049,32.000000,237.526658,213.492461,218.318097,196.689571,32.000000,191.535460,68.180794,64.901758,111.560017,90.329327,50.768443,21.436312,65.327427,20.872603,97.700581,59.628735,42.844382
51.693761,82.041514,185.806992,186.047298,94.392383,93.545811,28.966722,14.183420,185.743556,1.494136,80.151641,52.646145,183.753557,187.260569,181.408295,186.444342,97.344920,184.912244,-0.000572,-1.748785,32.000000,-235.823137,186.347815,-0.024776,30.418501,0.688597,420129.393352,0.953473,40.045017,22.403444,3.596339,0.052256,0.009507,220.287978,32.000000,238.423340,213.516693,215.365180,196.936554,32.000000,191.559442,68.227013,64.937722,111.578954,90.329327,50.787042,21.436312,65.312499,20.885473,97.700581,59.622814,43.057514
51.690942,82.043996,185.862384,186.061343,94.438102,93.538200,29.005648,14.178568,185.696700,1.494348,80.151641,52.589475,183.753557,187.203354,181.408295,186.361097,97.344920,185.026395,-0.000572,-1.749368,32.000000,-235.829956,186.313431,-0.024765,30.434394,0.691778,420086.381402,0.951051,40.022379,22.385684,3.593424,0.068111,0.025180,220.287978,32.000000,238.423340,213.516693,215.365180,196.936554,32.000000,191.559442,68.227013,64.937722,111.578954,90.329327,50.768827,21.436312,65.338407,20.885837,97.700581,59.622185,42.983047
51.731604,82.083433,185.761644,186.072017,94.377550,93.529343,28.967150,14.183563,185.806949,1.494892,79.932548,52.652785,183.763973,187.230697,181.432010,186.367559,97.345697,184.913856,-0.000571,-1.749953,32.000000,-235.822830,186.359542,-0.024751,30.594084,0.693875,419961.089083,0.952958,40.048295,22.290447,3.594379,0.056188,0.026847,220.538162,32.000000,238.273296,212.127051,217.194316,198.481507,32.000000,190.219727,68.233802,64.943285,111.542521,90.329327,50.789343,21.436312,65.342724,20.888500,97.700581,59.624398,43.005864
51.721227,82.083433,185.797716,186.072017,94.297473,93.526866,29.058163,14.182135,185.797350,1.495593,79.994875,52.662566,183.801109,187.226007,181.433485,186.468808,97.275375,184.971849,-0.000572,-1.749960,32.000000,-235.825077,186.295298,-0.024738,30.687475,0.693662,419933.489100,0.951664,40.053614,22.334281,3.595647,0.052587,0.028271,221.279591,32.000000,237.416575,212.211833,219.931542,198.191028,32.000000,190.670576,68.262077,64.902792,111.552040,90.329327,50.763279,21.436312,65.323992,20.919639,97.700581,59.622087,43.033450
51.705177,82.066886,185.841039,186.070051,94.282278,93.521719,29.012049,14.185132,185.838591,1.496098,80.074347,52.626416,183.810861,187.208124,181.481603,186.408895,97.259766,184.910202,-0.000572,-1.749940,32.000000,-235.825194,186.374980,-0.024760,30.758128,0.689254,419916.312397,0.952118,40.052154,22.290289,3.590873,0.061182,0.028893,221.461375,32.000000,237.144171,212.802662,220.489265,197.586495,32.000000,191.419342,68.234019,64.876709,111.573873,90.329327,50.816893,21.436312,65.318821,20.907988,97.700581,59.617976,43.052379
51.715421,82.043168,185.906799,186.066399,94.283077,93.516623,29.020511,14.188557,185.770267,1.496496,80.133320,52.646247,183.842055,187.243685,181.418872,186.306547,97.296684,184.910852,-0.000572,-1.749926,32.000000,-235.820294,186.363884,-0.024749,30.701952,0.687371,420036.469696,0.949317,40.062589,22.382883,3.592291,0.058326,0.034725,221.281373,32.000000,237.232128,213.411406,218.794221,196.945618,32.000000,191.548103,68.231874,64.920894,111.570644,90.329327,50.798227,21.436312,65.334498,20.890699,97.700581,59.623473,43.063531
51.709044,82.037377,185.769334,186.076230,94.257625,93.515330,29.013784,14.182278,185.780495,1.496538,80.167177,52.625673,183.796850,187.186184,181.379812,186.377846,97.314033,184.925305,-0.000573,-1.749904,32.000000,-235.828868,186.284020,-0.024677,30.536177,0.686046,420028.791943,0.951055,40.062184,22.374816,3.594244,0.064673,0.043005,220.563509,32.000000,238.103301,213.479552,215.673724,197.127024,32.000000,191.308670,68.233559,64.915072,111.565958,90.329327,50.826213,21.436312,65.322517,20.891268,97.700581,59.627683,43.103076
51.731966,82.037377,185.767949,186.076230,94.291187,93.511488,29.000742,14.176713,185.729004,1.496868,80.159160,52.648372,183.743418,187.203293,181.464857,186.287695,97.333853,184.904558,-0.000574,-1.749928,32.000000,-235.832303,186.305376,-0.024660,30.433869,0.687284,419906.300309,0.950467,40.028163,22.338148,3.594804,0.062538,0.015097,220.290992,32.000000,238.207814,212.902966,214.922667,197.494615,32.000000,191.183776,68.253386,64.920783,111.564893,90.329327,50.749768,21.436312,65.318070,20.887349,97.700581,59.623758,43.079084
51.726092,82.060543,185.758673,186.073983,94.349421,93.507710,29.008191,14.175428,185.716115,1.496987,79.957031,52.590559,183.758591,187.228598,181.467904,186.241917,97.303137,184.919761,-0.000575,-1.751708,32.000000,-235.837685,186.295118,-0.024725,30.407748,0.690673,419865.998020,0.950788,40.028784,22.326350,3.592589,0.053430,0.031680,220.323236,32.000000,238.201544,212.082017,216.866771,198.246139,32.000000,190.368276,68.234369,64.919642,111.517240,90.329327,50.794431,21.436312,65.317494,20.905690,97.700581,59.624949,43.028828
51.659827,82.046478,185.896289,186.068365,94.354717,93.506431,29.009987,14.180138,185.779172,1.497426,80.074690,52.655208,183.821039,187.167894,181.486278,186.326812,97.299498,184.886761,-0.000574,-1.752294,32.000000,-235.830025,186.244353,-0.024773,30.462797,0.692682,419800.698232,0.950720,40.005734,22.298560,3.590970,0.062521,0.029961,221.218066,32.000000,237.395858,212.216478,219.585386,198.250895,32.000000,190.744374,68.250103,64.920410,111.514449,90.329327,50.792235,21.436312,65.363088,20.895712,97.700581,59.626955,42.893392
51.683491,82.053924,185.760131,186.065556,94.309652,93.506827,29.012984,14.178853,185.724280,1.497645,80.120400,52.630045,183.815332,187.230066,181.505623,186.293421,97.262221,184.899842,-0.000575,-1.752315,32.000000,-235.827375,186.248453,-0.024730,30.656660,0.693334,419870.219749,0.950608,40.034806,22.335117,3.591199,0.050230,0.035674,221.504795,32.000000,236.983565,212.747637,220.477668,197.805589,32.000000,190.917632,68.272339,64.906416,111.491601,90.329327,50.783380,21.436312,65.348887,20.896324,97.700581,59.624378,43.064851
51.677640,82.053924,185.724641,186.065556,94.349270,93.504284,28.971347,14.182706,185.700675,1.497570,80.213181,52.646893,183.817245,187.185796,181.420908,186.258159,97.289111,184.935854,-0.000575,-1.752332,32.000000,-235.826965,186.270580,-0.024725,30.722566,0.693266,419889.373564,0.951826,40.087405,22.326081,3.598469,0.057660,0.029276,221.439328,32.000000,237.171967,213.339996,219.584669,197.120578,32.000000,191.520563,68.234170,64.891055,111.506597,90.329327,50.723803,21.436312,65.359634,20.902706,97.700581,59.624634,43.083780
51.635784,82.096671,185.704469,186.068927,94.422642,93.500472,29.006107,14.184419,185.675911,1.497256,80.252691,52.587367,183.821872,187.149990,181.403058,186.275517,97.295966,184.992089,-0.000576,-1.752941,32.000000,-235.819679,186.249776,-0.024714,30.753539,0.688212,419953.194033,0.951276,40.071039,22.368381,3.594187,0.049998,0.026571,220.723658,32.000000,237.841073,213.424168,216.568696,196.956024,32.000000,191.454860,68.250214,64.922608,111.506223,90.329327,50.735780,21.436312,65.370729,20.936352,97.700581,59.630505,43.066905
51.703536,82.101084,185.778957,186.071174,94.472824,93.496631,28.991290,14.179852,185.628360,1.497050,80.191219,52.593684,183.730027,187.108067,181.449957,186.164200,97.288328,184.786083,-0.000576,-1.753548,32.000000,-235.825721,186.238846,-0.024734,30.702975,0.686682,419897.930098,0.952734,40.076925,22.355323,3.593907,0.057678,0.036356,220.277020,32.000000,238.187588,213.097581,214.938873,197.300788,32.000000,191.528269,68.257371,64.906416,111.513346,90.329327,50.741029,21.436312,65.349213,20.941006,97.700581,59.622431,43.066319
51.743169,82.087294,185.838675,186.065837,94.552453,93.488996,29.018230,14.186702,185.715785,1.496704,80.053196,52.548229,183.754410,187.232368,181.485093,186.294750,97.295564,184.905732,-0.000576,-1.755318,32.000000,-235.823461,186.250591,-0.024743,30.545881,0.686487,419944.155023,0.952489,40.161803,22.370062,3.596430,0.053940,0.024277,220.235372,32.000000,238.231701,212.239380,216.145052,198.244324,32.000000,190.473908,68.239204,64.924496,111.476936,90.329327,50.757197,21.436312,65.318576,20.942337,97.700581,59.623345,43.009239
51.732506,82.087294,185.754095,186.065837,94.568118,93.481320,28.994040,14.184990,185.792849,1.496347,79.989799,52.683776,183.831702,187.192484,181.525353,186.357740,97.310560,184.884757,-0.000574,-1.755914,32.000000,-235.822386,186.271884,-0.024720,30.483909,0.686989,419906.244510,0.951593,40.098032,22.298568,3.593158,0.055115,0.016087,221.040048,32.000000,237.475582,212.402571,219.055367,198.185284,32.000000,190.575260,68.251767,64.924167,111.503970,90.329327,50.725474,21.436312,65.337159,20.932984,97.700581,59.624506,43.051278
51.709047,82.074057,185.826903,186.059657,94.571528,93.477897,29.015486,14.180708,185.725154,1.496149,79.963910,52.620043,183.843949,187.233552,181.489341,186.395345,97.261289,184.900718,-0.000575,-1.755912,32.000000,-235.827979,186.324545,-0.024435,30.413439,0.690134,419822.248979,0.949810,40.044389,22.337301,3.591560,0.061681,0.024409,221.370975,32.000000,236.974088,212.672755,220.464144,197.935555,32.000000,190.594624,68.233600,64.886308,111.493453,90.329327,50.730100,21.436312,65.341825,20.923934,97.700581,59.628056,43.043868
51.687901,82.064680,185.803417,186.063309,94.551257,93.474093,28.967116,14.185132,185.747066,1.495736,80.136637,52.736223,183.863978,187.220195,181.426108,186.244939,97.274635,184.905468,-0.000576,-1.755914,32.000000,-235.823063,186.333864,-0.024443,30.429463,0.691358,419766.700314,0.950737,40.055108,22.314248,3.590665,0.052419,0.028266,221.441102,32.000000,237.107521,213.283192,219.935573,197.189008,32.000000,191.556482,68.250431,64.883585,111.505405,90.329327,50.740695,21.436312,65.363186,20.917726,97.700581,59.623178,43.001462
51.737183,82.065507,185.753035,186.062466,94.529881,93.470292,29.015370,14.179995,185.699108,1.495549,80.187941,52.695512,183.863958,187.341318,181.386640,186.265552,97.285493,184.860827,-0.000577,-1.756532,32.000000,-235.827709,186.260037,-0.024439,30.555794,0.693415,419835.917626,0.950436,40.065461,22.369650,3.593702,0.058399,0.010726,220.896554,32.000000,237.744091,213.477346,217.082264,197.163657,32.000000,191.835480,68.233361,64.896504,111.498682,90.329327,50.795355,21.436312,65.350064,20.918578,97.700581,59.621910,43.026774
51.683321,82.065507,185.711200,186.062466,94.548124,93.469007,29.016295,14.182421,185.719839,1.495257,80.160044,52.639623,183.776546,187.171808,181.405906,186.298944,97.294931,184.825707,-0.000578,-1.758291,32.000000,-235.826922,186.344368,-0.024436,30.636754,0.693195,419795.388001,0.952386,40.077356,22.358129,3.594718,0.060435,0.032384,220.190671,32.000000,238.263268,213.242925,215.181234,197.198293,32.000000,191.658552,68.215587,64.896611,111.515493,90.329327,50.701378,21.436312,65.370367,20.920071,97.700581,59.624929,43.028241
51.742162,82.091155,185.807907,186.055444,94.612518,93.469006,29.017672,14.176713,185.769863,1.494874,80.015431,52.637976,183.763524,187.168710,181.489070,186.374236,97.321794,184.863584,-0.000579,-1.758292,32.000000,-235.829516,186.176317,-0.024417,30.740268,0.689555,419732.448659,0.949783,40.028619,22.330122,3.590320,0.057557,0.024737,220.262872,32.000000,238.267555,212.497515,215.577736,197.942796,32.000000,190.707157,68.251174,64.923573,111.517800,90.329327,50.756849,21.436312,65.348203,20.940695,97.700581,59.621516,42.884147
51.777584,82.060267,185.816768,186.051230,94.648669,93.468975,29.019444,14.182992,185.785295,1.494467,79.926211,52.622488,183.796675,187.217728,181.485074,186.309294,97.274725,184.867088,-0.000580,-1.758303,32.000000,-235.827499,186.310023,-0.024396,30.775332,0.688254,419738.438432,0.950813,40.082792,22.307191,3.593252,0.054560,0.009146,220.794165,32.000000,237.719830,212.443139,218.404246,197.918934,32.000000,190.583739,68.255814,64.901931,111.520929,90.329327,50.739539,21.436312,65.315185,20.918232,97.700581,59.624949,43.001388
51.626518,82.046202,185.873763,186.042242,94.612224,93.470229,29.025997,14.177284,185.795767,1.494423,80.019421,52.608983,183.830927,187.149379,181.530475,186.382304,97.256191,184.842607,-0.000581,-1.758295,32.000000,-235.831404,186.195325,-0.024399,30.687397,0.685549,419690.722811,0.949654,40.049261,22.294880,3.591035,0.064149,0.019755,221.330547,32.000000,237.037413,212.510583,220.194133,198.053315,32.000000,190.575772,68.267107,64.876115,111.531967,90.329327,50.769046,21.436312,65.352108,20.919026,97.700581,59.621437,43.087302
51.676010,82.046202,185.793116,186.042242,94.657956,93.471508,29.018629,14.179995,185.766117,1.494403,80.232337,52.514394,183.854939,187.124033,181.478611,186.334003,97.275063,184.883680,-0.000582,-1.758256,32.000000,-235.828201,186.363153,-0.024379,30.608404,0.684316,419717.726362,0.948820,39.982773,22.343295,3.588749,0.063370,0.037642,221.474196,32.000000,237.105597,213.133321,220.223062,197.289451,32.000000,191.273298,68.281789,64.898787,111.560835,90.329327,50.727792,21.436312,65.376516,20.908921,97.700581,59.624614,42.982240
51.684775,82.090328,185.743900,186.044770,94.605065,93.471435,29.013052,14.175286,185.692274,1.494221,80.230518,52.620955,183.833982,187.123239,181.417782,186.302891,97.264826,184.900029,-0.000581,-1.758279,32.000000,-235.837008,186.304601,-0.024423,30.463347,0.688261,419820.420512,0.951597,40.120665,22.352424,3.600354,0.051735,0.024951,221.045819,32.000000,237.610466,213.431549,217.688211,197.140078,32.000000,191.778932,68.233140,64.900457,111.540072,90.329327,50.738402,21.436312,65.367125,20.943528,97.700581,59.629128,43.051352
51.711074,82.120941,185.733932,186.059376,94.572769,93.471390,29.008288,14.176998,185.726511,1.494056,80.230193,52.666363,183.793714,187.074871,181.403949,186.360017,97.295457,184.951367,-0.000582,-1.758292,32.000000,-235.832181,186.280698,-0.024419,30.411236,0.689207,419766.400997,0.950863,40.070843,22.349331,3.595346,0.056003,0.031585,220.225666,32.000000,238.240406,213.339184,215.175800,197.019121,32.000000,191.868386,68.251218,64.914850,111.585264,90.329327,50.705681,21.436312,65.354859,20.968169,97.700581,59.632738,42.959863
51.649426,82.118459,185.815708,186.064152,94.509694,93.471393,29.003937,14.177997,185.732903,1.494112,80.181921,52.644783,183.766794,187.211102,181.456221,186.323856,97.286383,184.939306,-0.000584,-1.758304,32.000000,-235.831838,186.256081,-0.024430,30.405362,0.692314,419833.819688,0.950972,40.106151,22.365849,3.593784,0.046736,0.021336,220.125786,32.000000,238.268757,212.648524,215.256187,197.917903,32.000000,190.781123,68.253625,64.896393,111.572770,90.329327,50.772786,21.436312,65.369267,20.969762,97.700581,59.626217,43.066759
51.676531,82.118459,185.793702,186.064152,94.492245,93.471391,29.025289,14.181565,185.733365,1.493943,80.049661,52.651762,183.828197,187.073565,181.471705,186.392778,97.335889,184.819791,-0.000585,-1.758310,32.000000,-235.825811,186.275148,-0.024460,30.488236,0.693204,419802.889412,0.950674,40.110307,22.354935,3.591763,0.056504,0.021136,220.616309,32.000000,237.875479,212.339470,217.857824,198.078916,32.000000,190.533939,68.266930,64.936887,111.572437,90.329327,50.719718,21.436312,65.386818,20.969432,97.700581,59.624329,43.012467
51.745390,82.125905,185.702826,186.062466,94.495338,93.464983,29.009672,14.184990,185.745126,1.493694,80.015154,52.700020,183.865507,187.157086,181.486627,186.408590,97.280520,184.930138,-0.000585,-1.758295,32.000000,-235.825173,186.252794,-0.024474,30.667753,0.694338,419848.774205,0.952042,40.169857,22.359377,3.597634,0.055905,0.029735,221.200207,32.000000,237.202275,212.421255,219.865779,198.094233,32.000000,190.213815,68.249665,64.892836,111.567394,90.329327,50.724731,21.436312,65.360661,20.976729,97.700581,59.627506,43.010339
51.738295,82.116528,185.915021,186.072579,94.529837,93.461172,29.000531,14.179567,185.782850,1.493447,80.103299,52.611429,183.860048,187.143017,181.474148,186.431688,97.215187,184.959159,-0.000584,-1.758289,32.000000,-235.829121,186.285877,-0.024488,30.716298,0.692046,419744.756301,0.950800,40.142576,22.263961,3.595321,0.051601,0.030586,221.431898,32.000000,237.125897,212.980321,220.512374,197.416514,32.000000,191.133716,68.229769,64.884967,111.598054,90.329327,50.764240,21.436312,65.348871,20.971204,97.700581,59.622696,42.954507
51.703237,82.086191,185.897483,186.074545,94.583099,93.457424,29.010955,14.178996,185.792903,1.493060,80.169110,52.675833,183.858964,187.128907,181.417763,186.342457,97.265694,184.956303,-0.000584,-1.757123,32.000000,-235.829364,186.418444,-0.024476,30.737855,0.686863,419787.737108,0.949891,40.080766,22.361720,3.588780,0.055008,0.028520,221.179264,32.000000,237.441024,213.401848,218.777579,196.926836,32.000000,191.986646,68.214822,64.913794,111.607408,90.329327,50.809836,21.436312,65.384618,20.972739,97.700581,59.626719,43.041300
51.710856,82.086191,185.809622,186.074545,94.501471,93.453627,29.004503,14.181993,185.736082,1.492704,80.261881,52.681591,183.842439,187.153110,181.407459,186.429388,97.309060,184.997498,-0.000583,-1.757140,32.000000,-235.825383,186.273619,-0.024445,30.694792,0.686432,419879.212369,0.950272,40.078522,22.438198,3.593374,0.058357,0.033535,220.312463,32.000000,238.099808,213.472405,215.861698,197.081265,32.000000,191.878991,68.226487,64.931767,111.639809,90.329327,50.719437,21.436312,65.373594,20.950766,97.700581,59.621064,42.880406
51.692224,82.091431,185.810061,186.067242,94.468191,93.451117,29.004021,14.184276,185.793770,1.492265,80.220531,52.578615,183.763716,187.169422,181.484470,186.405432,97.300790,184.842417,-0.000583,-1.757137,32.000000,-235.825067,186.299071,-0.024430,30.507433,0.686248,419754.494272,0.950521,40.083440,22.386593,3.595471,0.053379,0.038993,220.202267,32.000000,238.218815,212.949310,214.776533,197.779429,32.000000,190.897884,68.223532,64.942159,111.617422,90.329327,50.756918,21.436312,65.375849,20.955939,97.700581,59.629541,43.010486
51.641703,82.106876,185.820975,186.066399,94.491581,93.446224,29.015363,14.185846,185.784226,1.491695,80.116670,52.631028,183.791176,187.194645,181.495412,186.322252,97.318031,184.872717,-0.000584,-1.757149,32.000000,-235.823661,186.216940,-0.024439,30.463269,0.686830,419657.448420,0.950541,40.075776,22.359046,3.593242,0.044875,0.028619,220.348882,32.000000,238.172141,212.358427,216.969992,197.915894,32.000000,190.502104,68.229221,64.941191,111.612632,90.329327,50.720167,21.436312,65.417112,20.968975,97.700581,59.619549,42.992218
51.678569,82.161207,185.725890,186.081568,94.433816,93.446210,28.997380,14.182849,185.797410,1.491263,80.136751,52.666204,183.872411,187.175825,181.506452,186.339465,97.292434,184.919672,-0.000584,-1.757170,32.000000,-235.823871,186.231890,-0.024429,30.422802,0.691272,419674.742265,0.950915,40.099759,22.307754,3.594546,0.061049,0.028204,221.123962,32.000000,237.238440,212.364290,219.590159,198.122563,32.000000,190.334833,68.233773,64.923218,111.613154,90.329327,50.691791,21.436312,65.403598,20.970382,97.700581,59.622254,42.916209
51.705993,82.161207,185.876576,186.081568,94.367646,93.443631,29.022487,14.184276,185.696361,1.490863,80.180314,52.659996,183.873788,187.065674,181.494192,186.309600,97.241382,184.900694,-0.000585,-1.757192,32.000000,-235.825395,186.280634,-0.024404,30.441134,0.692917,419668.767457,0.951538,40.166050,22.302153,3.598274,0.056478,0.028240,221.512319,32.000000,237.160624,212.814084,220.605237,197.755656,32.000000,191.053335,68.229508,64.903073,111.633335,90.329327,50.736791,21.436312,65.387002,21.013889,97.700581,59.620179,42.983267
51.696364,82.160103,185.764384,186.091399,94.456053,93.437312,28.992640,14.176713,185.674906,1.490201,80.310024,52.712372,183.903470,187.139021,181.415939,186.248254,97.282637,184.844485,-0.000585,-1.757224,32.000000,-235.829680,186.246312,-0.024459,30.618370,0.693201,419761.118806,0.951517,40.183274,22.345786,3.593867,0.057526,0.016537,221.351809,32.000000,237.254012,213.476702,219.033474,197.153921,32.000000,191.678578,68.222329,64.926757,111.635957,90.329327,50.734446,21.436312,65.401175,21.015162,97.700581,59.623198,43.077837
51.729369,82.171411,185.772228,186.088309,94.474196,93.433496,29.016279,14.177426,185.776951,1.489544,80.197343,52.652172,183.860337,187.245277,181.412135,186.299491,97.299600,184.829691,-0.000584,-1.757253,32.000000,-235.830278,186.259589,-0.024497,30.708535,0.692870,419824.612555,0.950121,40.155683,22.389548,3.594875,0.060718,0.026699,220.452863,32.000000,237.890225,213.541297,216.127653,196.976055,32.000000,191.702824,68.203900,64.945409,111.600819,90.329327,50.696736,21.436312,65.374131,21.025933,97.700581,59.628981,42.964265
51.714732,82.140246,185.757975,186.081849,94.483567,93.437266,28.993417,14.183705,185.732074,1.489364,80.200007,52.674370,183.756248,187.266727,181.429426,186.336084,97.296202,184.926079,-0.000585,-1.757272,32.000000,-235.824982,186.340431,-0.024513,30.740373,0.688602,419726.266618,0.951224,40.164266,22.326701,3.593374,0.052329,0.022424,220.166165,32.000000,238.202330,213.112638,214.694267,197.448624,32.000000,191.129484,68.215087,64.908215,111.559880,90.329327,50.689230,21.436312,65.377932,21.028191,97.700581,59.620818,43.015182
51.739105,82.140246,185.926003,186.081849,94.573616,93.438625,29.003006,14.179852,185.816640,1.489455,80.059412,52.653623,183.809348,187.198439,181.481929,186.334186,97.302907,184.920920,-0.000585,-1.757280,32.000000,-235.829163,186.343268,-0.024562,30.727077,0.686198,419674.785522,0.949779,40.142380,22.304053,3.591233,0.047167,0.013205,220.220516,32.000000,238.222336,212.326940,216.416613,197.915221,32.000000,190.589138,68.199043,64.914651,111.520971,90.329327,50.750645,21.436312,65.369234,21.006300,97.700581,59.631715,42.953553
51.746065,82.112943,185.929685,186.066961,94.596694,93.436406,29.008387,14.177141,185.739238,1.489104,79.997601,52.797268,183.835762,187.253148,181.481133,186.438552,97.272035,184.922616,-0.000586,-1.757286,32.000000,-235.832366,186.364704,-0.024558,30.555952,0.685597,419669.121315,0.950786,40.125934,22.344479,3.591974,0.062237,0.032756,220.916306,32.000000,237.462240,212.106140,219.294073,198.326446,32.000000,190.366191,68.176106,64.925021,111.523029,90.329327,50.700568,21.436312,65.355175,20.987111,97.700581,59.620100,42.903663
51.726289,82.102463,185.918193,186.053758,94.555902,93.438958,29.015875,14.180280,185.833576,1.489003,80.073278,52.599147,183.847547,187.256451,181.512856,186.405510,97.256700,185.010314,-0.000584,-1.756105,32.000000,-235.831357,186.377307,-0.024591,30.458784,0.686096,419649.928805,0.950000,40.101425,22.335792,3.593530,0.065500,0.027752,221.402833,32.000000,237.237074,212.513770,220.594860,198.019882,32.000000,190.987887,68.181949,64.918781,111.542758,90.329327,50.743672,21.436312,65.378271,20.980570,97.700581,59.625460,43.001168
51.706951,82.092534,185.757005,186.059376,94.606753,93.441490,29.014361,14.181137,185.735716,1.488839,80.249652,52.596917,183.878798,187.241158,181.449080,186.399847,97.303818,184.906696,-0.000585,-1.754939,32.000000,-235.825420,186.288099,-0.024566,30.399199,0.689792,419658.016669,0.949600,40.067125,22.367315,3.593117,0.041556,0.030473,221.346365,32.000000,237.191040,213.330094,219.625395,197.070570,32.000000,191.699957,68.156583,64.914607,111.555505,90.329327,50.701528,21.436312,65.381638,20.981919,97.700581,59.625293,43.072188
51.743167,82.092534,185.901196,186.059376,94.620310,93.438599,29.019659,14.186274,185.788250,1.488630,80.304004,52.641040,183.864499,187.238791,181.426262,186.425520,97.321713,184.922934,-0.000586,-1.754942,32.000000,-235.823233,186.347079,-0.024526,30.443416,0.692206,419695.642044,0.949750,40.076528,22.416326,3.594269,0.057470,0.027950,220.580273,32.000000,237.877822,213.536514,216.704301,196.765901,32.000000,191.556652,68.142072,64.948047,111.571541,90.329327,50.733872,21.436312,65.370728,20.975575,97.700581,59.626630,42.870281
51.749559,82.130318,185.813690,186.060500,94.606723,93.438589,29.040401,14.183848,185.797591,1.488601,80.239067,52.699365,183.766137,187.311567,181.438604,186.357903,97.311053,184.911530,-0.000587,-1.753750,32.000000,-235.820250,186.338127,-0.024366,30.592484,0.693322,419620.838511,0.950188,40.086046,22.329418,3.592496,0.057698,0.019954,220.197473,32.000000,238.222154,213.269693,214.783872,197.239974,32.000000,191.192868,68.131458,64.939480,111.581228,90.329327,50.723300,21.436312,65.380035,21.005905,97.700581,59.628391,43.062137
51.707364,82.132248,185.888848,186.063590,94.536501,93.441087,28.970420,14.180566,185.797578,1.488786,80.095140,52.705829,183.791234,187.255268,181.484043,186.334900,97.325314,185.035249,-0.000586,-1.753753,32.000000,-235.826646,186.334681,-0.024230,30.673156,0.692279,419556.667648,0.949264,40.049631,22.317760,3.592768,0.054600,0.033607,220.197287,32.000000,238.358250,212.322864,216.011415,197.962640,32.000000,190.628469,68.108277,64.950858,111.556091,90.329327,50.729289,21.436312,65.387132,21.009101,97.700581,59.619136,43.036752
51.751482,82.111564,185.754074,186.075107,94.471951,93.444921,29.008495,14.181279,185.806627,1.488917,80.010783,52.631334,183.836149,187.252230,181.530550,186.425904,97.338510,185.034493,-0.000587,-1.752583,32.000000,-235.828228,186.325279,-0.024228,30.765734,0.688638,419617.925085,0.948545,40.080988,22.324039,3.590633,0.052096,0.011257,220.723245,32.000000,237.679352,212.068443,218.562039,198.522328,32.000000,190.318248,68.076320,64.953430,111.578975,90.329327,50.753751,21.436312,65.352533,21.010842,97.700581,59.635590,43.074976
51.789189,82.111564,185.823104,186.075107,94.392838,93.448767,29.016333,14.178140,185.862161,1.489133,80.011619,52.630631,183.864170,187.244360,181.526574,186.366536,97.269393,184.919044,-0.000588,-1.751397,32.000000,-235.830548,186.400945,-0.024237,30.743730,0.687579,419630.872670,0.951708,40.125346,22.357285,3.595017,0.045641,0.009631,221.356807,32.000000,237.162060,212.496660,220.472173,197.966251,32.000000,190.946698,68.052702,64.944334,111.610653,90.329327,50.703524,21.436312,65.337796,20.996557,97.700581,59.631557,43.072261
51.711994,82.099153,185.705501,186.082129,94.401547,93.452652,29.050150,14.175000,185.824046,1.489234,80.144552,52.722518,183.868484,187.253128,181.489612,186.438856,97.269183,185.002096,-0.000590,-1.750215,32.000000,-235.835326,186.251616,-0.024237,30.638170,0.684577,419575.505153,0.949572,40.060301,22.343799,3.589348,0.066370,0.047763,221.381871,32.000000,237.138509,213.237100,220.166025,197.063057,32.000000,191.719058,68.051344,64.941302,111.632607,90.329327,50.776480,21.436312,65.402390,20.988464,97.700581,59.623640,42.990457
51.745264,82.074332,185.865271,186.082410,94.442646,93.456120,29.021397,14.178996,185.800748,1.489487,80.115319,52.666574,183.892613,187.235918,181.426435,186.376194,97.290569,184.913697,-0.000592,-1.750202,32.000000,-235.831167,186.335233,-0.024227,30.581286,0.684834,419693.184624,0.948604,40.022409,22.368586,3.588067,0.052467,0.014957,220.816727,32.000000,237.664268,213.421652,217.658015,196.918590,32.000000,191.515465,68.023324,64.967863,111.656032,90.329327,50.714891,21.436312,65.366177,20.970755,97.700581,59.624427,43.030515
51.746265,82.056406,185.950581,186.077635,94.537822,93.460025,28.996446,14.177997,185.749083,1.489886,80.062968,52.604174,183.819507,187.262650,181.448613,186.390678,97.309633,184.985504,-0.000593,-1.750209,32.000000,-235.832166,186.309107,-0.024213,30.459466,0.687801,419738.716925,0.949045,40.087595,22.400688,3.591149,0.057085,0.006072,220.272748,32.000000,238.237283,213.296246,215.169398,197.128144,32.000000,191.246612,68.013408,64.960415,111.662927,90.329327,50.768065,21.436312,65.347804,20.971734,97.700581,59.623434,43.050471
51.702913,82.056406,185.927076,186.077635,94.572618,93.466382,28.998717,14.182278,185.812529,1.489871,80.015626,52.583440,183.772154,187.269868,181.495510,186.459824,97.315153,184.997131,-0.000592,-1.750186,32.000000,-235.828868,186.398394,-0.024212,30.424113,0.689120,419667.107018,0.949301,40.029319,22.345356,3.591928,0.060934,0.023328,220.143434,32.000000,238.369619,212.454187,215.281450,197.851711,32.000000,190.836904,68.019735,64.957999,111.656491,90.329327,50.734845,21.436312,65.392015,20.958822,97.700581,59.620897,43.063457
51.707786,82.040962,185.740209,186.071174,94.635110,93.475307,28.998952,14.179710,185.809633,1.489815,79.942158,52.676222,183.813816,187.280023,181.498942,186.368106,97.306948,184.992929,-0.000592,-1.747226,32.000000,-235.827175,186.343288,-0.024227,30.488577,0.692111,419629.384069,0.950096,40.010386,22.353868,3.593507,0.059370,0.017064,220.672532,32.000000,237.888616,212.089440,218.060927,198.305185,32.000000,190.470877,68.028182,64.968147,111.641687,90.329327,50.736431,21.436312,65.387450,20.947666,97.700581,59.632944,43.031102
51.686533,82.051993,185.938293,186.069489,94.667245,93.476655,29.014961,14.172717,185.791854,1.489808,80.048717,52.709189,183.877578,187.313975,181.502048,186.322162,97.266219,184.847019,-0.000591,-1.746633,32.000000,-235.837446,186.337112,-0.024262,30.570350,0.693431,419672.045821,0.950951,40.053981,22.352812,3.596066,0.063962,0.030751,221.481307,32.000000,237.171976,212.390673,220.246960,198.209165,32.000000,190.766303,68.045411,64.953297,111.679546,90.329327,50.739485,21.436312,65.399678,20.956656,97.700581,59.628401,43.075343
51.789930,82.093362,185.783157,186.071174,94.679713,93.472901,29.015803,14.179995,185.832473,1.489969,80.009757,52.712731,183.834057,187.343438,181.459148,186.388275,97.246248,184.959098,-0.000591,-1.746644,32.000000,-235.829020,186.455338,-0.024304,30.726001,0.691388,419704.777549,0.950901,40.033635,22.359405,3.592113,0.053267,0.036801,221.494578,32.000000,237.064084,213.114596,220.522652,197.324582,32.000000,191.294013,68.023213,64.955646,111.671759,90.329327,50.711753,21.436312,65.360299,20.957341,97.700581,59.631675,42.974169
51.763249,82.093362,185.985984,186.071174,94.819461,93.471636,29.011229,14.183277,185.823007,1.489946,80.045459,52.690510,183.839803,187.237426,181.397812,186.446807,97.259788,184.933649,-0.000592,-1.746625,32.000000,-235.826394,186.415709,-0.024293,30.778401,0.690414,419806.298746,0.950839,40.066047,22.344092,3.597422,0.060670,0.034179,221.168347,32.000000,237.501219,213.464710,218.226635,196.879440,32.000000,191.638603,68.020147,64.959665,111.679546,90.329327,50.749988,21.436312,65.362532,20.990081,97.700581,59.627850,43.037045
51.737449,82.080124,185.927649,186.070612,94.784377,93.472980,28.994403,14.178425,185.891702,1.490184,80.071047,52.620358,183.816038,187.303044,181.445873,186.454504,97.282637,184.995400,-0.000590,-1.746657,32.000000,-235.826328,186.327972,-0.024295,30.718894,0.685248,419820.658565,0.948810,40.003464,22.407111,3.587245,0.063970,0.027704,220.339965,32.000000,238.284671,213.302386,215.494036,197.188499,32.000000,191.589562,68.044837,64.990707,111.710345,90.329327,50.741945,21.436312,65.361933,20.981111,97.700581,59.617661,43.034991
51.701048,82.051718,185.826444,186.062185,94.818427,93.476842,29.013661,14.178282,185.827982,1.490266,80.127083,52.575708,183.781307,187.312526,181.479251,186.338321,97.318262,185.026273,-0.000591,-1.746677,32.000000,-235.830405,186.379062,-0.024518,30.630591,0.684992,419805.258543,0.949477,40.030273,22.383800,3.593012,0.057687,0.032469,220.230911,32.000000,238.335572,212.596053,215.109447,197.646535,32.000000,190.949027,68.079581,65.020151,111.725628,90.329327,50.692524,21.436312,65.391658,20.960405,97.700581,59.628853,43.050104
51.671963,82.086191,185.852361,186.053478,94.793245,93.479450,29.008134,14.178996,185.715270,1.490361,80.060976,52.625802,183.817239,187.323191,181.488366,186.306602,97.340627,184.941938,-0.000593,-1.746656,32.000000,-235.829691,186.357259,-0.024499,30.470166,0.686446,419769.549082,0.950525,40.042969,22.384664,3.593676,0.054501,0.032758,220.592391,32.000000,238.080329,212.209033,217.417252,198.241179,32.000000,190.368033,68.096102,65.005844,111.676818,90.329327,50.709392,21.436312,65.393698,20.961086,97.700581,59.626502,42.985541
51.707106,82.086191,185.972940,186.053478,94.839292,93.479497,28.994169,14.181422,185.785523,1.490211,80.067148,52.634238,183.853251,187.336709,181.512677,186.457175,97.318583,184.917592,-0.000593,-1.746644,32.000000,-235.823332,186.365885,-0.024494,30.414829,0.688548,419708.944880,0.950593,40.051168,22.360892,3.594249,0.058310,0.029620,221.329911,32.000000,237.251275,212.295682,220.078206,198.037475,32.000000,190.756788,68.106477,64.980777,111.699831,90.329327,50.740960,21.436312,65.398325,20.988479,97.700581,59.622982,42.972408
51.692785,82.117631,185.798409,186.058253,94.849065,93.479548,29.015952,14.182706,185.867218,1.490142,80.183012,52.665899,183.884853,187.290360,181.490910,186.409403,97.253292,184.970950,-0.000591,-1.746637,32.000000,-235.825653,186.363254,-0.024495,30.430539,0.692690,419737.437385,0.951461,40.114906,22.306143,3.596774,0.055521,0.031143,221.541699,32.000000,237.055754,212.951717,220.611714,197.480486,32.000000,191.179427,68.122262,65.000377,111.688188,90.329327,50.715440,21.436312,65.386287,21.013838,97.700581,59.624447,43.075196
51.685994,82.140246,185.967072,186.055444,94.910387,93.484708,28.999675,14.178996,185.768224,1.489898,80.274630,52.572360,183.845358,187.228903,181.415916,186.409115,97.261755,185.011315,-0.000591,-1.746655,32.000000,-235.830675,186.336212,-0.024496,30.547323,0.693870,419757.520515,0.951218,40.079548,22.318838,3.596661,0.054870,0.012576,221.309507,32.000000,237.425412,213.369803,218.714673,197.015672,32.000000,191.437396,68.090895,64.990182,111.681087,90.329327,50.737947,21.436312,65.411271,21.032713,97.700581,59.627565,43.059275
51.772628,82.160931,185.845852,186.056287,94.920047,93.487314,29.016892,14.181707,185.839089,1.490078,80.158563,52.674483,183.807529,187.278595,181.396787,186.346146,97.274575,184.937793,-0.000592,-1.747749,32.000000,-235.830750,186.303681,-0.024520,30.726080,0.693237,419919.962039,0.950863,40.125394,22.404620,3.594281,0.060281,0.034129,220.563097,32.000000,238.129055,213.405950,215.707116,197.105388,32.000000,191.857236,68.085536,64.990647,111.699641,90.329327,50.700134,21.436312,65.373345,21.034560,97.700581,59.621457,42.991190
51.811676,82.160931,185.866413,186.056287,94.892547,93.487344,29.005702,14.180138,185.796006,1.490265,80.183978,52.650497,183.732306,187.401165,181.471411,186.435356,97.294444,185.119053,-0.000591,-1.748318,32.000000,-235.827238,186.348285,-0.024485,30.749946,0.691243,419960.247084,0.951637,40.154842,22.411657,3.598017,0.057314,0.013226,220.134705,32.000000,238.271366,212.867229,215.014652,197.347977,32.000000,191.478946,68.120227,65.010440,111.712075,90.329327,50.697888,21.436312,65.340087,21.052434,97.700581,59.633465,43.061330
51.780970,82.118459,185.915611,186.057410,94.959521,93.489874,28.987568,14.180280,185.940300,1.490155,80.023536,52.735920,183.800423,187.388420,181.509476,186.524322,97.295226,184.979135,-0.000591,-1.748323,32.000000,-235.825784,186.399333,-0.024502,30.720809,0.685869,419926.650598,0.949420,40.088415,22.370603,3.589655,0.061122,0.035318,220.440448,32.000000,238.107462,212.314186,216.717431,198.206112,32.000000,190.473435,68.156929,65.036843,111.710867,90.329327,50.736332,21.436312,65.355570,21.021830,97.700581,59.624368,43.022885
51.761089,82.103290,185.873860,186.057410,95.039097,93.492387,29.002353,14.174429,185.886072,1.490214,79.991709,52.753297,183.818072,187.324986,181.480353,186.439915,97.289534,184.969530,-0.000592,-1.748333,32.000000,-235.837044,186.424482,-0.024488,30.654955,0.684922,419872.709908,0.949011,40.049190,22.420323,3.587346,0.053124,0.020848,221.240193,32.000000,237.311516,212.415626,219.332353,198.170196,32.000000,190.460292,68.186870,65.020147,111.727817,90.329327,50.702151,21.436312,65.359837,21.011770,97.700581,59.629876,42.911660
51.772620,82.091983,186.032069,186.058815,94.951631,93.497456,29.037401,14.175143,185.879104,1.490127,80.062860,52.700569,183.812423,187.397801,181.534410,186.585027,97.259681,184.940044,-0.000592,-1.750069,32.000000,-235.828791,186.403170,-0.024507,30.481129,0.686034,419845.650595,0.950143,40.037561,22.365829,3.590423,0.057554,0.033733,221.495081,32.000000,237.069550,212.868002,220.468050,197.817923,32.000000,190.660759,68.222480,65.012065,111.772420,90.329327,50.723778,21.436312,65.358276,21.013131,97.700581,59.629177,42.975637
51.745291,82.091983,185.929518,186.058815,94.898740,93.502509,29.021491,14.177712,185.890662,1.490386,80.196213,52.696153,183.888432,187.269869,181.441413,186.476608,97.289641,185.040067,-0.000591,-1.751793,32.000000,-235.829337,186.435270,-0.024549,30.431955,0.687613,419859.325597,0.950045,40.042372,22.367832,3.590996,0.060579,0.028536,221.428063,32.000000,237.220594,213.355594,219.357257,196.995806,32.000000,191.540484,68.194509,65.027398,111.775401,90.329327,50.721023,21.436312,65.368141,21.005729,97.700581,59.630702,42.998674
51.768105,82.092259,186.009396,186.066961,94.959246,93.506391,28.998111,14.188985,185.835253,1.490643,80.174636,52.731467,183.815674,187.289462,181.395000,186.467183,97.296475,185.021468,-0.000592,-1.751800,32.000000,-235.820194,186.423701,-0.024557,30.484118,0.691877,419914.464878,0.948694,40.019476,22.386362,3.593252,0.048686,0.030047,220.685323,32.000000,237.996141,213.467894,216.656937,197.069422,32.000000,192.033893,68.155880,65.014920,111.775005,90.329327,50.739549,21.436312,65.364335,21.007153,97.700581,59.625421,42.977397
51.750537,82.111012,185.950755,186.084096,94.972741,93.510218,29.011231,14.180138,185.845691,1.490582,80.241912,52.693056,183.778847,187.303289,181.434020,186.469255,97.337979,184.992378,-0.000592,-1.751792,32.000000,-235.827566,186.520091,-0.024550,30.542078,0.693069,419900.251742,0.949809,40.046942,22.394808,3.593168,0.063508,0.031328,220.324546,32.000000,238.196126,213.213387,214.877847,197.450551,32.000000,191.411182,68.179517,65.032385,111.765214,90.329327,50.726553,21.436312,65.366807,21.022735,97.700581,59.625981,43.049224
51.692689,82.139971,185.960424,186.093085,94.950992,93.511501,29.020098,14.180708,185.803768,1.490519,80.167177,52.681606,183.769365,187.266504,181.485341,186.503725,97.328102,185.011885,-0.000591,-1.751782,32.000000,-235.828307,186.366314,-0.024533,30.706148,0.691863,419893.553231,0.950161,40.024290,22.380834,3.593127,0.054409,0.016813,220.416527,32.000000,238.288991,212.492188,216.103037,198.116350,32.000000,190.482456,68.148833,65.030804,111.746392,90.329327,50.739767,21.436312,65.386925,21.024197,97.700581,59.626866,43.040420
51.723538,82.139971,185.871713,186.093085,95.024346,93.512844,28.995072,14.185560,185.866477,1.490332,80.120318,52.787495,183.845104,187.328613,181.511512,186.462129,97.329672,185.138514,-0.000590,-1.751782,32.000000,-235.826405,186.433819,-0.024514,30.778899,0.690661,419868.530270,0.950163,40.060700,22.328160,3.593214,0.051363,0.030226,221.120988,32.000000,237.641666,212.435681,218.777180,197.946591,32.000000,190.610485,68.148413,65.038731,111.760598,90.329327,50.697106,21.436312,65.382645,21.048098,97.700581,59.618684,42.943868
51.724330,82.168929,185.988331,186.093365,94.988150,93.511584,29.007865,14.177141,185.866229,1.490131,80.148151,52.704354,183.877015,187.355103,181.474204,186.467073,97.271933,184.958529,-0.000590,-1.751779,32.000000,-235.832366,186.390483,-0.024524,30.697258,0.687758,419959.085057,0.951106,40.147830,22.345528,3.597422,0.054469,0.028655,221.467515,32.000000,237.134372,212.745727,220.284995,198.125999,32.000000,190.557226,68.150408,65.011515,111.782105,90.329327,50.745417,21.436312,65.375921,21.072253,97.700581,59.618782,42.984294
51.722772,82.170584,185.908619,186.091118,94.999115,93.509965,29.000869,14.173288,185.815469,1.490308,80.299201,52.670612,183.906388,187.340646,181.444303,186.465339,97.297676,185.046091,-0.000590,-1.751742,32.000000,-235.834252,186.418120,-0.024218,30.598385,0.685511,419947.029222,0.951324,40.116802,22.392563,3.593561,0.064071,0.029879,221.557136,32.000000,237.243292,213.202925,219.904548,197.338975,32.000000,191.425711,68.146621,65.025662,111.815354,90.329327,50.714634,21.436312,65.377290,21.075746,97.700581,59.623375,43.035064
51.744611,82.187959,185.850298,186.094208,95.033653,93.508670,29.012252,14.181850,185.846423,1.490409,80.348161,52.704515,183.908708,187.283632,181.391698,186.368943,97.352454,185.080935,-0.000590,-1.751735,32.000000,-235.828149,186.468451,-0.024171,30.457525,0.687708,420076.298736,0.950943,40.144965,22.381209,3.595761,0.051650,0.030594,220.867945,32.000000,237.834376,213.495029,217.072765,197.165614,32.000000,191.778310,68.145502,65.046661,111.805574,90.329327,50.728235,21.436312,65.372441,21.077992,97.700581,59.626394,43.000435
51.773957,82.187959,185.818296,186.094208,94.981496,93.504802,29.007888,14.180708,185.843973,1.490535,80.285279,52.699637,183.812869,187.287547,181.434584,186.387196,97.335782,185.095791,-0.000591,-1.751738,32.000000,-235.826340,186.426193,-0.024154,30.409794,0.689708,420027.549190,0.951191,40.148185,22.389086,3.594328,0.054338,0.020047,220.233967,32.000000,238.311062,213.257360,215.143804,197.123935,32.000000,191.846669,68.146470,65.040537,111.814879,90.329327,50.675585,21.436312,65.353185,21.093702,97.700581,59.622539,43.026187
51.811333,82.186855,185.970624,186.086624,94.891512,93.506053,28.986692,14.181565,185.868692,1.490628,80.172622,52.790971,183.842127,187.402429,181.520692,186.471986,97.375279,184.921163,-0.000590,-1.751725,32.000000,-235.826303,186.429986,-0.024202,30.462325,0.692478,419934.304031,0.950409,40.143602,22.347682,3.591684,0.055340,0.021587,220.340848,32.000000,238.428885,212.580340,215.555983,198.159177,32.000000,190.463085,68.187046,65.059560,111.816567,90.329327,50.724130,21.436312,65.355407,21.095328,97.700581,59.624299,43.076150
51.780824,82.158449,186.024372,186.075388,94.883442,93.507341,28.958850,14.181707,185.943852,1.490624,80.091193,52.745956,183.843906,187.347761,181.509205,186.464795,97.345536,185.080302,-0.000589,-1.752899,32.000000,-235.830258,186.420502,-0.024212,30.557656,0.693085,419930.575552,0.949929,40.114109,22.370057,3.589030,0.057837,0.028678,220.836205,32.000000,237.962491,212.279644,218.294721,198.243720,32.000000,190.516060,68.183237,65.054485,111.747331,90.329327,50.750667,21.436312,65.346601,21.076027,97.700581,59.629059,43.053699
51.840128,82.142728,185.933481,186.081568,94.913829,93.507364,29.020825,14.184133,185.958699,1.490721,80.021071,52.807509,183.868114,187.396841,181.526104,186.555229,97.259429,185.109989,-0.000589,-1.752873,32.000000,-235.825865,186.422765,-0.024219,30.742261,0.691884,419842.026087,0.949890,40.075458,22.263513,3.589381,0.057284,0.030399,221.505169,32.000000,237.275428,212.384862,220.191352,198.221427,32.000000,190.453772,68.194815,65.037722,111.734981,90.329327,50.739051,21.436312,65.338649,21.078114,97.700581,59.629020,43.069620
51.834549,82.142728,186.007473,186.081568,94.979819,93.507372,29.008958,14.180423,185.984408,1.490538,80.065889,52.809809,183.882045,187.442069,181.468925,186.566513,97.293221,185.114604,-0.000589,-1.752869,32.000000,-235.826953,186.498840,-0.024229,30.787423,0.690215,419884.851835,0.951358,40.077698,22.354358,3.592534,0.054024,0.029112,221.615774,32.000000,237.332299,213.026223,220.182832,197.246222,32.000000,191.646849,68.150691,65.021399,111.748064,90.329327,50.743823,21.436312,65.310573,21.068020,97.700581,59.624889,43.003443
51.850913,82.117080,186.090026,186.091680,95.062559,93.507365,29.006006,14.181707,185.956110,1.490548,80.096188,52.773895,183.879781,187.454283,181.438637,186.532757,97.305045,185.116705,-0.000589,-1.752878,32.000000,-235.827472,186.504366,-0.024216,30.774074,0.685059,419986.857965,0.948113,40.002419,22.451859,3.586671,0.050550,0.030286,221.148637,32.000000,237.598772,213.535621,217.833992,197.089825,32.000000,191.815315,68.159358,65.039699,111.727258,90.329327,50.800381,21.436312,65.288010,21.050138,97.700581,59.629846,42.962430
51.862113,82.083433,186.011140,186.092523,95.055051,93.509821,29.016570,14.176713,186.030709,1.490552,80.008535,52.807073,183.808883,187.454345,181.423214,186.552861,97.341918,185.191372,-0.000588,-1.752861,32.000000,-235.828860,186.558272,-0.024198,30.710292,0.684340,419930.115374,0.948611,40.008021,22.419837,3.588484,0.044653,0.033813,220.281049,32.000000,238.245657,213.458413,215.240143,197.060165,32.000000,191.597132,68.171487,65.050621,111.744561,90.329327,50.749042,21.436312,65.281774,21.025904,97.700581,59.621949,43.088769
51.860131,82.033516,186.087532,186.079601,95.021754,93.512338,28.996791,14.180566,186.005634,1.490453,79.852285,52.791109,183.789451,187.531605,181.502899,186.596643,97.347674,185.149028,-0.000587,-1.752870,32.000000,-235.823696,186.639952,-0.024214,30.578113,0.684629,419869.150084,0.948324,39.965946,22.408820,3.588944,0.057543,0.032909,220.356267,32.000000,238.364192,212.766468,214.894769,197.803614,32.000000,190.720536,68.198995,65.054023,111.714222,90.329327,50.805862,21.436312,65.290670,21.026636,97.700581,59.622205,43.048344
