OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Thursday, July 18, 2019
9:47:21 PM
42-90
1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,MG,SG,ML,SL,Speed2,Power2
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,Hz,kW
51.653246,82.494925,213.451989,200.572431,85.736376,90.283356,28.942050,14.186702,213.984249,1.612762,79.784898,52.558950,198.133120,215.455393,195.322742,214.286792,106.496630,212.939879,-0.000596,-1.635560,32.000000,-235.823461,214.089557,-0.024431,34.041839,0.665352,390538.042055,0.922330,40.506971,23.353319,4.137343,0.072745,0.020488,239.382601,32.000000,257.625135,228.013213,236.151918,216.026375,32.000000,206.562312,68.372884,65.839690,118.864617,81.860000,45.542437,10.918124,53.094357,29.911720,76.543279,59.614229,46.690519
51.750417,82.484996,213.607882,200.580878,85.809555,90.288386,28.906698,14.187558,213.889168,1.612546,79.932673,52.739137,198.173360,215.384800,195.416238,214.293841,106.434896,213.043087,-0.000595,-1.633833,32.000000,-235.819326,214.015360,-0.024439,34.190331,0.665539,390537.940420,0.922666,40.533100,23.336216,4.132024,0.070411,0.036019,239.908260,32.000000,257.175918,228.337839,237.658573,215.564387,32.000000,207.068354,68.369514,65.830054,118.860235,81.860000,45.586634,10.918124,53.097445,29.911720,76.548093,59.610167,46.810548
51.762402,82.484996,213.338269,200.580878,85.862687,90.295963,28.917660,14.189413,213.926489,1.612535,79.893170,52.477681,198.165686,215.425479,195.341575,214.304334,106.445639,213.067796,-0.000594,-1.632094,32.000000,-235.819602,214.071547,-0.024412,34.271264,0.665123,390589.335302,0.922305,40.542479,23.340559,4.132402,0.063157,0.029578,239.763281,32.000000,257.114002,229.169673,236.788505,214.822089,32.000000,207.983172,68.388575,65.850425,118.882221,81.860000,45.502281,10.918124,53.040969,29.911720,76.521798,59.608839,46.835053
51.703858,82.479204,213.476583,200.594676,85.812167,90.306114,28.912484,14.185846,213.811947,1.612574,79.991270,52.651170,198.165917,215.463672,195.294491,214.213573,106.476631,213.010033,-0.000592,-1.630942,32.000000,-235.823825,214.061779,-0.024444,34.364498,0.661545,390653.273627,0.921582,40.434804,23.437942,4.127655,0.059818,0.029100,239.251481,32.000000,257.809528,229.317790,234.066926,214.717399,32.000000,208.074652,68.362233,65.864451,118.861764,81.860000,45.560886,10.918124,53.083925,29.911720,76.508388,59.619097,46.823094
51.706711,82.467896,213.168566,200.584539,85.787228,90.311263,28.906863,14.188272,213.903610,1.612558,80.085656,52.634103,198.116968,215.266268,195.349125,214.356812,106.507982,212.885131,-0.000590,-1.630975,32.000000,-235.825825,214.029779,-0.024410,34.436357,0.659317,390661.260422,0.921079,40.422757,23.435733,4.121491,0.061801,0.025477,238.673188,32.000000,258.238674,229.070273,232.116932,215.093733,32.000000,207.492930,68.383896,65.878673,118.884456,81.860000,45.433963,10.918124,53.075498,29.911720,76.477693,59.613216,46.627350
51.677038,82.498511,213.538307,200.587355,85.805271,90.312528,28.912454,14.184990,213.842634,1.612621,79.806360,52.602557,198.112918,215.325789,195.353070,214.396719,106.480991,212.946165,-0.000591,-1.630980,32.000000,-235.826320,214.004470,-0.024403,34.371448,0.658525,390676.937110,0.922465,40.475829,23.384792,4.128833,0.066189,0.036780,238.823608,32.000000,258.127348,228.181497,233.175283,215.551449,32.000000,206.939011,68.403785,65.887780,118.862926,81.860000,45.563405,10.918124,53.050867,29.911720,76.482245,59.620277,46.861392
51.762362,82.498511,213.491782,200.587355,85.877446,90.316288,28.935599,14.182849,213.919761,1.612889,79.713877,52.668803,198.151672,215.420546,195.379565,214.306245,106.478583,213.036419,-0.000590,-1.631000,32.000000,-235.824035,214.103325,-0.024393,34.287629,0.656467,390628.535516,0.922617,40.461651,23.310292,4.122648,0.076549,0.027503,239.359704,32.000000,257.626981,228.022531,235.811635,215.836423,32.000000,206.760544,68.379172,65.860592,118.863690,81.860000,45.560483,10.918124,53.040805,29.911720,76.582715,59.614789,46.810768
51.738513,82.437006,213.631091,200.558070,85.790344,90.320077,28.919311,14.189128,213.871615,1.613053,79.514147,52.553254,198.201809,215.438733,195.412745,214.350986,106.448238,213.011519,-0.000590,-1.630999,32.000000,-235.820871,214.245026,-0.024392,34.103680,0.658896,390733.815332,0.923094,40.522117,23.358370,4.132170,0.074695,0.032009,239.923854,32.000000,257.222387,228.319295,237.651749,215.745413,32.000000,206.848170,68.395872,65.844400,118.911481,81.860000,45.585502,10.918124,53.027010,29.911720,76.395062,59.618930,46.801524
51.794381,82.355644,213.544812,200.534698,85.735137,90.323922,28.904591,14.183134,213.906317,1.613213,79.619373,52.717495,198.188993,215.374177,195.370776,214.431208,106.490127,212.988548,-0.000591,-1.630994,32.000000,-235.822766,214.066900,-0.024661,34.033027,0.659513,390708.010624,0.920746,40.436313,23.391953,4.124460,0.068317,0.023112,239.970523,32.000000,257.198124,229.085433,236.983176,214.843390,32.000000,207.366554,68.382020,65.859278,118.947708,81.860000,45.581115,10.918124,53.023401,29.911720,76.144924,59.609115,46.820306
51.760755,82.307379,213.533249,200.518366,85.818033,90.327735,28.924634,14.180423,213.948878,1.613053,79.581675,52.673199,198.186109,215.415836,195.341315,214.396064,106.510205,213.049991,-0.000592,-1.630984,32.000000,-235.825150,214.136304,-0.024645,34.023402,0.663559,390717.179609,0.921626,40.398780,23.413697,4.129054,0.064282,0.018069,239.217982,32.000000,257.784715,229.384241,234.448315,214.679172,32.000000,207.712734,68.377885,65.878065,118.948676,81.860000,45.604264,10.918124,53.023667,29.911720,76.148384,59.614268,46.780908
51.683269,82.307379,213.245808,200.518366,85.906774,90.331544,28.930361,14.190270,213.942871,1.612632,79.648705,52.576162,198.103545,215.434981,195.314188,214.469147,106.507632,213.054940,-0.000594,-1.630983,32.000000,-235.813664,214.113682,-0.024666,34.104519,0.664025,390535.129718,0.920874,40.261274,23.363875,4.122934,0.064184,0.030164,238.721952,32.000000,258.332995,229.157304,232.329893,214.775235,32.000000,207.826296,68.385147,65.870755,118.961447,81.860000,45.467254,10.918124,53.079432,29.911720,76.000623,59.616225,46.760732
51.777602,82.271525,213.475558,200.492178,85.939622,90.332890,28.912517,14.181993,213.975127,1.612456,79.628874,52.702871,198.115867,215.566504,195.391331,214.350533,106.546351,212.958350,-0.000594,-1.631016,32.000000,-235.830628,214.114869,-0.024650,34.304755,0.664498,390479.726579,0.920815,40.246795,23.365018,4.125389,0.067162,0.028012,238.860506,32.000000,258.318318,228.394470,232.968008,215.802458,32.000000,206.738555,68.418803,65.870736,118.954507,81.860000,45.534786,10.918124,53.060640,29.911720,75.891395,59.607157,46.683183
51.817400,82.296622,213.370404,200.480915,85.934070,90.336633,28.908767,14.184419,213.923946,1.612564,79.364810,52.716017,198.154104,215.488998,195.382731,214.367301,106.504540,213.133974,-0.000595,-1.631041,32.000000,-235.824433,214.133937,-0.024637,34.395707,0.663142,390543.702588,0.922169,40.324715,23.369299,4.126012,0.063543,0.038117,239.461378,32.000000,257.728141,228.106343,235.928632,215.834284,32.000000,207.064485,68.420205,65.877980,118.934057,81.860000,45.514474,10.918124,53.009080,29.911720,75.972508,59.615920,46.847305
51.792178,82.249461,213.605493,200.478662,86.015089,90.344227,28.911354,14.181850,213.998846,1.612250,79.339881,52.702565,198.169190,215.531289,195.429161,214.474580,106.484180,213.130100,-0.000595,-1.631039,32.000000,-235.830279,214.192226,-0.024619,34.452932,0.658712,390386.892157,0.920849,40.194012,23.297219,4.122933,0.068552,0.036296,239.958986,32.000000,257.136163,228.321893,237.600652,215.828438,32.000000,207.210893,68.444971,65.854035,118.920641,81.860000,45.598497,10.918124,53.000217,29.911720,75.975393,59.619825,46.833879
51.775966,82.249461,213.590665,200.478662,86.049848,90.351821,28.925889,14.180423,214.062467,1.612174,79.417741,52.721281,198.144326,215.552699,195.406407,214.514387,106.477840,213.177482,-0.000594,-1.631053,32.000000,-235.827117,214.150010,-0.024601,34.448972,0.656387,390485.176701,0.920295,40.179134,23.399681,4.117737,0.076981,0.054117,240.048646,32.000000,257.261946,228.991024,237.174390,215.130455,32.000000,207.575605,68.450990,65.842558,118.944614,81.860000,45.596777,10.918124,53.025642,29.911720,75.830516,59.610285,46.793234
51.667819,82.203403,213.644977,200.476128,86.081339,90.358232,28.934715,14.178425,214.029580,1.612108,79.453746,52.463931,198.197551,215.545482,195.350607,214.505870,106.520555,213.079335,-0.000593,-1.631074,32.000000,-235.831410,214.174444,-0.024555,34.286633,0.656051,390511.547565,0.920671,40.157304,23.418704,4.124281,0.065747,0.028626,239.453060,32.000000,257.705830,229.160804,234.620829,214.849589,32.000000,207.638419,68.430072,65.871198,118.931016,81.860000,45.619283,10.918124,53.059738,29.911720,75.688788,59.613953,46.705266
51.670376,82.180236,213.531308,200.476691,86.156428,90.357019,28.931985,14.183277,213.973796,1.612072,79.588933,52.603119,198.088519,215.505637,195.338790,214.458243,106.537185,213.001097,-0.000593,-1.631102,32.000000,-235.822952,214.238033,-0.024518,34.198723,0.656322,390564.396485,0.920598,40.173592,23.441400,4.125286,0.070112,0.035163,238.676834,32.000000,258.141204,229.350619,232.210165,214.904776,32.000000,207.727782,68.421563,65.872253,118.914057,81.860000,45.576244,10.918124,53.081682,29.911720,75.618333,59.614760,46.807540
51.640717,82.224363,213.596865,200.470778,86.211717,90.353262,28.923847,14.178140,213.969476,1.611757,79.481997,52.537230,198.103382,215.440306,195.402101,214.448542,106.513924,213.081988,-0.000593,-1.631116,32.000000,-235.836612,214.115095,-0.024509,34.087603,0.660682,390523.273473,0.922369,40.236288,23.364801,4.134972,0.068985,0.041920,238.679124,32.000000,258.280788,228.486820,232.862437,215.636376,32.000000,207.048345,68.403668,65.883494,118.850274,81.860000,45.574318,10.918124,53.058412,29.911720,75.620086,59.609085,46.828303
51.710201,82.224363,213.479672,200.470778,86.213273,90.349445,28.926934,14.186845,213.951214,1.611737,79.445477,52.579234,198.156095,215.543461,195.394919,214.364349,106.559427,213.147827,-0.000593,-1.631140,32.000000,-235.822007,214.236216,-0.024527,34.011941,0.662052,390459.501180,0.922342,40.210547,23.321151,4.132567,0.064106,0.028658,239.193008,32.000000,257.819701,228.151330,235.741800,216.139831,32.000000,206.668426,68.399622,65.873597,118.793491,81.860000,45.556840,10.918124,53.067674,29.911720,75.760094,59.615330,46.871150
51.805218,82.255804,213.603715,200.461485,86.186612,90.345676,28.914662,14.184990,214.003457,1.611487,79.457766,52.689461,198.175632,215.584834,195.392677,214.322890,106.475543,213.141401,-0.000592,-1.631172,32.000000,-235.826320,214.197324,-0.024513,34.077375,0.664725,390553.183515,0.923237,40.284529,23.372348,4.136210,0.066476,0.038335,239.737422,32.000000,257.120460,228.173587,237.588560,215.878295,32.000000,207.097313,68.412443,65.843507,118.781775,81.860000,45.583056,10.918124,53.068988,29.911720,75.860682,59.614327,46.844664
51.818183,82.244221,213.495692,200.464020,86.229722,90.346917,28.925114,14.183563,214.071981,1.611447,79.532329,52.638653,198.169884,215.520441,195.348698,214.483790,106.504190,213.063741,-0.000591,-1.631190,32.000000,-235.823322,214.206829,-0.024474,34.145432,0.665159,390420.870972,0.921754,40.214608,23.349577,4.128386,0.069716,0.041951,239.908316,32.000000,257.123117,228.993154,237.475830,215.024272,32.000000,207.857385,68.415003,65.851080,118.789235,81.860000,45.564626,10.918124,53.011675,29.911720,75.826954,59.617140,46.805192
51.779669,82.206713,213.624048,200.481478,86.253680,90.346956,28.902038,14.179995,213.965284,1.611567,79.375650,52.644994,198.184456,215.568258,195.265406,214.521293,106.533822,213.145222,-0.000591,-1.631758,32.000000,-235.830659,214.247640,-0.024448,34.317238,0.663161,390532.977650,0.920343,40.150549,23.431241,4.123208,0.066494,0.020063,239.392928,32.000000,257.729730,229.084218,234.999621,215.061363,32.000000,207.809792,68.388879,65.847393,118.741914,81.860000,45.571992,10.918124,53.029091,29.911720,75.829329,59.602309,46.991399
51.753055,82.206713,213.484836,200.481478,86.243392,90.346966,28.904094,14.178853,213.971987,1.611446,79.434867,52.671467,198.106003,215.502355,195.290811,214.436054,106.548271,213.171504,-0.000590,-1.632328,32.000000,-235.829834,214.243562,-0.024460,34.390802,0.661446,390466.891082,0.919748,40.125946,23.375782,4.120092,0.063930,0.033560,238.632971,32.000000,258.307635,229.054671,232.556969,215.047195,32.000000,207.742637,68.385053,65.854814,118.726334,81.860000,45.564874,10.918124,53.035832,29.911720,75.714187,59.618792,46.735860
51.636151,82.144935,213.567577,200.476973,86.197094,90.350750,28.919027,14.183277,213.961539,1.611472,79.313001,52.510854,198.089384,215.520971,195.361494,214.443901,106.557400,213.077168,-0.000591,-1.632341,32.000000,-235.826066,214.081563,-0.024511,34.408164,0.658764,390394.947164,0.921141,40.127123,23.374282,4.125636,0.061492,0.026708,238.537253,32.000000,258.260236,228.471422,232.580093,215.644753,32.000000,206.977567,68.418811,65.860320,118.698826,81.860000,45.509003,10.918124,53.020804,29.911720,75.522842,59.615901,46.865941
51.601278,82.152105,213.393843,200.473594,86.069728,90.354582,28.937834,14.184990,213.880225,1.611423,79.561006,52.424526,198.158905,215.415509,195.427944,214.422470,106.581923,213.082635,-0.000591,-1.632355,32.000000,-235.824353,214.159471,-0.024290,34.357731,0.657335,390385.087878,0.921589,40.153869,23.368904,4.125067,0.059428,0.026781,239.071965,32.000000,257.878136,228.251491,235.222469,215.813741,32.000000,206.776939,68.443166,65.880162,118.701434,81.860000,45.527017,10.918124,53.117703,29.911720,75.546672,59.609223,46.738281
51.628757,82.328615,213.453530,200.490489,86.109469,90.354588,28.917497,14.181850,213.791444,1.611269,79.734331,52.349101,198.176516,215.412206,195.395747,214.283081,106.483045,213.135976,-0.000590,-1.632850,32.000000,-235.827329,214.124352,-0.024283,34.227309,0.658357,390376.799044,0.923275,40.209698,23.327206,4.136009,0.063598,0.030246,239.741923,32.000000,257.148188,228.338798,237.280588,215.919128,32.000000,206.426433,68.393916,65.834098,118.703187,81.860000,45.542537,10.918124,53.117288,29.911720,75.548151,59.618015,46.823608
51.690186,82.328615,213.333445,200.490489,86.191329,90.354555,28.926419,14.182992,213.941804,1.611122,80.020877,52.594224,198.157021,215.430966,195.344167,214.325456,106.496806,213.016810,-0.000591,-1.633348,32.000000,-235.827990,214.015199,-0.024284,34.168353,0.659364,390378.988761,0.923407,40.251992,23.304572,4.135437,0.070403,0.041493,239.729171,32.000000,257.053969,228.930894,237.742037,214.852198,32.000000,207.358141,68.380311,65.803354,118.730904,81.860000,45.500650,10.918124,53.085485,29.911720,76.102655,59.620543,46.723021
51.645679,82.445280,213.399611,200.536950,86.154152,90.352053,28.904808,14.183134,213.933285,1.611074,79.886986,52.610773,198.159901,215.378745,195.229855,214.270675,106.497288,213.023155,-0.000591,-1.633345,32.000000,-235.823750,214.029047,-0.024289,34.022064,0.662018,390742.057948,0.923919,40.400823,23.421868,4.134392,0.069576,0.019658,239.224826,32.000000,257.467157,229.267395,235.326720,214.485373,32.000000,207.933744,68.342868,65.816672,118.741197,81.860000,45.549971,10.918124,53.086233,29.911720,76.470997,59.617268,46.579735
51.647682,82.406116,213.428130,200.567925,86.202047,90.352107,28.899132,14.183991,213.931689,1.611105,79.904177,52.685376,198.099474,215.448767,195.310469,214.299237,106.520051,213.000015,-0.000591,-1.633321,32.000000,-235.823385,214.121761,-0.024299,34.037275,0.662232,390682.514468,0.922443,40.338993,23.366957,4.127156,0.064760,0.033842,238.666295,32.000000,258.225060,229.131590,232.668537,214.837541,32.000000,207.681715,68.357618,65.812284,118.801354,81.860000,45.535059,10.918124,53.111159,29.911720,76.352876,59.615517,46.812969
51.729083,82.373019,213.522802,200.558351,86.271894,90.354344,28.916054,14.179567,213.871697,1.611165,79.691571,52.583002,198.139487,215.411065,195.338227,214.382170,106.552680,212.960658,-0.000592,-1.633315,32.000000,-235.833546,214.108690,-0.024243,34.101136,0.665893,390832.331414,0.924231,40.500451,23.368667,4.131994,0.064374,0.036404,238.599698,32.000000,258.495423,228.325632,232.682111,215.704291,32.000000,206.914766,68.333199,65.841586,118.846510,81.860000,45.495233,10.918124,53.065577,29.911720,76.356826,59.613688,46.732412
51.807677,82.373019,213.506038,200.558351,86.299993,90.361592,28.917642,14.180138,213.885342,1.611059,79.553162,52.749747,198.136244,215.467425,195.357540,214.349167,106.519759,213.045134,-0.000591,-1.633334,32.000000,-235.830681,214.111871,-0.024218,34.179919,0.665566,390746.437993,0.924287,40.459269,23.337912,4.132385,0.064837,0.042843,239.009152,32.000000,258.011541,228.040218,235.304192,215.919681,32.000000,206.540830,68.321168,65.811587,118.814808,81.860000,45.564358,10.918124,53.030851,29.911720,76.257082,59.616412,46.820600
51.744802,82.353989,213.581095,200.554409,86.411291,90.367988,28.893566,14.180566,213.949838,1.610812,79.293129,52.629484,198.205856,215.501620,195.413165,214.424728,106.497421,213.023199,-0.000592,-1.633319,32.000000,-235.827302,214.128452,-0.024208,34.369664,0.663613,390614.899768,0.922119,40.344274,23.291688,4.127713,0.066642,0.029116,239.845630,32.000000,257.373928,228.247460,237.346088,215.731411,32.000000,206.821814,68.352699,65.809853,118.861864,81.860000,45.537323,10.918124,53.040494,29.911720,76.201148,59.615006,46.630652
51.748886,82.226846,213.521542,200.533290,86.542580,90.371797,28.890467,14.177569,213.980182,1.610653,79.457098,52.610406,198.193461,215.431742,195.405465,214.434281,106.434705,213.039464,-0.000592,-1.633309,32.000000,-235.832921,214.207361,-0.024174,34.424818,0.661251,390660.442554,0.920625,40.265294,23.353786,4.121127,0.070200,0.041601,239.918597,32.000000,257.183481,228.991308,237.697127,215.088553,32.000000,207.150049,68.343902,65.812705,118.916972,81.860000,45.575142,10.918124,53.051062,29.911720,75.807063,59.608928,46.726469
51.726280,82.209746,213.546391,200.500626,86.635702,90.371838,28.928130,14.182992,213.962724,1.610410,79.505651,52.747565,198.215769,215.418079,195.301184,214.434162,106.492859,213.064476,-0.000593,-1.633336,32.000000,-235.825204,214.172157,-0.024169,34.417789,0.658447,390738.860527,0.922629,40.309442,23.368548,4.127586,0.068933,0.031712,239.601713,32.000000,257.596467,229.332925,235.644951,214.709118,32.000000,207.817709,68.343269,65.803731,118.928420,81.860000,45.578585,10.918124,53.036833,29.911720,75.809269,59.610590,46.740556
51.665919,82.209746,213.481696,200.500626,86.509450,90.374446,28.911534,14.183705,213.954122,1.610699,79.538979,52.522815,198.077098,215.417161,195.305497,214.393479,106.489199,212.980304,-0.000593,-1.633339,32.000000,-235.821540,214.104181,-0.024176,34.375775,0.657027,390711.220228,0.922403,40.178193,23.436882,4.126109,0.066504,0.026330,238.709918,32.000000,258.210774,229.172784,233.117091,214.849915,32.000000,208.005048,68.356927,65.779481,118.958569,81.860000,45.556715,10.918124,53.097368,29.911720,75.757902,59.612203,46.664254
51.616734,82.210298,213.505675,200.487391,86.479722,90.373169,28.895225,14.190841,213.866300,1.610564,79.682745,52.500062,198.039700,215.402927,195.401198,214.315214,106.455735,212.974870,-0.000592,-1.633327,32.000000,-235.818011,214.014400,-0.024193,34.247031,0.657430,390604.477807,0.921601,40.183820,23.387367,4.128393,0.064609,0.025509,238.769466,32.000000,258.338458,228.414042,232.794856,215.547072,32.000000,207.435759,68.357321,65.791135,118.943217,81.860000,45.549618,10.918124,53.117528,29.911720,75.761668,59.614219,46.839455
51.624885,82.321720,213.459526,200.491897,86.467744,90.364280,28.937345,14.183420,213.981947,1.610128,79.815169,52.706572,198.064798,215.417854,195.370684,214.412099,106.495167,213.045968,-0.000594,-1.634489,32.000000,-235.829038,214.095085,-0.024213,34.187026,0.658759,390654.454394,0.923325,40.244543,23.361955,4.131964,0.064777,0.030051,239.172504,32.000000,258.090279,227.956808,234.867960,216.076926,32.000000,206.617245,68.378590,65.780359,118.931482,81.860000,45.547530,10.918124,53.126786,29.911720,76.112090,59.610973,46.727863
51.625410,82.417700,213.513869,200.505413,86.488115,90.361741,28.940797,14.183420,213.888952,1.609790,79.494204,52.519606,198.138676,215.493708,195.398557,214.405417,106.435528,212.988507,-0.000594,-1.635632,32.000000,-235.826743,214.108464,-0.024488,34.030089,0.661813,390734.020077,0.924789,40.294615,23.393543,4.136365,0.068009,0.042020,239.837029,32.000000,257.391186,228.051209,237.233083,216.102628,32.000000,206.683862,68.402114,65.774348,118.980201,81.860000,45.530078,10.918124,53.041631,29.911720,76.115219,59.614740,46.781862
51.581259,82.417700,213.363561,200.505413,86.363421,90.364349,28.915815,14.180280,213.872083,1.609731,79.706632,52.596873,198.134665,215.390409,195.359231,214.283629,106.449623,212.964147,-0.000594,-1.635658,32.000000,-235.826932,214.050993,-0.024491,34.006696,0.662913,390755.940509,0.923444,40.397829,23.378667,4.134818,0.065494,0.032541,239.853287,32.000000,257.260649,228.790750,237.585371,215.039010,32.000000,207.556258,68.396272,65.763483,119.038464,81.860000,45.511521,10.918124,53.152118,29.911720,76.419062,59.609852,46.783109
51.691189,82.326685,213.468666,200.494994,86.245716,90.359336,28.929571,14.187273,213.840178,1.609522,79.853242,52.556434,198.139190,215.396260,195.273869,214.318002,106.414190,213.028763,-0.000594,-1.635620,32.000000,-235.822726,214.036775,-0.024484,34.018314,0.666234,390958.832304,0.923512,40.493279,23.418461,4.135829,0.072934,0.026909,239.681316,32.000000,257.514463,229.252912,235.670777,214.687119,32.000000,207.550865,68.392309,65.746579,119.045901,81.860000,45.496051,10.918124,53.118241,29.911720,76.138261,59.611622,46.617519
51.684669,82.377708,213.417335,200.501471,86.136675,90.351672,28.933107,14.183277,213.847296,1.609404,79.807523,52.567220,198.076414,215.335822,195.265501,214.355892,106.471385,213.140668,-0.000595,-1.635580,32.000000,-235.823279,214.069490,-0.024504,34.075460,0.666859,390969.954746,0.925194,40.537755,23.395950,4.136455,0.066110,0.022818,238.926944,32.000000,258.165902,229.275577,232.763846,214.645686,32.000000,207.604188,68.429313,65.789538,119.101538,81.860000,45.528582,10.918124,53.108546,29.911720,76.300969,59.613737,46.864180
51.744196,82.356747,213.542900,200.493868,86.070133,90.344609,28.948933,14.184419,213.808559,1.609133,79.579731,52.550494,198.068662,215.465018,195.354906,214.388652,106.493984,212.879645,-0.000595,-1.635602,32.000000,-235.823613,214.062473,-0.024480,34.187052,0.665474,390841.861453,0.922368,40.336053,23.453702,4.129692,0.062745,0.030503,239.044269,32.000000,257.987542,228.041445,235.008716,215.735114,32.000000,206.920260,68.398399,65.776459,119.112450,81.860000,45.573918,10.918124,53.082109,29.911720,76.240331,59.611495,46.774085
51.744688,82.356747,213.334438,200.493868,86.006575,90.344655,28.874326,14.189271,213.900359,1.609200,79.579731,52.573539,198.068662,215.447032,195.354906,214.326845,106.493984,213.071245,-0.000595,-1.635606,32.000000,-235.824006,214.046441,-0.024473,34.257259,0.664347,390776.294797,0.922417,40.393637,23.435148,4.129219,0.069415,0.046656,239.044269,32.000000,257.987542,228.041445,235.008716,215.735114,32.000000,206.920260,68.398399,65.776459,119.112450,81.860000,45.495523,10.918124,53.081973,29.911720,76.242644,59.607157,46.708054
51.808383,82.346267,213.601700,200.507384,86.061615,90.344721,28.934531,14.186417,213.972686,1.609202,79.430352,52.761386,198.114752,215.458044,195.356729,214.457634,106.449173,213.067738,-0.000594,-1.635596,32.000000,-235.822271,214.086335,-0.024477,34.386318,0.661722,390645.245885,0.920644,40.312808,23.322394,4.126896,0.064449,0.048747,239.834331,32.000000,257.270255,228.055387,237.161074,216.113279,32.000000,206.703966,68.405886,65.770625,119.119269,81.860000,45.533612,10.918124,53.066954,29.911720,76.213312,59.615114,46.815684
51.718965,82.270146,213.583681,200.500626,86.048289,90.349831,28.910092,14.179710,213.867917,1.609293,79.346560,52.630414,198.149264,215.477600,195.298898,214.414256,106.443751,213.001121,-0.000594,-1.635590,32.000000,-235.825864,214.241318,-0.024456,34.403470,0.659902,390647.768354,0.923014,40.312313,23.388578,4.122828,0.061213,0.015010,239.560933,32.000000,257.290815,229.126555,235.868708,214.631798,32.000000,208.025608,68.369345,65.767333,119.155916,81.860000,45.605008,10.918124,53.014089,29.911720,75.979555,59.606076,46.753102
51.661370,82.098326,213.604971,200.478944,86.043811,90.353915,28.904344,14.187844,213.853170,1.609131,79.346560,52.573573,198.149264,215.510530,195.298898,214.388165,106.443751,213.099527,-0.000594,-1.635585,32.000000,-235.822483,214.098367,-0.024455,34.368877,0.657309,390677.678505,0.919842,40.237832,23.432178,4.122918,0.062031,0.023574,239.560933,32.000000,257.290815,229.126555,235.868708,214.631798,32.000000,208.025608,68.369345,65.767333,119.155916,81.860000,45.591864,10.918124,53.086162,29.911720,75.981307,59.614524,46.863079
51.725097,82.123147,213.437523,200.473030,85.892425,90.354203,28.919420,14.182564,213.864560,1.609133,79.464134,52.573816,198.038356,215.462674,195.342345,214.359416,106.484149,213.047234,-0.000595,-1.635584,32.000000,-235.827435,214.154924,-0.024514,34.274490,0.657805,390668.205103,0.922228,40.251576,23.414594,4.129698,0.071849,0.029189,238.412055,32.000000,258.245758,228.535419,232.321857,215.523970,32.000000,207.175618,68.407748,65.756228,119.203221,81.860000,45.457093,10.918124,53.080581,29.911720,75.445924,59.621113,46.763667
51.641261,82.123147,213.308621,200.473030,85.800843,90.350428,28.909574,14.184847,213.884005,1.608863,79.458538,52.448099,198.045405,215.465283,195.345412,214.336438,106.486642,212.961204,-0.000596,-1.635576,32.000000,-235.822857,214.112665,-0.024577,34.201503,0.658868,390516.989440,0.923183,40.137702,23.448578,4.134714,0.063151,0.017618,238.640015,32.000000,257.840378,228.089061,234.358353,215.900074,32.000000,206.563929,68.384643,65.773921,119.170359,81.860000,45.486723,10.918124,53.128681,29.911720,75.524648,59.611288,46.749213
51.619819,82.171135,213.179868,200.478099,85.634909,90.345327,28.925570,14.181993,213.800412,1.608592,79.608320,52.498037,198.122380,215.258521,195.404777,214.309952,106.461030,212.961778,-0.000596,-1.635556,32.000000,-235.824892,214.014200,-0.024506,34.060328,0.659673,390441.959460,0.921528,40.098411,23.390122,4.126382,0.067267,0.041712,239.565986,32.000000,257.242895,228.212304,236.938118,215.840600,32.000000,206.821298,68.419613,65.764377,119.234183,81.860000,45.478634,10.918124,53.156567,29.911720,75.676042,59.614140,46.825589
51.705197,82.265457,213.434201,200.487954,85.552029,90.340205,28.916605,14.186987,213.776152,1.608524,79.605990,52.558910,198.157675,215.459757,195.401963,214.333526,106.427321,212.995340,-0.000595,-1.635527,32.000000,-235.822519,214.038447,-0.024512,34.018314,0.661672,390466.354980,0.923426,40.182766,23.357915,4.130585,0.068596,0.033531,239.783230,32.000000,257.010412,228.626932,237.837764,215.294097,32.000000,207.290068,68.415150,65.762820,119.295904,81.860000,45.527485,10.918124,53.108249,29.911720,75.972616,59.609134,46.595729
51.644277,82.324202,213.439494,200.505131,85.368114,90.337617,28.926582,14.189699,213.788506,1.608866,79.726956,52.567794,198.147476,215.410268,195.312027,214.277891,106.423321,212.951691,-0.000594,-1.635531,32.000000,-235.820955,214.017827,-0.024537,34.042048,0.664411,390556.786010,0.923387,40.252345,23.383725,4.129807,0.061786,0.027462,239.759397,32.000000,257.230554,229.126735,236.065615,214.844428,32.000000,207.799839,68.390578,65.780708,119.310795,81.860000,45.416513,10.918124,53.069830,29.911720,75.975198,59.617641,46.778927
51.723426,82.324202,213.440072,200.505131,85.190937,90.337587,28.932249,14.184990,213.896078,1.608755,79.658439,52.559998,198.117072,215.449276,195.310649,214.323868,106.490483,212.874503,-0.000594,-1.635530,32.000000,-235.822386,214.053255,-0.024540,34.075329,0.664995,390656.608068,0.922178,40.260735,23.429028,4.127906,0.061524,0.035421,238.923440,32.000000,257.956787,229.109574,233.160784,214.751595,32.000000,208.086743,68.369048,65.772456,119.347210,81.860000,45.527949,10.918124,53.099574,29.911720,76.161835,59.612576,46.729404
51.640895,82.293864,213.308008,200.510763,85.054295,90.337585,28.914154,14.188415,213.879727,1.608852,79.674028,52.501860,198.055002,215.379131,195.377601,214.374231,106.457168,213.017172,-0.000594,-1.635507,32.000000,-235.822732,214.019153,-0.024474,34.212701,0.665290,390754.138057,0.923144,40.380785,23.417949,4.132878,0.063135,0.036852,238.744791,32.000000,258.250599,228.573603,232.349351,215.669081,32.000000,207.483412,68.367367,65.789119,119.375566,81.860000,45.469278,10.918124,53.099720,29.911720,76.070035,59.615930,46.811209
51.631340,82.267939,213.442252,200.491333,84.954571,90.332463,28.935933,14.187416,213.803220,1.608946,79.693668,52.525714,198.065082,215.388083,195.386619,214.314886,106.466802,212.951203,-0.000595,-1.635507,32.000000,-235.821272,214.029086,-0.024338,34.263396,0.663778,390593.956780,0.921432,40.301147,23.324118,4.126565,0.070231,0.030173,239.033294,32.000000,258.125948,227.953042,234.185399,216.272090,32.000000,206.586754,68.358128,65.798618,119.363878,81.860000,45.526859,10.918124,53.148156,29.911720,75.991836,59.616156,46.750387
51.719503,82.350128,213.296366,200.492741,84.774482,90.324834,28.939657,14.185132,213.818752,1.608638,79.497736,52.576547,198.106189,215.292654,195.362335,214.317492,106.408339,212.916925,-0.000595,-1.635516,32.000000,-235.823227,214.034308,-0.024312,34.390461,0.661661,390663.096634,0.923538,40.353852,23.406721,4.130602,0.068656,0.031853,239.627482,32.000000,257.232507,227.974299,236.785739,216.081734,32.000000,206.447379,68.357411,65.767456,119.387840,81.860000,45.482777,10.918124,53.122391,29.911720,75.994442,59.614248,46.863006
51.670667,82.350128,213.413462,200.492741,84.596704,90.317305,28.925731,14.187273,213.790329,1.608532,79.618071,52.543114,198.150938,215.444219,195.386108,214.246618,106.385005,213.053739,-0.000595,-1.635557,32.000000,-235.818792,213.999085,-0.024323,34.392979,0.660998,390598.240924,0.922918,40.337548,23.374301,4.133967,0.065799,0.022149,239.710264,32.000000,256.985026,228.540161,237.824262,215.278907,32.000000,207.267572,68.341745,65.739647,119.384057,81.860000,45.508272,10.918124,53.139462,29.911720,76.254553,59.610639,46.849286
51.781167,82.309861,213.364569,200.498655,84.554244,90.309661,28.918374,14.187558,213.711838,1.608329,79.720618,52.581085,198.158026,215.330968,195.297859,214.236962,106.427475,212.951346,-0.000595,-1.635567,32.000000,-235.822604,214.123208,-0.024299,34.323559,0.657382,390712.941058,0.921199,40.331016,23.420920,4.124099,0.067830,0.040735,239.723129,32.000000,257.291364,229.198128,236.148190,214.645602,32.000000,207.884066,68.339887,65.754048,119.383953,81.860000,45.457346,10.918124,53.123161,29.911720,76.131929,59.614101,46.664034
51.645149,82.310688,213.462931,200.491333,84.671209,90.307106,28.927528,14.186702,213.793518,1.608441,79.920240,52.532959,198.105505,215.246754,195.309239,214.324277,106.479645,212.887805,-0.000595,-1.635571,32.000000,-235.822641,214.006835,-0.024288,34.291642,0.658053,390749.607942,0.922511,40.380146,23.491512,4.130263,0.068327,0.036065,238.815413,32.000000,257.938324,229.269437,233.431710,214.837968,32.000000,207.817808,68.337503,65.788773,119.365558,81.860000,45.526115,10.918124,53.151469,29.911720,76.137530,59.613993,46.771297
51.731874,82.334131,213.233838,200.490489,84.746068,90.307111,28.916554,14.182849,213.842455,1.608495,79.703303,52.532030,198.079435,215.366551,195.364619,214.291576,106.471040,212.987773,-0.000594,-1.635076,32.000000,-235.825019,213.962029,-0.024268,34.142678,0.657971,390533.358193,0.920442,40.228766,23.413676,4.120505,0.068834,0.045115,238.451691,32.000000,258.259075,228.640605,232.026046,215.290767,32.000000,207.630817,68.359189,65.806771,119.365704,81.860000,45.469282,10.918124,53.144507,29.911720,76.140553,59.615881,46.846352
51.816073,82.334131,213.390552,200.490489,84.709935,90.309774,28.908768,14.183420,213.842699,1.608319,79.384268,52.679120,198.103594,215.352441,195.370287,214.330610,106.514386,213.003199,-0.000593,-1.634584,32.000000,-235.825923,213.998985,-0.024241,34.101214,0.660239,390508.490366,0.922755,40.366392,23.339553,4.133262,0.063277,0.042543,238.633262,32.000000,258.237063,228.029773,233.952466,216.062396,32.000000,206.832386,68.363170,65.789079,119.325267,81.860000,45.497565,10.918124,53.067060,29.911720,76.217024,59.614120,46.874818
51.688418,82.296071,213.387790,200.487673,84.753337,90.317382,28.935156,14.178568,213.847163,1.608162,79.345044,52.613679,198.131768,215.306154,195.363240,214.310764,106.489618,213.045850,-0.000592,-1.634599,32.000000,-235.826513,214.133960,-0.024233,34.017763,0.661721,390504.212354,0.921480,40.302580,23.382694,4.121904,0.067163,0.019505,239.417414,32.000000,257.430392,227.970419,236.502758,216.059595,32.000000,206.399113,68.367176,65.764323,119.284357,81.860000,45.463366,10.918124,53.060517,29.911720,76.101150,59.612842,46.867775
51.688736,82.205885,213.447730,200.477536,84.714934,90.322412,28.915815,14.186131,213.705344,1.607925,79.503897,52.503475,198.130949,215.322527,195.403545,214.354835,106.450563,212.883153,-0.000591,-1.634621,32.000000,-235.820425,214.040691,-0.024237,33.995261,0.661979,390395.114123,0.920131,40.217975,23.344676,4.118231,0.066549,0.043789,239.662899,32.000000,257.154284,228.486795,237.665716,215.588819,32.000000,206.781836,68.362081,65.755876,119.303130,81.860000,45.514602,10.918124,53.131078,29.911720,75.822054,59.604453,46.812969
51.773222,82.211401,213.353148,200.460359,84.669339,90.326240,28.929923,14.184990,213.851296,1.607737,79.510057,52.637806,198.148633,215.373912,195.332114,214.323542,106.431512,213.074473,-0.000591,-1.634630,32.000000,-235.822059,214.035960,-0.024237,34.104335,0.664974,390496.813792,0.921747,40.308229,23.384174,4.128348,0.071406,0.027697,239.532295,32.000000,257.256604,229.196132,236.570790,214.749808,32.000000,207.829860,68.367375,65.787042,119.335747,81.860000,45.451013,10.918124,53.117399,29.911720,75.824057,59.618920,46.862419
51.740881,82.211401,213.434923,200.460359,84.539859,90.330019,28.898437,14.185989,213.834644,1.607349,79.618451,52.608429,198.079689,215.455332,195.328114,214.411572,106.471322,212.955816,-0.000593,-1.634614,32.000000,-235.821715,214.100917,-0.024209,34.144514,0.665421,390477.211926,0.922206,40.217723,23.367028,4.129482,0.071528,0.035576,238.829460,32.000000,257.874457,229.229509,233.652759,214.735674,32.000000,208.043387,68.374031,65.808314,119.324388,81.860000,45.508645,10.918124,53.103577,29.911720,75.843341,59.615015,46.833219
51.636407,82.184373,213.309053,200.465428,84.299364,90.328760,28.899037,14.184419,213.768517,1.607014,79.769921,52.538636,198.007815,215.311516,195.336102,214.339432,106.468473,212.905601,-0.000594,-1.634651,32.000000,-235.824596,214.005857,-0.024189,34.258125,0.662210,390489.093732,0.920177,40.138290,23.452164,4.120917,0.067435,0.032056,238.461348,32.000000,258.108891,228.777314,232.118318,215.389720,32.000000,207.472750,68.378167,65.792862,119.291363,81.860000,45.514264,10.918124,53.148143,29.911720,75.760804,59.611642,46.647526
51.644053,82.237050,213.473180,200.469651,84.093607,90.327579,28.916492,14.186131,213.755846,1.606648,79.697014,52.585668,198.036752,215.318612,195.354203,214.283124,106.470468,212.954653,-0.000593,-1.634676,32.000000,-235.822556,214.088333,-0.024447,34.327388,0.661987,390453.269929,0.921843,40.170794,23.371374,4.125073,0.060495,0.024012,238.633477,32.000000,258.138084,228.089247,233.818808,215.842378,32.000000,206.986223,68.412978,65.825696,119.278811,81.860000,45.519820,10.918124,53.159182,29.911720,75.927298,59.619235,46.849139
51.634980,82.352886,213.266595,200.493305,83.863126,90.323770,28.917067,14.180566,213.741128,1.606509,79.718771,52.559636,198.170088,215.288577,195.383477,214.326452,106.463868,212.895055,-0.000591,-1.634707,32.000000,-235.833039,214.006246,-0.024451,34.420385,0.660580,390477.900393,0.923773,40.248879,23.356874,4.130982,0.062692,0.017445,239.367066,32.000000,257.432635,228.086936,236.458336,216.016544,32.000000,206.734300,68.425214,65.831715,119.301341,81.860000,45.470085,10.918124,53.140664,29.911720,75.929604,59.614583,46.834980
51.700877,82.352886,213.478978,200.493305,83.713362,90.319947,28.934087,14.186274,213.730656,1.606058,79.679709,52.494846,198.178511,215.394282,195.376640,214.313255,106.438446,212.936513,-0.000591,-1.634711,32.000000,-235.819955,214.040834,-0.024399,34.394684,0.659610,390527.898591,0.923173,40.293857,23.371826,4.133548,0.066782,0.037856,239.712473,32.000000,257.118010,228.523902,237.754108,215.605250,32.000000,206.871142,68.383314,65.786766,119.284116,81.860000,45.518554,10.918124,53.138077,29.911720,76.294835,59.622175,46.847159
51.618092,82.382121,213.287309,200.498655,83.684131,90.317400,28.914282,14.188985,213.760008,1.605670,79.906752,52.655122,198.181414,215.303522,195.341336,214.173360,106.416334,212.869194,-0.000592,-1.634684,32.000000,-235.817407,214.028535,-0.024381,34.310157,0.657648,390663.066495,0.923551,40.418828,23.357836,4.130274,0.068552,0.032307,239.686356,32.000000,257.227825,229.001342,236.430215,214.912410,32.000000,207.463382,68.348807,65.818877,119.263877,81.860000,45.509908,10.918124,53.155371,29.911720,76.389770,59.617071,46.815097
51.703644,82.386258,213.569858,200.516113,83.770640,90.322483,28.926029,14.181993,213.795673,1.605593,79.771751,52.720414,198.115889,215.296203,195.310554,214.253887,106.477820,213.003568,-0.000592,-1.633505,32.000000,-235.824892,213.945020,-0.024386,34.270477,0.657867,390654.108053,0.921693,40.352509,23.397580,4.129117,0.069718,0.029842,238.953639,32.000000,257.836188,229.286432,233.547563,214.630566,32.000000,207.803454,68.348568,65.831147,119.268796,81.860000,45.551600,10.918124,53.142000,29.911720,76.406422,59.616392,46.854715
51.705257,82.393705,213.314854,200.517239,83.793260,90.325014,28.935275,14.188129,213.838256,1.605591,79.808539,52.568174,198.055915,215.247039,195.319921,214.302398,106.433783,212.886620,-0.000592,-1.632913,32.000000,-235.822853,213.867130,-0.024385,34.125133,0.659988,390760.349687,0.923968,40.465071,23.396433,4.132026,0.067304,0.022009,238.538759,32.000000,258.343347,228.900788,231.906637,215.197537,32.000000,207.596705,68.320602,65.826866,119.266959,81.860000,45.459916,10.918124,53.141845,29.911720,76.410179,59.618408,46.601158
51.691883,82.393705,213.374879,200.517239,83.940366,90.322468,28.911768,14.190983,213.694833,1.605279,79.781277,52.539190,198.074844,215.306498,195.358558,214.309489,106.463651,212.909390,-0.000590,-1.633468,32.000000,-235.817376,213.980606,-0.024441,34.076300,0.660500,390635.958090,0.921997,40.383098,23.381368,4.130654,0.075061,0.054143,238.628523,32.000000,258.184209,228.149944,233.714513,216.169509,32.000000,206.633515,68.328568,65.848617,119.234021,81.860000,45.475082,10.918124,53.152444,29.911720,76.437268,59.605053,46.655817
51.727219,82.389292,213.272566,200.506539,84.105390,90.323734,28.919687,14.182849,213.731971,1.605090,79.597473,52.564843,198.139881,215.321691,195.372833,214.246431,106.441683,212.942556,-0.000591,-1.633495,32.000000,-235.825674,213.922219,-0.024370,34.006171,0.662762,390728.744668,0.921713,40.388923,23.385005,4.125593,0.067351,0.032740,239.356291,32.000000,257.305133,228.107366,236.198723,215.852827,32.000000,206.703244,68.330323,65.827025,119.233152,81.860000,45.474517,10.918124,53.121972,29.911720,76.427286,59.615281,46.815024
51.607786,82.410804,213.297125,200.524842,84.268002,90.327587,28.930531,14.188843,213.758394,1.604843,79.768563,52.589192,198.168223,215.255746,195.387794,214.220481,106.432133,212.948060,-0.000589,-1.633519,32.000000,-235.818042,214.022518,-0.024273,33.986712,0.663973,390674.529170,0.922696,40.402374,23.363005,4.127822,0.064549,0.010055,239.674695,32.000000,256.938565,228.416615,237.640973,215.589701,32.000000,207.219870,68.317479,65.809138,119.242963,81.860000,45.443964,10.918124,53.194599,29.911720,76.498335,59.610865,46.874451
51.711483,82.392326,213.268287,200.530756,84.330816,90.329587,28.942963,14.190127,213.730914,1.605214,79.927386,52.656588,198.166351,215.324402,195.311669,214.217039,106.441269,212.959628,-0.000589,-1.634468,32.000000,-235.819872,214.030166,-0.024273,34.043858,0.664729,390693.516208,0.921763,40.362422,23.396432,4.123024,0.064837,0.039036,239.748228,32.000000,257.110900,228.889490,236.929631,214.989097,32.000000,207.809754,68.294129,65.820331,119.268456,81.860000,45.483934,10.918124,53.153883,29.911720,76.502331,59.607738,46.737254
51.769539,82.392326,213.326841,200.530756,84.320435,90.326975,28.926179,14.192125,213.816919,1.604981,79.816930,52.548616,198.156808,215.373217,195.291541,214.232727,106.500467,212.972073,-0.000590,-1.636213,32.000000,-235.816235,214.054353,-0.024294,34.140449,0.666529,390817.915783,0.923817,40.504134,23.407882,4.133042,0.061454,0.019999,239.056286,32.000000,257.819283,229.080478,234.086016,214.813699,32.000000,207.771439,68.279036,65.849813,119.269157,81.860000,45.449371,10.918124,53.121271,29.911720,76.448430,59.619539,46.696169
51.676730,82.398393,213.278439,200.540048,84.279660,90.326915,28.923172,14.184419,213.746616,1.604872,79.834036,52.574047,198.047749,215.246428,195.355406,214.230725,106.486542,212.883890,-0.000590,-1.636230,32.000000,-235.824596,214.065410,-0.024282,34.251175,0.664207,390731.773010,0.921392,40.381280,23.402742,4.124196,0.065457,0.027137,238.597862,32.000000,258.066294,228.842542,232.056846,215.244432,32.000000,207.411766,68.269252,65.825823,119.258562,81.860000,45.528375,10.918124,53.165494,29.911720,76.471238,59.617081,46.641877
51.648618,82.369158,213.409148,200.535824,84.196000,90.324318,28.930383,14.185418,213.788311,1.604559,79.735277,52.563188,198.068300,215.317246,195.377108,214.275566,106.487948,212.937615,-0.000589,-1.636230,32.000000,-235.822942,214.028720,-0.024234,34.338167,0.661808,390587.069992,0.920779,40.322915,23.347844,4.120702,0.066039,0.030504,238.696548,32.000000,258.118068,228.121426,233.464371,215.704805,32.000000,206.766188,68.264939,65.818162,119.237579,81.860000,45.480377,10.918124,53.181987,29.911720,76.383706,59.605299,46.842536
51.682139,82.391222,213.362380,200.537795,84.197214,90.313928,28.923294,14.186845,213.833702,1.604297,79.676793,52.532128,198.113969,215.237109,195.374142,214.139276,106.498860,212.879133,-0.000589,-1.637460,32.000000,-235.820040,214.027047,-0.024237,34.394028,0.660574,390668.099815,0.922681,40.422311,23.331303,4.127166,0.065539,0.036450,239.447269,32.000000,257.501824,228.186076,236.062999,216.132068,32.000000,206.374208,68.297308,65.838115,119.237354,81.860000,45.428805,10.918124,53.152777,29.911720,76.387297,59.612124,46.875405
51.708245,82.391222,213.264845,200.537795,84.218246,90.306022,28.912311,14.182135,213.800882,1.604041,79.783319,52.584271,198.173808,215.315758,195.433065,214.226160,106.455699,212.848305,-0.000589,-1.637515,32.000000,-235.828027,213.931621,-0.024222,34.395759,0.659420,390636.133483,0.922904,40.421370,23.348460,4.131943,0.068959,0.014194,239.797351,32.000000,256.992122,228.393298,237.677472,215.749817,32.000000,206.948400,68.302673,65.813055,119.258358,81.860000,45.423174,10.918124,53.156451,29.911720,76.460017,59.614750,46.869316
51.666610,82.393705,213.448739,200.535543,84.162692,90.303415,28.911499,14.188985,213.728465,1.603683,79.752667,52.583812,198.195101,215.300096,195.353609,214.257783,106.433317,212.925349,-0.000588,-1.637537,32.000000,-235.819374,214.022661,-0.024205,34.313881,0.657846,390579.089328,0.922424,40.409697,23.317341,4.128358,0.072033,0.026579,239.723018,32.000000,256.895657,229.204961,236.978025,214.906447,32.000000,208.166961,68.302125,65.822930,119.269639,81.860000,45.429948,10.918124,53.165517,29.911720,76.471592,59.618310,46.674012
51.727963,82.395635,213.417684,200.534135,84.156205,90.303396,28.926307,14.183134,213.826070,1.603583,79.772908,52.560905,198.201138,215.280543,195.301066,214.238568,106.461842,212.911989,-0.000589,-1.637541,32.000000,-235.829159,214.013384,-0.024227,34.290357,0.657263,390603.737164,0.922188,40.383433,23.349850,4.124388,0.057650,0.019925,239.151567,32.000000,257.557474,229.306809,234.203757,214.826807,32.000000,208.309509,68.282848,65.850301,119.257353,81.860000,45.479013,10.918124,53.148473,29.911720,76.481458,59.611259,46.805926
51.766161,82.380190,213.475827,200.527095,84.261853,90.307180,28.936778,14.189271,213.818314,1.603100,79.527545,52.616909,198.116057,215.389775,195.334745,214.361723,106.498722,212.869642,-0.000588,-1.637553,32.000000,-235.821220,213.971225,-0.024211,34.139924,0.659666,390658.019167,0.922999,40.427807,23.398852,4.131270,0.068777,0.029624,238.713401,32.000000,258.129283,228.968873,232.300888,215.128779,32.000000,207.614946,68.313837,65.856777,119.278816,81.860000,45.455816,10.918124,53.092698,29.911720,76.485306,59.613924,46.695728
51.747293,82.380190,213.417934,200.527095,84.302022,90.310999,28.919044,14.190270,213.903646,1.602643,79.265999,52.677685,198.123601,215.464507,195.387805,214.363700,106.479688,212.983114,-0.000588,-1.637557,32.000000,-235.818909,214.073056,-0.024241,34.112334,0.659399,390577.561734,0.921344,40.368017,23.365712,4.125770,0.068508,0.028364,238.718364,32.000000,258.110775,228.077532,233.398141,215.921296,32.000000,206.704911,68.298781,65.823746,119.247485,81.860000,45.474031,10.918124,53.140424,29.911720,76.440764,59.613855,46.859925
51.911972,82.251667,213.578623,200.507384,84.498017,90.312404,28.908561,14.183134,213.972510,1.602303,78.886566,52.806998,198.133726,215.488692,195.429986,214.417518,106.482160,212.962920,-0.000587,-1.637580,32.000000,-235.823586,214.101000,-0.024232,34.071841,0.662016,390490.369209,0.920278,40.314174,23.314200,4.123849,0.060001,0.037758,239.447979,32.000000,257.540777,228.055179,236.019727,215.698607,32.000000,206.817925,68.300404,65.843305,119.245214,81.860000,45.495194,10.918124,53.095391,29.911720,76.042203,59.614966,46.837327
51.846081,82.126457,213.413809,200.475283,84.694586,90.318853,28.932576,14.183563,213.943519,1.602283,78.942403,52.628582,198.180497,215.579655,195.433587,214.469774,106.434792,213.006443,-0.000588,-1.637582,32.000000,-235.824633,214.211397,-0.024231,34.064183,0.662661,390551.726321,0.921245,40.333137,23.372437,4.124234,0.079920,0.015818,239.901865,32.000000,256.981289,228.320697,237.622970,215.799358,32.000000,206.572982,68.282897,65.808649,119.278942,81.860000,45.474414,10.918124,53.080480,29.911720,75.653165,59.610413,46.762933
51.786572,82.021105,213.502742,200.438677,84.794957,90.323873,28.877347,14.179424,213.992007,1.602144,79.013967,52.644423,198.107294,215.559041,195.359076,214.423750,106.433412,213.045237,-0.000587,-1.637590,32.000000,-235.830739,214.070042,-0.024218,34.157836,0.661808,390310.899533,0.918136,40.039276,23.362988,4.114246,0.072138,0.030695,239.950374,32.000000,256.998565,229.089755,237.055563,214.735466,32.000000,207.489021,68.258060,65.797500,119.309367,81.860000,45.550987,10.918124,53.076754,29.911720,75.654395,59.614799,46.872617
51.720028,82.021105,213.658291,200.438677,84.763676,90.331478,28.925238,14.187558,213.984942,1.602333,79.272205,52.608050,198.134738,215.542870,195.291971,214.498705,106.492510,212.988565,-0.000586,-1.637596,32.000000,-235.820473,214.115540,-0.024208,34.246218,0.662131,390309.741155,0.918425,39.980172,23.425391,4.116296,0.063743,0.048492,239.279829,32.000000,257.573638,229.268945,234.552991,214.657213,32.000000,207.987492,68.249589,65.819447,119.328412,81.860000,45.562126,10.918124,53.143776,29.911720,75.325548,59.620798,46.815170
