OSU 80 Ton Compressor Load Stand
51.787124,82.073229,213.618864,200.401790,86.472028,90.506200,28.886500,14.187844,214.121371,1.619433,79.197682,52.698813,198.131344,215.625371,195.390476,214.565812,106.449204,213.357448,-0.000591,-1.635490,32.000000,-235.821499,214.348163,-0.024040,34.272995,0.662437,391018.687785,0.918617,39.969922,23.424260,4.113880,0.063116,0.029361,239.787432,32.000000,257.107649,228.935988,237.275896,214.990023,32.000000,207.713528,68.240295,65.859333,119.757661,81.860000,45.591109,10.918124,52.954542,29.911720,75.777496,59.619766,46.861612
51.762317,82.111288,213.544261,200.395314,86.604623,90.503621,28.914925,14.182706,214.127837,1.619898,79.442820,52.591665,198.165647,215.626922,195.303320,214.556763,106.508693,213.109408,-0.000592,-1.635481,32.000000,-235.824998,214.352326,-0.024024,34.382830,0.661613,391173.283381,0.921264,40.030346,23.541491,4.126205,0.059134,0.022526,239.420196,32.000000,257.603901,229.107019,234.963596,214.736848,32.000000,207.666044,68.264217,65.894998,119.724526,81.860000,45.666641,10.918124,52.948427,29.911720,75.778208,59.630210,46.836667
51.743089,82.111288,213.550883,200.395314,86.523976,90.498525,28.919627,14.186131,214.029277,1.620053,79.457772,52.680694,198.032638,215.595927,195.273644,214.471364,106.524883,213.166050,-0.000593,-1.635489,32.000000,-235.821409,214.392951,-0.024016,34.395602,0.660455,391069.846186,0.922817,39.986150,23.532137,4.124942,0.068701,0.024662,238.628489,32.000000,258.174414,229.240133,232.330759,214.787558,32.000000,207.406468,68.244038,65.880182,119.687927,81.860000,45.571110,10.918124,52.970208,29.911720,75.898163,59.610000,46.728450
51.737256,82.174720,213.545319,200.403198,86.396628,90.496012,28.909688,14.184133,214.035124,1.620097,79.462151,52.713458,197.953618,215.535040,195.327609,214.452580,106.550245,213.118181,-0.000593,-1.635482,32.000000,-235.825210,214.274131,-0.024044,34.420516,0.658492,391011.348825,0.922449,40.049135,23.387046,4.125477,0.063179,0.027545,238.490632,32.000000,258.105212,228.431402,232.686404,215.389126,32.000000,206.677494,68.292796,65.854023,119.625458,81.860000,45.611930,10.918124,52.949586,29.911720,76.097780,59.620877,46.847746
51.737983,82.213607,213.596520,200.418966,86.458130,90.496017,28.923177,14.185418,214.019248,1.620083,79.321309,52.765423,198.044444,215.537140,195.352091,214.541221,106.603304,213.138728,-0.000594,-1.635501,32.000000,-235.824581,214.212110,-0.024069,34.470084,0.658431,390973.366102,0.922618,40.068462,23.390410,4.127138,0.062588,0.026548,239.055057,32.000000,257.778103,228.226464,235.325184,215.494327,32.000000,206.750725,68.309954,65.903754,119.561661,81.860000,45.587771,10.918124,52.974472,29.911720,76.221065,59.628155,46.869976
51.951916,82.231810,213.617678,200.432482,86.498868,90.497275,28.943601,14.179281,214.128171,1.620286,79.136053,52.793886,198.065226,215.634263,195.327802,214.618529,106.524321,213.211926,-0.000594,-1.635513,32.000000,-235.827275,214.292122,-0.024067,34.426863,0.658099,390996.287141,0.923165,40.137758,23.348524,4.127496,0.064587,0.024453,239.724674,32.000000,257.187000,228.308880,237.351604,215.784556,32.000000,206.512309,68.300917,65.864669,119.586167,81.860000,45.608624,10.918124,52.887461,29.911720,76.223143,59.611357,46.987364
51.916523,82.231810,213.693212,200.432482,86.641796,90.501797,28.922017,14.186702,214.149321,1.620476,79.132477,52.779702,198.040857,215.664032,195.324836,214.621060,106.526401,213.228325,-0.000595,-1.635500,32.000000,-235.822805,214.364969,-0.024081,34.350913,0.657326,390950.710046,0.922808,40.175915,23.302557,4.128428,0.071378,0.022814,239.694984,32.000000,257.078586,228.758892,237.493047,214.864096,32.000000,207.661294,68.272997,65.842923,119.569387,81.860000,45.625304,10.918124,52.875820,29.911720,76.282251,59.593094,46.858751
51.849987,82.109909,213.648973,200.414180,86.776303,90.509402,28.910199,14.182421,214.221038,1.620817,79.148390,52.799137,198.063623,215.753059,195.247212,214.606186,106.545911,213.252122,-0.000596,-1.635528,32.000000,-235.828233,214.357261,-0.024213,34.242258,0.655947,390995.366484,0.918091,39.979374,23.406808,4.111834,0.064784,0.028728,239.380102,32.000000,257.566747,229.232573,235.207360,214.594989,32.000000,208.045788,68.256671,65.872835,119.564303,81.860000,45.669863,10.918124,52.841530,29.911720,75.902973,59.599535,46.723241
51.828660,82.055303,213.520785,200.391371,86.741987,90.511853,28.914834,14.185418,214.160621,1.621135,79.386832,52.689889,197.979505,215.727835,195.268765,214.668344,106.573780,213.236509,-0.000598,-1.635550,32.000000,-235.824745,214.394848,-0.024324,34.173388,0.657976,391031.283529,0.919502,40.014855,23.410388,4.116093,0.068307,0.036993,238.787939,32.000000,258.339042,229.112974,232.532666,214.950655,32.000000,207.502597,68.252601,65.908784,119.581585,81.860000,45.567769,10.918124,52.902631,29.911720,75.733309,59.605495,46.791253
51.844260,82.108254,213.576517,200.382642,86.682018,90.511807,28.909143,14.182135,214.017763,1.621155,79.444162,52.657043,197.965486,215.537447,195.318401,214.623991,106.594345,213.196008,-0.000597,-1.635561,32.000000,-235.826716,214.368234,-0.024332,34.114511,0.660525,390924.203404,0.920963,39.959704,23.399089,4.120521,0.065376,0.019933,238.574716,32.000000,258.311386,228.337875,232.526626,215.557632,32.000000,206.658563,68.251092,65.912275,119.597941,81.860000,45.622265,10.918124,52.909680,29.911720,75.733847,59.603932,46.794701
51.755123,82.108254,213.738437,200.382642,86.715523,90.511794,28.922828,14.186559,214.115020,1.621158,79.481008,52.571639,197.993528,215.583794,195.335604,214.612606,106.583774,213.262300,-0.000597,-1.635580,32.000000,-235.820325,214.367274,-0.024320,34.082882,0.661725,390834.141396,0.921129,39.926507,23.365832,4.119744,0.067597,0.018198,238.842656,32.000000,257.964675,227.985836,234.759333,215.801846,32.000000,206.454809,68.229165,65.906131,119.582417,81.860000,45.647353,10.918124,52.938333,29.911720,75.900288,59.639956,46.645545
51.732749,82.215538,213.756618,200.391935,86.658000,90.510498,28.941305,14.185560,214.090322,1.621064,79.599037,52.670377,198.049532,215.601555,195.319342,214.541363,106.544665,213.125322,-0.000598,-1.635611,32.000000,-235.823455,214.300685,-0.024352,34.070504,0.662914,390851.921191,0.921128,39.963798,23.331289,4.119579,0.068267,0.033705,239.588478,32.000000,257.301990,228.176280,237.208064,215.621944,32.000000,206.774520,68.176072,65.885832,119.621133,81.860000,45.593972,10.918124,52.947640,29.911720,76.237124,59.607600,46.824708
51.853892,82.305172,213.715639,200.402353,86.616626,90.506682,28.904668,14.180851,214.061261,1.620936,79.610938,52.629607,198.031749,215.538772,195.316794,214.592882,106.566630,213.193418,-0.000598,-1.636771,32.000000,-235.828000,214.304949,-0.024393,34.030693,0.664850,390920.279315,0.922412,40.053332,23.364740,4.129803,0.067755,0.038887,239.801492,32.000000,257.247886,228.844127,237.567142,215.194555,32.000000,207.239869,68.174824,65.891253,119.656128,81.860000,45.646813,10.918124,52.882727,29.911720,76.519472,59.608328,46.821700
51.727882,82.333028,213.576574,200.428540,86.673959,90.504169,28.906418,14.186987,213.941877,1.620973,79.813730,52.627946,198.080837,215.671332,195.230991,214.550450,106.546675,213.080551,-0.000597,-1.638566,32.000000,-235.821372,214.276333,-0.024389,34.056551,0.665553,391118.588693,0.922483,40.183107,23.356569,4.131940,0.063497,0.026425,239.497426,32.000000,257.490482,229.140056,235.536029,214.691965,32.000000,207.878534,68.150400,65.904707,119.667834,81.860000,45.659579,10.918124,52.914737,29.911720,76.522441,59.617297,46.844004
51.824448,82.333028,213.646185,200.428540,86.685922,90.506688,28.910656,14.174715,213.970627,1.620959,79.688252,52.762030,197.964764,215.516487,195.256164,214.547793,106.554611,213.074972,-0.000597,-1.639150,32.000000,-235.830694,214.275644,-0.024358,34.041314,0.665058,391104.035499,0.921473,40.151046,23.358111,4.121497,0.064952,0.017748,238.672557,32.000000,258.064335,229.161367,232.845811,214.652735,32.000000,207.935137,68.135079,65.903523,119.717236,81.860000,45.628333,10.918124,52.888096,29.911720,76.612685,59.624270,46.795728
51.788075,82.374674,213.544702,200.446562,86.655248,90.510532,28.907091,14.180566,214.005570,1.620983,79.716234,52.521625,197.970802,215.560020,195.290975,214.521049,106.574380,213.182848,-0.000597,-1.639147,32.000000,-235.825827,214.409412,-0.024322,34.037642,0.665644,391228.504369,0.923889,40.305491,23.339100,4.128848,0.069148,0.036518,238.577105,32.000000,258.353310,228.229157,232.447178,215.396967,32.000000,207.174422,68.151147,65.935894,119.731236,81.860000,45.613916,10.918124,52.914048,29.911720,76.746271,59.615910,46.861539
51.712532,82.357574,213.699417,200.453601,86.565659,90.511825,28.925717,14.175571,214.003027,1.620887,79.758162,52.655352,197.995998,215.511960,195.327527,214.423156,106.583504,213.113047,-0.000599,-1.639145,32.000000,-235.836722,214.221027,-0.024297,34.044881,0.665063,391172.106130,0.921913,40.208462,23.329238,4.122498,0.057021,0.020449,238.967880,32.000000,258.149494,227.882744,234.606881,216.024973,32.000000,206.426166,68.161720,65.946912,119.735132,81.860000,45.649698,10.918124,52.940943,29.911720,76.696451,59.603843,46.703725
51.788999,82.424043,213.489611,200.457262,86.620439,90.511814,28.908338,14.186702,214.042596,1.620871,79.767439,52.767357,198.088365,215.552453,195.311338,214.470631,106.562727,213.115853,-0.000601,-1.638840,32.000000,-235.822477,214.226773,-0.024347,34.109318,0.666405,391235.989645,0.923703,40.345474,23.313492,4.132449,0.054695,0.018133,239.691240,32.000000,257.324903,228.010916,237.094125,215.981182,32.000000,206.556730,68.164432,65.921279,119.755047,81.860000,45.584693,10.918124,52.898142,29.911720,76.699929,59.612783,46.854055
51.817452,82.424043,213.618680,200.457262,86.565064,90.514351,28.919099,14.183848,214.048077,1.620560,79.697926,52.815833,198.066402,215.551067,195.313332,214.470874,106.526661,213.087206,-0.000602,-1.637368,32.000000,-235.822381,214.350694,-0.024345,34.138403,0.666405,391235.989645,0.923703,40.345474,23.313492,4.132449,0.063025,0.024923,239.865763,32.000000,257.216316,228.800868,237.627691,215.039593,32.000000,207.427630,68.136769,65.905217,119.796757,81.860000,45.615261,10.918124,52.892648,29.911720,76.911661,59.603519,46.854422
51.909584,82.454658,213.460828,200.459796,86.489282,90.519453,28.930100,14.189271,214.095013,1.620301,79.580324,52.788931,198.060731,215.605755,195.235939,214.601138,106.546283,213.215223,-0.000602,-1.637377,32.000000,-235.818925,214.393806,-0.024349,34.193819,0.663973,391307.571998,0.922927,40.335081,23.335238,4.122297,0.064550,0.038541,239.587450,32.000000,257.377158,229.253393,235.650524,214.660066,32.000000,207.413861,68.121953,65.938312,119.814532,81.860000,45.544244,10.918124,52.822830,29.911720,77.011605,59.611327,46.751267
51.831631,82.343233,213.792257,200.445717,86.342915,90.528503,28.918825,14.192553,214.079664,1.620435,79.456061,52.701573,198.046481,215.713438,195.324290,214.658692,106.578115,213.238257,-0.000605,-1.637368,32.000000,-235.815807,214.361846,-0.024380,34.235020,0.663408,391364.530852,0.922060,40.306502,23.361413,4.122524,0.065261,0.031249,238.919678,32.000000,258.081257,229.344367,232.895833,214.662760,32.000000,207.713136,68.119763,65.957797,119.832186,81.860000,45.627669,10.918124,52.807433,29.911720,76.668757,59.618595,46.847966
51.853640,82.227949,213.655224,200.405169,86.334560,90.531215,28.932185,14.190270,214.118730,1.620572,79.436801,52.698153,197.975184,215.631059,195.335406,214.669610,106.540612,213.265194,-0.000606,-1.636793,32.000000,-235.821368,214.317141,-0.024390,34.215796,0.661077,391339.704655,0.920056,40.244660,23.385984,4.112166,0.060883,0.030898,238.672843,32.000000,258.142997,228.682536,232.522061,215.292782,32.000000,207.345981,68.091709,65.947599,119.828159,81.860000,45.678545,10.918124,52.872366,29.911720,76.670983,59.607728,46.823021
51.808568,82.227949,213.822953,200.405169,86.414621,90.535029,28.925199,14.188700,214.103758,1.620570,79.533053,52.559973,197.992585,215.658689,195.340118,214.505062,106.578497,213.219060,-0.000608,-1.636221,32.000000,-235.822774,214.379204,-0.024410,34.257758,0.660590,391162.116901,0.919413,40.087803,23.373405,4.112184,0.065131,0.037230,238.980291,32.000000,258.159001,228.028994,234.832138,215.862605,32.000000,206.876610,68.127452,65.959252,119.850995,81.860000,45.693873,10.918124,52.877581,29.911720,76.313125,59.620779,46.838501
51.822952,82.224639,213.797265,200.395877,86.443563,90.537830,28.876342,14.186987,214.176737,1.620718,79.444956,52.798018,198.026089,215.633323,195.355884,214.651660,106.517145,213.242486,-0.000607,-1.636241,32.000000,-235.819569,214.324628,-0.024349,34.261220,0.661375,391164.671872,0.920679,40.074077,23.408899,4.120351,0.062718,0.042512,239.844080,32.000000,257.346811,228.114328,236.961604,215.892376,32.000000,206.492766,68.094730,65.931032,119.864246,81.860000,45.689289,10.918124,52.862299,29.911720,76.305712,59.608947,46.842316
51.958883,82.293864,213.907967,200.403761,86.349619,90.537844,28.934959,14.185560,214.278112,1.620749,79.416243,52.812835,198.059912,215.834663,195.377431,214.678102,106.493883,213.263097,-0.000609,-1.636238,32.000000,-235.821160,214.386833,-0.024318,34.236069,0.661450,391140.487408,0.921809,40.119329,23.355093,4.127174,0.064064,0.028926,239.844967,32.000000,257.169374,228.499058,237.771548,215.132942,32.000000,207.341988,68.045323,65.949879,119.897005,81.860000,45.727854,10.918124,52.868392,29.911720,76.524563,59.619392,46.837547
51.807580,82.248634,213.840482,200.406858,86.288201,90.540369,28.905227,14.182992,214.162118,1.620719,79.352113,52.650103,198.084269,215.783482,195.270103,214.698024,106.509649,213.285014,-0.000610,-1.636250,32.000000,-235.826843,214.490643,-0.024311,34.250021,0.661181,391246.734130,0.923112,40.101574,23.424531,4.125532,0.060137,0.030459,239.695998,32.000000,257.477454,229.218228,235.987973,214.418769,32.000000,207.814224,67.991302,65.933250,119.910976,81.860000,45.711518,10.918124,52.861981,29.911720,76.386001,59.624417,46.762199
51.764657,82.178857,213.570616,200.391090,86.228081,90.546744,28.866447,14.190127,214.184289,1.620420,79.578705,52.562862,198.056553,215.727161,195.294719,214.657896,106.574938,213.314677,-0.000611,-1.636235,32.000000,-235.815118,214.408041,-0.024351,34.205647,0.660571,391293.334424,0.918782,40.034446,23.454904,4.116870,0.072467,0.025980,238.913726,32.000000,258.240380,229.104172,233.319827,214.727170,32.000000,207.483912,67.991148,65.973538,119.926312,81.860000,45.704985,10.918124,52.855442,29.911720,76.388420,59.612901,46.851927
51.685396,82.178857,213.670941,200.391090,86.146844,90.544459,28.859647,14.182135,214.166982,1.620378,79.842816,52.591256,197.963307,215.759625,195.293650,214.585365,106.561162,213.201395,-0.000613,-1.636207,32.000000,-235.829994,214.366602,-0.024390,34.204545,0.661720,391308.198508,0.922566,40.141005,23.446702,4.127591,0.064296,0.037991,238.705670,32.000000,258.244972,228.686245,232.203008,214.952583,32.000000,207.091628,67.977448,65.970229,119.927242,81.860000,45.652551,10.918124,52.919266,29.911720,76.172222,59.617907,46.791399
51.816677,82.299656,213.511981,200.409111,86.024079,90.536819,28.914945,14.183991,214.190574,1.620680,79.774548,52.649640,198.011059,215.697209,195.317881,214.551691,106.572058,213.292379,-0.000613,-1.636215,32.000000,-235.825516,214.300094,-0.024451,34.204125,0.662370,391165.433724,0.924544,40.114354,23.391648,4.125800,0.062324,0.030841,238.842147,32.000000,258.070443,228.270284,234.485172,215.583658,32.000000,206.590419,67.958554,65.978807,119.916414,81.860000,45.667458,10.918124,52.883238,29.911720,76.552046,59.617297,46.727423
51.804948,82.440040,213.661320,200.444309,86.000734,90.529189,28.939577,14.188129,214.172158,1.620373,79.702467,52.604235,198.047751,215.683566,195.319739,214.678226,106.534279,213.244118,-0.000613,-1.636200,32.000000,-235.817936,214.412733,-0.024432,34.229748,0.663456,391221.773286,0.926277,40.194056,23.366331,4.134068,0.065129,0.052529,239.555166,32.000000,257.394802,228.209434,237.108661,215.523576,32.000000,206.527701,67.969412,65.944663,119.916038,81.860000,45.652003,10.918124,52.856939,29.911720,76.993887,59.619795,46.867115
51.809455,82.472309,213.759424,200.457543,85.966551,90.522463,28.933890,14.181850,214.094457,1.620331,79.997895,52.867764,198.051839,215.625250,195.303094,214.648315,106.523686,213.230982,-0.000613,-1.636190,32.000000,-235.825198,214.306111,-0.024449,34.258282,0.661848,391240.625191,0.922158,40.182893,23.386835,4.120526,0.064725,0.024090,239.796258,32.000000,257.165566,228.738335,237.861686,215.223386,32.000000,206.957458,67.975346,65.968539,119.962457,81.860000,45.658645,10.918124,52.871148,29.911720,76.998167,59.615419,46.895361
51.863691,82.472309,213.610613,200.457543,85.946134,90.515761,28.916736,14.182421,214.177891,1.620321,79.870175,52.673573,198.075142,215.767904,195.248210,214.692564,106.569188,213.267630,-0.000612,-1.636196,32.000000,-235.830528,214.400988,-0.024449,34.266281,0.661997,391444.078327,0.921836,40.335056,23.407960,4.124342,0.065544,0.028236,239.555077,32.000000,257.291862,229.126567,236.215080,214.417892,32.000000,207.657166,67.955053,65.967377,119.955937,81.860000,45.636165,10.918124,52.823581,29.911720,77.103551,59.626443,46.866674
51.870311,82.514784,213.608242,200.470215,85.918227,90.513175,28.915803,14.189271,214.162840,1.620119,79.783102,52.758880,198.078902,215.733972,195.233418,214.638460,106.586379,213.350713,-0.000612,-1.637588,32.000000,-235.818105,214.436554,-0.024472,34.287944,0.661623,391468.100816,0.921934,40.362798,23.414019,4.125877,0.062755,0.029005,238.857218,32.000000,257.965013,229.269904,233.374791,214.478256,32.000000,207.745236,67.953540,65.992544,119.928179,81.860000,45.715226,10.918124,52.820202,29.911720,77.241085,59.611318,46.753982
51.829435,82.412459,213.674728,200.467117,85.768051,90.515769,28.909777,14.182849,214.109675,1.619919,79.780126,52.821981,198.000406,215.703081,195.291911,214.706846,106.598192,213.349352,-0.000612,-1.637800,32.000000,-235.822068,214.338437,-0.024484,34.296389,0.660509,391331.628358,0.921366,40.308350,23.381164,4.118693,0.065559,0.025661,238.650316,32.000000,258.224603,228.780598,232.388697,215.177834,32.000000,206.820824,67.948424,65.987416,119.932372,81.860000,45.667399,10.918124,52.826272,29.911720,76.926163,59.614465,46.645105
51.904154,82.401979,213.644286,200.464301,85.700688,90.519658,28.927370,14.189413,214.176548,1.619457,79.630906,52.783063,198.025486,215.731178,195.341449,214.594762,106.643812,213.222059,-0.000610,-1.636656,32.000000,-235.819438,214.344838,-0.024509,34.334941,0.660067,391338.233936,0.921337,40.344182,23.392639,4.118121,0.073138,0.028127,238.786552,32.000000,258.054061,228.213196,234.285561,215.606007,32.000000,206.067816,67.940149,66.000385,119.925580,81.860000,45.700381,10.918124,52.834151,29.911720,76.930175,59.628666,46.871957
51.823547,82.401979,213.647759,200.464301,85.639356,90.526051,28.903568,14.183420,214.076578,1.619272,79.575995,52.649394,198.065177,215.657324,195.347772,214.631305,106.605708,213.298012,-0.000610,-1.636627,32.000000,-235.825923,214.361687,-0.024537,34.382541,0.660332,391231.331752,0.922115,40.282886,23.380357,4.122652,0.064855,0.028825,239.478996,32.000000,257.290338,228.315322,236.883491,215.620607,32.000000,206.345585,67.903699,65.978443,119.939389,81.860000,45.659530,10.918124,52.822574,29.911720,76.901350,59.620729,46.951340
51.878346,82.362539,213.819135,200.467399,85.779042,90.526049,28.914508,14.177997,214.209750,1.619502,79.560198,52.709433,198.114951,215.713563,195.385681,214.686185,106.580736,213.204112,-0.000611,-1.636606,32.000000,-235.828559,214.435396,-0.024769,34.385006,0.658731,391113.646077,0.920131,40.197428,23.290813,4.116131,0.063270,0.016630,239.651407,32.000000,257.084354,228.767268,237.844102,214.868638,32.000000,207.128085,67.886710,65.970588,119.981436,81.860000,45.688106,10.918124,52.773413,29.911720,76.781819,59.618507,46.844737
51.960615,82.339096,213.665738,200.451630,85.796532,90.526015,28.936979,14.181850,214.214420,1.619474,79.559318,52.918283,198.111207,215.728835,195.295667,214.650597,106.568737,213.275547,-0.000611,-1.636577,32.000000,-235.826509,214.356854,-0.024825,34.394867,0.658740,391253.026428,0.922508,40.278316,23.355127,4.122600,0.066037,0.031792,239.638042,32.000000,257.311045,229.371926,236.546085,214.666344,32.000000,207.539677,67.874098,65.970038,119.989608,81.860000,45.671667,10.918124,52.741365,29.911720,76.712048,59.618517,46.913703
51.989394,82.293589,213.864852,200.462612,85.795027,90.529803,28.862790,14.185846,214.327429,1.619307,79.492179,52.876308,198.089607,215.771003,195.248887,214.804207,106.638838,213.385160,-0.000611,-1.636582,32.000000,-235.822842,214.461192,-0.024762,34.403863,0.658415,391217.723865,0.921014,40.183875,23.347695,4.121549,0.071293,0.039696,238.659841,32.000000,258.075630,229.283149,233.837122,214.631534,32.000000,208.068153,67.856825,65.998588,120.015572,81.860000,45.708531,10.918124,52.761736,29.911720,76.715346,59.608328,46.755449
52.022835,82.293589,213.785855,200.462612,85.712317,90.532859,28.909882,14.186274,214.279479,1.619127,79.345018,52.933590,197.950650,215.771431,195.277317,214.814903,106.648724,213.390648,-0.000612,-1.636607,32.000000,-235.823561,214.489520,-0.024762,34.439216,0.656968,391165.761939,0.918666,40.077942,23.384347,4.112071,0.063857,0.046572,238.372676,32.000000,258.370560,228.851268,232.397145,215.151369,32.000000,207.400137,67.833157,65.980705,119.992771,81.860000,45.720993,10.918124,52.694531,29.911720,76.576066,59.615251,46.842830
51.872912,82.216090,213.771938,200.450222,85.561945,90.534148,28.928904,14.186987,214.288692,1.618807,79.089073,52.731419,197.988244,215.873609,195.325938,214.777153,106.616916,213.417317,-0.000611,-1.636573,32.000000,-235.815635,214.538529,-0.024763,34.399300,0.656870,390993.417220,0.920411,40.003602,23.352063,4.113625,0.066019,0.031567,238.644731,32.000000,258.411129,228.126818,233.964585,215.777436,32.000000,206.224467,67.870009,66.001378,119.969259,81.860000,45.796314,10.918124,52.707100,29.911720,76.336361,59.598414,46.866528
51.838895,82.105772,213.826334,200.418403,85.498346,90.537999,28.919965,14.184704,214.282976,1.618481,79.227106,52.746841,198.069443,215.857786,195.377162,214.814148,106.607623,213.347779,-0.000610,-1.636554,32.000000,-235.825294,214.497251,-0.024806,34.393451,0.655688,390971.145809,0.918301,39.970115,23.344070,4.109462,0.063799,0.039774,239.244214,32.000000,257.639333,228.188645,236.669940,215.814903,32.000000,206.243872,67.877806,65.987513,119.969511,81.860000,45.739473,10.918124,52.775104,29.911720,75.993542,59.626502,46.861905
51.919367,82.135282,213.942805,200.406014,85.429971,90.539291,28.916009,14.184990,214.316112,1.618466,79.398640,52.681014,198.051202,215.706527,195.380705,214.765540,106.566213,213.327985,-0.000610,-1.636538,32.000000,-235.826812,214.477468,-0.024814,34.401083,0.657896,391023.839436,0.920415,40.042878,23.385076,4.121071,0.067539,0.032561,239.471893,32.000000,257.130099,228.673061,237.883542,215.202046,32.000000,206.996820,67.856896,66.002411,119.991041,81.860000,45.699920,10.918124,52.772292,29.911720,75.994571,59.595267,47.004678
51.913607,82.135282,213.977068,200.406014,85.376585,90.543111,28.935994,14.184704,214.328575,1.618470,79.436748,52.703795,198.079588,215.863169,195.324373,214.753683,106.554087,213.395118,-0.000607,-1.636547,32.000000,-235.821852,214.480935,-0.024728,34.367750,0.658327,390944.260704,0.921147,39.966700,23.370382,4.124824,0.066180,0.013739,239.437746,32.000000,257.417829,229.361763,236.593567,214.438919,32.000000,207.721501,67.848669,65.988746,119.999871,81.860000,45.803601,10.918124,52.726231,29.911720,76.088057,59.601227,46.786631
51.781883,82.200093,213.764553,200.424880,85.363821,90.548203,28.906449,14.188700,214.337637,1.618433,79.565609,52.677253,198.074716,215.861619,195.255063,214.730950,106.592384,213.429803,-0.000607,-1.636544,32.000000,-235.818348,214.464046,-0.024529,34.336593,0.657640,391010.844267,0.919804,39.915474,23.404965,4.120674,0.072102,0.032630,238.758415,32.000000,258.184790,229.301269,233.834763,214.793304,32.000000,207.579618,67.845996,66.015668,120.014092,81.860000,45.809653,10.918124,52.760973,29.911720,76.292224,59.615015,46.847452
51.735914,82.206988,213.826896,200.436706,85.248270,90.550712,28.933566,14.186987,214.229854,1.618405,79.804923,52.679114,197.974418,215.795961,195.280770,214.753847,106.626787,213.356592,-0.000607,-1.635370,32.000000,-235.822847,214.462171,-0.024514,34.328070,0.658442,391052.665606,0.919318,39.921250,23.440248,4.121792,0.066817,0.035339,238.320734,32.000000,258.408231,228.814931,232.552930,214.989459,32.000000,207.715120,67.846673,65.991749,120.008791,81.860000,45.754212,10.918124,52.809186,29.911720,76.315728,59.618241,46.818399
51.763557,82.361987,213.744947,200.445435,85.165321,90.550701,28.931925,14.183848,214.138295,1.618351,79.744983,52.694167,198.010521,215.766231,195.310790,214.746470,106.654569,213.253712,-0.000608,-1.634160,32.000000,-235.824348,214.434394,-0.024576,34.334075,0.660135,391158.573802,0.922994,40.118279,23.413913,4.128173,0.060352,0.024846,238.516310,32.000000,258.380337,228.170226,234.109820,215.652277,32.000000,206.504325,67.887639,66.019048,119.943243,81.860000,45.759093,10.918124,52.762283,29.911720,76.317742,59.609547,46.855596
51.784824,82.361987,213.811099,200.445435,85.078697,90.550732,28.937271,14.186559,214.205237,1.618300,79.753754,52.742524,198.052927,215.643988,195.348224,214.763361,106.659157,213.260015,-0.000608,-1.634158,32.000000,-235.823767,214.453585,-0.024612,34.359095,0.660961,391143.261093,0.923059,40.171376,23.354258,4.133046,0.062551,0.017911,239.259471,32.000000,257.832700,228.037347,236.685782,215.843175,32.000000,206.352009,67.915447,66.020653,119.910904,81.860000,45.756045,10.918124,52.779111,29.911720,76.805383,59.607285,46.798589
51.756831,82.413838,213.674197,200.460922,85.007499,90.550669,28.929321,14.182564,214.228045,1.618253,79.716133,52.738690,198.052753,215.656468,195.360060,214.620345,106.616052,213.220269,-0.000609,-1.634167,32.000000,-235.826288,214.358383,-0.024568,34.335046,0.660638,391261.157208,0.922924,40.298587,23.290980,4.129255,0.062487,0.036775,239.509122,32.000000,257.417562,228.393953,237.746879,215.435260,32.000000,206.671394,67.908177,65.985433,119.918998,81.860000,45.732406,10.918124,52.764289,29.911720,76.971191,59.612616,46.873864
51.774674,82.406943,213.742705,200.460922,84.912722,90.550692,28.908811,14.177426,214.148871,1.618239,79.974435,52.613024,198.056347,215.635670,195.277769,214.573159,106.642392,213.297405,-0.000608,-1.634187,32.000000,-235.829950,214.282272,-0.024604,34.323874,0.660073,391241.660609,0.922343,40.277219,23.288566,4.128837,0.062672,0.029142,239.495535,32.000000,257.452673,229.169910,236.894407,214.457131,32.000000,207.629341,67.916456,66.005405,119.922611,81.860000,45.738160,10.918124,52.776483,29.911720,76.953658,59.605436,46.837547
51.727874,82.479204,213.655581,200.458951,84.706119,90.546908,28.948241,14.180423,214.073908,1.618171,80.281358,52.588244,198.080565,215.645845,195.241273,214.578600,106.664207,213.190704,-0.000607,-1.634201,32.000000,-235.826953,214.270095,-0.024628,34.366176,0.660628,391391.613813,0.923253,40.357199,23.317956,4.128425,0.058843,0.031198,238.774729,32.000000,258.249235,229.380658,234.149952,214.505278,32.000000,207.831071,67.947543,66.029475,119.956272,81.860000,45.694902,10.918124,52.813505,29.911720,76.957616,59.627673,46.868215
51.821816,82.479204,213.686665,200.458951,84.602626,90.545631,28.914731,14.184704,214.074757,1.618119,80.233990,52.799958,197.985599,215.625657,195.282884,214.627375,106.661677,213.194822,-0.000608,-1.634225,32.000000,-235.822836,214.282371,-0.024635,34.370739,0.660788,391329.423573,0.923547,40.332372,23.318234,4.128325,0.067975,0.027176,238.483310,32.000000,258.419535,228.999303,232.205082,215.062675,32.000000,207.247121,67.973048,66.031692,119.950642,81.860000,45.716376,10.918124,52.758224,29.911720,77.187977,59.621113,46.807687
51.858563,82.610490,213.567380,200.484012,84.622613,90.544358,28.906707,14.181850,214.110474,1.618113,80.012523,52.747886,198.001285,215.635037,195.308079,214.600563,106.687952,213.230819,-0.000608,-1.634217,32.000000,-235.828476,214.274948,-0.024603,34.417815,0.660384,391385.258987,0.923317,40.451676,23.259597,4.130376,0.068957,0.031455,238.404096,32.000000,258.379054,228.246343,233.730929,215.505845,32.000000,206.854169,67.990610,66.021362,119.865172,81.860000,45.681314,10.918124,52.746712,29.911720,77.603545,59.606046,46.802478
51.945493,82.599182,213.824470,200.507102,84.725815,90.543110,28.940870,14.184561,214.126424,1.618033,79.788170,52.962253,198.098273,215.644926,195.285606,214.647278,106.647022,213.258996,-0.000606,-1.634201,32.000000,-235.825437,214.365602,-0.024595,34.458387,0.659348,391331.435894,0.922557,40.357281,23.263549,4.123489,0.069951,0.026644,239.053619,32.000000,257.815574,228.169378,236.485076,215.860107,32.000000,206.587035,67.994460,66.019384,119.840115,81.860000,45.771806,10.918124,52.686080,29.911720,77.574127,59.622155,46.851634
51.891139,82.492167,213.559206,200.516395,84.729216,90.543097,28.916888,14.189413,214.256142,1.617707,79.611320,52.823673,198.129118,215.775223,195.363130,214.740627,106.615140,213.220100,-0.000606,-1.635354,32.000000,-235.822060,214.355443,-0.024580,34.484954,0.658011,391416.118599,0.922385,40.451677,23.249697,4.118266,0.062851,0.020313,239.666986,32.000000,257.503929,228.456566,237.962987,215.512865,32.000000,206.976118,67.998619,66.013131,119.826331,81.860000,45.708000,10.918124,52.681797,29.911720,77.579955,59.616284,46.815757
51.965129,82.492167,213.709424,200.516395,84.725295,90.543069,28.862745,14.182135,214.198689,1.617644,79.576045,52.709348,198.140656,215.746412,195.336124,214.677448,106.638377,213.283831,-0.000605,-1.635326,32.000000,-235.825404,214.436271,-0.024580,34.445274,0.656837,391420.090570,0.919586,40.353184,23.300350,4.116324,0.067832,0.022704,239.587274,32.000000,257.537495,229.180034,236.972914,214.759977,32.000000,207.454299,67.980234,66.021384,119.769231,81.860000,45.731846,10.918124,52.661718,29.911720,77.250496,59.601335,46.762859
51.884847,82.400876,213.716491,200.493586,84.814026,90.550490,28.935320,14.182564,214.261060,1.617529,79.699611,52.752660,198.130727,215.733790,195.292680,214.664186,106.646858,213.305154,-0.000604,-1.635320,32.000000,-235.827763,214.398520,-0.024582,34.457495,0.656150,391377.970849,0.921155,40.300670,23.318810,4.115524,0.072027,0.026704,238.815872,32.000000,258.121391,229.243086,234.131850,214.461830,32.000000,207.806440,67.980915,66.027070,119.745039,81.860000,45.763425,10.918124,52.701530,29.911720,76.969552,59.617946,46.835346
51.902611,82.352334,213.694086,200.464301,84.904136,90.558109,28.930609,14.184133,214.313622,1.617427,79.689042,52.819692,198.042124,215.680875,195.321740,214.776744,106.652050,213.339046,-0.000604,-1.635299,32.000000,-235.824390,214.391932,-0.024601,34.480102,0.656441,391297.762858,0.921458,40.226490,23.317566,4.112554,0.062244,0.029855,238.533020,32.000000,258.730470,229.122706,232.383475,214.699795,32.000000,207.229937,67.999150,66.051184,119.691323,81.860000,45.730590,10.918124,52.680296,29.911720,76.821681,59.620474,46.782228
51.990767,82.363366,213.809841,200.450785,84.999289,90.560653,28.913656,14.180138,214.379904,1.617413,79.513220,52.883108,198.025010,215.750613,195.350798,214.872328,106.648242,213.371942,-0.000603,-1.635290,32.000000,-235.829697,214.578506,-0.024560,34.436173,0.656973,391252.379252,0.920561,40.215691,23.316443,4.119054,0.070046,0.028967,238.629921,32.000000,258.577379,228.315927,233.531996,215.488265,32.000000,206.236307,67.990765,66.047365,119.615392,81.860000,45.752293,10.918124,52.640032,29.911720,76.825108,59.604895,46.960511
51.924255,82.363366,213.992840,200.450785,85.174040,90.563150,28.932242,14.185846,214.328573,1.617399,79.224151,52.918867,198.045371,215.903298,195.334095,214.852449,106.622242,213.424337,-0.000602,-1.635291,32.000000,-235.826284,214.599551,-0.024524,34.419284,0.656278,391209.718763,0.920338,40.149329,23.322943,4.117213,0.061952,0.018470,239.105727,32.000000,257.914979,228.224527,236.221676,215.345816,32.000000,206.537315,67.961277,66.016976,119.505798,81.860000,45.849431,10.918124,52.650455,29.911720,76.863100,59.606616,46.860071
51.772557,82.284212,213.854568,200.447969,85.355851,90.567506,28.946566,14.185275,214.358074,1.617246,79.412772,52.744651,198.077005,215.870755,195.369460,214.836558,106.575236,213.361409,-0.000601,-1.635276,32.000000,-235.824232,214.447732,-0.024552,34.306145,0.656467,391191.948308,0.919234,40.072005,23.338099,4.112458,0.067671,0.026324,239.691395,32.000000,257.438807,228.441508,237.755481,215.223823,32.000000,207.226861,67.973410,66.024134,119.462186,81.860000,45.826375,10.918124,52.665672,29.911720,76.618891,59.609331,46.865721
51.857562,82.228776,213.872797,200.420937,85.482330,90.574378,28.922005,14.182849,214.265267,1.616778,79.588191,52.748072,198.092169,215.800631,195.306054,214.803492,106.553568,213.402241,-0.000600,-1.635240,32.000000,-235.828297,214.493927,-0.024580,34.244697,0.657916,391285.207671,0.919946,40.138657,23.382171,4.121250,0.063471,0.028166,239.759875,32.000000,257.573611,228.999351,237.297415,214.593515,32.000000,207.715803,67.930895,66.005701,119.426299,81.860000,45.812515,10.918124,52.674551,29.911720,76.448331,59.585954,46.888538
51.903350,82.293864,213.826854,200.436143,85.488885,90.582006,28.901664,14.183134,214.304614,1.616738,79.576659,52.802612,198.038785,215.877586,195.228123,214.802962,106.601185,213.431094,-0.000601,-1.635269,32.000000,-235.821619,214.535981,-0.024536,34.178975,0.661306,391374.987441,0.922280,40.211768,23.407470,4.130655,0.059836,0.036172,239.064403,32.000000,258.201609,229.115353,234.442633,214.639415,32.000000,207.639985,67.925859,66.039426,119.346526,81.860000,45.824316,10.918124,52.661410,29.911720,76.450556,59.613324,46.852294
51.915896,82.293864,213.932932,200.436143,85.440645,90.589643,28.959984,14.188272,214.373492,1.616457,79.477376,52.928603,197.974058,215.895284,195.300063,214.917784,106.641093,213.436558,-0.000601,-1.635260,32.000000,-235.818776,214.516318,-0.024523,34.173808,0.661571,391329.792575,0.921368,40.070968,23.443224,4.124235,0.076642,0.027411,238.492864,32.000000,258.650140,228.861636,232.228835,214.692332,32.000000,207.722016,67.937776,66.045950,119.304272,81.860000,45.838284,10.918124,52.639339,29.911720,76.656710,59.618694,46.817518
51.926039,82.262975,213.844644,200.436988,85.411093,90.594684,28.920478,14.186417,214.375233,1.616417,79.177843,52.732960,197.994150,215.877932,195.345327,214.779027,106.652629,213.490694,-0.000602,-1.635246,32.000000,-235.821943,214.398947,-0.024524,34.113305,0.662414,391332.734559,0.921357,40.090120,23.405557,4.119712,0.070157,0.032073,238.647107,32.000000,258.669698,228.274422,233.053032,215.580692,32.000000,206.550327,67.942918,66.034845,119.246978,81.860000,45.830736,10.918124,52.629794,29.911720,76.562889,59.609311,46.834393
51.847639,82.173066,213.821398,200.418966,85.397795,90.602300,28.916019,14.180138,214.345582,1.616426,79.225960,52.740325,198.013176,215.922711,195.301442,214.774704,106.657026,213.420262,-0.000602,-1.634070,32.000000,-235.827730,214.599064,-0.024562,34.100611,0.662669,391290.398815,0.919339,40.077538,23.367534,4.120760,0.066166,0.022713,239.260397,32.000000,258.029232,228.097595,235.735135,215.720030,32.000000,206.568300,67.909817,66.047946,119.203830,81.860000,45.808434,10.918124,52.653662,29.911720,76.284334,59.598277,47.041435
51.899632,82.199542,214.004516,200.403761,85.420559,90.602291,28.905442,14.194694,214.340199,1.616377,79.454156,52.764465,198.046795,215.835803,195.351537,214.861296,106.651839,213.358258,-0.000603,-1.633619,32.000000,-235.813666,214.543624,-0.024587,34.143596,0.663525,391250.551934,0.920381,40.036478,23.374665,4.118254,0.062411,0.024241,239.703149,32.000000,257.412279,228.424248,237.542598,215.499489,32.000000,206.993610,67.888452,66.006938,119.177127,81.860000,45.871674,10.918124,52.661749,29.911720,76.286018,59.613255,46.747232
51.873251,82.199542,213.888332,200.403761,85.433404,90.602289,28.910767,14.182278,214.361942,1.616391,79.762982,52.712577,198.044348,215.779506,195.313414,214.819871,106.687661,213.344863,-0.000604,-1.634744,32.000000,-235.827557,214.517341,-0.024523,34.155056,0.664463,391212.469134,0.921910,40.025218,23.345981,4.124033,0.071811,0.036454,239.862511,32.000000,257.422417,229.158385,237.185159,214.799934,32.000000,207.802569,67.858607,66.063743,119.192454,81.860000,45.840455,10.918124,52.633534,29.911720,76.370654,59.629650,46.869022
51.816711,82.326685,213.849933,200.413898,85.486674,90.600951,28.908851,14.181993,214.241693,1.616284,79.831518,52.628312,198.087289,215.846266,195.258937,214.756187,106.710838,213.378042,-0.000606,-1.635338,32.000000,-235.823908,214.507592,-0.024507,34.216347,0.663517,391222.570151,0.921304,39.999525,23.329782,4.123430,0.072667,0.040781,239.238423,32.000000,257.963695,229.291870,234.607468,214.690082,32.000000,207.962270,67.849592,66.094313,119.184710,81.860000,45.888010,10.918124,52.696310,29.911720,76.770535,59.620936,47.023534
51.891907,82.402806,213.921522,200.422909,85.489259,90.602182,28.922500,14.187558,214.316230,1.615861,79.810572,52.752294,197.978301,215.751182,195.281024,214.811298,106.731749,213.355040,-0.000605,-1.637093,32.000000,-235.822604,214.525558,-0.024482,34.273126,0.663326,391175.376804,0.921642,40.025990,23.289338,4.123288,0.061136,0.030127,238.685281,32.000000,258.522244,229.012265,232.383622,215.004637,32.000000,207.522380,67.866515,66.077505,119.180618,81.860000,45.857481,10.918124,52.623212,29.911720,77.011715,59.608387,46.770270
51.854947,82.405564,213.869682,200.444027,85.562523,90.606005,28.910359,14.186987,214.319908,1.615832,79.655557,52.844475,197.961953,215.773286,195.303211,214.782043,106.726754,213.407523,-0.000603,-1.637094,32.000000,-235.818586,214.467065,-0.024482,34.356761,0.662877,391312.021507,0.923066,40.209887,23.277607,4.127046,0.068156,0.037461,238.741868,32.000000,258.425513,228.403895,232.975285,215.412071,32.000000,207.016450,67.845697,66.065397,119.155672,81.860000,45.833776,10.918124,52.571452,29.911720,77.015634,59.584056,46.788024
51.906611,82.405564,213.917080,200.444027,85.582343,90.607331,28.928920,14.186559,214.211938,1.615828,79.483179,52.779559,198.056084,215.872039,195.348114,214.735818,106.761714,213.442355,-0.000604,-1.637098,32.000000,-235.823111,214.563064,-0.024471,34.416006,0.661265,391328.891030,0.921363,40.210538,23.248761,4.122445,0.067673,0.041436,239.285337,32.000000,257.946133,228.117482,235.686379,215.836965,32.000000,206.620618,67.846268,66.082227,119.110887,81.860000,45.862589,10.918124,52.603501,29.911720,77.028193,59.637134,46.850313
51.926417,82.383500,213.918922,200.460359,85.644925,90.604759,28.903313,14.182992,214.294339,1.615837,79.419250,52.832033,198.076823,215.769780,195.375829,214.825637,106.712832,213.415117,-0.000604,-1.637083,32.000000,-235.823893,214.505328,-0.024357,34.483538,0.659974,391378.318614,0.922508,40.250380,23.271859,4.124383,0.063548,0.028452,239.737588,32.000000,257.404779,228.191363,237.537784,215.841234,32.000000,206.667425,67.854650,66.056860,119.156457,81.860000,45.882426,10.918124,52.605222,29.911720,76.963080,59.611032,46.745912
51.923715,82.309861,213.843230,200.455009,85.645789,90.604746,28.876702,14.182421,214.327763,1.615838,79.452815,52.821716,198.057975,215.898895,195.300512,214.775357,106.681557,213.410792,-0.000603,-1.637060,32.000000,-235.825939,214.579973,-0.024242,34.477689,0.658398,391296.070344,0.920934,40.198549,23.248913,4.121191,0.068362,0.029853,239.802157,32.000000,257.157783,229.001411,237.267176,214.695395,32.000000,207.224428,67.834708,66.061472,119.186432,81.860000,45.846863,10.918124,52.576855,29.911720,76.736569,59.607757,46.940335
51.814341,82.266560,213.899521,200.441493,85.779421,90.598372,28.901607,14.182278,214.353770,1.615862,79.627019,52.738243,198.087883,215.788641,195.275185,214.843177,106.739461,213.480842,-0.000604,-1.637076,32.000000,-235.829360,214.510162,-0.024225,34.430587,0.656844,391331.265040,0.921293,40.156623,23.288400,4.119655,0.069272,0.042825,239.339308,32.000000,257.747523,229.381155,235.028992,214.273234,32.000000,207.773284,67.858177,66.100832,119.207457,81.860000,45.910743,10.918124,52.592831,29.911720,76.739583,59.620533,46.784943
51.864711,82.266560,213.773883,200.441493,85.894147,90.597132,28.931875,14.183277,214.318813,1.615856,79.754548,52.723323,198.008774,215.824386,195.305763,214.663758,106.734317,213.409036,-0.000605,-1.637080,32.000000,-235.826722,214.468087,-0.024249,34.416242,0.656687,391299.844255,0.922029,40.085693,23.318183,4.118412,0.064084,0.039745,238.651440,32.000000,258.200588,229.279290,232.462831,214.729206,32.000000,207.596814,67.886469,66.121679,119.225928,81.860000,45.827890,10.918124,52.597498,29.911720,76.606932,59.622647,46.851707
51.969087,82.306551,213.835296,200.439240,85.908870,90.597095,28.914816,14.187273,214.336701,1.615846,79.735512,52.868477,198.039259,215.902768,195.332332,214.816880,106.722092,213.354265,-0.000607,-1.637087,32.000000,-235.822234,214.558067,-0.024266,34.324241,0.658758,391183.084265,0.923182,40.152143,23.284437,4.128191,0.065870,0.013582,238.630501,32.000000,258.276384,228.351509,232.788556,215.466335,32.000000,206.946525,67.871493,66.110424,119.253896,81.860000,45.852585,10.918124,52.605282,29.911720,76.734691,59.605643,46.923901
51.847031,82.367779,213.888912,200.444872,85.921118,90.597078,28.910857,14.181137,214.362598,1.615808,79.416745,52.809386,198.048068,215.808706,195.348083,214.747833,106.715160,213.430076,-0.000608,-1.637087,32.000000,-235.828043,214.415204,-0.024279,34.296520,0.658213,391157.516866,0.921232,40.101579,23.264819,4.121760,0.073657,0.040094,239.068090,32.000000,257.858334,228.096846,235.350286,215.639581,32.000000,206.864683,67.832504,66.110122,119.223118,81.860000,45.878730,10.918124,52.592640,29.911720,76.929109,59.615478,46.850387
51.923129,82.290831,213.998944,200.440648,85.972395,90.602203,28.918021,14.178425,214.310202,1.615842,79.234026,52.847608,198.123318,215.746454,195.370052,214.791245,106.679616,213.403694,-0.000608,-1.637094,32.000000,-235.831901,214.602083,-0.024295,34.137223,0.659061,391166.711170,0.919856,40.036909,23.258150,4.114663,0.069741,0.017258,239.698536,32.000000,257.402077,228.208750,237.506971,215.754108,32.000000,206.613818,67.808526,66.091931,119.297539,81.860000,45.902559,10.918124,52.532617,29.911720,76.932687,59.609862,46.758971
51.889597,82.290831,214.013012,200.440648,86.051502,90.609883,28.929677,14.184133,214.330456,1.615873,79.396958,52.763489,198.078857,215.979234,195.346933,214.840305,106.650100,213.486779,-0.000610,-1.637114,32.000000,-235.826849,214.552154,-0.024331,34.082437,0.661125,391320.405126,0.922469,40.220540,23.291231,4.125384,0.063896,0.026359,239.759755,32.000000,257.387394,228.935642,237.203962,215.032581,32.000000,207.388175,67.718859,66.070035,119.295499,81.860000,45.934131,10.918124,52.557537,29.911720,76.695177,59.620247,46.880174
51.840189,82.179685,213.913093,200.424880,86.101925,90.614891,28.911685,14.180851,214.306417,1.615893,79.455678,52.667617,198.098167,215.941858,195.270213,214.839142,106.686341,213.475334,-0.000610,-1.635928,32.000000,-235.830951,214.531250,-0.024330,34.059515,0.663533,391269.982488,0.920654,40.067252,23.317676,4.121457,0.063491,0.026757,239.262392,32.000000,257.727487,229.255034,234.966045,214.631681,32.000000,207.700580,67.663193,66.090551,119.291616,81.860000,45.930236,10.918124,52.526983,29.911720,76.350134,59.618723,46.830064
51.812760,82.191820,213.853661,200.424880,86.098752,90.621275,28.912207,14.190270,214.365030,1.615923,79.658637,52.616771,198.061878,215.816697,195.288412,214.844160,106.736125,213.395134,-0.000610,-1.635906,32.000000,-235.817926,214.498085,-0.024322,34.089386,0.665055,391373.882920,0.921007,40.100881,23.375844,4.124392,0.068607,0.055286,238.546118,32.000000,258.426383,229.199575,232.456965,214.624174,32.000000,207.955340,67.648629,66.133905,119.303059,81.860000,45.881282,10.918124,52.587234,29.911720,76.389823,59.616776,46.848479
51.745562,82.279523,213.807922,200.424316,86.147551,90.625084,28.932649,14.186702,214.239375,1.615913,79.727887,52.622787,197.986470,215.764355,195.327070,214.674680,106.706293,213.307497,-0.000608,-1.635875,32.000000,-235.816084,214.460580,-0.024311,34.213698,0.665657,391229.304480,0.922334,40.039315,23.335658,4.126395,0.065435,0.022682,238.621135,32.000000,258.432120,228.376374,232.534341,215.580112,32.000000,206.767300,67.565494,66.123572,119.241448,81.860000,45.868531,10.918124,52.588581,29.911720,76.391689,59.618772,46.742097
51.883833,82.279523,213.800982,200.424316,86.255138,90.628849,28.920474,14.185418,214.251329,1.615940,79.653624,52.627676,198.074297,215.771716,195.335809,214.648786,106.725662,213.431745,-0.000609,-1.637025,32.000000,-235.819991,214.505796,-0.024261,34.265442,0.665307,391199.203941,0.922940,40.078989,23.258215,4.127432,0.066848,0.030199,238.991839,32.000000,257.993923,227.994584,235.345300,215.699195,32.000000,206.713352,67.558840,66.128996,119.175004,81.860000,45.868178,10.918124,52.546946,29.911720,76.668339,59.606321,46.771517
51.752961,82.430387,214.078078,200.445154,86.317516,90.631429,28.921743,14.186987,214.293431,1.616054,79.634391,52.575479,198.076343,215.678999,195.370980,214.764930,106.677049,213.321332,-0.000607,-1.638163,32.000000,-235.820389,214.490560,-0.024302,34.331689,0.663695,391406.713592,0.923822,40.234211,23.257816,4.131908,0.065760,0.017746,239.673511,32.000000,257.286180,228.110236,237.328859,215.692425,32.000000,206.958625,67.584073,66.110503,119.142345,81.860000,45.870343,10.918124,52.545833,29.911720,77.143241,59.585668,46.831164
51.745905,82.422664,213.794111,200.465991,86.343420,90.631436,28.907012,14.182849,214.241242,1.616020,79.962791,52.699503,198.083335,215.702918,195.347056,214.695111,106.689492,213.318825,-0.000607,-1.638142,32.000000,-235.819774,214.421321,-0.024352,34.389937,0.661217,391314.752625,0.921578,40.095355,23.281305,4.120763,0.062342,0.025848,239.792333,32.000000,257.282036,228.728171,237.393424,215.062583,32.000000,207.482808,67.603326,66.143545,119.156584,81.860000,45.875937,10.918124,52.605482,29.911720,77.123282,59.579886,46.846058
51.812033,82.481135,213.764601,200.486265,86.293908,90.630159,28.906956,14.179281,214.216101,1.615999,79.983000,52.765946,198.143229,215.646824,195.229147,214.648843,106.725540,213.344804,-0.000606,-1.638132,32.000000,-235.827275,214.500965,-0.024282,34.474516,0.662238,391658.834582,0.924430,40.377637,23.291832,4.136538,0.066894,0.032334,239.329149,32.000000,257.742033,228.975972,235.113400,214.779446,32.000000,207.630453,67.607093,66.136898,119.148195,81.860000,45.898744,10.918124,52.555690,29.911720,77.127393,59.611514,46.819206
51.912832,82.481135,213.729873,200.486265,86.289552,90.626394,28.922630,14.182421,214.262715,1.615724,79.823275,52.716781,198.081369,215.781443,195.278115,214.728094,106.738189,213.240205,-0.000605,-1.636936,32.000000,-235.826103,214.479794,-0.024291,34.508216,0.660559,391632.190902,0.925021,40.377008,23.278525,4.131614,0.062302,0.031712,238.665718,32.000000,258.273164,229.103466,232.703903,214.713938,32.000000,207.799529,67.616053,66.173385,119.132418,81.860000,45.856029,10.918124,52.518189,29.911720,77.314700,59.637714,46.790592
51.884390,82.453830,213.743377,200.502034,86.296436,90.626368,28.909975,14.190270,214.350648,1.615769,79.719898,52.816732,198.033868,215.724531,195.354951,214.845464,106.758554,213.289680,-0.000605,-1.636958,32.000000,-235.816779,214.476548,-0.024306,34.476352,0.658256,391597.031348,0.923861,40.369036,23.251439,4.125771,0.069050,0.019269,238.537140,32.000000,258.470134,228.439714,232.382200,215.406467,32.000000,206.914659,67.659788,66.139665,119.113264,81.860000,45.926506,10.918124,52.537853,29.911720,77.233920,59.606518,46.808641
