OSU 80 Ton Compressor Load Stand
51.902187,82.369158,213.734259,200.494994,86.348808,90.623852,28.932212,14.182135,214.173683,1.615785,79.612164,52.666952,198.057075,215.733362,195.351656,214.618124,106.772687,213.302114,-0.000607,-1.636924,32.000000,-235.823765,214.425503,-0.024332,34.474359,0.656433,391501.278120,0.921377,40.267881,23.202700,4.117091,0.064011,0.036493,238.954773,32.000000,258.097530,228.066083,234.978718,215.965107,32.000000,206.262388,67.688892,66.157567,119.045570,81.860000,45.864557,10.918124,52.510508,29.911720,76.973597,59.616461,46.862639
51.809225,82.371365,213.698712,200.492460,86.357145,90.620001,28.904884,14.189128,214.294428,1.615730,79.684144,52.697498,198.143924,215.788803,195.379800,214.641414,106.717675,213.372444,-0.000607,-1.638663,32.000000,-235.817592,214.386811,-0.024322,34.398880,0.657322,391450.222711,0.922267,40.269103,23.199407,4.119609,0.064354,0.034780,239.641336,32.000000,257.285444,228.176312,237.313373,215.519045,32.000000,206.618593,67.713578,66.140614,119.063113,81.860000,45.880340,10.918124,52.509888,29.911720,76.977188,59.637891,46.846058
51.852749,82.371365,213.543721,200.492460,86.412525,90.618728,28.928363,14.184133,214.261158,1.615694,79.813375,52.759103,198.136894,215.785276,195.349820,214.718072,106.742840,213.351615,-0.000608,-1.639549,32.000000,-235.820784,214.416895,-0.024260,34.371710,0.656986,391305.408931,0.921001,40.166580,23.189565,4.118020,0.066887,0.028197,239.799730,32.000000,257.189927,228.853379,237.569311,214.852069,32.000000,207.325613,67.726321,66.148378,119.092656,81.860000,45.795807,10.918124,52.527506,29.911720,76.987692,59.613766,46.811942
51.949506,82.418527,213.819910,200.496965,86.266138,90.617473,28.930328,14.182706,214.254828,1.615666,79.750291,52.708457,198.159199,215.763622,195.282657,214.759997,106.699532,213.355738,-0.000607,-1.639541,32.000000,-235.822539,214.461968,-0.024291,34.250729,0.659322,391439.470108,0.923631,40.262084,23.268838,4.124723,0.067171,0.016528,239.539547,32.000000,257.667597,229.142169,235.577490,214.589660,32.000000,207.798287,67.704880,66.144822,119.083283,81.860000,45.898401,10.918124,52.509140,29.911720,77.138916,59.618526,46.722874
51.881127,82.393705,213.953207,200.511044,86.050175,90.613671,28.913819,14.186417,214.241704,1.615637,79.861006,52.787051,198.097263,215.733891,195.298060,214.750506,106.752763,213.328596,-0.000605,-1.639550,32.000000,-235.823254,214.473674,-0.024319,34.247608,0.659023,391365.478979,0.922029,40.218387,23.236490,4.118272,0.067622,0.044359,238.678211,32.000000,258.457557,229.018806,232.661416,214.776308,32.000000,207.508527,67.716247,66.163713,119.104410,81.860000,45.955118,10.918124,52.499980,29.911720,77.065377,59.601011,46.858971
51.971335,82.410804,213.883757,200.507384,85.955646,90.613704,28.916351,14.179424,214.322314,1.615873,79.701834,52.877034,198.046176,215.803079,195.374937,214.855643,106.788247,213.396368,-0.000605,-1.639575,32.000000,-235.829919,214.446449,-0.024309,34.160092,0.660993,391436.841640,0.920196,40.168506,23.281220,4.115918,0.065204,0.024455,238.588900,32.000000,258.437545,228.356832,232.384860,215.361267,32.000000,207.068254,67.750872,66.168391,119.130005,81.860000,45.936767,10.918124,52.487004,29.911720,77.069207,59.623640,46.891766
52.015690,82.410804,213.854364,200.507384,85.883685,90.616269,28.926663,14.189128,214.384972,1.615697,79.492138,52.844179,198.094364,215.814251,195.377043,214.805696,106.792733,213.458962,-0.000604,-1.639581,32.000000,-235.818248,214.458111,-0.024311,34.123349,0.662016,391337.296415,0.921944,40.212251,23.218626,4.123912,0.075858,0.029347,239.043922,32.000000,258.233471,228.098936,234.762440,215.768198,32.000000,206.527160,67.748704,66.189144,119.137180,81.860000,45.921410,10.918124,52.423840,29.911720,77.126612,59.601984,46.824488
51.935232,82.350128,213.860584,200.495839,85.864346,90.620085,28.909856,14.186987,214.367795,1.615420,79.589790,52.805165,198.179928,215.792046,195.407905,214.820180,106.752434,213.388423,-0.000603,-1.639532,32.000000,-235.822519,214.556476,-0.024283,34.087551,0.662616,391246.919073,0.920166,40.138910,23.206520,4.115418,0.062485,0.045900,239.793468,32.000000,257.456402,228.058941,237.035794,215.978613,32.000000,206.303392,67.772750,66.172386,119.141764,81.860000,45.990024,10.918124,52.456361,29.911720,76.940698,59.625765,46.783476
51.913314,82.312895,213.758124,200.465146,85.771632,90.623904,28.932722,14.187558,214.302664,1.615362,79.687800,52.768538,198.158002,215.854605,195.394648,214.818632,106.679081,213.374303,-0.000602,-1.639552,32.000000,-235.818015,214.576953,-0.024297,34.106328,0.662805,391226.839544,0.919013,40.094484,23.223621,4.111343,0.065664,0.027012,239.751649,32.000000,257.174174,228.698725,237.670484,215.031720,32.000000,207.456059,67.773405,66.163039,119.189091,81.860000,45.896611,10.918124,52.453857,29.911720,76.827690,59.599634,46.717812
51.924878,82.347094,213.917998,200.471059,85.593841,90.623922,28.930599,14.183420,214.453138,1.615109,79.781253,52.975731,198.199692,215.893695,195.326550,214.755169,106.713062,213.454233,-0.000601,-1.639552,32.000000,-235.830841,214.529740,-0.024465,34.193976,0.664304,391284.776658,0.920996,40.114415,23.239591,4.117832,0.071224,0.036108,239.581934,32.000000,257.474726,229.247584,235.639825,214.588010,32.000000,208.148130,67.787922,66.168830,119.190044,81.860000,45.989670,10.918124,52.454030,29.911720,76.830734,59.622765,46.851487
52.048193,82.347094,213.962270,200.471059,85.520260,90.626440,28.902262,14.185275,214.388801,1.614734,79.455364,52.886134,198.107393,215.905501,195.355899,214.857745,106.753256,213.395036,-0.000598,-1.639537,32.000000,-235.822921,214.634875,-0.024431,34.264629,0.663907,391395.853855,0.920645,40.099156,23.308073,4.117597,0.063909,0.025334,238.810785,32.000000,258.306016,229.128976,232.805065,214.887107,32.000000,207.888837,67.818141,66.204526,119.236374,81.860000,45.977344,10.918124,52.377000,29.911720,76.940928,59.610403,46.943343
51.934264,82.340199,213.887189,200.473030,85.363116,90.630211,28.908882,14.185560,214.469170,1.614747,79.412275,52.844997,198.050113,215.859295,195.401814,214.976353,106.741424,213.533260,-0.000597,-1.639531,32.000000,-235.823947,214.676113,-0.024430,34.375880,0.662499,391372.561308,0.920567,40.121760,23.301662,4.119759,0.058309,0.036110,238.638775,32.000000,258.346099,228.430709,232.366529,215.575716,32.000000,206.852906,67.815296,66.175832,119.221953,81.860000,45.981228,10.918124,52.400998,29.911720,76.922723,59.593497,47.003431
51.885435,82.220778,213.950056,200.443746,85.268017,90.634014,28.948877,14.189413,214.461583,1.614731,79.179471,52.796221,198.043411,215.776691,195.364521,214.907028,106.736158,213.508546,-0.000595,-1.639521,32.000000,-235.821569,214.659571,-0.024218,34.410419,0.659924,391244.572173,0.919126,39.998237,23.241049,4.110849,0.065929,0.019594,238.829716,32.000000,258.107968,227.927191,234.538185,215.765459,32.000000,206.633185,67.773082,66.173969,119.203806,81.860000,45.984423,10.918124,52.435989,29.911720,76.552649,59.603646,46.838868
51.976310,82.211401,214.007262,200.442338,85.179402,90.637842,28.911940,14.182564,214.481864,1.614958,79.466279,52.808701,198.137172,215.961515,195.430894,214.901482,106.724533,213.566013,-0.000594,-1.638366,32.000000,-235.826616,214.670016,-0.024239,34.513881,0.658855,391338.160020,0.921126,40.105457,23.300545,4.118421,0.066972,0.025023,239.639319,32.000000,257.369615,228.127424,236.857010,215.842366,32.000000,206.238055,67.802359,66.183711,119.222162,81.860000,45.992655,10.918124,52.422333,29.911720,76.554797,59.637134,46.853908
51.996369,82.211401,213.895384,200.442338,85.172408,90.639110,28.919770,14.181707,214.491794,1.614956,79.312810,52.854464,198.143819,216.069790,195.408082,214.968262,106.737018,213.570870,-0.000595,-1.639574,32.000000,-235.824521,214.679929,-0.024273,34.512019,0.658674,391249.873662,0.920564,40.035003,23.297292,4.123509,0.062167,0.036735,239.709852,32.000000,257.165495,228.633647,237.874942,215.081016,32.000000,206.993033,67.782938,66.168838,119.235265,81.860000,45.973084,10.918124,52.365473,29.911720,76.527565,59.620444,46.798443
51.777330,82.248909,214.026559,200.441493,85.040186,90.642952,28.926817,14.179852,214.440254,1.614882,79.256612,52.565095,198.192481,215.970548,195.310218,214.946361,106.773653,213.612927,-0.000595,-1.639733,32.000000,-235.831458,214.632715,-0.024312,34.419992,0.655864,391225.623776,0.920010,39.934522,23.328728,4.117400,0.068396,0.039824,239.405156,32.000000,257.417780,229.127850,235.909344,214.545830,32.000000,207.792699,67.803368,66.178470,119.230990,81.860000,46.016103,10.918124,52.377830,29.911720,76.647017,59.615045,46.870783
51.904829,82.141901,214.149432,200.417559,84.914548,90.644231,28.907786,14.186417,214.510722,1.614763,79.570995,52.851377,198.127262,215.857378,195.337976,215.046475,106.821189,213.594352,-0.000595,-1.639895,32.000000,-235.826041,214.643522,-0.024283,34.420280,0.655454,391198.448248,0.919389,39.914429,23.317918,4.113660,0.072024,0.029041,238.739916,32.000000,258.106924,229.249120,233.166065,214.710821,32.000000,208.068035,67.790582,66.227765,119.271222,81.860000,46.076760,10.918124,52.400113,29.911720,76.314864,59.607030,46.926615
51.913312,82.225467,214.271216,200.410801,84.853582,90.641883,28.891791,14.189556,214.571555,1.614486,79.386848,52.855653,198.016888,215.971444,195.367402,215.126703,106.817631,213.533175,-0.000594,-1.639940,32.000000,-235.816836,214.673419,-0.024261,34.266045,0.659934,391318.684807,0.923507,40.171671,23.295779,4.133596,0.066548,0.030535,238.526109,32.000000,258.425107,228.531091,232.428180,215.518165,32.000000,207.197132,67.778455,66.206862,119.288117,81.860000,46.009524,10.918124,52.386603,29.911720,76.316244,59.580977,46.946865
51.837229,82.225467,214.129914,200.410801,84.713721,90.644461,28.920590,14.188415,214.497194,1.614485,79.248548,52.650490,198.056672,215.963940,195.377821,215.046517,106.776920,213.593738,-0.000594,-1.639972,32.000000,-235.819617,214.656614,-0.024255,34.192193,0.658647,391044.786469,0.921426,39.936673,23.241840,4.125809,0.066856,0.028724,238.881403,32.000000,258.225135,227.940810,234.355459,215.997173,32.000000,206.421910,67.774555,66.200038,119.284052,81.860000,46.080318,10.918124,52.422510,29.911720,76.579444,59.600824,46.835713
51.935974,82.169205,214.087378,200.416151,84.586779,90.644385,28.891379,14.179567,214.495374,1.614377,79.423076,52.791734,198.156048,215.909743,195.333728,214.943142,106.794924,213.554691,-0.000592,-1.639949,32.000000,-235.831579,214.761652,-0.024303,34.134967,0.661924,391133.808607,0.921936,40.011730,23.224310,4.127481,0.066162,0.031762,239.533181,32.000000,257.446482,227.999981,236.870561,215.677132,32.000000,206.569006,67.789054,66.199142,119.329284,81.860000,46.087090,10.918124,52.403167,29.911720,76.405545,59.649260,46.868508
51.953526,82.218296,214.158767,200.416714,84.552873,90.646880,28.898251,14.180138,214.571126,1.614169,79.478047,52.856793,198.156430,215.978827,195.374874,215.000592,106.788523,213.578442,-0.000591,-1.639953,32.000000,-235.827402,214.791265,-0.024243,34.114013,0.663876,391258.295697,0.922511,40.088068,23.285898,4.130813,0.061999,0.012175,239.822442,32.000000,257.356281,228.638044,237.569556,215.340726,32.000000,206.850588,67.788244,66.192495,119.375157,81.860000,46.106218,10.918124,52.348478,29.911720,76.560681,59.570484,46.949213
51.925939,82.233189,214.170921,200.416714,84.599551,90.650752,28.916146,14.183563,214.448377,1.614060,79.527478,52.721984,198.138627,216.044729,195.327537,214.930025,106.793026,213.631002,-0.000590,-1.639923,32.000000,-235.828239,214.764995,-0.024225,34.116294,0.663735,391104.650910,0.921412,39.932749,23.254435,4.122140,0.063631,0.026534,239.744109,32.000000,257.506310,229.117389,235.825162,214.746630,32.000000,207.435107,67.761592,66.204140,119.381561,81.860000,46.074118,10.918124,52.342395,29.911720,76.562804,59.602417,46.819646
51.895546,82.233189,214.071920,200.416714,84.716036,90.649404,28.913085,14.185132,214.588542,1.613949,79.449736,52.755716,198.075967,215.944834,195.257045,214.990919,106.795491,213.606943,-0.000589,-1.639910,32.000000,-235.825522,214.718759,-0.024210,34.138980,0.664209,391175.343092,0.920991,39.964247,23.269022,4.122122,0.070141,0.031371,238.861670,32.000000,258.069439,229.295181,233.194370,214.719901,32.000000,207.844390,67.776706,66.225951,119.391448,81.860000,46.084428,10.918124,52.363543,29.911720,76.611589,59.640704,46.865060
51.828743,82.202576,214.170236,200.407985,84.826900,90.644256,28.934514,14.189271,214.545610,1.613549,79.446373,52.693580,198.013548,215.967243,195.317830,214.892544,106.765561,213.653524,-0.000588,-1.639907,32.000000,-235.816630,214.832866,-0.024201,34.205279,0.664545,391217.821811,0.921024,40.006793,23.282635,4.124546,0.060140,0.011493,238.706665,32.000000,258.319457,228.748394,232.155381,215.277176,32.000000,207.169344,67.776706,66.201776,119.386641,81.860000,46.049530,10.918124,52.380678,29.911720,76.518042,59.590910,47.015537
51.934603,82.192647,213.963223,200.404887,84.878177,90.639176,28.925528,14.183277,214.496142,1.613410,79.461325,52.753049,198.088939,216.015081,195.405449,214.957446,106.828678,213.603129,-0.000588,-1.639907,32.000000,-235.826230,214.755572,-0.024183,34.237983,0.664209,391224.361409,0.921693,40.037271,23.271878,4.125054,0.067190,0.031942,238.955395,32.000000,258.202943,228.188232,234.092201,216.116028,32.000000,206.441974,67.808634,66.243767,119.376711,81.860000,46.056370,10.918124,52.332038,29.911720,76.488969,59.629433,46.792793
51.820676,82.245876,214.078524,200.417277,84.851973,90.636035,28.910632,14.183991,214.498817,1.613365,79.472706,52.742879,198.099235,215.929827,195.362275,214.995155,106.773367,213.603680,-0.000589,-1.639922,32.000000,-235.826172,214.754328,-0.024222,34.328306,0.663762,391255.309745,0.922178,40.073697,23.317861,4.132268,0.070850,0.023311,239.601764,32.000000,257.351162,228.011991,236.833336,215.853286,32.000000,206.726758,67.821685,66.213079,119.363344,81.860000,46.085192,10.918124,52.339631,29.911720,76.490843,59.624585,46.797122
51.807854,82.245876,214.122855,200.417277,84.898060,90.637940,28.874231,14.178282,214.465815,1.613258,79.627059,52.702247,198.130249,215.937006,195.380643,214.935827,106.772513,213.557488,-0.000590,-1.639922,32.000000,-235.831880,214.625109,-0.024162,34.364130,0.661482,391053.286921,0.920351,39.957564,23.237378,4.119859,0.062487,0.020472,239.855971,32.000000,257.209699,228.697262,237.720950,215.399188,32.000000,207.312023,67.840185,66.212440,119.387614,81.860000,46.125927,10.918124,52.385614,29.911720,76.659488,59.618379,47.009300
51.726748,82.293037,214.018872,200.423472,84.899588,90.639256,28.926630,14.180280,214.401457,1.613238,79.864363,52.617665,198.123756,215.931663,195.295515,214.882575,106.778713,213.448645,-0.000591,-1.639331,32.000000,-235.831521,214.587133,-0.024177,34.415691,0.661283,391261.752003,0.923109,40.125097,23.292878,4.131141,0.068346,0.030900,239.811353,32.000000,257.484894,229.236084,236.206298,214.817792,32.000000,207.481891,67.838565,66.227907,119.389806,81.860000,46.093629,10.918124,52.393609,29.911720,76.809489,59.614858,46.859117
51.802416,82.358953,214.003951,200.460641,84.852221,90.640551,28.911391,14.188843,214.343827,1.612975,80.166380,52.683730,198.127964,215.822285,195.289180,214.839962,106.806034,213.418846,-0.000590,-1.637548,32.000000,-235.822631,214.565837,-0.024214,34.454794,0.660845,391277.767857,0.924540,40.137972,23.277809,4.133019,0.063997,0.034882,238.918972,32.000000,258.183098,229.291060,233.402213,214.648486,32.000000,207.413367,67.858781,66.251912,119.407343,81.860000,46.089778,10.918124,52.388431,29.911720,77.018435,59.641992,46.840115
51.734198,82.520024,213.964610,200.498936,84.757083,90.640520,28.930963,14.184419,214.290863,1.612955,80.169920,52.702535,198.064343,215.819492,195.326917,214.816307,106.799549,213.436459,-0.000590,-1.637563,32.000000,-235.824433,214.523723,-0.024200,34.482934,0.660592,391371.933759,0.924554,40.266641,23.234083,4.137489,0.070613,0.029105,238.576076,32.000000,258.245800,228.886411,232.208082,214.984551,32.000000,206.972226,67.919381,66.265950,119.409969,81.860000,46.023300,10.918124,52.426886,29.911720,77.021926,59.595572,46.845251
51.842924,82.520024,213.724906,200.498936,84.695671,90.640559,28.920001,14.183848,214.334747,1.612698,80.128044,52.793092,198.068771,215.826588,195.318983,214.777762,106.797618,213.410423,-0.000589,-1.637580,32.000000,-235.824839,214.467352,-0.024155,34.484718,0.659119,391365.633300,0.923737,40.256513,23.196485,4.131158,0.071805,0.038719,238.901043,32.000000,258.224028,228.289385,234.053180,215.522551,32.000000,206.673635,67.938600,66.253948,119.383345,81.860000,45.993267,10.918124,52.366562,29.911720,77.530069,59.626158,46.783109
51.768384,82.599458,213.783331,200.532445,84.632351,90.640506,28.908531,14.183134,214.321939,1.612838,79.890200,52.709535,198.136958,215.805810,195.351705,214.735163,106.774513,213.410526,-0.000589,-1.638895,32.000000,-235.824569,214.559802,-0.024133,34.463501,0.659505,391604.687064,0.924793,40.486136,23.209043,4.135845,0.064400,0.026209,239.629742,32.000000,257.488568,228.235790,236.627576,216.037616,32.000000,206.491513,67.942303,66.254324,119.357411,81.860000,46.033793,10.918124,52.349115,29.911720,77.783744,59.609498,47.002037
51.821764,82.559189,214.042801,200.544835,84.609392,90.637968,28.926423,14.185275,214.339442,1.612805,80.034314,52.727107,198.187053,215.845796,195.389211,214.806733,106.733900,213.501143,-0.000588,-1.639010,32.000000,-235.824396,214.490969,-0.024133,34.444277,0.657786,391547.596581,0.923040,40.376909,23.201996,4.122547,0.063866,0.031222,239.768045,32.000000,257.194605,228.548564,237.771567,215.471497,32.000000,207.559053,67.960211,66.250595,119.329902,81.860000,46.121344,10.918124,52.366580,29.911720,77.663671,59.612852,46.828010
51.870290,82.568843,214.039349,200.556380,84.428725,90.634196,28.910899,14.186987,214.347202,1.612594,79.907886,52.751886,198.235200,215.814883,195.320311,214.793288,106.763546,213.433478,-0.000587,-1.639022,32.000000,-235.823667,214.556313,-0.024156,34.362137,0.659254,391722.339077,0.925026,40.531208,23.225135,4.129612,0.071405,0.048188,239.883795,32.000000,257.352397,229.214286,236.462423,214.891210,32.000000,208.095877,67.965074,66.271723,119.299503,81.860000,46.118763,10.918124,52.300965,29.911720,77.669110,59.624103,46.906439
51.879035,82.568843,213.965131,200.556380,84.296239,90.630390,28.906699,14.182849,214.332604,1.612490,79.979239,52.724681,198.182934,215.886599,195.315564,214.865750,106.783120,213.483046,-0.000584,-1.637876,32.000000,-235.823380,214.634244,-0.024196,34.367383,0.659529,391705.779106,0.923305,40.437318,23.296998,4.130365,0.066000,0.026453,239.185772,32.000000,258.109402,229.081018,233.446026,214.925106,32.000000,207.522592,67.982110,66.281291,119.288599,81.860000,46.102117,10.918124,52.327063,29.911720,77.704795,59.623257,46.821773
51.909717,82.520576,214.038750,200.564828,84.198282,90.627777,28.935623,14.179995,214.478968,1.612288,79.849995,52.835371,198.093057,215.884071,195.380464,214.840893,106.823147,213.448033,-0.000585,-1.636556,32.000000,-235.829676,214.582605,-0.024191,34.276614,0.660564,391621.794429,0.922847,40.398263,23.244019,4.126434,0.068767,0.029172,238.682756,32.000000,258.394910,228.797401,231.997375,215.243096,32.000000,206.884043,68.005951,66.270171,119.282572,81.860000,46.067635,10.918124,52.300368,29.911720,77.559259,59.612694,46.840849
51.907658,82.489961,213.893079,200.560041,84.151889,90.630302,28.921854,14.183705,214.407334,1.612322,79.684413,52.734634,198.089637,215.838517,195.404330,214.785280,106.793907,213.389875,-0.000585,-1.637574,32.000000,-235.826293,214.599042,-0.024197,34.218733,0.660177,391567.271320,0.922773,40.389488,23.241537,4.124308,0.055118,0.034997,238.901628,32.000000,258.127587,228.141787,233.829572,215.606021,32.000000,206.424914,68.002446,66.272911,119.257645,81.860000,46.082520,10.918124,52.301325,29.911720,77.468602,59.580869,46.878193
52.072953,82.453003,214.045130,200.549903,84.380459,90.630342,28.907181,14.182564,214.410278,1.612124,79.583958,52.881311,198.172565,215.966245,195.403431,214.901156,106.781741,213.440807,-0.000586,-1.637583,32.000000,-235.827599,214.640974,-0.024235,34.169061,0.661659,391412.253890,0.921126,40.310445,23.189437,4.123289,0.069666,0.030813,239.684441,32.000000,257.438151,228.207501,236.356837,215.740696,32.000000,206.514925,68.013897,66.275633,119.276644,81.860000,46.103935,10.918124,52.262839,29.911720,77.473368,59.572008,46.782669
51.975830,82.453003,214.092362,200.549903,84.681252,90.632841,28.906474,14.182706,214.525481,1.612012,79.240577,52.890387,198.161837,215.909131,195.436708,214.947585,106.755618,213.494003,-0.000587,-1.637565,32.000000,-235.824178,214.700180,-0.024335,34.153352,0.662441,391437.661596,0.921561,40.281896,23.198619,4.120646,0.072013,0.044968,240.019329,32.000000,257.080182,228.532908,237.602728,215.622218,32.000000,206.942258,68.054422,66.241221,119.329745,81.860000,46.166883,10.918124,52.247150,29.911720,77.362341,59.617199,46.880321
51.919942,82.322272,213.851652,200.530192,84.851036,90.636618,28.921178,14.186417,214.479996,1.611897,79.160499,52.892798,198.169396,215.959169,195.342749,214.902565,106.739920,213.635326,-0.000588,-1.637551,32.000000,-235.824565,214.719391,-0.024339,34.134128,0.661896,391324.525454,0.918772,40.079371,23.228350,4.110486,0.063636,0.019900,239.947035,32.000000,257.136715,229.131433,236.621655,214.849541,32.000000,208.004313,68.048529,66.256572,119.337018,81.860000,46.143140,10.918124,52.198645,29.911720,76.957577,59.583947,46.974084
51.916972,82.140246,213.988113,200.482323,84.966535,90.637915,28.919145,14.184561,214.530931,1.611914,79.154369,52.690495,198.148543,216.024033,195.329476,214.976658,106.825815,213.539444,-0.000588,-1.637551,32.000000,-235.826421,214.733525,-0.024260,34.135623,0.663371,391434.851752,0.920683,40.176605,23.272818,4.119075,0.071844,0.028874,239.245456,32.000000,257.890493,229.240621,233.819038,214.956132,32.000000,208.072691,68.064554,66.296804,119.378203,81.860000,46.137488,10.918124,52.257263,29.911720,76.391587,59.667110,46.754569
51.794325,82.091431,213.973179,200.461767,84.940072,90.636671,28.942274,14.187701,214.386650,1.611835,79.467997,52.658873,198.102326,215.942509,195.398131,214.953884,106.800987,213.476797,-0.000589,-1.637551,32.000000,-235.822134,214.672380,-0.024083,34.207404,0.663611,391357.182871,0.921035,40.101888,23.337231,4.118873,0.072369,0.035542,238.961835,32.000000,258.318484,228.771429,231.839997,215.371971,32.000000,207.329611,68.090604,66.297070,119.350569,81.860000,46.206259,10.918124,52.309882,29.911720,76.392951,59.663117,46.791326
51.898076,82.091431,214.033312,200.461767,85.001428,90.632936,28.936781,14.181565,214.447523,1.611612,79.471241,52.785610,198.092014,215.974545,195.407078,214.924278,106.774323,213.593581,-0.000590,-1.637525,32.000000,-235.828434,214.721228,-0.024102,34.263554,0.663604,390999.708206,0.920763,39.922841,23.218288,4.121737,0.075833,0.055679,239.028753,32.000000,258.178052,228.150707,233.362916,215.961291,32.000000,206.441208,68.115384,66.321486,119.320731,81.860000,46.165825,10.918124,52.257949,29.911720,76.241373,59.629945,47.034979
51.809792,82.245048,214.142268,200.464020,85.152720,90.629119,28.922873,14.188843,214.425383,1.611885,79.365621,52.630126,198.160849,215.922445,195.367660,214.956655,106.761913,213.655708,-0.000591,-1.637518,32.000000,-235.818042,214.766359,-0.024150,34.390881,0.663412,391047.381264,0.922269,39.997118,23.221516,4.131209,0.066615,0.024853,239.590276,32.000000,257.476107,228.059318,236.248288,215.720657,32.000000,206.558125,68.121910,66.285516,119.356361,81.860000,46.167352,10.918124,52.254027,29.911720,76.723062,59.578686,46.857210
51.809173,82.280626,214.083347,200.472186,85.348347,90.622837,28.907053,14.182421,214.400329,1.611697,79.621412,52.753329,198.181266,215.995465,195.433993,214.963435,106.749896,213.523101,-0.000592,-1.637547,32.000000,-235.827086,214.538694,-0.024109,34.440815,0.661313,391021.005302,0.920405,39.892977,23.288441,4.124109,0.068067,0.048314,239.983129,32.000000,257.075775,228.524511,237.517910,215.601576,32.000000,206.748232,68.099563,66.252284,119.369618,81.860000,46.196055,10.918124,52.292329,29.911720,76.836685,59.618713,46.753395
51.730836,82.378535,214.026501,200.483731,85.492699,90.615200,28.941293,14.182992,214.396814,1.611405,79.762894,52.609006,198.215181,215.908437,195.360648,214.870293,106.779059,213.490861,-0.000591,-1.637543,32.000000,-235.821762,214.582012,-0.024060,34.481046,0.660288,391257.168596,0.922856,40.135199,23.322261,4.133239,0.067720,0.023391,239.942273,32.000000,256.994060,229.190429,236.830194,214.726509,32.000000,207.595540,68.101837,66.298742,119.399564,81.860000,46.129528,10.918124,52.300541,29.911720,76.839415,59.606626,46.844371
51.754544,82.378535,213.742268,200.483731,85.643081,90.607613,28.905309,14.186702,214.409023,1.611247,79.927994,52.629123,198.186021,215.828137,195.317933,214.910184,106.785571,213.472207,-0.000590,-1.637545,32.000000,-235.821494,214.592412,-0.024053,34.493530,0.659226,391291.266383,0.923389,40.171398,23.288573,4.132151,0.066042,0.033021,239.028150,32.000000,257.662626,229.341977,233.953086,214.594883,32.000000,208.028053,68.058435,66.302758,119.349486,81.860000,46.075883,10.918124,52.318862,29.911720,77.148904,59.621192,46.779367
51.799612,82.474791,213.841652,200.509918,85.684015,90.597435,28.897858,14.182564,214.349806,1.611263,79.869719,52.634405,198.132414,215.879462,195.360977,214.775174,106.880190,213.470191,-0.000589,-1.636661,32.000000,-235.826779,214.525131,-0.024055,34.411941,0.659282,391366.669023,0.923953,40.348028,23.248293,4.137310,0.070186,0.039176,238.761069,32.000000,258.116324,228.944652,232.182646,215.202590,32.000000,207.702199,68.110947,66.307454,119.374562,81.860000,46.155853,10.918124,52.291443,29.911720,77.453855,59.645857,46.833806
51.845807,82.500166,214.112870,200.533853,85.751051,90.587240,28.934469,14.183420,214.327454,1.611269,79.863626,52.729800,198.166048,215.908702,195.350310,214.871373,106.913214,213.447377,-0.000589,-1.636057,32.000000,-235.824120,214.576730,-0.024044,34.346900,0.658117,391308.979168,0.924566,40.324194,23.235350,4.129923,0.061787,0.012149,238.932113,32.000000,258.156868,228.127588,233.530700,215.923282,32.000000,206.678459,68.115393,66.337748,119.356921,81.860000,46.220265,10.918124,52.271343,29.911720,77.537809,59.594126,46.836740
51.790040,82.506785,214.071654,200.540329,85.954799,90.580811,28.911630,14.184990,214.324775,1.611433,79.533613,52.542943,198.222862,215.907499,195.361437,214.892337,106.832821,213.457109,-0.000589,-1.635723,32.000000,-235.825337,214.581073,-0.024006,34.216688,0.659504,391190.769197,0.924044,40.375166,23.140036,4.128248,0.070393,0.035272,239.357431,32.000000,257.547517,227.929822,236.116861,216.213275,32.000000,206.561661,68.101908,66.301313,119.314092,81.860000,46.154003,10.918124,52.252259,29.911720,77.542675,59.630299,46.827423
51.827215,82.506785,214.043343,200.540329,86.054161,90.576963,28.911010,14.187416,214.324259,1.611586,79.678368,52.707644,198.242019,215.788069,195.415591,214.821749,106.797551,213.436518,-0.000589,-1.636886,32.000000,-235.822255,214.615315,-0.023990,34.169796,0.660822,391093.696885,0.921936,40.354156,23.099144,4.129801,0.073418,0.028970,239.845099,32.000000,257.129377,228.395904,237.792663,215.525160,32.000000,207.172136,68.113052,66.287475,119.340116,81.860000,46.204408,10.918124,52.273349,29.911720,77.568279,59.613757,46.780981
51.841244,82.429283,213.990875,200.523716,86.116236,90.569319,28.939053,14.189413,214.325439,1.611588,79.669428,52.777378,198.223480,215.987940,195.354050,214.871336,106.776890,213.522585,-0.000590,-1.638051,32.000000,-235.818127,214.587618,-0.024032,34.107823,0.663811,391243.412243,0.923691,40.416775,23.182894,4.133452,0.064966,0.026545,239.923206,32.000000,257.248733,229.282755,236.724294,215.074942,32.000000,207.435500,68.078494,66.317859,119.349554,81.860000,46.189522,10.918124,52.269630,29.911720,77.330639,59.647441,46.850754
51.857917,82.405013,214.127736,200.529911,86.167319,90.564235,28.949468,14.181565,214.379697,1.611685,79.585790,52.866829,198.260925,215.873406,195.297709,214.941880,106.856312,213.537916,-0.000592,-1.638045,32.000000,-235.831057,214.639812,-0.024042,34.117684,0.664232,391266.639098,0.922953,40.379440,23.211063,4.129941,0.068197,0.047278,239.272672,32.000000,257.936026,229.301704,234.318284,214.720068,32.000000,207.828006,68.076083,66.335030,119.343156,81.860000,46.250293,10.918124,52.244941,29.911720,77.258929,59.602810,46.988317
51.862522,82.298001,214.030524,200.539766,86.097255,90.560451,28.918481,14.189842,214.391569,1.611649,79.476321,52.777156,198.133185,215.947586,195.345009,214.889040,106.843315,213.515341,-0.000592,-1.638061,32.000000,-235.817371,214.598325,-0.024059,34.237354,0.664979,391170.840325,0.921537,40.287853,23.261401,4.127811,0.063739,0.029674,238.690365,32.000000,258.204250,229.177057,232.198778,214.936133,32.000000,207.739903,68.061509,66.337096,119.386836,81.860000,46.183353,10.918124,52.241692,29.911720,77.262868,59.631036,46.776579
52.024163,82.298001,214.073022,200.539766,86.036431,90.556642,28.928693,14.177997,214.380542,1.611721,79.257984,52.881292,198.134733,216.068690,195.400426,214.830095,106.849764,213.599482,-0.000591,-1.638068,32.000000,-235.831182,214.722066,-0.024090,34.309790,0.664826,390974.968427,0.920778,40.246848,23.187263,4.129123,0.063830,0.024598,238.822928,32.000000,258.250004,228.197557,233.464128,215.819979,32.000000,206.835448,68.076176,66.319703,119.389667,81.860000,46.240419,10.918124,52.150642,29.911720,76.931531,59.620700,46.995434
51.835640,82.277317,214.113915,200.526250,85.979088,90.557803,28.914766,14.187416,214.450759,1.611610,79.020196,52.708293,198.216971,216.094258,195.410848,214.944308,106.830928,213.602860,-0.000593,-1.638102,32.000000,-235.821108,214.724305,-0.024046,34.473677,0.662027,390851.325539,0.921398,40.135216,23.192477,4.126882,0.064753,0.028328,239.500089,32.000000,257.722371,228.065072,235.962458,216.024106,32.000000,206.398992,68.105969,66.318719,119.417776,81.860000,46.242758,10.918124,52.168238,29.911720,76.869689,59.604709,46.894334
51.878828,82.139971,214.069799,200.517803,85.791233,90.559998,28.920789,14.183134,214.517083,1.611754,79.095765,52.821942,198.215254,215.959476,195.468446,214.999188,106.811191,213.667303,-0.000592,-1.638118,32.000000,-235.825389,214.735524,-0.024053,34.524188,0.658958,390735.269520,0.917930,39.973198,23.215034,4.114877,0.071738,0.027173,239.881270,32.000000,257.160688,228.267096,237.889352,215.728030,32.000000,207.032311,68.146418,66.318413,119.468144,81.860000,46.250115,10.918124,52.208624,29.911720,76.442957,59.631479,46.732045
51.774358,82.137488,213.985661,200.500907,85.623466,90.566363,28.888914,14.187273,214.408777,1.611764,79.299065,52.676638,198.198813,216.015488,195.424298,214.978717,106.810708,213.641079,-0.000591,-1.638113,32.000000,-235.821906,214.685168,-0.024103,34.420648,0.657898,390853.229692,0.921962,40.141513,23.235034,4.130631,0.059080,0.020853,239.936872,32.000000,257.346258,229.156426,236.909442,214.855171,32.000000,207.690819,68.144626,66.331620,119.509255,81.860000,46.233188,10.918124,52.179515,29.911720,76.444319,59.624122,46.848186
51.691773,82.137488,213.955025,200.500907,85.503195,90.567661,28.912653,14.183563,214.433995,1.611540,79.623797,52.572379,198.191155,215.976053,195.361661,214.890910,106.808704,213.426625,-0.000591,-1.638130,32.000000,-235.826436,214.695815,-0.024113,34.370084,0.656158,390711.813528,0.920652,39.960823,23.276980,4.126342,0.069293,0.031841,239.298001,32.000000,257.857532,229.182513,234.447591,214.933787,32.000000,207.565161,68.149572,66.348663,119.508848,81.860000,46.212471,10.918124,52.299866,29.911720,76.437904,59.610904,46.763226
51.760987,82.230707,213.988673,200.496402,85.430630,90.561355,28.925535,14.183277,214.372911,1.611398,79.823952,52.596459,198.113825,215.946731,195.394742,214.841894,106.818000,213.474169,-0.000592,-1.638142,32.000000,-235.824427,214.642503,-0.024085,34.190462,0.659107,390795.171767,0.923745,40.063234,23.268426,4.133043,0.062215,0.037827,238.730095,32.000000,258.308875,229.171825,232.304559,214.968741,32.000000,207.570109,68.159509,66.341117,119.520371,81.860000,46.189388,10.918124,52.271292,29.911720,76.731002,59.604512,46.802551
51.781821,82.374123,213.955150,200.526250,85.372802,90.552433,28.922758,14.187130,214.364996,1.611204,79.862965,52.719541,198.093488,215.876362,195.437671,214.815596,106.776154,213.425459,-0.000592,-1.638169,32.000000,-235.821393,214.595451,-0.024095,34.093504,0.660910,390846.800118,0.924599,40.146270,23.196497,4.139054,0.069629,0.026755,238.759462,32.000000,258.270425,228.488222,233.187817,215.750719,32.000000,206.942827,68.118737,66.319428,119.458299,81.860000,46.219649,10.918124,52.256710,29.911720,77.181653,59.635659,46.893307
51.783472,82.482514,214.023382,200.553564,85.373811,90.546045,28.914041,14.179995,214.332038,1.611094,79.662802,52.653928,198.167075,215.848999,195.409206,214.935584,106.803831,213.418323,-0.000592,-1.638737,32.000000,-235.832135,214.665490,-0.024111,34.116583,0.663822,390875.325036,0.922992,40.169891,23.203597,4.134169,0.072792,0.037623,239.251316,32.000000,257.780489,228.197440,236.125925,216.028876,32.000000,206.797874,68.120728,66.338927,119.444797,81.860000,46.272877,10.918124,52.262275,29.911720,77.185292,59.622441,46.843564
51.746449,82.482514,213.977649,200.553564,85.302378,90.544752,28.947325,14.187130,214.412720,1.610851,79.569728,52.711744,198.205101,215.823182,195.462630,214.896596,106.813986,213.390199,-0.000592,-1.639302,32.000000,-235.822377,214.608830,-0.024117,34.203260,0.665599,391065.904829,0.922908,40.292371,23.228646,4.131858,0.072409,0.042533,239.911745,32.000000,257.176139,228.445888,237.587932,216.054150,32.000000,206.785538,68.127713,66.310086,119.455208,81.860000,46.242440,10.918124,52.266151,29.911720,77.528533,59.603096,46.966160
51.798089,82.443901,213.900552,200.562012,85.259201,90.544740,28.944125,14.188843,214.427834,1.611043,79.727658,52.719792,198.212740,215.864045,195.424073,214.994792,106.825392,213.434517,-0.000592,-1.639318,32.000000,-235.817714,214.606300,-0.024131,34.400113,0.665426,391117.720084,0.923332,40.399103,23.198509,4.133044,0.063812,0.039646,239.687506,32.000000,257.171828,228.962072,237.261094,214.995679,32.000000,207.813859,68.090307,66.325945,119.453513,81.860000,46.225408,10.918124,52.272349,29.911720,77.412374,59.622982,46.848332
51.831728,82.389568,213.766880,200.553283,85.316153,90.544760,28.890227,14.182421,214.334300,1.611133,79.645867,52.683319,198.166908,215.874099,195.360271,214.937847,106.832636,213.497799,-0.000594,-1.638161,32.000000,-235.825447,214.597431,-0.024152,34.463501,0.664029,391114.517773,0.922973,40.436311,23.178651,4.135118,0.061139,0.025128,239.152661,32.000000,257.843882,229.367074,234.841637,214.810573,32.000000,208.130598,68.066057,66.345404,119.456343,81.860000,46.169028,10.918124,52.224534,29.911720,77.246811,59.613639,46.854128
51.832335,82.333028,214.059234,200.545398,85.425897,90.543497,28.910333,14.181422,214.403906,1.611291,79.615378,52.695640,198.173212,215.865760,195.372781,214.857803,106.872470,213.434605,-0.000594,-1.637887,32.000000,-235.828413,214.578974,-0.024143,34.418025,0.659438,391021.340069,0.921990,40.345806,23.182530,4.129507,0.070032,0.026384,238.730782,32.000000,258.326465,229.202552,232.373964,215.242252,32.000000,207.507115,68.063300,66.355561,119.475630,81.860000,46.281781,10.918124,52.227009,29.911720,77.250601,59.636593,46.824121
51.830393,82.333028,213.899738,200.545398,85.394158,90.539648,28.919577,14.191839,214.414651,1.611304,79.485591,52.644006,198.173498,215.946648,195.419288,214.922819,106.895712,213.492199,-0.000594,-1.637902,32.000000,-235.817667,214.673092,-0.024257,34.308295,0.657477,390926.936303,0.922939,40.257692,23.197108,4.124248,0.070975,0.026319,238.546207,32.000000,258.323839,228.440073,232.899333,215.805674,32.000000,206.632660,68.067786,66.373809,119.486396,81.860000,46.228774,10.918124,52.217308,29.911720,77.077246,59.662930,46.876359
51.843639,82.296622,213.874725,200.525969,85.572658,90.540970,28.899855,14.182564,214.461434,1.611457,79.329158,52.626284,198.216067,215.911435,195.458344,214.974660,106.909275,213.554423,-0.000595,-1.637894,32.000000,-235.830713,214.710316,-0.024301,34.112151,0.658871,390784.849933,0.922146,40.200542,23.135483,4.129840,0.063940,0.034380,239.238400,32.000000,257.743998,228.307148,235.599736,215.852126,32.000000,206.506582,68.078732,66.361856,119.502524,81.860000,46.275715,10.918124,52.209066,29.911720,76.966541,59.619598,47.014950
51.754654,82.294968,213.751107,200.524561,85.701133,90.542384,28.919356,14.189271,214.435944,1.611617,79.336195,52.805824,198.203464,215.939512,195.477729,214.957246,106.876374,213.566680,-0.000594,-1.639078,32.000000,-235.818105,214.700055,-0.024299,34.117711,0.660624,390730.286067,0.921849,40.202491,23.132103,4.126917,0.062442,0.019759,239.859873,32.000000,257.123140,228.482846,237.479712,215.814250,32.000000,206.811306,68.068446,66.341130,119.523814,81.860000,46.179405,10.918124,52.250241,29.911720,76.964252,59.616225,46.842170
51.722454,82.247530,214.003045,200.530474,85.815267,90.537315,28.922512,14.177854,214.430575,1.611453,79.204321,52.584214,198.191189,215.861213,195.421382,214.946156,106.868987,213.545306,-0.000594,-1.638489,32.000000,-235.830013,214.677707,-0.024267,34.207850,0.664166,390663.565924,0.922155,40.152789,23.139992,4.125380,0.065598,0.043515,239.838661,32.000000,257.009014,229.050624,237.607275,215.068485,32.000000,207.534820,68.034412,66.359954,119.566351,81.860000,46.300629,10.918124,52.196909,29.911720,76.967121,59.600676,46.853395
51.782182,82.247530,214.009001,200.530474,85.819057,90.532188,28.916508,14.187130,214.295862,1.611433,79.501123,52.603073,198.198658,215.898384,195.354629,214.928866,106.889397,213.542012,-0.000594,-1.637902,32.000000,-235.822705,214.660062,-0.024309,34.293504,0.664755,390773.859532,0.923262,40.240517,23.177118,4.130085,0.068173,0.026846,239.308825,32.000000,257.478247,229.201729,234.992804,214.842022,32.000000,208.180576,68.032992,66.376450,119.552746,81.860000,46.286310,10.918124,52.231818,29.911720,76.821365,59.620385,46.855743
51.843103,82.227121,213.916171,200.511889,85.614032,90.527064,28.914242,14.179995,214.463441,1.611466,79.425014,52.748629,198.163117,215.872326,195.350281,214.909344,106.893856,213.536673,-0.000593,-1.637908,32.000000,-235.826070,214.640363,-0.024267,34.492218,0.663791,390726.352872,0.923627,40.225453,23.177137,4.137527,0.064899,0.020505,238.688642,32.000000,258.209659,229.117589,232.512607,215.124811,32.000000,207.912142,68.018457,66.363971,119.569306,81.860000,46.258845,10.918124,52.204722,29.911720,76.759895,59.616127,47.018691
51.876351,82.242014,213.985593,200.505976,85.454837,90.519428,28.919768,14.188557,214.455987,1.611428,79.180708,52.783019,198.092225,215.968487,195.393823,214.918396,106.884126,213.576251,-0.000593,-1.637914,32.000000,-235.825048,214.731321,-0.024285,34.519205,0.661463,390635.835211,0.922611,40.165415,23.155592,4.132870,0.069981,0.031776,238.722128,32.000000,258.254212,228.338693,232.843766,215.932599,32.000000,206.778975,68.029120,66.374655,119.529500,81.860000,46.286588,10.918124,52.177382,29.911720,76.808669,59.581617,47.014876
51.831942,82.136109,213.917475,200.481196,85.458799,90.513103,28.910161,14.181422,214.447708,1.611810,79.019611,52.767275,198.091055,215.971466,195.396290,214.936196,106.882456,213.515409,-0.000593,-1.637923,32.000000,-235.823987,214.716191,-0.024245,34.422510,0.656727,390547.941155,0.921409,40.083826,23.149291,4.126222,0.066452,0.033323,239.158011,32.000000,257.717826,228.241100,235.423735,215.990107,32.000000,206.525743,68.019045,66.385397,119.464295,81.860000,46.287703,10.918124,52.200708,29.911720,76.811023,59.599014,46.773571
51.792392,82.136109,214.078023,200.481196,85.552213,90.509247,28.920386,14.185703,214.428944,1.611742,79.020230,52.695373,198.150953,215.900382,195.450539,214.905926,106.863573,213.608004,-0.000593,-1.637909,32.000000,-235.823476,214.647703,-0.024201,34.338744,0.655978,390531.619073,0.920548,40.065353,23.172665,4.124916,0.061975,0.027982,239.937896,32.000000,257.072727,228.326962,237.659356,215.884656,32.000000,206.887670,68.027390,66.367087,119.492355,81.860000,46.330735,10.918124,52.211217,29.911720,76.481566,59.624496,46.992793
51.725485,82.099981,213.956274,200.461767,85.743781,90.507812,28.944140,14.183705,214.355034,1.612093,79.347791,52.576420,198.147938,215.878809,195.398748,214.926908,106.830023,213.535323,-0.000592,-1.637899,32.000000,-235.827441,214.614052,-0.024207,34.183564,0.657922,390406.147592,0.921408,40.004019,23.153359,4.127136,0.062024,0.027468,239.985041,32.000000,257.107939,229.042287,237.612679,215.014995,32.000000,207.487455,68.025182,66.374460,119.532623,81.860000,46.297349,10.918124,52.210082,29.911720,76.369812,59.641677,46.918985
51.689201,82.140798,214.046819,200.447406,85.809132,90.503979,28.918542,14.184990,214.453890,1.612247,79.470320,52.616852,198.165205,215.925280,195.340001,214.947913,106.822742,213.486655,-0.000592,-1.637937,32.000000,-235.824681,214.589394,-0.024212,34.143465,0.660268,390445.353821,0.921806,40.043736,23.204162,4.133387,0.063624,0.031688,239.662407,32.000000,257.483584,229.257353,235.349768,214.824304,32.000000,207.774553,68.022514,66.398457,119.550157,81.860000,46.327849,10.918124,52.262411,29.911720,76.498404,59.616461,46.876285
51.760738,82.225742,213.716054,200.465428,85.858157,90.498919,28.944203,14.183848,214.375606,1.612352,79.464893,52.660543,198.087685,215.972750,195.334313,214.879624,106.888634,213.471312,-0.000593,-1.639708,32.000000,-235.823036,214.682722,-0.024239,34.189780,0.663648,390490.423550,0.922247,40.074854,23.212660,4.136380,0.068623,0.028762,238.913607,32.000000,258.164245,229.155887,232.683605,214.816360,32.000000,208.089652,68.023085,66.374025,119.537478,81.860000,46.275502,10.918124,52.241863,29.911720,76.499774,59.625185,47.016197
51.724803,82.225742,213.941264,200.465428,85.900886,90.499632,28.884579,14.189842,214.328319,1.612629,79.408150,52.589541,198.067610,215.846937,195.356035,214.907620,106.880977,213.569210,-0.000593,-1.641466,32.000000,-235.819501,214.665384,-0.024245,34.265599,0.665068,390553.904928,0.923818,40.152168,23.203161,4.141036,0.070366,0.037766,238.822748,32.000000,258.217174,228.378525,232.747141,215.860665,32.000000,207.058663,68.022536,66.385560,119.532278,81.860000,46.292595,10.918124,52.249418,29.911720,76.767284,59.554227,46.985236
51.730196,82.221330,213.913774,200.487391,85.953277,90.500912,28.915396,14.183991,214.310374,1.612677,79.274141,52.670594,198.079014,215.889861,195.364196,214.850430,106.877461,213.474556,-0.000594,-1.642672,32.000000,-235.826008,214.600469,-0.024274,34.441760,0.662777,390478.542026,0.921754,40.165177,23.131977,4.128922,0.070501,0.030672,239.301463,32.000000,257.807142,228.043699,235.044005,216.022877,32.000000,206.526724,67.995262,66.374903,119.507625,81.860000,46.330093,10.918124,52.274462,29.911720,76.755669,59.591176,46.847819
51.744781,82.222433,213.926745,200.499781,86.002678,90.502102,28.879333,14.187986,214.276125,1.612502,79.213224,52.637229,198.163414,215.849486,195.421912,214.853937,106.865345,213.425009,-0.000595,-1.641772,32.000000,-235.821521,214.556007,-0.024260,34.478450,0.662198,390516.587586,0.924360,40.201301,23.173386,4.136145,0.059905,0.024675,239.859967,32.000000,257.229978,228.189532,237.338074,216.016599,32.000000,206.589557,68.012142,66.381814,119.516858,81.860000,46.299705,10.918124,52.236993,29.911720,76.761271,59.630279,46.834466
51.728686,82.206161,214.065120,200.501752,85.837001,90.504564,28.895098,14.188415,214.295675,1.612249,79.382011,52.622551,198.136867,215.839964,195.380001,214.824051,106.824047,213.541664,-0.000595,-1.641765,32.000000,-235.820437,214.598367,-0.024294,34.470398,0.658693,390518.456291,0.923274,40.191467,23.144269,4.135182,0.064418,0.029457,239.848117,32.000000,257.045068,228.964544,237.420753,215.071481,32.000000,207.658041,67.991280,66.384248,119.528298,81.860000,46.289625,10.918124,52.232846,29.911720,76.763434,59.629915,46.877386
51.717064,82.206161,213.911943,200.501752,85.714448,90.499494,28.933472,14.189413,214.312364,1.612120,79.527846,52.574493,198.199970,215.908008,195.288976,214.802559,106.857020,213.492712,-0.000596,-1.641774,32.000000,-235.824683,214.516644,-0.024251,34.407771,0.657876,390536.925184,0.924159,40.177906,23.139300,4.134267,0.061126,0.031688,239.594875,32.000000,257.432835,229.393361,235.368758,214.843269,32.000000,207.574835,67.984169,66.389209,119.485890,81.860000,46.303352,10.918124,52.250520,29.911720,76.714616,59.577309,47.031164
51.676333,82.237050,213.984164,200.506257,85.660721,90.491815,28.911229,14.183563,214.256338,1.612040,79.685807,52.702491,198.148061,215.761052,195.295508,214.822948,106.900263,213.460742,-0.000596,-1.642462,32.000000,-235.826108,214.544078,-0.024217,34.251280,0.659445,390537.537960,0.922903,40.189503,23.170971,4.136197,0.067508,0.036461,238.837991,32.000000,258.095236,229.368212,232.715675,214.859648,32.000000,207.817672,67.990802,66.412106,119.505795,81.860000,46.275445,10.918124,52.271122,29.911720,76.813301,59.602043,46.849653
51.788906,82.290555,213.904704,200.511608,85.671106,90.486748,28.907088,14.190412,214.352098,1.612081,79.437995,52.682376,198.089128,215.886821,195.339400,214.792802,106.891413,213.422701,-0.000595,-1.640806,32.000000,-235.818931,214.552070,-0.024196,34.171526,0.659445,390537.537960,0.922903,40.189503,23.170971,4.136197,0.068431,0.027309,238.644075,32.000000,258.163367,228.589588,232.687288,215.402533,32.000000,207.091458,67.988138,66.397769,119.486471,81.860000,46.306013,10.918124,52.221352,29.911720,76.982896,59.624752,46.850827
51.830241,82.246427,213.712853,200.527940,85.737832,90.482884,28.947474,14.184704,214.301444,1.611804,79.286488,52.649054,198.119151,215.875404,195.425923,214.886347,106.900645,213.432501,-0.000594,-1.641960,32.000000,-235.822836,214.630225,-0.024191,34.094291,0.663053,390488.078615,0.924393,40.261367,23.116705,4.140854,0.071622,0.032246,239.169131,32.000000,257.902338,228.069434,235.227430,215.932407,32.000000,206.667847,67.983036,66.416827,119.484593,81.860000,46.266786,10.918124,52.220307,29.911720,76.985722,59.606557,46.848773
51.848624,82.246427,214.024837,200.527940,85.841846,90.481595,28.931602,14.187844,214.435824,1.611823,79.275913,52.772722,198.196519,215.891104,195.384511,214.864062,106.865669,213.531952,-0.000594,-1.641967,32.000000,-235.820188,214.693244,-0.024241,34.149942,0.663262,390481.520332,0.922414,40.201684,23.112435,4.130319,0.066396,0.021504,239.967053,32.000000,257.248526,228.161497,237.294108,216.055078,32.000000,206.718763,68.001841,66.400247,119.513254,81.860000,46.359039,10.918124,52.183830,29.911720,76.850291,59.602329,46.827716
51.804543,82.167274,213.997776,200.539766,85.965709,90.477772,28.923191,14.190412,214.431692,1.611823,79.186981,52.589624,198.176542,215.990733,195.385948,214.939645,106.796785,213.503995,-0.000595,-1.641952,32.000000,-235.817455,214.577359,-0.024226,34.247005,0.663791,390374.244271,0.920193,40.116043,23.106583,4.123324,0.063134,0.043400,239.853529,32.000000,257.195723,228.758238,237.477310,215.335036,32.000000,207.439283,67.995580,66.363970,119.528869,81.860000,46.339321,10.918124,52.181178,29.911720,76.604950,59.632108,46.868802
51.756567,82.099429,213.960729,200.540611,85.914204,90.471498,28.941220,14.182135,214.411484,1.612049,79.459581,52.589145,198.193693,215.938738,195.360568,214.860310,106.815441,213.543547,-0.000593,-1.641925,32.000000,-235.822946,214.723267,-0.024208,34.317029,0.663191,390420.224055,0.920330,40.097590,23.175851,4.127879,0.059588,0.034056,239.710613,32.000000,257.532851,229.220855,235.729547,214.856735,32.000000,208.031336,68.006089,66.411170,119.540602,81.860000,46.347740,10.918124,52.218762,29.911720,76.394452,59.652014,46.729551
