OSU 80 Ton Compressor Load Stand
51.716306,82.158724,213.910079,200.543145,85.985819,90.460445,28.929149,14.181279,214.357511,1.611847,79.626195,52.532410,198.133195,215.856645,195.348294,214.932305,106.876269,213.525388,-0.000593,-1.641925,32.000000,-235.826097,214.613584,-0.024181,34.444566,0.661555,390452.653425,0.921232,40.062697,23.235096,4.130869,0.063923,0.017941,239.033073,32.000000,258.171222,229.402183,232.920374,215.154351,32.000000,207.641766,68.017850,66.423787,119.579811,81.860000,46.332695,10.918124,52.240496,29.911720,76.581135,59.625008,46.826762
51.684541,82.158724,213.824722,200.543145,86.072795,90.452867,28.918073,14.179281,214.336554,1.611845,79.671283,52.607082,198.081708,215.816149,195.457154,214.859248,106.823247,213.429037,-0.000593,-1.641922,32.000000,-235.826128,214.517770,-0.024200,34.490907,0.660480,390341.140619,0.921368,40.043056,23.230076,4.133982,0.065848,0.038389,238.838464,32.000000,258.267940,228.586771,232.416033,215.540154,32.000000,207.100470,68.029128,66.433003,119.596554,81.860000,46.303641,10.918124,52.256566,29.911720,76.582164,59.564376,46.747452
51.756191,82.275662,214.005835,200.558633,86.251419,90.440123,28.915250,14.181137,214.295098,1.612158,79.527005,52.625181,198.132338,215.876241,195.404210,214.811884,106.853017,213.410323,-0.000591,-1.641916,32.000000,-235.830010,214.494336,-0.024233,34.402893,0.658379,390280.431332,0.922551,40.142830,23.162988,4.136221,0.069388,0.036250,239.283433,32.000000,257.896709,228.236219,234.775191,215.892995,32.000000,206.734371,68.018115,66.433637,119.588651,81.860000,46.376307,10.918124,52.222106,29.911720,76.950600,59.576424,46.827790
51.783561,82.332752,213.892965,200.563138,86.299427,90.434989,28.916972,14.189984,214.349055,1.612057,79.583664,52.687471,198.215089,215.917551,195.414784,214.886086,106.834750,213.443494,-0.000588,-1.641921,32.000000,-235.819031,214.566000,-0.024188,34.296126,0.657593,390355.099871,0.923442,40.174781,23.182786,4.137112,0.066097,0.027550,240.025266,32.000000,257.307425,228.081424,237.240960,215.965244,32.000000,206.792434,68.031862,66.402822,119.634967,81.860000,46.351763,10.918124,52.232944,29.911720,77.131967,59.638452,46.787951
51.696278,82.343509,213.836214,200.557225,86.295174,90.437520,28.870351,14.184133,214.315910,1.612260,79.522974,52.647833,198.202525,215.879401,195.421106,214.859374,106.789823,213.519427,-0.000588,-1.643081,32.000000,-235.823079,214.623291,-0.024176,34.212413,0.659009,390346.605079,0.922277,40.219667,23.146562,4.134884,0.061553,0.028606,240.154823,32.000000,257.205730,228.673055,237.817242,215.397940,32.000000,207.207445,68.040751,66.409645,119.684799,81.860000,46.321635,10.918124,52.250050,29.911720,77.168835,59.651178,46.901671
51.703814,82.278144,213.928183,200.549903,86.220163,90.441266,28.905775,14.183277,214.297729,1.612480,79.537153,52.542367,198.238967,215.817861,195.367765,214.855910,106.800880,213.349127,-0.000588,-1.642521,32.000000,-235.824263,214.590129,-0.024228,34.091380,0.660579,390408.300572,0.921769,40.249253,23.176269,4.130519,0.069206,0.029338,239.900556,32.000000,257.404250,229.093869,235.831286,214.716026,32.000000,207.860281,68.059232,66.434412,119.640003,81.860000,46.317639,10.918124,52.212619,29.911720,77.172176,59.661672,46.853615
51.699907,82.278144,213.959873,200.549903,86.232664,90.441283,28.928695,14.189271,214.296859,1.612639,79.766547,52.729966,198.174376,215.838373,195.369945,214.927747,106.832740,213.426293,-0.000587,-1.641964,32.000000,-235.821875,214.555333,-0.024321,34.121540,0.663052,390559.046003,0.924998,40.347758,23.247379,4.136395,0.067785,0.035790,239.061999,32.000000,258.126533,229.344787,232.912101,214.867045,32.000000,207.746671,68.062971,66.438158,119.667111,81.860000,46.360723,10.918124,52.248345,29.911720,76.969822,59.614160,46.741216
51.829148,82.290279,213.896115,200.546806,86.327445,90.437517,28.947273,14.186987,214.425325,1.612469,79.556003,52.686911,198.148408,215.852566,195.378474,214.913403,106.879335,213.484083,-0.000587,-1.641939,32.000000,-235.823667,214.634793,-0.024380,34.255397,0.665441,390472.618051,0.923611,40.274813,23.177592,4.137571,0.070963,0.033461,238.901557,32.000000,258.312267,228.587992,232.337973,215.588923,32.000000,206.714951,68.101414,66.441674,119.649915,81.860000,46.320760,10.918124,52.190298,29.911720,77.011410,59.627948,46.835346
51.838892,82.244772,213.942671,200.558633,86.143859,90.437494,28.862114,14.191126,214.402660,1.612238,79.243527,52.524063,198.134580,215.956374,195.433390,214.875656,106.865485,213.367096,-0.000586,-1.641955,32.000000,-235.818053,214.668300,-0.024307,34.316871,0.664961,390420.936928,0.922955,40.278743,23.172348,4.138496,0.081950,0.043813,239.282504,32.000000,258.009464,228.269337,234.618935,215.848929,32.000000,206.750459,68.102617,66.449130,119.586826,81.860000,46.372116,10.918124,52.180884,29.911720,76.871952,59.660609,46.800130
51.815637,82.134455,213.827212,200.544272,86.045302,90.438778,28.897368,14.181279,214.372547,1.612068,79.238229,52.638157,198.222852,215.898895,195.436399,214.801270,106.861508,213.457969,-0.000586,-1.641945,32.000000,-235.827736,214.671342,-0.024300,34.412072,0.660831,390267.813699,0.919857,40.160993,23.145681,4.126946,0.065991,0.020677,239.957437,32.000000,257.357273,228.306422,237.001723,215.969656,32.000000,207.043198,68.145146,66.423822,119.597418,81.860000,46.366452,10.918124,52.198538,29.911720,76.874333,59.648778,46.744077
51.764390,82.134455,213.821131,200.544272,86.202748,90.442611,28.921701,14.184419,214.378628,1.612107,79.324716,52.638047,198.192048,215.857827,195.471010,214.893070,106.818640,213.560522,-0.000587,-1.641943,32.000000,-235.823777,214.556192,-0.024332,34.494500,0.659565,390230.792876,0.922281,40.105704,23.119184,4.127069,0.064336,0.023399,240.218698,32.000000,257.267886,228.687890,237.989448,215.534470,32.000000,207.657012,68.129387,66.430533,119.604171,81.860000,46.336071,10.918124,52.209828,29.911720,76.531077,59.607620,46.844884
51.845390,82.123699,214.419585,200.535824,86.143161,90.442197,28.902638,14.183134,214.334360,1.611965,79.515875,52.703525,198.209774,215.901239,195.406176,214.850389,106.847323,213.548627,-0.000587,-1.641956,32.000000,-235.823586,214.575629,-0.024325,34.395418,0.657552,390127.779613,0.921370,40.018735,23.154503,4.126693,0.070981,0.029879,239.926390,32.000000,257.474702,229.157827,235.982011,215.161241,32.000000,207.759899,68.121008,66.451306,119.552827,81.860000,46.414779,10.918124,52.220967,29.911720,76.498720,59.631636,46.837547
51.776115,82.196508,213.983180,200.543145,86.029446,90.444241,28.937114,14.191554,214.375467,1.611781,79.422523,52.730950,198.156507,215.936085,195.414985,214.795410,106.918070,213.471019,-0.000589,-1.640766,32.000000,-235.815658,214.627775,-0.024340,34.341891,0.656540,390248.209202,0.921623,40.070217,23.232730,4.130661,0.066982,0.027447,239.180979,32.000000,258.166158,229.296681,233.285297,214.786513,32.000000,207.925795,68.139390,66.489309,119.568870,81.860000,46.405976,10.918124,52.203732,29.911720,76.727571,59.572028,46.812603
51.804115,82.153484,214.007348,200.523434,85.992341,90.448061,28.859287,14.177854,214.465550,1.611651,79.294891,52.731545,198.066670,215.948486,195.397310,214.908182,106.917990,213.410959,-0.000589,-1.640794,32.000000,-235.828538,214.578670,-0.024218,34.177401,0.658852,390139.303981,0.920639,39.978107,23.199946,4.135750,0.070682,0.031030,238.935972,32.000000,258.478516,228.760050,232.007001,215.450538,32.000000,207.038637,68.121689,66.474073,119.515045,81.860000,46.379197,10.918124,52.167828,29.911720,76.729482,59.582187,46.783256
51.730535,82.153484,213.985046,200.523434,86.033364,90.451892,28.915880,14.179281,214.409938,1.611481,79.075175,52.540483,198.128817,215.936700,195.448354,214.906186,106.901664,213.488620,-0.000589,-1.640780,32.000000,-235.831373,214.621865,-0.024113,34.081912,0.659809,390149.594493,0.921061,40.120490,23.102440,4.132855,0.066548,0.031474,239.226088,32.000000,258.205159,228.154437,234.239763,215.972563,32.000000,206.444288,68.145500,66.489180,119.487169,81.860000,46.421693,10.918124,52.213493,29.911720,76.596595,59.637626,46.826469
51.689384,82.093913,213.930308,200.505131,86.003168,90.452652,28.935816,14.184419,214.311783,1.611420,79.294331,52.491204,198.174048,215.800243,195.450045,214.761546,106.872108,213.473352,-0.000588,-1.640782,32.000000,-235.822629,214.543792,-0.024144,34.087105,0.662688,390098.512897,0.922946,40.049337,23.081807,4.131088,0.068196,0.036062,239.874677,32.000000,257.344124,228.265736,236.733852,215.849935,32.000000,206.824945,68.151175,66.458616,119.447024,81.860000,46.405614,10.918124,52.278574,29.911720,76.411639,59.633692,46.744077
51.638199,82.161207,213.818586,200.498655,85.927635,90.450133,28.920801,14.189128,214.308974,1.611287,79.641922,52.551304,198.221944,215.704793,195.455504,214.762833,106.838330,213.358079,-0.000587,-1.640783,32.000000,-235.818740,214.449464,-0.024145,34.151227,0.665318,390185.246842,0.922600,40.123280,23.124915,4.136533,0.062750,0.026564,240.173365,32.000000,257.275950,228.801813,237.823319,215.396269,32.000000,207.673692,68.154502,66.448615,119.424294,81.860000,46.359850,10.918124,52.275596,29.911720,76.622953,59.621201,46.781201
51.783547,82.358953,213.887296,200.522589,85.913636,90.438681,28.916381,14.184561,214.302936,1.611237,80.062253,52.664667,198.196583,215.739703,195.339810,214.774890,106.836363,213.442479,-0.000587,-1.640775,32.000000,-235.825437,214.482424,-0.024163,34.364340,0.665442,390191.974707,0.922634,40.105098,23.149207,4.138767,0.070784,0.035066,239.891877,32.000000,257.507077,229.163396,236.247478,215.019567,32.000000,208.010958,68.130427,66.461577,119.352902,81.860000,46.368328,10.918124,52.252466,29.911720,76.624521,59.560737,46.820453
51.745338,82.358953,213.813510,200.522589,85.917707,90.427272,28.928959,14.187986,214.207481,1.611263,79.685917,52.658671,198.156649,215.761887,195.324504,214.794450,106.885259,213.318413,-0.000586,-1.640783,32.000000,-235.822012,214.526801,-0.024147,34.411993,0.664604,390345.401394,0.924231,40.223909,23.143228,4.140706,0.068069,0.023549,239.099512,32.000000,258.087389,229.252440,233.304577,215.134718,32.000000,208.016013,68.146207,66.497806,119.340717,81.860000,46.367840,10.918124,52.220069,29.911720,77.245651,59.617228,46.936300
51.720703,82.366676,213.809494,200.551030,85.860339,90.420974,28.930232,14.191839,214.221631,1.611128,79.635925,52.567985,198.131843,215.777649,195.404078,214.713391,106.911220,213.268396,-0.000586,-1.640813,32.000000,-235.817176,214.518907,-0.024115,34.447503,0.659328,390452.506491,0.921885,40.275467,23.174307,4.130410,0.069337,0.037823,238.778603,32.000000,258.444985,228.709799,231.935386,215.372549,32.000000,207.638655,68.176829,66.497655,119.334549,81.860000,46.373647,10.918124,52.245561,29.911720,77.273313,59.572991,46.842170
51.683055,82.310137,213.754032,200.541174,85.751736,90.417188,28.900693,14.186417,214.288774,1.610835,79.540235,52.578157,198.156730,215.669945,195.414117,214.790110,106.901724,213.365325,-0.000585,-1.640799,32.000000,-235.821451,214.413142,-0.024139,34.436095,0.658585,390338.732753,0.922105,40.313866,23.082616,4.132034,0.070362,0.037325,239.089842,32.000000,258.376253,228.204934,234.007839,216.235064,32.000000,206.762649,68.184974,66.503732,119.304773,81.860000,46.352102,10.918124,52.252437,29.911720,77.100103,59.596880,46.813997
51.628348,82.309309,213.784580,200.551311,85.633933,90.412117,28.908613,14.183277,214.239219,1.610759,79.526295,52.514428,198.239191,215.685729,195.440413,214.686738,106.873005,213.316315,-0.000585,-1.640781,32.000000,-235.827377,214.397765,-0.024161,34.256315,0.658127,390288.870379,0.922494,40.346359,23.039396,4.133925,0.059582,0.050066,239.776712,32.000000,257.610102,228.161184,236.700954,216.018323,32.000000,206.720966,68.220009,66.495089,119.325487,81.860000,46.311701,10.918124,52.239823,29.911720,77.103120,59.571202,46.862566
51.654877,82.309309,213.723187,200.551311,85.511928,90.403747,28.934374,14.187416,214.280294,1.610532,79.625296,52.568922,198.208661,215.669966,195.434903,214.662845,106.822894,213.278991,-0.000584,-1.639607,32.000000,-235.823730,214.373188,-0.024130,34.215508,0.658498,390244.454418,0.924001,40.327689,23.082335,4.135863,0.067673,0.032180,240.045291,32.000000,257.280154,228.760173,237.712534,215.488908,32.000000,207.274947,68.234921,66.465446,119.380814,81.860000,46.343410,10.918124,52.273876,29.911720,77.103545,59.629099,46.767335
51.674267,82.327236,213.855740,200.554972,85.369156,90.396123,28.905163,14.188415,214.214284,1.610352,79.749670,52.575281,198.200451,215.614033,195.374625,214.721049,106.869553,213.338103,-0.000585,-1.639004,32.000000,-235.818306,214.440592,-0.024097,34.083014,0.662574,390300.753453,0.924756,40.381929,23.094146,4.140837,0.057682,0.027902,239.950514,32.000000,257.498363,229.437433,236.163451,214.905770,32.000000,208.022025,68.240897,66.511853,119.391534,81.860000,46.328485,10.918124,52.252255,29.911720,77.162662,59.638432,46.865500
51.693356,82.346818,213.776309,200.556943,85.221339,90.391164,28.921267,14.185703,214.235761,1.610337,79.648435,52.610580,198.199285,215.769065,195.392017,214.658036,106.883663,213.330984,-0.000584,-1.639590,32.000000,-235.827574,214.426949,-0.024141,34.084089,0.662881,390335.575712,0.923332,40.355219,23.131378,4.137522,0.069510,0.025036,239.231602,32.000000,258.171644,229.329850,233.360252,214.935603,32.000000,207.999873,68.247461,66.526347,119.417227,81.860000,46.370313,10.918124,52.256699,29.911720,77.227071,59.631154,46.910475
51.822155,82.291382,213.924154,200.562293,85.192889,90.384847,28.924869,14.189699,214.249400,1.610279,79.588593,52.645277,198.134027,215.797367,195.419007,214.686315,106.887683,213.453656,-0.000584,-1.639567,32.000000,-235.818333,214.551030,-0.024152,34.202158,0.665517,390233.745979,0.923852,40.353632,23.105115,4.138535,0.071212,0.030741,238.969891,32.000000,258.350871,228.840998,232.040856,215.301141,32.000000,207.330280,68.249191,66.516830,119.434532,81.860000,46.404746,10.918124,52.238454,29.911720,77.230444,59.652850,46.861172
51.801608,82.291382,213.977169,200.562293,85.154625,90.386161,28.943458,14.188985,214.307033,1.610347,79.257332,52.504055,198.151600,215.835967,195.450459,214.729443,106.865035,213.447882,-0.000584,-1.639583,32.000000,-235.819702,214.480484,-0.024303,34.248919,0.665111,390200.089334,0.922961,40.354007,23.088547,4.135470,0.061373,0.027486,239.016166,32.000000,258.377293,228.199282,233.815005,215.986079,32.000000,207.039945,68.245626,66.512841,119.434161,81.860000,46.451747,10.918124,52.202526,29.911720,77.060131,59.594067,46.865500
51.774599,82.195405,213.822037,200.556662,85.076669,90.393826,28.932233,14.187416,214.170301,1.610233,79.201407,52.670121,198.176066,215.758707,195.425139,214.725754,106.827964,213.375139,-0.000584,-1.638332,32.000000,-235.820452,214.554620,-0.024274,34.428174,0.661611,390031.423232,0.920170,40.169118,23.126841,4.128044,0.056103,0.023425,239.879230,32.000000,257.598466,228.237661,236.241046,216.075946,32.000000,206.552498,68.249545,66.488018,119.456049,81.860000,46.421736,10.918124,52.223329,29.911720,76.762570,59.550883,46.802184
51.769678,82.166171,213.742896,200.549903,84.966838,90.398897,28.913401,14.184133,214.265571,1.609946,79.123619,52.635650,198.223488,215.878259,195.485438,214.792064,106.785868,213.395037,-0.000583,-1.638238,32.000000,-235.829307,214.560475,-0.024266,34.463947,0.661051,390086.830165,0.919988,40.189752,23.147497,4.130705,0.082352,0.025286,240.047359,32.000000,257.220727,228.633972,237.750041,215.618261,32.000000,206.918824,68.281848,66.468305,119.493384,81.860000,46.373968,10.918124,52.212102,29.911720,76.673067,59.644756,46.854055
51.737459,82.091983,213.883201,200.549340,84.825019,90.400241,28.928591,14.187844,214.312592,1.610048,79.236573,52.499177,198.209182,215.861741,195.443068,214.837986,106.827280,213.336716,-0.000583,-1.637080,32.000000,-235.820352,214.634833,-0.024305,34.450126,0.657451,390084.936373,0.920730,40.120909,23.159481,4.129864,0.062764,0.036613,239.913645,32.000000,257.263698,229.477501,236.362042,214.900921,32.000000,207.697272,68.299966,66.506462,119.533841,81.860000,46.437375,10.918124,52.212027,29.911720,76.674683,59.604650,46.768949
51.758831,82.091983,213.893593,200.549340,84.617411,90.399005,28.878890,14.187416,214.278987,1.610154,79.377907,52.627887,198.209182,215.822000,195.397941,214.701633,106.816064,213.346083,-0.000582,-1.638253,32.000000,-235.821764,214.583826,-0.024335,34.402709,0.656632,390147.889334,0.921410,40.096620,23.208439,4.128728,0.068946,0.041481,239.100569,32.000000,257.933904,229.387136,233.669732,214.762219,32.000000,207.990942,68.322002,66.526462,119.562009,81.860000,46.434369,10.918124,52.220038,29.911720,76.443861,59.621870,46.857063
51.690828,82.112943,213.853123,200.549903,84.446581,90.395207,28.923288,14.187273,214.215267,1.609880,79.640766,52.557246,198.142230,215.753833,195.403578,214.770757,106.841974,213.505426,-0.000583,-1.639428,32.000000,-235.823381,214.497046,-0.024379,34.229906,0.657431,390012.189721,0.921396,40.054817,23.146909,4.134011,0.067324,0.041230,238.658337,32.000000,258.259870,229.011770,232.161132,215.342352,32.000000,207.526914,68.360871,66.536666,119.598157,81.860000,46.460871,10.918124,52.277280,29.911720,76.510358,59.633092,46.756990
51.701704,82.255529,213.852214,200.576373,84.408962,90.391415,28.879809,14.180708,214.229295,1.609574,79.472568,52.680957,198.099831,215.811867,195.418921,214.703727,106.815789,213.434545,-0.000584,-1.639444,32.000000,-235.826995,214.649398,-0.024384,34.151988,0.658123,390014.449064,0.922556,40.033333,23.161356,4.132504,0.068983,0.029724,238.916703,32.000000,258.166712,228.175508,233.746646,215.842719,32.000000,207.029057,68.350959,66.519649,119.558206,81.860000,46.429807,10.918124,52.247953,29.911720,76.957267,59.633623,46.769976
51.790383,82.288349,213.850331,200.574683,84.449895,90.388922,28.910767,14.188415,214.282600,1.609577,79.424579,52.643343,198.171395,215.811253,195.390611,214.755926,106.741900,213.409113,-0.000585,-1.639460,32.000000,-235.820273,214.596572,-0.024401,34.069769,0.662099,390018.361232,0.922463,40.122675,23.190400,4.137158,0.060832,0.018060,239.501197,32.000000,257.562706,228.141639,236.387997,216.042160,32.000000,207.058300,68.356037,66.503071,119.567710,81.860000,46.435759,10.918124,52.207621,29.911720,76.959753,59.634124,46.844151
51.749781,82.288349,213.863198,200.574683,84.470491,90.388920,28.932789,14.184561,214.374849,1.609537,79.324077,52.529357,198.211097,215.787825,195.469735,214.895005,106.740457,213.512183,-0.000585,-1.639476,32.000000,-235.828879,214.553235,-0.024422,34.093819,0.663709,390207.266899,0.923922,40.254320,23.192145,4.136270,0.067060,0.027815,239.928600,32.000000,257.354150,228.414586,237.716137,215.900684,32.000000,207.163440,68.393626,66.522411,119.646314,81.860000,46.439218,10.918124,52.224211,29.911720,77.065067,59.654768,46.786484
51.659623,82.240084,213.743261,200.567925,84.403149,90.392717,28.901836,14.192981,214.283735,1.609465,79.588523,52.695016,198.245092,215.760846,195.401568,214.790481,106.801312,213.363565,-0.000585,-1.639493,32.000000,-235.815706,214.464901,-0.024434,34.169796,0.664388,390312.483926,0.921266,40.197995,23.257262,4.129151,0.061560,0.022108,240.035044,32.000000,257.414162,229.208585,236.610905,215.084969,32.000000,207.693569,68.396408,66.551031,119.674556,81.860000,46.398105,10.918124,52.306402,29.911720,76.916810,59.626384,46.862199
51.737875,82.266560,213.961436,200.563701,84.376535,90.393973,28.917615,14.188129,214.264500,1.609419,79.816855,52.632336,198.250766,215.794982,195.377780,214.738528,106.783228,213.418948,-0.000585,-1.639497,32.000000,-235.818919,214.504428,-0.024456,34.234180,0.664387,390338.921387,0.921349,40.238796,23.294246,4.132640,0.066241,0.039489,239.183415,32.000000,258.041875,229.322429,233.800239,215.007832,32.000000,207.797302,68.419954,66.569212,119.662214,81.860000,46.480631,10.918124,52.237496,29.911720,77.001928,59.670562,46.748333
51.643774,82.351231,213.828424,200.573839,84.422663,90.388894,28.914127,14.184704,214.225610,1.609280,79.907807,52.531774,198.130661,215.850282,195.415994,214.743904,106.863695,213.380590,-0.000585,-1.639488,32.000000,-235.822508,214.486972,-0.024431,34.401896,0.663561,390242.147774,0.924012,40.281217,23.182140,4.137530,0.069587,0.033486,238.826092,32.000000,258.415121,228.968282,232.417983,215.141766,32.000000,207.726984,68.408313,66.574629,119.686267,81.860000,46.446244,10.918124,52.272560,29.911720,77.004521,59.646201,46.775625
51.630622,82.351231,213.765387,200.573839,84.467863,90.381339,28.933379,14.185846,214.199621,1.609184,79.854201,52.485321,198.150372,215.699227,195.433943,214.736082,106.877763,213.357246,-0.000584,-1.639487,32.000000,-235.823661,214.484850,-0.024426,34.417028,0.662003,390267.031580,0.922065,40.228976,23.219325,4.135489,0.067782,0.038863,238.920148,32.000000,258.387209,228.386922,233.474554,216.043504,32.000000,206.660990,68.419255,66.573928,119.674253,81.860000,46.413047,10.918124,52.297756,29.911720,77.272395,59.559970,46.816051
51.667198,82.443074,213.822285,200.608474,84.391239,90.375028,28.923196,14.190983,214.113233,1.609226,79.805033,52.532205,198.217597,215.730628,195.412203,214.613444,106.870716,213.381156,-0.000585,-1.639479,32.000000,-235.818688,214.437777,-0.024462,34.421120,0.659606,390258.132474,0.924136,40.408319,23.125629,4.140449,0.065689,0.036560,239.501505,32.000000,257.590190,228.177918,236.252997,216.115967,32.000000,206.924563,68.424354,66.563206,119.705743,81.860000,46.421824,10.918124,52.308653,29.911720,77.563267,59.648395,46.884136
51.604074,82.465138,213.802515,200.626496,84.307615,90.371204,28.914990,14.182278,214.131495,1.609263,80.004494,52.614465,198.286424,215.705610,195.474322,214.597568,106.850343,213.228309,-0.000586,-1.640665,32.000000,-235.825262,214.345861,-0.024444,34.447608,0.659262,390208.812192,0.923699,40.421562,23.103509,4.140283,0.068465,0.029434,239.914341,32.000000,257.373185,228.571577,237.819660,215.768163,32.000000,207.397841,68.464965,66.545579,119.753507,81.860000,46.434309,10.918124,52.317079,29.911720,77.636564,59.602555,46.756183
51.777527,82.465138,213.652363,200.626496,84.356051,90.363538,28.923642,14.184704,214.120192,1.609247,80.016629,52.573520,198.261809,215.777854,195.375755,214.637968,106.827594,213.340270,-0.000585,-1.641830,32.000000,-235.826606,214.430682,-0.024449,34.400795,0.659031,390281.621707,0.923456,40.476583,23.118804,4.138453,0.069019,0.051836,239.992706,32.000000,257.421824,229.224903,236.843036,215.157617,32.000000,207.829658,68.443831,66.559395,119.757351,81.860000,46.380844,10.918124,52.231251,29.911720,77.639581,59.650362,46.880541
51.829042,82.550639,213.818814,200.646207,84.485967,90.355873,28.867122,14.192553,214.175438,1.609243,79.780405,52.712943,198.280734,215.821264,195.388187,214.740018,106.886836,213.243808,-0.000584,-1.641825,32.000000,-235.811053,214.531205,-0.024248,34.278004,0.659166,390358.628949,0.924954,40.562208,23.086441,4.143132,0.065345,0.029040,239.153461,32.000000,258.059937,229.391074,234.216617,215.129520,32.000000,207.770794,68.479647,66.583209,119.801655,81.860000,46.441283,10.918124,52.209567,29.911720,77.913496,59.585462,46.834173
51.683576,82.406667,213.829706,200.633254,84.397372,90.355847,28.928090,14.190412,214.247661,1.609114,79.603076,52.602457,198.210096,215.785846,195.421786,214.629497,106.882334,213.376014,-0.000583,-1.641844,32.000000,-235.819095,214.486643,-0.024251,34.155791,0.657819,390270.024724,0.921241,40.387701,23.147821,4.126353,0.071366,0.042413,238.660960,32.000000,258.459166,229.062853,232.233930,215.026512,32.000000,207.663883,68.499733,66.595008,119.834474,81.860000,46.492942,10.918124,52.215971,29.911720,77.468241,59.666727,46.863446
51.770353,82.288624,213.722039,200.595239,84.251460,90.353329,28.906344,14.183563,214.237706,1.609008,79.673406,52.632156,198.214242,215.695475,195.447779,214.613195,106.875032,213.298807,-0.000581,-1.641822,32.000000,-235.825780,214.443735,-0.024295,34.138875,0.660083,390205.721109,0.922163,40.421459,23.055295,4.125463,0.069490,0.022456,238.821013,32.000000,258.449524,228.389256,233.459629,215.657822,32.000000,206.895669,68.464991,66.579353,119.815900,81.860000,46.414958,10.918124,52.232819,29.911720,77.103121,59.583751,46.826029
51.832293,82.323927,213.765977,200.591297,84.253392,90.346481,28.931913,14.186559,214.297906,1.609066,79.427242,52.608675,198.283471,215.791454,195.489920,214.737610,106.896826,213.321720,-0.000582,-1.642406,32.000000,-235.824095,214.516564,-0.024309,34.064708,0.663782,390126.730493,0.922706,40.423696,23.105411,4.137285,0.064796,0.014911,239.513644,32.000000,257.840983,228.286977,236.137250,216.072547,32.000000,206.387316,68.478210,66.596350,119.851118,81.860000,46.442749,10.918124,52.229816,29.911720,77.105929,59.623375,46.828230
51.800497,82.323927,213.689074,200.591297,84.235498,90.341434,28.922138,14.182564,214.265963,1.609144,79.372704,52.609065,198.228358,215.804750,195.570380,214.670216,106.813770,213.349393,-0.000581,-1.642991,32.000000,-235.826124,214.454647,-0.024298,34.099746,0.662717,389939.778779,0.921432,40.218395,23.086078,4.128271,0.068672,0.040710,239.914356,32.000000,257.354603,228.429897,237.829548,215.662454,32.000000,207.085422,68.472434,66.569730,119.887653,81.860000,46.409238,10.918124,52.211171,29.911720,77.219342,59.614494,46.861612
51.797198,82.249737,213.941529,200.591579,84.144444,90.336365,28.906603,14.189984,214.256549,1.609142,79.574672,52.701766,198.247380,215.726040,195.448991,214.733375,106.816029,213.393869,-0.000583,-1.643574,32.000000,-235.816080,214.441836,-0.024282,34.204466,0.663596,389880.350596,0.919433,40.191484,23.072190,4.124185,0.070986,0.034048,240.003883,32.000000,257.222916,229.240452,237.119284,214.860837,32.000000,208.049854,68.437276,66.568241,119.882037,81.860000,46.468385,10.918124,52.252699,29.911720,76.990289,59.596290,46.905852
51.834879,82.270422,213.820358,200.580315,84.142623,90.333101,28.929409,14.183277,214.388110,1.609137,79.476676,52.625210,198.223224,215.856848,195.373447,214.707111,106.817811,213.325946,-0.000584,-1.645333,32.000000,-235.821968,214.602040,-0.024291,34.203286,0.663051,390019.684299,0.920305,40.223412,23.164793,4.125232,0.065630,0.024460,239.433890,32.000000,258.052304,229.250443,234.259144,215.021498,32.000000,207.994192,68.419161,66.599666,119.916736,81.860000,46.463827,10.918124,52.192790,29.911720,77.057392,59.599034,46.866014
51.644601,82.150726,213.845382,200.578062,84.118850,90.336894,28.923871,14.186417,214.237945,1.609142,79.406700,52.555090,198.148209,215.710564,195.427407,214.682218,106.857290,213.327617,-0.000585,-1.645326,32.000000,-235.823746,214.404168,-0.024341,34.321749,0.661445,389909.107029,0.920646,40.152536,23.177876,4.130369,0.069241,0.019416,238.864958,32.000000,258.473791,229.049564,232.470847,215.427772,32.000000,207.655746,68.388924,66.607275,119.919978,81.860000,46.435108,10.918124,52.292917,29.911720,77.060022,59.628105,46.706880
51.711227,82.150726,213.736011,200.578062,84.087622,90.340723,28.911118,14.184133,214.272599,1.608986,79.465507,52.676097,198.177871,215.770432,195.481174,214.618166,106.847077,213.309989,-0.000585,-1.645539,32.000000,-235.825537,214.516259,-0.024330,34.387209,0.660806,389893.888283,0.919208,40.135383,23.152663,4.125029,0.063782,0.030452,238.903621,32.000000,258.489902,228.337298,233.191364,216.004074,32.000000,206.971302,68.372188,66.604253,119.889123,81.860000,46.439281,10.918124,52.256322,29.911720,76.687635,59.567887,46.862712
51.784044,82.231258,213.864582,200.578907,84.030083,90.344526,28.901402,14.178568,214.310508,1.608821,79.327817,52.742004,198.220399,215.775633,195.499807,214.697349,106.890071,213.381473,-0.000585,-1.647294,32.000000,-235.830775,214.382940,-0.024332,34.461350,0.660445,389807.724921,0.922828,40.206983,23.113760,4.140711,0.064811,0.027689,239.614176,32.000000,257.854893,228.357436,235.736511,216.167319,32.000000,206.686056,68.400127,66.616002,119.900537,81.860000,46.482233,10.918124,52.228003,29.911720,76.941155,59.616166,46.867701
51.731209,82.232362,213.893762,200.579752,83.994698,90.345765,28.925034,14.190412,214.239653,1.608632,79.171470,52.518152,198.229018,215.849139,195.510635,214.699904,106.793582,213.338305,-0.000585,-1.647876,32.000000,-235.820406,214.541628,-0.024341,34.491353,0.658262,389804.701229,0.921985,40.139940,23.117890,4.133261,0.063706,0.043644,240.020186,32.000000,257.312211,228.611317,237.712824,216.008424,32.000000,206.741240,68.384642,66.580904,119.898729,81.860000,46.500063,10.918124,52.251117,29.911720,76.946854,59.617504,46.847452
51.855308,82.143280,213.961581,200.571867,83.923774,90.347056,28.905262,14.191839,214.431975,1.608599,79.199252,52.609732,198.244161,215.893142,195.459227,214.813786,106.862053,213.351159,-0.000585,-1.647878,32.000000,-235.819634,214.485460,-0.024351,34.429748,0.656513,389802.666515,0.921107,40.147273,23.099557,4.129932,0.064496,0.023772,239.926752,32.000000,257.229659,229.245229,237.206154,215.080939,32.000000,207.987084,68.375801,66.595375,119.879575,81.860000,46.438627,10.918124,52.220845,29.911720,76.949114,59.601729,47.074964
51.742733,82.143280,213.850445,200.571867,83.858527,90.353398,28.923524,14.182135,214.277956,1.608598,79.069781,52.690506,198.260392,215.808074,195.394350,214.785992,106.862201,213.422749,-0.000585,-1.646696,32.000000,-235.828519,214.499414,-0.024365,34.338350,0.656579,390003.545110,0.921389,40.201480,23.181156,4.134714,0.067491,0.019322,239.414138,32.000000,257.813217,229.390445,234.816378,214.929361,32.000000,208.302953,68.350330,66.608596,119.869525,81.860000,46.493517,10.918124,52.237631,29.911720,76.672273,59.625342,46.795068
51.721636,82.021105,213.852763,200.561730,83.980140,90.361073,28.907295,14.185560,214.294946,1.608579,79.083832,52.589646,198.166206,215.859132,195.411247,214.801314,106.886646,213.416706,-0.000586,-1.645533,32.000000,-235.823455,214.447038,-0.024484,34.237537,0.656434,389717.857431,0.919440,39.987734,23.117119,4.126127,0.072218,0.023752,238.888725,32.000000,258.556894,229.094743,232.372853,215.310120,32.000000,207.975225,68.355912,66.630437,119.846178,81.860000,46.507809,10.918124,52.233940,29.911720,76.291276,59.654158,46.819793
51.775650,82.021657,213.809835,200.533853,84.071926,90.368734,28.921411,14.185418,214.300197,1.608598,79.094887,52.575696,198.142280,215.825059,195.454941,214.762056,106.884706,213.383915,-0.000586,-1.645512,32.000000,-235.826384,214.564370,-0.024458,34.140370,0.659191,389808.441745,0.921093,40.100812,23.141664,4.132956,0.066010,0.033228,238.808509,32.000000,258.503133,228.220043,232.982318,216.170315,32.000000,206.718613,68.342634,66.615049,119.789357,81.860000,46.484294,10.918124,52.222354,29.911720,76.293206,59.609046,46.847232
51.657423,82.021381,213.943277,200.515268,84.118248,90.376269,28.932495,14.184847,214.238010,1.608578,79.011317,52.463043,198.161357,215.760379,195.498820,214.618390,106.870389,213.426603,-0.000585,-1.644324,32.000000,-235.824988,214.509467,-0.024450,34.059725,0.661204,389667.349795,0.921823,39.999850,23.115135,4.134687,0.062636,0.033879,239.374057,32.000000,258.013010,228.105020,235.664156,215.930133,32.000000,206.771807,68.359503,66.628620,119.778375,81.860000,46.479650,10.918124,52.259581,29.911720,76.293416,59.577368,46.868435
51.652804,82.021381,213.843316,200.515268,84.243131,90.381278,28.923472,14.185703,214.211899,1.608566,79.183253,52.537646,198.191629,215.867920,195.492424,214.681504,106.848430,213.373427,-0.000585,-1.644360,32.000000,-235.822493,214.420586,-0.024456,34.070897,0.662464,389674.214736,0.920409,39.946105,23.105764,4.129544,0.068244,0.046798,239.988991,32.000000,257.406601,228.220100,237.483849,215.973888,32.000000,206.720471,68.324756,66.588802,119.810452,81.860000,46.505179,10.918124,52.284796,29.911720,76.292763,59.638973,46.848919
51.676460,82.093362,213.666159,200.509355,84.375037,90.382529,28.915354,14.187558,214.238106,1.608446,79.371162,52.496293,198.212215,215.760970,195.437012,214.713022,106.801924,213.442211,-0.000583,-1.644340,32.000000,-235.818834,214.383283,-0.024462,34.077585,0.665664,389797.530906,0.922417,40.064730,23.134805,4.141579,0.068229,0.030174,240.037334,32.000000,257.368782,228.882320,237.269622,215.242846,32.000000,207.494756,68.285563,66.584108,119.806164,81.860000,46.487527,10.918124,52.274334,29.911720,76.518261,59.628597,46.839969
51.683535,82.171411,213.626917,200.518647,84.470274,90.378733,28.938832,14.183848,214.176049,1.608323,79.526967,52.483486,198.188730,215.741273,195.399627,214.626681,106.872468,213.307092,-0.000583,-1.645516,32.000000,-235.829593,214.475836,-0.024451,34.117868,0.665313,389858.713702,0.922846,40.069379,23.138424,4.140014,0.060109,0.020273,239.500596,32.000000,257.878050,229.281229,234.580344,214.847045,32.000000,207.933443,68.237445,66.618803,119.802781,81.860000,46.427988,10.918124,52.275850,29.911720,76.763199,59.665920,46.820600
51.643880,82.221881,213.753384,200.530192,84.554512,90.374937,28.935159,14.188843,214.173689,1.608324,79.629037,52.416196,198.142685,215.774489,195.430601,214.611630,106.895348,213.354529,-0.000584,-1.647253,32.000000,-235.816075,214.336436,-0.024451,34.210708,0.664668,390016.141483,0.922821,40.117551,23.208652,4.134690,0.060821,0.027479,238.867305,32.000000,258.421440,229.121030,232.655542,215.175844,32.000000,208.095170,68.256616,66.644260,119.819855,81.860000,46.558306,10.918124,52.302000,29.911720,76.764866,59.631774,46.814363
51.616049,82.221881,213.673191,200.530192,84.728142,90.373625,28.926873,14.186845,214.218924,1.608268,79.529906,52.569326,198.125688,215.702183,195.433570,214.608002,106.870564,213.214103,-0.000584,-1.648986,32.000000,-235.818564,214.489112,-0.024423,34.274333,0.663834,389964.308944,0.922071,40.188481,23.091501,4.133365,0.061804,0.036551,238.986696,32.000000,258.418938,228.319383,232.972801,215.871995,32.000000,206.987263,68.236308,66.636828,119.780509,81.860000,46.450722,10.918124,52.316941,29.911720,76.924663,59.619431,46.872544
51.783435,82.256632,213.910019,200.548496,84.979649,90.371059,28.910383,14.188843,214.209482,1.607997,79.321304,52.551506,198.198206,215.656222,195.428057,214.661827,106.899622,213.297231,-0.000584,-1.648367,32.000000,-235.820336,214.496331,-0.024453,34.315009,0.662799,389991.090420,0.923030,40.278863,23.084986,4.138988,0.068849,0.040173,239.394904,32.000000,257.832582,228.076477,235.360267,216.158518,32.000000,206.549669,68.235830,66.637182,119.784457,81.860000,46.481641,10.918124,52.278020,29.911720,77.035585,59.654128,46.834466
51.666062,82.205609,213.648400,200.566236,85.205784,90.371086,28.930391,14.186274,214.169486,1.607922,79.255238,52.516125,198.222251,215.751855,195.475100,214.617536,106.855038,213.254669,-0.000584,-1.646600,32.000000,-235.822086,214.401904,-0.024452,34.346926,0.661679,390041.171339,0.923821,40.306887,23.061316,4.139666,0.066462,0.034204,239.976251,32.000000,257.243834,228.151035,237.425138,215.806554,32.000000,206.938597,68.213071,66.633127,119.815792,81.860000,46.447665,10.918124,52.293584,29.911720,76.878554,59.644303,46.841069
51.676807,82.183546,213.725710,200.563420,85.336284,90.369802,28.934873,14.186987,214.181477,1.607927,79.512821,52.581651,198.267548,215.629408,195.428459,214.641881,106.836388,213.252607,-0.000583,-1.646567,32.000000,-235.821044,214.319243,-0.024448,34.452696,0.659659,389929.167865,0.921160,40.173259,23.060944,4.130858,0.067162,0.033845,240.103736,32.000000,257.208737,228.969092,237.500706,215.326700,32.000000,207.467963,68.195540,66.630561,119.861327,81.860000,46.487442,10.918124,52.339071,29.911720,76.880554,59.642268,46.878120
51.755867,82.183546,213.703224,200.563420,85.434323,90.365977,28.928140,14.184419,214.152594,1.607949,79.476863,52.593377,198.240602,215.766476,195.351571,214.632304,106.844640,213.268321,-0.000584,-1.646551,32.000000,-235.822793,214.441818,-0.024456,34.432712,0.659645,390010.488273,0.922677,40.240262,23.090842,4.135179,0.084355,0.025274,239.676787,32.000000,257.719467,229.266610,235.028195,214.860855,32.000000,207.742601,68.172558,66.656696,119.858875,81.860000,46.470899,10.918124,52.257678,29.911720,76.813427,59.653086,46.862419
51.763928,82.189889,213.871511,200.572149,85.427980,90.367216,28.921732,14.185989,214.233922,1.607995,79.401627,52.623211,198.220305,215.781912,195.405458,214.753174,106.869042,213.343676,-0.000584,-1.646536,32.000000,-235.820404,214.453829,-0.024529,34.464157,0.657624,390005.465288,0.922263,40.207386,23.108779,4.135815,0.067308,0.035047,238.988159,32.000000,258.243472,229.352153,232.591867,214.937440,32.000000,207.592591,68.167179,66.680468,119.902154,81.860000,46.528701,10.918124,52.285226,29.911720,76.835066,59.629118,46.883182
51.721796,82.114046,213.826604,200.565391,85.544179,90.368529,28.918822,14.191982,214.232561,1.607854,79.169885,52.617834,198.160990,215.762947,195.463152,214.768947,106.842943,213.312940,-0.000585,-1.646511,32.000000,-235.818344,214.433391,-0.024588,34.433708,0.657082,389930.704327,0.920911,40.127876,23.105951,4.129063,0.070074,0.033785,238.918552,32.000000,258.253240,228.560049,232.968504,215.574607,32.000000,206.981070,68.182786,66.674440,119.894066,81.860000,46.519111,10.918124,52.280672,29.911720,76.599781,59.607826,46.848626
51.685915,82.067438,213.786268,200.547651,85.629698,90.372342,28.900859,14.185703,214.259459,1.607983,79.201726,52.435798,198.181901,215.742313,195.498316,214.661295,106.863671,213.322822,-0.000586,-1.646470,32.000000,-235.821673,214.399375,-0.024611,34.366596,0.656782,389898.131119,0.920986,40.126118,23.107548,4.131671,0.066614,0.037096,239.404573,32.000000,257.932745,228.265706,235.490368,215.944588,32.000000,206.731633,68.176809,66.680534,119.900388,81.860000,46.504750,10.918124,52.293607,29.911720,76.600890,59.581803,46.789125
51.652070,82.067438,213.792181,200.547651,85.687459,90.373601,28.870893,14.187558,214.174529,1.608002,79.335818,52.503115,198.235703,215.783481,195.510062,214.688412,106.787713,213.365161,-0.000584,-1.647618,32.000000,-235.818179,214.492273,-0.024598,34.299169,0.657596,389882.781084,0.921736,40.092629,23.123044,4.134168,0.062062,0.025766,239.964249,32.000000,257.270924,228.168871,237.476871,215.943560,32.000000,206.647394,68.193974,66.656904,119.910589,81.860000,46.516951,10.918124,52.312531,29.911720,76.455970,59.660403,46.866014
51.685225,82.127836,213.715325,200.551875,85.708366,90.374864,28.953629,14.190127,214.284640,1.607924,79.538996,52.473684,198.167583,215.692252,195.479954,214.722761,106.775632,213.443474,-0.000585,-1.646475,32.000000,-235.817577,214.472000,-0.024315,34.232423,0.659125,389828.651956,0.922938,40.082112,23.105724,4.136258,0.067587,0.030389,240.046751,32.000000,257.235371,228.837683,237.663887,214.963135,32.000000,207.837243,68.188262,66.643267,119.930050,81.860000,46.509950,10.918124,52.291859,29.911720,76.645664,59.660865,46.831751
51.734820,82.186028,213.587809,200.565672,85.844432,90.378605,28.940471,14.181993,214.139872,1.607634,79.571421,52.605408,198.272179,215.724737,195.409085,214.669482,106.784616,213.348495,-0.000586,-1.646474,32.000000,-235.826531,214.493071,-0.024282,34.204755,0.660807,389984.057286,0.924566,40.116175,23.196288,4.139083,0.063048,0.028647,239.760868,32.000000,257.837517,229.249993,235.110446,214.905900,32.000000,207.869247,68.178809,66.667123,119.923614,81.860000,46.448238,10.918124,52.271103,29.911720,76.828852,59.616658,46.854055
51.786866,82.179409,213.771627,200.568488,86.019653,90.382358,28.898397,14.183848,214.341774,1.607462,79.497931,52.498105,198.171710,215.781565,195.405121,214.676064,106.799581,213.388875,-0.000585,-1.645889,32.000000,-235.825167,214.420199,-0.024276,34.068825,0.661680,390064.197729,0.921430,40.143205,23.235379,4.134940,0.067449,0.038640,239.034187,32.000000,258.582528,229.026305,232.803448,215.001325,32.000000,207.583110,68.170536,66.697995,119.950525,81.860000,46.471014,10.918124,52.253082,29.911720,76.830662,59.616245,46.865427
51.642237,82.179409,213.805764,200.568488,86.049227,90.391238,28.884794,14.187986,214.266319,1.607437,79.344164,52.523848,198.124807,215.775427,195.483272,214.667164,106.821711,213.423866,-0.000584,-1.644131,32.000000,-235.821029,214.429722,-0.024260,34.072549,0.661533,390104.357324,0.921059,40.151516,23.193637,4.128512,0.073873,0.031460,238.886526,32.000000,258.486216,228.503913,232.641360,215.681532,32.000000,206.806120,68.219082,66.683724,119.968423,81.860000,46.528180,10.918124,52.323187,29.911720,76.811733,59.642327,46.854936
51.737113,82.126732,213.542685,200.570459,86.145780,90.392532,28.954780,14.186417,214.275536,1.607414,79.522574,52.503435,198.186591,215.780056,195.505567,214.647992,106.864997,213.441885,-0.000584,-1.644144,32.000000,-235.821779,214.427336,-0.024218,34.061718,0.664032,390058.511344,0.921418,40.092589,23.192601,4.127912,0.077085,0.041089,239.388226,32.000000,258.094414,228.179224,235.073632,215.729628,32.000000,206.674149,68.225430,66.710912,119.975810,81.860000,46.534466,10.918124,52.319750,29.911720,76.648608,59.576797,46.868435
51.621809,82.244497,213.926815,200.569615,86.242969,90.386182,28.912282,14.182278,214.168759,1.607448,79.482084,52.412068,198.201410,215.722738,195.483310,214.678242,106.807578,213.288545,-0.000585,-1.645256,32.000000,-235.828048,214.361034,-0.024212,34.103863,0.665666,390139.621271,0.924743,40.238045,23.182540,4.140134,0.059803,0.028314,240.125640,32.000000,257.348378,228.302618,237.330300,215.888995,32.000000,206.613636,68.227443,66.678770,119.998799,81.860000,46.581696,10.918124,52.333628,29.911720,77.018045,59.603204,46.856330
51.601986,82.312619,213.529220,200.579470,86.363778,90.378486,28.882737,14.186845,214.206176,1.607462,79.828442,52.436614,198.200784,215.670863,195.421180,214.563998,106.762725,213.357592,-0.000584,-1.646425,32.000000,-235.825449,214.482260,-0.024209,34.248500,0.664185,389956.376880,0.920569,40.089914,23.145467,4.127456,0.065108,0.048251,240.230397,32.000000,257.338257,228.939779,237.734371,215.274523,32.000000,207.451782,68.197202,66.688883,119.990262,81.860000,46.494343,10.918124,52.329910,29.911720,77.020423,59.603391,46.827716
51.660593,82.312619,213.662717,200.579470,86.505744,90.370770,28.953902,14.187558,214.111606,1.607417,80.078058,52.472739,198.239343,215.710564,195.367414,214.596329,106.823562,213.339206,-0.000583,-1.646418,32.000000,-235.816540,214.303825,-0.024219,34.315271,0.665617,390228.486818,0.924355,40.323703,23.149991,4.144117,0.064722,0.032439,239.827379,32.000000,257.517761,229.237917,235.668160,214.592173,32.000000,208.264903,68.181927,66.703574,120.019655,81.860000,46.486632,10.918124,52.322927,29.911720,77.236236,59.639366,46.813776
51.715564,82.416045,213.610745,200.601716,86.580857,90.361912,28.899324,14.188700,214.161288,1.607161,79.850675,52.650938,198.144386,215.722309,195.405740,214.574165,106.854037,213.339042,-0.000582,-1.645232,32.000000,-235.817857,214.453604,-0.024163,34.402421,0.662213,390364.339063,0.925760,40.411793,23.218666,4.138004,0.064716,0.027396,239.057637,32.000000,258.219533,229.247814,233.037995,214.965558,32.000000,207.867027,68.172491,66.727863,120.018332,81.860000,46.483249,10.918124,52.292684,29.911720,77.562986,59.632600,46.886190
51.732911,82.385982,213.542228,200.607911,86.650145,90.353079,28.903671,14.187558,214.141678,1.606869,79.898048,52.616984,198.112897,215.601269,195.451313,214.653698,106.885583,213.329575,-0.000581,-1.644072,32.000000,-235.818998,214.326341,-0.024145,34.451988,0.660528,390193.900926,0.922270,40.352776,23.151486,4.135894,0.068155,0.030282,238.922833,32.000000,258.463381,228.530712,232.580703,215.632864,32.000000,206.925976,68.177990,66.727956,120.046689,81.860000,46.442467,10.918124,52.291355,29.911720,77.473038,59.562665,46.790666
51.663866,82.401979,213.842444,200.618048,86.689627,90.349929,28.939943,14.183848,214.157907,1.606891,79.728641,52.554309,198.166220,215.655142,195.451293,214.664329,106.881235,213.237388,-0.000581,-1.642316,32.000000,-235.822053,214.317409,-0.024143,34.423428,0.658267,390194.204569,0.923088,40.400895,23.120955,4.130492,0.063735,0.045415,239.196878,32.000000,258.077402,228.263271,234.798228,215.937125,32.000000,206.445661,68.189611,66.727934,120.035737,81.860000,46.479414,10.918124,52.341001,29.911720,77.476793,59.564012,46.864033
51.693119,82.401979,213.687205,200.618048,86.791811,90.339775,28.940802,14.191269,214.158791,1.606885,79.779295,52.543536,198.202340,215.654570,195.459861,214.587001,106.864277,213.222281,-0.000580,-1.641737,32.000000,-235.823483,214.443610,-0.024152,34.402630,0.656867,390056.526782,0.922456,40.353389,23.086142,4.127783,0.061392,0.033365,239.863929,32.000000,257.346988,228.378265,237.250984,215.795012,32.000000,206.962976,68.201896,66.695251,120.079792,81.860000,46.499413,10.918124,52.317784,29.911720,77.530666,59.617454,46.834980
51.708633,82.397014,213.769949,200.617767,86.894970,90.337262,28.924545,14.183277,214.134782,1.606894,79.832695,52.720886,198.251837,215.733688,195.475660,214.598567,106.857558,213.364145,-0.000579,-1.641623,32.000000,-235.826066,214.410165,-0.024279,34.304807,0.658809,390106.620580,0.922638,40.438842,23.058680,4.139110,0.064728,0.035334,240.075808,32.000000,257.271649,229.055010,237.674076,215.470097,32.000000,207.352837,68.193752,66.730415,120.088460,81.860000,46.553672,10.918124,52.297294,29.911720,77.519039,59.606715,46.780981
51.706273,82.399772,213.735278,200.622554,86.911834,90.337254,28.904160,14.183277,214.179891,1.606829,79.757328,52.588662,198.228063,215.700247,195.360103,214.601664,106.851975,213.300318,-0.000577,-1.640351,32.000000,-235.829508,214.381939,-0.024367,34.217632,0.658482,390075.072471,0.921941,40.409407,23.070426,4.133765,0.070500,0.032548,239.826483,32.000000,257.455656,229.383149,236.213086,214.815048,32.000000,208.009547,68.171911,66.695206,120.078642,81.860000,46.526050,10.918124,52.308626,29.911720,77.531524,59.629394,46.874451
51.724533,82.275938,213.824070,200.609037,86.870988,90.337288,28.951572,14.190555,214.221981,1.606663,79.561921,52.504975,198.197661,215.780279,195.390388,214.684727,106.897042,213.271519,-0.000576,-1.639182,32.000000,-235.816165,214.517786,-0.024380,34.091642,0.660348,390063.387773,0.922122,40.388836,23.126093,4.134125,0.067699,0.046483,238.992155,32.000000,258.129613,229.485693,233.177242,214.797638,32.000000,208.247083,68.181148,66.734036,120.083081,81.860000,46.575707,10.918124,52.280708,29.911720,77.535412,59.602653,46.795361
51.696124,82.275938,213.765110,200.609037,86.879595,90.337251,28.917689,14.183848,214.158725,1.606648,79.435010,52.551547,198.143023,215.741599,195.450228,214.702466,106.871001,213.400629,-0.000575,-1.639157,32.000000,-235.821397,214.428194,-0.024390,34.069796,0.661983,390076.346541,0.922825,40.393968,23.109655,4.133643,0.061772,0.019840,238.971662,32.000000,258.375714,228.651568,232.473929,215.774707,32.000000,207.388595,68.211265,66.723799,120.113082,81.860000,46.540232,10.918124,52.318434,29.911720,77.151314,59.632767,46.693601
51.730032,82.173617,213.726189,200.587355,86.908422,90.333421,28.920722,14.181565,214.199589,1.606663,79.500464,52.593609,198.124822,215.662320,195.468730,214.623257,106.856938,213.290280,-0.000575,-1.639142,32.000000,-235.828598,214.367174,-0.024385,34.080732,0.664210,389843.449794,0.920684,40.251768,23.054653,4.133900,0.066782,0.026083,239.261312,32.000000,258.176770,228.007241,234.534795,216.019627,32.000000,206.689145,68.218268,66.737895,120.060403,81.860000,46.553490,10.918124,52.327441,29.911720,76.833749,59.637989,46.860365
51.628516,82.255529,213.826747,200.580597,86.970783,90.329555,28.871875,14.184133,214.128611,1.606472,79.417195,52.453395,198.193751,215.685769,195.471626,214.555582,106.833728,213.272444,-0.000575,-1.639126,32.000000,-235.828324,214.421627,-0.024410,34.101083,0.664816,389905.163138,0.922312,40.280341,23.125234,4.135032,0.060864,0.027962,239.917221,32.000000,257.492115,228.095514,237.117371,216.143457,32.000000,206.661275,68.234467,66.727047,120.069280,81.860000,46.569974,10.918124,52.353606,29.911720,77.091544,59.655859,46.864473
