OSU 80 Ton Compressor Load Stand
51.722492,82.274834,213.591282,200.570741,87.015831,90.324472,28.910108,14.183991,214.154618,1.606283,79.523221,52.415567,198.243843,215.673229,195.476740,214.840978,106.798416,213.286829,-0.000575,-1.639131,32.000000,-235.828139,214.483484,-0.024395,34.193583,0.663941,389772.141690,0.921292,40.143918,23.101229,4.131569,0.065263,0.025996,240.207199,32.000000,257.287107,228.828073,237.773267,215.308800,32.000000,207.541002,68.258606,66.717488,120.098378,81.860000,46.555882,10.918124,52.318987,29.911720,77.094029,59.667159,46.897122
51.694143,82.274834,213.853889,200.570741,87.135338,90.316854,28.939358,14.185703,214.170549,1.606232,79.649240,52.549829,198.230190,215.678530,195.380434,214.653146,106.834338,213.307314,-0.000575,-1.639132,32.000000,-235.823640,214.453870,-0.024387,34.255135,0.664983,389947.833410,0.924963,40.327980,23.118285,4.141640,0.061882,0.029697,239.914257,32.000000,257.527555,229.406896,235.912829,215.113357,32.000000,207.811381,68.205120,66.736805,120.046748,81.860000,46.582693,10.918124,52.327354,29.911720,77.157002,59.592297,46.908420
51.748583,82.258286,213.861558,200.571023,87.265699,90.314442,28.937069,14.180708,214.285681,1.606270,79.543512,52.505524,198.205590,215.768475,195.399433,214.659886,106.838109,213.320766,-0.000575,-1.640307,32.000000,-235.826012,214.430112,-0.024410,34.377506,0.661644,389957.338107,0.921911,40.252717,23.158561,4.129563,0.061753,0.026139,239.005407,32.000000,258.134018,229.268375,233.327148,214.966704,32.000000,207.927547,68.219343,66.734807,120.031252,81.860000,46.521276,10.918124,52.325245,29.911720,77.107883,59.621900,46.809961
51.696756,82.218020,213.546716,200.587355,87.231971,90.314498,28.928579,14.183563,214.255194,1.606267,79.406824,52.573028,198.157503,215.753548,195.442915,214.666163,106.872921,213.254079,-0.000575,-1.640305,32.000000,-235.823977,214.351713,-0.024428,34.436567,0.661284,389878.565460,0.921449,40.281231,23.129708,4.136908,0.060750,0.022078,238.775342,32.000000,258.293051,228.870837,232.413133,215.594754,32.000000,207.484860,68.232016,66.743753,119.996563,81.860000,46.474713,10.918124,52.325387,29.911720,76.984498,59.604945,46.835787
51.754027,82.147693,213.736694,200.576091,87.203224,90.317044,28.915267,14.190841,214.257242,1.606317,79.187675,52.637647,198.178955,215.798672,195.484808,214.725920,106.874618,213.236382,-0.000575,-1.639679,32.000000,-235.820469,214.354260,-0.024438,34.464812,0.658319,389812.602841,0.920409,40.209938,23.130578,4.132704,0.072192,0.038496,239.170376,32.000000,258.157104,228.252995,234.639606,216.223610,32.000000,207.047117,68.237470,66.751716,119.944515,81.860000,46.514377,10.918124,52.285717,29.911720,76.986619,59.635265,46.820306
51.745735,82.147693,213.674608,200.576091,87.170290,90.317037,28.933646,14.186417,214.161130,1.606318,79.319937,52.555253,198.216174,215.761623,195.439527,214.771041,106.834259,213.379038,-0.000574,-1.637922,32.000000,-235.823746,214.414773,-0.024447,34.398251,0.656988,389733.309617,0.921591,40.221789,23.072756,4.130757,0.061519,0.025703,239.852206,32.000000,257.534848,228.169685,236.995847,216.414114,32.000000,206.735747,68.204444,66.702802,119.895307,81.860000,46.526556,10.918124,52.299158,29.911720,76.768396,59.623670,46.751488
51.694218,82.184097,213.772180,200.566517,87.092067,90.313242,28.867012,14.187844,214.214203,1.606195,79.485450,52.561066,198.209512,215.754893,195.511087,214.706462,106.853816,213.369364,-0.000573,-1.636151,32.000000,-235.823794,214.439858,-0.024482,34.302080,0.656149,389626.501853,0.920777,40.093872,23.064951,4.129856,0.062298,0.027372,240.038201,32.000000,257.253365,228.708373,237.835457,215.735300,32.000000,207.388135,68.226332,66.711816,119.876552,81.860000,46.514656,10.918124,52.363763,29.911720,76.883774,59.611495,47.025661
51.669238,82.237050,213.688944,200.560322,87.063604,90.309417,28.907852,14.187844,214.185602,1.606163,79.547293,52.431278,198.230977,215.760603,195.400877,214.639315,106.872423,213.297212,-0.000572,-1.635573,32.000000,-235.821499,214.270663,-0.024564,34.210813,0.657365,389702.460634,0.920352,40.102206,23.154530,4.129318,0.070236,0.026442,239.883358,32.000000,257.504036,229.332677,236.456152,214.850136,32.000000,208.082618,68.216002,66.727295,119.810973,81.860000,46.532453,10.918124,52.346507,29.911720,77.051128,59.616441,46.824048
51.704069,82.263251,213.701623,200.573275,86.914709,90.306840,28.922679,14.188843,214.110602,1.606038,79.645498,52.544197,198.198761,215.707117,195.439167,214.608696,106.898294,213.319269,-0.000573,-1.635595,32.000000,-235.820009,214.443468,-0.024572,34.104283,0.660018,389723.793192,0.923517,40.190418,23.131635,4.135321,0.060276,0.036889,239.209805,32.000000,258.202373,229.392387,233.514809,215.131921,32.000000,207.652298,68.236882,66.755709,119.788246,81.860000,46.519455,10.918124,52.312417,29.911720,77.053434,59.580436,46.875258
51.656478,82.263251,213.739796,200.573275,86.766523,90.306839,28.923076,14.181279,214.162203,1.605994,79.415881,52.528511,198.128423,215.778018,195.485807,214.719781,106.896078,213.346149,-0.000572,-1.635620,32.000000,-235.828883,214.468210,-0.024567,34.096415,0.661923,389750.356098,0.922775,40.268506,23.088136,4.135709,0.062830,0.021967,239.022494,32.000000,258.296839,228.907933,232.331732,215.599748,32.000000,207.289031,68.245680,66.745778,119.776255,81.860000,46.558302,10.918124,52.351631,29.911720,77.137830,59.645995,46.853982
51.752942,82.214711,213.758616,200.572712,86.685694,90.310683,28.922464,14.187558,214.123373,1.606076,79.328849,52.510100,198.154226,215.762112,195.484390,214.728668,106.939992,213.360101,-0.000571,-1.635817,32.000000,-235.820473,214.502063,-0.024532,34.060354,0.663669,389706.564098,0.921661,40.259663,23.069876,4.133168,0.066823,0.041482,239.085017,32.000000,258.194027,228.277387,234.265001,216.151808,32.000000,206.939087,68.266930,66.761651,119.724257,81.860000,46.529411,10.918124,52.348341,29.911720,76.988466,59.609587,46.866674
51.644466,82.219951,213.753577,200.561730,86.561077,90.311986,28.924536,14.183134,214.118623,1.605866,79.195447,52.481635,198.200865,215.702062,195.459837,214.600217,106.899302,213.253488,-0.000570,-1.636759,32.000000,-235.830470,214.514444,-0.024514,34.068694,0.664425,389737.562001,0.922569,40.307550,23.081365,4.137715,0.064992,0.023097,239.942392,32.000000,257.469162,228.216626,236.984531,216.145073,32.000000,207.048246,68.245945,66.703555,119.687261,81.860000,46.567899,10.918124,52.361024,29.911720,77.006939,59.578971,46.878193
51.622988,82.234292,213.662844,200.549059,86.380180,90.306921,28.919294,14.186702,214.117941,1.605851,79.615205,52.467497,198.242538,215.715906,195.483073,214.546416,106.864745,213.243670,-0.000571,-1.636775,32.000000,-235.825919,214.413916,-0.024501,34.184010,0.664067,389568.176834,0.920654,40.161981,23.042264,4.130366,0.067452,0.036446,240.272584,32.000000,257.216528,228.685519,238.058639,215.916581,32.000000,207.259742,68.254199,66.734319,119.694755,81.860000,46.536253,10.918124,52.386167,29.911720,77.009078,59.633161,46.826616
51.676607,82.234292,213.806089,200.549059,86.314985,90.299253,28.910398,14.188557,214.126334,1.605698,79.776479,52.502327,198.230298,215.690519,195.410021,214.542404,106.876639,213.342980,-0.000571,-1.636787,32.000000,-235.820458,214.406635,-0.024515,34.237669,0.665085,389708.408413,0.922710,40.276342,23.046170,4.138944,0.073700,0.029580,240.026432,32.000000,257.363281,229.033931,236.478406,215.088063,32.000000,207.831984,68.214392,66.726515,119.665692,81.860000,46.588655,10.918124,52.357547,29.911720,77.056151,59.634223,46.886263
51.795767,82.377156,213.540559,200.567925,86.377219,90.298045,28.913450,14.185275,214.087095,1.605427,79.688407,52.586924,198.207879,215.718394,195.353687,214.571718,106.944557,213.201433,-0.000573,-1.636207,32.000000,-235.824232,214.349184,-0.024494,34.346743,0.662866,389774.394345,0.923274,40.312311,23.077339,4.138909,0.065136,0.029667,239.266330,32.000000,257.992946,229.270233,233.621531,214.882760,32.000000,208.122630,68.229034,66.750347,119.666785,81.860000,46.518945,10.918124,52.315992,29.911720,77.505575,59.613432,46.772471
51.756314,82.296347,213.704613,200.574965,86.351893,90.301870,28.916825,14.189128,214.133115,1.605318,79.406623,52.512319,198.169759,215.700552,195.391155,214.659179,106.929992,213.330491,-0.000572,-1.635626,32.000000,-235.819395,214.394316,-0.024483,34.413881,0.661508,389692.664600,0.922441,40.258334,23.099712,4.137386,0.064822,0.038908,239.005772,32.000000,258.357322,228.918633,232.154583,215.535875,32.000000,207.079957,68.248139,66.783648,119.667716,81.860000,46.552512,10.918124,52.318006,29.911720,77.256583,59.598041,46.844151
51.665931,82.185476,213.928754,200.569333,86.292415,90.305712,28.904170,14.183848,214.262671,1.605266,79.328599,52.466755,198.214298,215.732627,195.441285,214.657647,106.935374,213.302684,-0.000571,-1.635627,32.000000,-235.821561,214.446631,-0.024499,34.455214,0.657781,389670.507205,0.920350,40.281394,22.982950,4.122742,0.067602,0.018673,239.093913,32.000000,258.300355,228.301118,234.189758,216.112557,32.000000,206.710801,68.275476,66.796870,119.630268,81.860000,46.496354,10.918124,52.322589,29.911720,77.259465,59.627830,46.762713
51.736024,82.185476,213.567931,200.569333,86.299711,90.306988,28.918569,14.182278,214.202917,1.605019,79.204083,52.572231,198.205435,215.724859,195.454959,214.657055,106.885458,213.298503,-0.000571,-1.635611,32.000000,-235.825754,214.446693,-0.024536,34.462662,0.657172,389641.149558,0.920861,40.240227,23.042049,4.129054,0.056442,0.019312,239.686465,32.000000,257.378430,228.509432,236.831919,215.895435,32.000000,206.852439,68.292346,66.749208,119.619473,81.860000,46.509871,10.918124,52.323819,29.911720,76.914980,59.605318,46.829110
51.658811,82.134730,213.858217,200.573275,86.100190,90.306951,28.910610,14.184990,214.240114,1.604924,79.040261,52.496810,198.255125,215.713052,195.503704,214.638254,106.856071,213.322272,-0.000572,-1.635591,32.000000,-235.824845,214.390504,-0.024550,34.356525,0.657671,389567.885485,0.922803,40.220262,23.027073,4.140615,0.071303,0.020742,240.039485,32.000000,257.252635,228.748975,237.898552,215.574799,32.000000,207.563022,68.311034,66.749602,119.645013,81.860000,46.520465,10.918124,52.322714,29.911720,76.757956,59.591343,46.807027
51.635273,82.048132,213.817980,200.569052,86.001845,90.306865,28.913296,14.187416,214.161312,1.604813,79.260051,52.469997,198.241187,215.744188,195.423855,214.710597,106.907855,213.398646,-0.000574,-1.635573,32.000000,-235.823730,214.459336,-0.024531,34.262977,0.656007,389620.039803,0.921002,40.149753,23.075548,4.128031,0.067636,0.041745,240.055666,32.000000,257.309783,229.272433,236.980129,215.156382,32.000000,207.876631,68.323335,66.781503,119.643920,81.860000,46.603061,10.918124,52.382793,29.911720,76.488507,59.669097,46.667702
51.791567,82.062473,214.018920,200.561167,85.923111,90.306985,28.934853,14.186845,214.223010,1.604728,79.408933,52.655255,198.172859,215.712460,195.370607,214.678898,106.914749,213.239732,-0.000575,-1.636176,32.000000,-235.825121,214.394643,-0.024506,34.132817,0.659407,389653.755760,0.922635,40.176682,23.113136,4.139821,0.064801,0.034971,239.246375,32.000000,258.078805,229.437581,234.047973,214.955268,32.000000,208.128301,68.308238,66.783874,119.624437,81.860000,46.615259,10.918124,52.349903,29.911720,76.488975,59.645798,46.896975
51.782475,82.062473,213.779710,200.561167,85.925294,90.309568,28.933954,14.181850,214.255116,1.604522,79.316385,52.486848,198.109816,215.814640,195.445675,214.685963,106.939362,213.287953,-0.000576,-1.634437,32.000000,-235.827001,214.464538,-0.024489,34.096546,0.661221,389477.100629,0.922810,40.113779,23.087696,4.140929,0.071376,0.024959,238.945694,32.000000,258.351108,229.043007,232.427313,215.278150,32.000000,207.827913,68.330801,66.783151,119.621649,81.860000,46.597619,10.918124,52.308775,29.911720,76.534375,59.640094,46.863446
51.615972,82.082606,213.934346,200.554409,86.010135,90.317264,28.946206,14.184276,214.269146,1.604382,79.173758,52.605417,198.128265,215.758993,195.499112,214.805897,106.934611,213.307030,-0.000576,-1.634469,32.000000,-235.826050,214.364174,-0.024491,34.059803,0.662518,389393.244375,0.919138,39.970930,23.025976,4.132312,0.065223,0.037559,239.011945,32.000000,258.444339,228.257377,233.868607,216.177672,32.000000,206.696856,68.336555,66.813074,119.585188,81.860000,46.636014,10.918124,52.355126,29.911720,76.597995,59.667789,46.843490
51.691825,82.092259,213.812450,200.556943,86.066455,90.324753,28.918836,14.182992,214.230271,1.604189,79.322672,52.602833,198.202042,215.771574,195.489403,214.720353,106.891413,213.394875,-0.000578,-1.634485,32.000000,-235.824384,214.481833,-0.024668,34.113882,0.662817,389367.911625,0.919368,39.980065,23.018002,4.128418,0.061886,0.017868,239.651083,32.000000,257.607762,228.245413,236.551108,216.133791,32.000000,206.518969,68.347082,66.792798,119.553166,81.860000,46.619270,10.918124,52.355082,29.911720,76.628979,59.558416,46.773718
51.680845,82.130594,213.728626,200.560041,86.124195,90.328466,28.914335,14.185846,214.261073,1.604173,79.202100,52.452671,198.215718,215.757300,195.512217,214.761507,106.911361,213.468086,-0.000578,-1.636803,32.000000,-235.823989,214.401313,-0.024650,34.265914,0.665768,389525.873093,0.922318,40.167691,23.029336,4.144731,0.070033,0.034662,239.975069,32.000000,257.242427,228.921230,237.771030,215.721123,32.000000,206.960536,68.338222,66.788921,119.554798,81.860000,46.659785,10.918124,52.337271,29.911720,76.629877,59.663127,46.871296
51.643930,82.130594,213.627560,200.560041,86.117304,90.330314,28.886760,14.190270,214.187701,1.603981,79.306289,52.598741,198.220092,215.771348,195.410703,214.671403,106.861109,213.377177,-0.000578,-1.637969,32.000000,-235.816942,214.472632,-0.024617,34.338219,0.663694,389602.554721,0.921820,40.100988,23.102839,4.136291,0.065903,0.054641,239.876898,32.000000,257.262067,229.439452,236.776819,214.729356,32.000000,207.917587,68.298330,66.803938,119.525626,81.860000,46.554346,10.918124,52.384194,29.911720,76.750881,59.566648,46.805119
51.655141,82.095568,213.848350,200.548496,86.085854,90.330366,28.911895,14.182992,214.175356,1.603562,79.420414,52.528762,198.221944,215.822796,195.403826,214.651250,106.947427,213.375613,-0.000578,-1.637968,32.000000,-235.826843,214.422606,-0.024612,34.424503,0.660774,389636.674368,0.922300,40.150369,23.108138,4.135548,0.069237,0.033902,239.199487,32.000000,257.825224,229.557431,234.070258,214.752617,32.000000,207.844201,68.312095,66.821476,119.524470,81.860000,46.598543,10.918124,52.350023,29.911720,76.642527,59.620808,46.820966
51.707384,82.120389,213.727471,200.555817,86.084996,90.330341,28.905843,14.187273,214.156429,1.603149,79.455457,52.481713,198.137784,215.823814,195.416587,214.739628,106.926351,213.303497,-0.000578,-1.637992,32.000000,-235.826168,214.453482,-0.024584,34.455554,0.659572,389750.190780,0.923915,40.187525,23.127037,4.136547,0.070409,0.022070,238.639117,32.000000,258.241762,228.932807,232.389304,215.038651,32.000000,207.740876,68.306301,66.795261,119.545262,81.860000,46.596227,10.918124,52.357892,29.911720,76.721063,59.614642,46.872103
51.742530,82.175548,213.774309,200.560041,86.140915,90.326523,28.864224,14.188129,214.259434,1.602779,79.477400,52.579869,198.144046,215.747675,195.457804,214.729727,106.960094,213.355611,-0.000579,-1.638006,32.000000,-235.814493,214.424644,-0.024549,34.350100,0.658222,389555.045290,0.922816,40.141214,23.040179,4.139924,0.061339,0.041760,238.857427,32.000000,258.307419,228.349012,233.864802,215.791172,32.000000,207.029684,68.324285,66.825774,119.519312,81.860000,46.500788,10.918124,52.368022,29.911720,76.722234,59.624172,46.852514
51.716530,82.175548,213.604679,200.560041,86.197026,90.325225,28.899948,14.184847,214.192901,1.602613,79.423788,52.551084,198.201401,215.758095,195.525151,214.692220,106.979749,213.394935,-0.000580,-1.637989,32.000000,-235.822857,214.472593,-0.024536,34.248762,0.656848,389590.086169,0.922053,40.113467,23.036378,4.133403,0.062357,0.016222,239.533093,32.000000,257.726978,228.195670,236.547706,216.041020,32.000000,206.556185,68.323896,66.827466,119.512418,81.860000,46.554104,10.918124,52.353908,29.911720,76.896222,59.608033,46.798002
51.755040,82.218572,213.713215,200.587918,86.295248,90.325257,28.899923,14.189984,214.246743,1.602375,79.362256,52.660344,198.190384,215.751651,195.505732,214.693772,106.897432,213.451493,-0.000580,-1.638031,32.000000,-235.820178,214.472346,-0.024503,34.122353,0.658658,389561.835931,0.922787,40.133283,23.020612,4.131501,0.059537,0.026695,239.905379,32.000000,257.286141,228.541511,237.941349,215.538708,32.000000,206.813095,68.312104,66.769002,119.484955,81.860000,46.554901,10.918124,52.336444,29.911720,77.032589,59.632590,46.826176
51.749330,82.167550,213.774388,200.599745,86.352331,90.325282,28.928994,14.188700,214.286318,1.602084,79.290255,52.650613,198.213834,215.871406,195.418256,214.729157,106.921023,213.394543,-0.000580,-1.638061,32.000000,-235.817201,214.524089,-0.024509,34.072785,0.660505,389537.609336,0.922136,40.159426,23.014522,4.130298,0.074761,0.020156,239.823199,32.000000,257.291265,229.248545,236.896719,214.636199,32.000000,207.667340,68.315691,66.779677,119.457224,81.860000,46.618660,10.918124,52.339975,29.911720,76.875189,59.570080,46.869756
51.690460,82.090328,213.847353,200.580033,86.321003,90.325295,28.902072,14.185560,214.278439,1.601893,79.409358,52.554234,198.185381,215.786704,195.401728,214.719825,106.945387,213.410013,-0.000580,-1.638082,32.000000,-235.823619,214.497781,-0.024539,34.163554,0.662856,389709.045033,0.921489,40.163732,23.116346,4.129322,0.073243,0.015141,239.273717,32.000000,257.930866,229.484338,234.312674,214.452524,32.000000,208.033105,68.318429,66.829070,119.416524,81.860000,46.661771,10.918124,52.370783,29.911720,76.876819,59.566756,46.837034
51.654750,82.090328,213.812902,200.580033,86.207446,90.325277,28.920345,14.190698,214.283249,1.601852,79.477813,52.387513,198.123007,215.762478,195.407589,214.694485,106.958112,213.386094,-0.000580,-1.638104,32.000000,-235.820120,214.399149,-0.024520,34.242835,0.663925,389610.786872,0.920559,40.118450,23.073114,4.130960,0.065453,0.035971,238.898085,32.000000,258.327277,229.226346,232.450897,215.119034,32.000000,207.511561,68.346329,66.818701,119.360022,81.860000,46.639375,10.918124,52.390602,29.911720,76.636505,59.596664,46.825368
51.740469,82.129215,213.771969,200.563983,86.010342,90.327844,28.945065,14.188985,214.186253,1.601513,79.546269,52.583649,198.086166,215.639726,195.470359,214.729932,106.943404,213.321860,-0.000581,-1.638102,32.000000,-235.821669,214.446874,-0.024521,34.416976,0.662818,389511.246365,0.922382,40.100431,23.054085,4.137076,0.067435,0.034501,238.793650,32.000000,258.310443,228.287766,233.737321,215.669589,32.000000,207.068126,68.338213,66.816402,119.294496,81.860000,46.607398,10.918124,52.453021,29.911720,76.759093,59.625116,46.866601
51.661733,82.226294,213.739937,200.563983,85.774217,90.322760,28.905180,14.185846,214.106952,1.600912,79.550984,52.514398,198.174862,215.631203,195.451590,214.608307,106.927327,213.398872,-0.000581,-1.638112,32.000000,-235.825792,214.344534,-0.024498,34.429512,0.661595,389508.989439,0.922490,40.136368,23.033111,4.139269,0.063953,0.015184,239.398991,32.000000,257.668565,228.223178,236.326051,216.056668,32.000000,206.829853,68.340885,66.829074,119.275100,81.860000,46.617812,10.918124,52.393635,29.911720,77.063881,59.618428,46.888171
51.646392,82.302690,213.673022,200.590171,85.711963,90.318971,28.911703,14.183848,214.042847,1.600503,79.620852,52.446775,198.195699,215.654979,195.445194,214.655202,106.880200,213.239673,-0.000581,-1.639853,32.000000,-235.828118,214.380062,-0.024591,34.407797,0.657329,389542.088409,0.920160,40.089023,23.025661,4.131620,0.066378,0.022448,239.982998,32.000000,257.385237,228.505089,237.804192,215.787781,32.000000,207.068395,68.338567,66.797596,119.244292,81.860000,46.615232,10.918124,52.342196,29.911720,77.066082,59.639612,46.832045
51.553159,82.302690,213.715931,200.590171,85.786419,90.315177,28.928064,14.183848,214.115577,1.599937,79.775514,52.360845,198.212487,215.571785,195.395796,214.624563,106.853427,213.196578,-0.000582,-1.641647,32.000000,-235.823692,214.381041,-0.024623,34.334967,0.657993,389706.686888,0.923118,40.265305,23.068302,4.137297,0.070048,0.026536,239.747915,32.000000,257.454884,229.249187,236.846807,215.020227,32.000000,207.592777,68.292527,66.804371,119.180197,81.860000,46.612066,10.918124,52.453644,29.911720,77.307640,59.600784,46.766528
51.666658,82.294692,213.543032,200.593268,85.718048,90.311305,28.913725,14.182706,214.029775,1.599295,79.912681,52.497288,198.200382,215.673739,195.343620,214.543724,106.907030,213.209148,-0.000582,-1.642235,32.000000,-235.825653,214.374842,-0.024573,34.188547,0.658527,389867.208002,0.923339,40.357143,23.060506,4.137230,0.074083,0.035171,239.058426,32.000000,257.914838,229.444272,234.314279,214.702047,32.000000,208.010283,68.266182,66.797140,119.129091,81.860000,46.611976,10.918124,52.429779,29.911720,77.285551,59.641107,46.696829
51.797011,82.379639,213.548975,200.603405,85.733344,90.310073,28.902606,14.194551,214.090978,1.598918,80.027713,52.614230,198.150592,215.637951,195.417423,214.550680,106.946591,213.321549,-0.000583,-1.642829,32.000000,-235.815284,214.302659,-0.024578,34.140265,0.660998,389948.113238,0.924588,40.451069,23.072405,4.145545,0.068762,0.024589,238.658359,32.000000,258.535689,229.252851,232.406514,215.082933,32.000000,207.643656,68.311829,66.863276,119.157146,81.860000,46.550750,10.918124,52.342278,29.911720,77.554014,59.617553,46.867995
51.622344,82.372744,213.607046,200.625651,85.561287,90.310072,28.910095,14.186845,214.124294,1.598684,79.726663,52.522381,198.145574,215.611974,195.440413,214.513474,106.919072,213.266993,-0.000586,-1.642815,32.000000,-235.822007,214.379959,-0.024578,34.048238,0.662178,389767.386010,0.922786,40.328745,23.023140,4.133092,0.066474,0.037328,238.863330,32.000000,258.384991,228.496004,233.433920,215.964396,32.000000,206.599601,68.300258,66.847520,119.108792,81.860000,46.571926,10.918124,52.412423,29.911720,77.557707,59.573050,46.798002
51.675839,82.372744,213.552771,200.625651,85.482591,90.310150,28.911472,14.185560,214.052568,1.598078,79.903494,52.407066,198.207909,215.624882,195.439608,214.474705,106.900843,213.238611,-0.000585,-1.642817,32.000000,-235.824274,214.338701,-0.024619,34.028935,0.661859,389723.343519,0.920799,40.282627,23.022366,4.122805,0.072934,0.024740,239.399132,32.000000,257.648169,228.287498,236.276856,215.824406,32.000000,206.720698,68.314722,66.816193,119.109640,81.860000,46.557637,10.918124,52.402405,29.911720,77.539797,59.617730,46.845691
51.728698,82.433145,213.615307,200.640012,85.413296,90.307630,28.908797,14.186131,214.066051,1.597672,79.811944,52.514196,198.249485,215.595437,195.505689,214.543727,106.854795,213.283583,-0.000586,-1.642821,32.000000,-235.821900,214.281840,-0.024590,34.082751,0.665655,389858.372420,0.923923,40.451412,23.031060,4.137880,0.059139,0.031383,239.912659,32.000000,257.143051,228.520898,237.969998,215.720502,32.000000,207.282514,68.313718,66.819352,119.129741,81.860000,46.587181,10.918124,52.408345,29.911720,77.732470,59.607275,46.848039
51.646641,82.424871,213.609035,200.671832,85.324196,90.307655,28.933851,14.190555,214.056746,1.597162,79.751967,52.508873,198.245953,215.609160,195.398429,214.584006,106.847536,213.230546,-0.000587,-1.642789,32.000000,-235.818296,214.372901,-0.024591,34.156106,0.665332,389860.098216,0.922843,40.397558,23.039495,4.132546,0.061470,0.036936,240.075737,32.000000,257.346084,229.114205,237.192160,215.077409,32.000000,207.963743,68.312165,66.822379,119.151228,81.860000,46.579375,10.918124,52.422802,29.911720,77.710813,59.625883,46.790372
51.609360,82.343784,213.546463,200.668172,85.119014,90.307648,28.894312,14.188843,214.023490,1.596806,79.746889,52.429028,198.267495,215.621965,195.358894,214.413122,106.883939,213.222141,-0.000587,-1.642636,32.000000,-235.819025,214.359278,-0.024330,34.258177,0.663937,389970.680616,0.922015,40.404788,23.101063,4.129532,0.063428,0.021911,239.339751,32.000000,257.868082,229.262904,234.753413,215.090605,32.000000,207.773730,68.315231,66.830864,119.138093,81.860000,46.644332,10.918124,52.406207,29.911720,77.714946,59.585472,46.824268
51.691962,82.343784,213.581732,200.668172,84.996085,90.305054,28.918798,14.184276,214.065666,1.596327,79.896001,52.584300,198.209920,215.554595,195.412510,214.487437,106.924545,213.217411,-0.000587,-1.642816,32.000000,-235.825395,214.280311,-0.024339,34.340763,0.663370,390018.316544,0.922786,40.479073,23.090019,4.135971,0.060681,0.024432,238.768266,32.000000,258.309083,229.196767,232.467200,215.151668,32.000000,207.887357,68.316611,66.836412,119.169926,81.860000,46.571863,10.918124,52.407236,29.911720,77.465027,59.619490,46.861245
51.758518,82.347370,213.417711,200.653529,84.928853,90.306306,28.902166,14.185989,214.083069,1.595919,79.603242,52.573505,198.187099,215.639991,195.471141,214.615947,106.908744,213.279033,-0.000588,-1.642826,32.000000,-235.821715,214.316776,-0.024311,34.432580,0.661519,389880.755902,0.924590,40.435530,23.050715,4.137747,0.067923,0.030402,238.740670,32.000000,258.410060,228.560215,233.183827,215.859943,32.000000,206.902376,68.335780,66.831874,119.172778,81.860000,46.613869,10.918124,52.367893,29.911720,77.479593,59.598522,46.862052
51.788788,82.296071,213.820138,200.659161,84.739726,90.310114,28.935669,14.186131,214.086971,1.595488,79.361666,52.600775,198.204840,215.661830,195.456181,214.648848,106.913956,213.279828,-0.000587,-1.642849,32.000000,-235.824523,214.262750,-0.024295,34.439294,0.659097,389753.570226,0.922180,40.352375,23.008476,4.131817,0.065764,0.014825,239.237969,32.000000,257.714470,228.294939,235.877479,216.159897,32.000000,206.489458,68.331162,66.841826,119.204609,81.860000,46.663377,10.918124,52.357415,29.911720,77.322580,59.609056,46.846425
51.701436,82.192371,213.776112,200.634944,84.664372,90.310063,28.921900,14.184276,214.060273,1.595345,79.330825,52.466208,198.255167,215.764050,195.494284,214.649926,106.885053,213.313233,-0.000587,-1.642845,32.000000,-235.823920,214.356343,-0.024293,34.426837,0.656283,389754.750345,0.921445,40.289035,23.045542,4.123335,0.065573,0.025633,239.713426,32.000000,257.107413,228.597182,237.805083,215.802625,32.000000,207.201805,68.339354,66.835038,119.262424,81.860000,46.693803,10.918124,52.382193,29.911720,77.325460,59.617032,46.824488
51.693048,82.192371,213.745281,200.634944,84.604657,90.307563,28.905636,14.182706,214.072105,1.595005,79.417776,52.530101,198.254862,215.694945,195.464865,214.530849,106.895143,213.272812,-0.000587,-1.642846,32.000000,-235.825817,214.327852,-0.024321,34.398224,0.656650,389684.955937,0.919719,40.207319,23.040606,4.128696,0.064838,0.025618,239.766090,32.000000,257.285481,229.409711,237.262527,215.084384,32.000000,208.042356,68.309485,66.825525,119.314369,81.860000,46.640350,10.918124,52.407294,29.911720,77.003438,59.629640,46.748626
51.661627,82.159276,213.707086,200.608193,84.514105,90.305000,28.911215,14.186559,214.121067,1.594956,79.616154,52.445588,198.251519,215.633058,195.387998,214.627763,106.860502,213.321883,-0.000588,-1.642860,32.000000,-235.825898,214.411326,-0.024333,34.315166,0.657548,389661.293567,0.921611,40.191431,23.081035,4.134820,0.062258,0.041937,239.288975,32.000000,257.807628,229.460314,235.032195,215.015113,32.000000,208.198216,68.277381,66.843762,119.327277,81.860000,46.662810,10.918124,52.397981,29.911720,76.901725,59.616441,46.751561
51.656815,82.210574,213.645513,200.602561,84.600061,90.302477,28.920074,14.185846,214.114470,1.594472,79.683116,52.490519,198.186878,215.782911,195.419607,214.671217,106.850708,213.257505,-0.000588,-1.642879,32.000000,-235.819891,214.433455,-0.024331,34.251752,0.658099,389637.659188,0.922266,40.199871,23.056997,4.134894,0.064865,0.030303,238.619064,32.000000,258.348233,229.274648,232.684369,215.232272,32.000000,207.658303,68.277319,66.842451,119.368625,81.860000,46.607194,10.918124,52.430168,29.911720,77.063663,59.597795,46.783402
51.633740,82.242842,213.730097,200.602279,84.645314,90.295935,28.914051,14.186702,214.067275,1.594364,79.559167,52.609955,198.170492,215.646251,195.450118,214.560921,106.873674,213.332799,-0.000588,-1.642900,32.000000,-235.824936,214.419790,-0.024343,34.143124,0.659870,389664.845246,0.922596,40.198393,23.108570,4.136670,0.063385,0.031530,238.725884,32.000000,258.383865,228.523836,233.038075,215.587671,32.000000,207.153740,68.266442,66.834054,119.385398,81.860000,46.659513,10.918124,52.422165,29.911720,77.065711,59.656321,46.769536
51.746385,82.242842,213.746141,200.602279,84.669386,90.292070,28.923691,14.182706,214.062953,1.593890,79.425144,52.559664,198.219554,215.659547,195.451652,214.605167,106.892392,213.448949,-0.000586,-1.641741,32.000000,-235.828112,214.463110,-0.024332,34.108217,0.661077,389733.157474,0.922495,40.254534,23.096150,4.135863,0.062903,0.016712,239.190240,32.000000,258.012378,228.314040,235.840249,215.985572,32.000000,206.757102,68.309356,66.861632,119.411713,81.860000,46.651571,10.918124,52.388508,29.911720,77.168859,59.607030,46.865574
51.736951,82.253874,213.791074,200.610164,84.599420,90.294271,28.944539,14.179567,214.173402,1.593704,79.299136,52.601520,198.244745,215.740091,195.471458,214.669827,106.857708,213.351619,-0.000588,-1.641754,32.000000,-235.829121,214.447081,-0.024356,34.086003,0.663621,389717.426960,0.923140,40.310033,23.099163,4.139349,0.062873,0.043517,239.867250,32.000000,257.394399,228.465333,237.682655,215.953404,32.000000,206.797065,68.306623,66.830571,119.443411,81.860000,46.666925,10.918124,52.390626,29.911720,77.205750,59.584321,46.747232
51.707089,82.158173,213.779903,200.598900,84.415624,90.296794,28.876720,14.192125,214.204265,1.593480,79.322692,52.535134,198.249940,215.826220,195.477033,214.728671,106.865185,213.418047,-0.000588,-1.641739,32.000000,-235.818038,214.454418,-0.024373,34.093950,0.663093,389607.638520,0.920615,40.196703,23.120508,4.130649,0.074642,0.035928,239.862978,32.000000,257.340726,229.194927,237.479371,215.041112,32.000000,207.693691,68.310913,66.837368,119.457457,81.860000,46.667984,10.918124,52.410318,29.911720,76.908999,59.625765,46.839088
51.694055,82.107703,213.741287,200.578062,84.264272,90.296851,28.911000,14.190270,214.201429,1.593251,79.448327,52.484222,198.287752,215.693537,195.421066,214.831774,106.908655,213.336204,-0.000588,-1.641725,32.000000,-235.817106,214.417647,-0.024385,34.174175,0.663764,389693.080730,0.920181,40.217218,23.121622,4.132270,0.069665,0.034006,239.405313,32.000000,257.693592,229.479270,235.341070,214.688130,32.000000,208.235146,68.306428,66.826211,119.465817,81.860000,46.708341,10.918124,52.434814,29.911720,76.910537,59.622028,46.871957
51.615681,82.107703,213.747707,200.578062,84.076682,90.296904,28.908982,14.185132,214.208060,1.593274,79.537324,52.473400,198.204376,215.725266,195.460811,214.713203,106.943820,213.347064,-0.000586,-1.641771,32.000000,-235.819457,214.469126,-0.024422,34.270477,0.663753,389596.371467,0.922731,40.151548,23.137059,4.134441,0.073054,0.041420,238.887242,32.000000,258.381042,229.438577,232.857343,215.099660,32.000000,207.707995,68.321485,66.834630,119.489524,81.860000,46.663797,10.918124,52.457925,29.911720,76.753948,59.623414,46.862859
51.784513,82.137213,213.659366,200.574120,84.025742,90.290550,28.913849,14.185560,214.172041,1.593233,79.598697,52.581036,198.194352,215.609874,195.524995,214.778986,106.966343,213.370836,-0.000587,-1.640590,32.000000,-235.821652,214.385854,-0.024426,34.390960,0.662167,389468.635204,0.921776,40.114189,23.065358,4.134736,0.067247,0.049921,238.771108,32.000000,258.451071,228.460130,233.039405,215.914917,32.000000,206.896204,68.336191,66.852278,119.505077,81.860000,46.673678,10.918124,52.424706,29.911720,76.847357,59.609036,46.862859
51.704514,82.229879,213.800730,200.583413,84.090779,90.291793,28.917169,14.190698,214.169987,1.593228,79.423395,52.484813,198.214023,215.804402,195.498871,214.657163,106.932442,213.406336,-0.000585,-1.640600,32.000000,-235.816678,214.459844,-0.024433,34.404178,0.661159,389452.811382,0.923359,40.193082,23.033939,4.141139,0.069955,0.035031,239.256357,32.000000,257.955437,228.195962,235.412255,215.910911,32.000000,206.750629,68.362472,66.841538,119.524201,81.860000,46.685379,10.918124,52.419904,29.911720,77.138426,59.586337,46.852441
51.735577,82.246979,213.686463,200.583131,84.127030,90.294353,28.912765,14.192125,214.098031,1.593380,79.528084,52.665733,198.292719,215.664724,195.522486,214.680266,106.883500,213.315205,-0.000587,-1.640586,32.000000,-235.818038,214.405308,-0.024452,34.434259,0.656846,389327.245945,0.919941,40.052756,23.019616,4.125932,0.060073,0.018923,239.981702,32.000000,257.432259,228.372586,237.545005,216.038305,32.000000,206.755157,68.347045,66.801092,119.559483,81.860000,46.711334,10.918124,52.437952,29.911720,77.140662,59.611750,46.879367
51.713632,82.211125,213.789537,200.602561,84.074836,90.298163,28.934926,14.191554,214.239978,1.593387,79.361711,52.625528,198.271359,215.666763,195.421364,214.710824,106.900877,213.256031,-0.000587,-1.642321,32.000000,-235.816314,214.414363,-0.024491,34.384062,0.657934,389545.069641,0.921599,40.225843,23.065763,4.135050,0.068904,0.022708,239.606880,32.000000,257.728921,229.413339,235.238551,214.784459,32.000000,207.658531,68.350840,66.812391,119.581331,81.860000,46.672148,10.918124,52.422336,29.911720,77.197273,59.614396,46.871517
51.758821,82.211125,213.630869,200.602561,84.059919,90.299504,28.912591,14.180423,214.205802,1.593473,79.282308,52.631290,198.210363,215.783524,195.464269,214.627168,106.945480,213.397367,-0.000587,-1.642940,32.000000,-235.827117,214.437006,-0.024465,34.338953,0.656826,389641.329076,0.921204,40.211705,23.083268,4.130358,0.075422,0.030173,239.058316,32.000000,258.373023,229.428250,232.775193,214.769157,32.000000,207.943594,68.406089,66.837754,119.603363,81.860000,46.633265,10.918124,52.393164,29.911720,77.087343,59.621526,46.772177
51.626374,82.123699,213.925208,200.583976,84.028969,90.299499,28.926269,14.183991,214.072082,1.593351,79.378468,52.410207,198.180435,215.622170,195.480471,214.709780,106.968926,213.216636,-0.000587,-1.644665,32.000000,-235.826500,214.496211,-0.024483,34.189360,0.658210,389597.323909,0.920881,40.197920,23.045474,4.134104,0.064439,0.049285,238.975602,32.000000,258.461340,228.592953,232.857246,215.559987,32.000000,207.074723,68.381778,66.830057,119.615900,81.860000,46.629509,10.918124,52.405927,29.911720,76.815764,59.621870,46.822581
51.573746,82.101360,213.484634,200.566517,83.936720,90.296955,28.916490,14.186274,214.075509,1.593247,79.535902,52.484125,198.226711,215.536039,195.481756,214.600586,106.967882,213.271156,-0.000587,-1.645229,32.000000,-235.825692,214.320977,-0.024606,34.138246,0.658252,389503.384349,0.920733,40.152486,23.049631,4.127429,0.068017,0.021936,239.492165,32.000000,258.020990,228.189571,235.428395,216.007349,32.000000,206.780495,68.387403,66.822365,119.609770,81.860000,46.581192,10.918124,52.491270,29.911720,76.747121,59.617582,46.833439
51.619598,82.251116,213.573751,200.589889,83.997612,90.293164,28.872754,14.186131,214.082558,1.593268,79.592299,52.537587,198.248674,215.634262,195.535443,214.592946,106.918741,213.205554,-0.000586,-1.645195,32.000000,-235.823048,214.397519,-0.024582,34.058545,0.663055,389431.455870,0.922663,40.198308,22.963829,4.143719,0.061826,0.018742,240.096760,32.000000,257.414843,228.207325,237.526959,215.934898,32.000000,207.207276,68.393445,66.812590,119.649165,81.860000,46.576826,10.918124,52.470833,29.911720,76.748107,59.622913,46.885750
51.613687,82.251116,213.759441,200.589889,84.087783,90.286823,28.921740,14.186417,214.053915,1.593176,79.676692,52.551354,198.280144,215.594092,195.465840,214.555584,106.884604,213.232774,-0.000586,-1.645187,32.000000,-235.818829,214.375126,-0.024571,34.058650,0.663583,389426.132244,0.923920,40.228988,22.983687,4.139405,0.069169,0.041048,240.323319,32.000000,257.419337,228.890590,237.579591,215.272663,32.000000,207.480144,68.373379,66.807065,119.617846,81.860000,46.685273,10.918124,52.481032,29.911720,77.218295,59.613147,46.864620
51.620043,82.325306,213.558271,200.607066,84.146709,90.284283,28.919581,14.187986,214.004656,1.593272,79.770038,52.556335,198.282267,215.580164,195.413745,214.578993,106.959828,213.227324,-0.000584,-1.645193,32.000000,-235.818898,214.281900,-0.024571,34.097018,0.665071,389643.939410,0.924725,40.332549,23.010189,4.137455,0.061414,0.023942,239.933008,32.000000,257.804046,229.144024,235.304499,214.908060,32.000000,207.836878,68.379553,66.822414,119.568088,81.860000,46.612151,10.918124,52.442542,29.911720,77.452942,59.614996,46.882375
51.619488,82.278420,213.541060,200.612980,84.219634,90.286822,28.923294,14.183563,214.087017,1.593560,79.819816,52.389799,198.245733,215.542463,195.458620,214.565279,106.955936,213.212127,-0.000584,-1.644026,32.000000,-235.822502,214.194592,-0.024578,34.124556,0.665500,389678.874780,0.923209,40.338501,23.053720,4.141526,0.065546,0.039284,239.046505,32.000000,258.385511,229.338598,232.859439,215.010254,32.000000,207.605053,68.385917,66.822959,119.532472,81.860000,46.605642,10.918124,52.485404,29.911720,77.309511,59.631085,46.813630
51.639635,82.316756,213.566431,200.616359,84.262867,90.286802,28.917059,14.182992,213.944909,1.593688,79.729544,52.449980,198.175135,215.505515,195.469696,214.494138,106.998236,213.175480,-0.000584,-1.642884,32.000000,-235.827499,214.172973,-0.024591,34.252512,0.664348,389621.881190,0.923295,40.406290,22.976615,4.137119,0.066226,0.024688,239.009141,32.000000,258.381370,228.702248,232.663599,215.472502,32.000000,207.142135,68.402728,66.826889,119.523595,81.860000,46.607648,10.918124,52.534047,29.911720,77.312220,59.609931,46.620380
51.642237,82.316756,213.549295,200.616359,84.212386,90.284255,28.942047,14.187986,213.946799,1.593810,79.720670,52.547564,198.249365,215.464671,195.499382,214.409169,106.983608,213.160396,-0.000584,-1.642359,32.000000,-235.824307,214.151699,-0.024612,34.349418,0.663714,389584.518972,0.923108,40.359964,22.975261,4.136830,0.062703,0.025534,239.367648,32.000000,258.123795,228.385390,234.955900,216.027308,32.000000,206.482920,68.433730,66.843372,119.515048,81.860000,46.608622,10.918124,52.486474,29.911720,77.435039,59.595562,46.655963
51.561027,82.371365,213.586770,200.630438,84.305566,90.280487,28.897153,14.188700,214.070254,1.594034,79.674384,52.589699,198.288060,215.542217,195.519997,214.462362,106.932459,213.157844,-0.000583,-1.642357,32.000000,-235.819168,214.179824,-0.024599,34.415298,0.661143,389545.004612,0.923002,40.378011,22.920313,4.135708,0.076358,0.034557,240.025158,32.000000,257.346973,228.323806,237.369577,216.108332,32.000000,206.654675,68.417787,66.794494,119.521472,81.860000,46.570631,10.918124,52.501129,29.911720,77.609038,59.616697,46.676359
51.682299,82.407771,213.663081,200.645926,84.380955,90.279224,28.915916,14.188415,213.935133,1.594040,79.644093,52.560987,198.281012,215.580103,195.497644,214.493857,106.935099,213.247994,-0.000583,-1.643532,32.000000,-235.817486,214.233870,-0.024294,34.409239,0.659194,389557.860582,0.922129,40.375392,22.929734,4.135167,0.069723,0.031852,239.995621,32.000000,257.292410,229.018306,237.775145,215.119805,32.000000,207.721073,68.408048,66.781820,119.522508,81.860000,46.649195,10.918124,52.480412,29.911720,77.726478,59.615055,46.807247
51.822959,82.407771,213.579393,200.645926,84.549389,90.279259,28.938158,14.188700,214.113892,1.593953,79.644093,52.688298,198.281012,215.550536,195.497644,214.520382,106.935099,213.133032,-0.000582,-1.644720,32.000000,-235.819168,214.312635,-0.024315,34.426968,0.658954,389738.505346,0.925222,40.511812,22.980003,4.142407,0.064118,0.025158,239.995621,32.000000,257.292410,229.018306,237.775145,215.119805,32.000000,207.721073,68.408048,66.781820,119.522508,81.860000,46.622572,10.918124,52.405580,29.911720,77.729123,59.606144,46.848406
51.756004,82.377156,213.783219,200.649023,84.642785,90.284319,28.940567,14.192981,214.147591,1.594181,79.361946,52.557594,198.246068,215.624146,195.411282,214.659446,106.901106,213.205711,-0.000580,-1.644716,32.000000,-235.816034,214.370758,-0.024292,34.291484,0.657991,389705.164253,0.922338,40.426085,23.008477,4.134164,0.069391,0.031691,238.975411,32.000000,258.394437,229.194069,232.971741,214.932611,32.000000,207.691017,68.396279,66.807100,119.438751,81.860000,46.696354,10.918124,52.442067,29.911720,77.638494,59.610570,46.857870
51.776863,82.200093,213.756385,200.637760,84.785306,90.286854,28.935524,14.182992,214.184836,1.594338,79.067292,52.678692,198.175903,215.624923,195.485751,214.695906,106.868920,213.310153,-0.000579,-1.644729,32.000000,-235.824384,214.424727,-0.024308,34.136908,0.655965,389625.908959,0.918917,40.284698,22.968796,4.121328,0.065607,0.015910,238.842964,32.000000,258.414455,228.569665,232.473674,215.625073,32.000000,206.899760,68.416495,66.795282,119.396795,81.860000,46.643583,10.918124,52.433241,29.911720,77.087980,59.635246,46.842610
51.769003,82.093362,213.787449,200.607348,84.974899,90.289356,28.878985,14.187130,214.281316,1.594459,78.889668,52.659764,198.235415,215.704100,195.546162,214.641372,106.925121,213.322943,-0.000578,-1.644716,32.000000,-235.825491,214.400150,-0.024267,34.123034,0.659705,389707.949444,0.920113,40.321348,23.027878,4.130597,0.068420,0.034386,239.202958,32.000000,258.330207,228.221041,234.871212,215.760812,32.000000,206.735116,68.443105,66.821944,119.367100,81.860000,46.706817,10.918124,52.427385,29.911720,76.756217,59.629059,46.858604
51.791372,81.988563,213.863418,200.568770,85.123736,90.293126,28.907642,14.189699,214.216222,1.594256,78.869499,52.658109,198.245173,215.786111,195.550127,214.777909,106.887553,213.324043,-0.000578,-1.644146,32.000000,-235.820792,214.419198,-0.024271,34.105306,0.662118,389556.212909,0.919502,40.123323,23.096105,4.128415,0.067570,0.028321,239.839251,32.000000,257.560323,228.260829,237.199335,216.216879,32.000000,206.734949,68.411882,66.808571,119.363385,81.860000,46.725338,10.918124,52.410816,29.911720,76.757125,59.606095,46.864473
51.792533,81.988563,213.922611,200.568770,85.360072,90.299508,28.918599,14.182992,214.229127,1.594427,78.922439,52.659037,198.225583,215.788213,195.553405,214.743170,106.858458,213.320111,-0.000578,-1.643585,32.000000,-235.825040,214.517728,-0.024283,34.141130,0.662373,389349.225783,0.921241,40.024489,23.044316,4.129642,0.070888,0.037963,240.034934,32.000000,257.287746,228.887387,237.872832,215.272998,32.000000,207.434049,68.400662,66.788166,119.340564,81.860000,46.763202,10.918124,52.412918,29.911720,76.429686,59.600194,46.790739
51.741614,81.940852,213.916340,200.544835,85.522666,90.305865,28.918072,14.190983,214.275036,1.594501,79.051938,52.622358,198.167256,215.801261,195.421762,214.750183,106.896891,213.372994,-0.000578,-1.644175,32.000000,-235.818032,214.497493,-0.024362,34.280496,0.662486,389294.698994,0.919700,39.897215,23.082263,4.129325,0.059992,0.032198,239.655907,32.000000,257.703676,229.345476,235.712252,214.889557,32.000000,208.090256,68.346306,66.776193,119.312170,81.860000,46.742094,10.918124,52.409497,29.911720,76.280246,59.622755,46.872837
51.758524,81.889832,213.894008,200.533008,85.699643,90.307101,28.947338,14.182421,214.252745,1.594668,79.005529,52.598202,198.180570,215.740662,195.450764,214.790514,106.910874,213.511838,-0.000579,-1.645940,32.000000,-235.828070,214.507694,-0.024386,34.346690,0.661950,389371.531058,0.919395,39.896049,23.110002,4.130376,0.064953,0.031233,238.981566,32.000000,258.437472,229.293945,233.162505,215.006533,32.000000,208.252171,68.342020,66.813551,119.313018,81.860000,46.763880,10.918124,52.422337,29.911720,76.120152,59.614701,46.767628
51.715635,81.902518,213.832966,200.519774,85.715886,90.310908,28.859093,14.189984,214.270768,1.594445,79.053911,52.416038,198.132444,215.752956,195.480013,214.716589,106.933414,213.438923,-0.000578,-1.645955,32.000000,-235.814769,214.459946,-0.024375,34.403548,0.659757,389305.626329,0.920351,39.899509,23.089811,4.134319,0.066539,0.036420,238.825851,32.000000,258.651302,228.624272,232.351942,215.803927,32.000000,207.281599,68.346332,66.795380,119.265017,81.860000,46.710800,10.918124,52.449425,29.911720,76.119080,59.622746,46.790812
51.566927,81.902518,213.795847,200.519774,85.830995,90.312190,28.907155,14.183848,214.172780,1.594297,79.138189,52.447425,198.145720,215.673412,195.491871,214.719579,106.952401,213.364063,-0.000579,-1.645984,32.000000,-235.829101,214.379246,-0.024349,34.409816,0.658177,389220.141090,0.918993,39.831492,23.123711,4.132537,0.067586,0.023476,239.073175,32.000000,258.306895,228.157200,234.379706,216.127900,32.000000,206.526358,68.343665,66.815200,119.215078,81.860000,46.728218,10.918124,52.526905,29.911720,76.157755,59.610501,46.667262
51.611903,81.919617,213.683840,200.527940,85.837470,90.311991,28.927750,14.188272,214.121962,1.594246,79.185602,52.556458,198.191745,215.692518,195.475801,214.695971,106.904808,213.297803,-0.000578,-1.645981,32.000000,-235.818121,214.411734,-0.024344,34.306931,0.657467,389235.114688,0.922700,39.887297,23.076028,4.134784,0.065936,0.036301,239.704207,32.000000,257.673177,228.230023,237.100670,216.117527,32.000000,206.822780,68.322395,66.769315,119.208924,81.860000,46.729485,10.918124,52.495603,29.911720,76.210323,59.610993,46.864253
51.565742,82.032413,213.709753,200.559196,85.765523,90.311738,28.910700,14.189842,214.154912,1.594315,79.362485,52.408586,198.153745,215.754934,195.485364,214.631045,106.881748,213.323859,-0.000578,-1.646013,32.000000,-235.820485,214.453604,-0.024338,34.182148,0.658869,389289.783393,0.924060,40.037019,23.031222,4.145988,0.070579,0.033861,240.000818,32.000000,257.386065,228.891879,237.816257,215.469854,32.000000,207.188793,68.309621,66.774429,119.217956,81.860000,46.702554,10.918124,52.535745,29.911720,76.562211,59.590242,46.756330
51.631666,82.105497,213.656334,200.562575,85.719903,90.312110,28.909467,14.189413,214.031415,1.594195,79.482562,52.465823,198.232238,215.734604,195.397410,214.534460,106.904289,213.268582,-0.000578,-1.645999,32.000000,-235.821569,214.359685,-0.024558,34.036384,0.660143,389365.028808,0.922566,40.008799,23.055955,4.140205,0.066605,0.023528,239.853287,32.000000,257.608744,229.283315,236.014758,214.925685,32.000000,207.663895,68.288965,66.782059,119.211944,81.860000,46.653621,10.918124,52.524710,29.911720,76.562526,59.624703,46.869829
51.611620,82.105497,213.733161,200.562575,85.623091,90.314649,28.942356,14.188415,214.069642,1.593954,79.692315,52.545230,198.191047,215.683525,195.364465,214.579747,106.933261,213.166047,-0.000576,-1.646010,32.000000,-235.821256,214.280044,-0.024555,34.045825,0.663303,389561.827899,0.924257,40.168108,23.088006,4.144413,0.062265,0.018055,239.009704,32.000000,258.186249,229.367052,233.346281,214.773715,32.000000,208.225540,68.268374,66.790589,119.192656,81.860000,46.714339,10.918124,52.523390,29.911720,76.791822,59.624988,46.792206
51.612929,82.164516,213.513092,200.562857,85.637446,90.311176,28.923472,14.183134,214.003072,1.594089,79.688453,52.454995,198.136497,215.531758,195.409110,214.490859,106.948181,213.270465,-0.000576,-1.645992,32.000000,-235.826700,214.313269,-0.024557,34.152696,0.665443,389573.067805,0.923184,40.174776,23.046392,4.138087,0.064143,0.026212,238.981151,32.000000,258.430015,228.658062,232.451865,215.497873,32.000000,207.615843,68.284037,66.775457,119.200709,81.860000,46.627735,10.918124,52.529423,29.911720,76.977571,59.609636,46.884723
51.594866,82.260493,213.636498,200.575246,85.668945,90.305126,28.924041,14.185560,214.019554,1.593956,79.633443,52.465868,198.153425,215.580022,195.426815,214.583249,106.977195,213.209227,-0.000577,-1.647138,32.000000,-235.824110,214.254185,-0.024553,34.268641,0.665667,389543.936031,0.922550,40.194965,22.982032,4.141183,0.065205,0.020439,239.341679,32.000000,258.329932,228.102662,234.429923,216.204974,32.000000,206.842876,68.281397,66.804884,119.175577,81.860000,46.680258,10.918124,52.540885,29.911720,77.279254,59.600932,46.777533
