OSU 80 Ton Compressor Load Stand
51.629743,82.333855,213.558308,200.601716,85.697568,90.301321,28.922840,14.184704,214.022784,1.593909,79.641851,52.521540,198.245991,215.582918,195.478894,214.582718,106.941262,213.233673,-0.000576,-1.648926,32.000000,-235.823000,214.268992,-0.024626,34.392953,0.663160,389573.614036,0.923223,40.252665,23.003150,4.136814,0.064582,0.018014,239.873939,32.000000,257.625432,228.028724,236.906464,216.395314,32.000000,206.768292,68.298488,66.778271,119.213896,81.860000,46.699708,10.918124,52.545027,29.911720,77.281788,59.615979,46.866381
51.538274,82.333855,213.706060,200.601716,85.721316,90.297535,28.915881,14.190698,213.927283,1.593738,79.894708,52.467432,198.270359,215.660198,195.490962,214.432416,106.910954,213.211916,-0.000577,-1.648328,32.000000,-235.816023,214.206948,-0.024608,34.411495,0.661506,389619.810798,0.923709,40.366838,22.953002,4.140654,0.071183,0.039678,240.074500,32.000000,257.453447,228.647017,237.771406,215.492064,32.000000,207.583362,68.274023,66.752095,119.268754,81.860000,46.704746,10.918124,52.585466,29.911720,77.514175,59.631597,46.663007
51.654065,82.343784,213.535167,200.635507,85.617828,90.296231,28.886874,14.181850,213.982993,1.593743,79.873596,52.519173,198.296559,215.601596,195.403697,214.492345,106.924539,213.170583,-0.000576,-1.648344,32.000000,-235.829624,214.227306,-0.024582,34.320254,0.658669,389732.491180,0.923196,40.405072,22.997371,4.136343,0.065637,0.033889,240.006631,32.000000,257.557779,229.242828,236.076719,215.009499,32.000000,207.760477,68.243758,66.763430,119.258221,81.860000,46.667075,10.918124,52.561752,29.911720,77.548498,59.626099,46.840042
51.705561,82.423216,213.665281,200.659442,85.407023,90.292383,28.926565,14.182992,214.066997,1.593628,79.904271,52.580579,198.241085,215.604043,195.404100,214.532764,106.914327,213.164379,-0.000577,-1.648319,32.000000,-235.821762,214.248353,-0.024566,34.301057,0.659592,389818.288947,0.925156,40.497242,23.020171,4.146551,0.057952,0.034034,239.235843,32.000000,258.221951,229.394765,233.357708,214.969136,32.000000,207.992237,68.204300,66.793465,119.237155,81.860000,46.695897,10.918124,52.506330,29.911720,77.800194,59.621988,46.852735
51.690794,82.376053,213.667626,200.660287,85.337601,90.285994,28.912991,14.189271,214.061345,1.593328,79.704482,52.491020,198.189583,215.601024,195.465991,214.615806,106.910939,213.283621,-0.000577,-1.648337,32.000000,-235.823842,214.250390,-0.024566,34.137826,0.659733,389735.912905,0.923844,40.390513,22.992320,4.133947,0.066620,0.048876,238.883148,32.000000,258.371473,228.894961,232.335007,215.466182,32.000000,207.725725,68.172723,66.758503,119.203986,81.860000,46.644326,10.918124,52.505802,29.911720,77.804311,59.609685,47.006879
51.665669,82.376053,213.744332,200.660287,85.199219,90.282201,28.948567,14.183848,214.070632,1.593145,79.525855,52.466105,198.233832,215.564933,195.508913,214.581536,106.927456,213.228573,-0.000577,-1.647751,32.000000,-235.820578,214.299135,-0.024561,34.113305,0.659942,389801.580500,0.921718,40.418126,23.000390,4.132346,0.059388,0.027607,239.171380,32.000000,258.223024,228.190773,234.376523,216.079657,32.000000,207.192942,68.161057,66.754732,119.132766,81.860000,46.728374,10.918124,52.528966,29.911720,77.660663,59.613422,46.799837
51.697711,82.300484,213.601513,200.650431,85.100843,90.278347,28.905607,14.186845,214.031462,1.592946,79.462978,52.627966,198.256119,215.563689,195.522896,214.609469,106.893128,213.289030,-0.000578,-1.647739,32.000000,-235.823973,214.337048,-0.024555,34.116819,0.663131,389734.537682,0.922266,40.385819,23.044932,4.133572,0.067709,0.026728,239.898087,32.000000,257.538776,228.076114,236.708824,216.291743,32.000000,206.687259,68.166640,66.748661,119.086718,81.860000,46.675529,10.918124,52.552897,29.911720,77.427798,59.620592,46.853835
51.701087,82.264906,213.637324,200.638604,84.950425,90.274553,28.905507,14.184419,214.007625,1.592635,79.489061,52.471874,198.269069,215.635649,195.544254,214.556845,106.812002,213.315988,-0.000578,-1.646564,32.000000,-235.822957,214.273601,-0.024568,34.131007,0.664019,389702.943436,0.921579,40.411102,23.009417,4.137067,0.071771,0.024485,240.080868,32.000000,257.382342,228.588373,237.866493,215.601817,32.000000,207.356632,68.181482,66.758529,119.092612,81.860000,46.691605,10.918124,52.516018,29.911720,77.319482,59.613904,46.821920
51.674057,82.219675,213.542235,200.644518,84.996238,90.274583,28.908019,14.190270,214.087514,1.592524,79.556179,52.432242,198.280394,215.612789,195.460633,214.563185,106.807918,213.269275,-0.000579,-1.645402,32.000000,-235.819237,214.304252,-0.024512,34.308898,0.663131,389639.337233,0.922120,40.303291,23.064609,4.131740,0.070779,0.031333,239.940019,32.000000,257.510850,229.196225,236.437447,214.901895,32.000000,208.061657,68.179075,66.746538,119.100749,81.860000,46.712762,10.918124,52.521203,29.911720,77.322059,59.621664,46.866307
51.678161,82.219675,213.692016,200.644518,85.023109,90.274531,28.938324,14.184276,214.125811,1.592449,79.480162,52.650737,198.245582,215.623761,195.435541,214.607552,106.834735,213.277320,-0.000581,-1.645431,32.000000,-235.822280,214.317674,-0.024534,34.392560,0.662809,389719.343420,0.921940,40.264316,23.155036,4.132163,0.062134,0.023908,239.349658,32.000000,258.154211,229.358634,233.564246,214.957232,32.000000,207.656056,68.168285,66.746144,119.076189,81.860000,46.713883,10.918124,52.532401,29.911720,77.182923,59.610580,46.857944
51.655695,82.213883,213.578329,200.643673,84.958295,90.278011,28.911086,14.184561,214.093573,1.592112,79.494939,52.578088,198.177385,215.699574,195.481051,214.666836,106.881771,213.209208,-0.000581,-1.645441,32.000000,-235.822159,214.357934,-0.024539,34.456866,0.659376,389687.163419,0.922282,40.246282,23.143002,4.132484,0.072148,0.035379,239.091183,32.000000,258.486997,228.807964,232.249316,215.310623,32.000000,207.313190,68.200743,66.747416,119.130066,81.860000,46.695033,10.918124,52.549897,29.911720,77.166933,59.614681,46.807907
51.701644,82.175824,213.936243,200.636633,84.875500,90.279268,28.886009,14.181993,214.171252,1.591778,79.196380,52.481468,198.182237,215.641868,195.511027,214.543500,106.873170,213.281567,-0.000582,-1.645455,32.000000,-235.825547,214.377554,-0.024550,34.454007,0.658054,389639.265335,0.921236,40.242153,23.118961,4.135055,0.059684,0.021887,239.191524,32.000000,258.317051,228.351810,234.184968,215.984084,32.000000,206.783333,68.198403,66.745071,119.075656,81.860000,46.807256,10.918124,52.528395,29.911720,77.050015,59.612940,46.828450
51.724907,82.136661,213.715218,200.632691,84.869495,90.283093,28.934876,14.191126,214.107492,1.591727,79.082552,52.473708,198.248909,215.765027,195.530948,214.721968,106.830515,213.342774,-0.000582,-1.645459,32.000000,-235.818545,214.383424,-0.024274,34.326575,0.656837,389577.609452,0.922561,40.258971,23.048419,4.134652,0.067584,0.025121,239.919995,32.000000,257.574201,228.290596,237.035502,216.047624,32.000000,206.852429,68.196633,66.736217,119.061034,81.860000,46.710329,10.918124,52.502653,29.911720,77.051725,59.615035,46.873424
51.644790,82.136661,213.674125,200.632691,84.869644,90.286869,28.910718,14.184704,214.105156,1.591436,79.312921,52.496200,198.268710,215.665460,195.533341,214.635686,106.821447,213.306968,-0.000581,-1.645457,32.000000,-235.823819,214.352039,-0.024239,34.243124,0.657118,389528.962448,0.922400,40.174674,23.081991,4.137900,0.067433,0.051580,240.281381,32.000000,257.176046,228.646566,238.137820,215.663873,32.000000,207.193423,68.223901,66.709797,119.067392,81.860000,46.714258,10.918124,52.557706,29.911720,76.930735,59.610255,46.780761
51.682934,82.077642,213.561390,200.625933,84.939336,90.290662,28.917369,14.190983,214.083651,1.591325,79.474529,52.466255,198.257138,215.600126,195.444585,214.501152,106.826055,213.394868,-0.000582,-1.644574,32.000000,-235.820491,214.267439,-0.024223,34.116294,0.658787,389560.440668,0.920344,40.112115,23.145764,4.131766,0.072710,0.034808,240.078884,32.000000,257.434439,229.144896,236.607297,214.877831,32.000000,208.099325,68.204401,66.704009,119.068407,81.860000,46.693712,10.918124,52.535716,29.911720,76.747343,59.629571,46.886337
51.725341,82.131145,213.768265,200.619738,84.924345,90.296706,28.915899,14.187986,214.072646,1.591210,79.386622,52.542041,198.238217,215.668905,195.412869,214.639621,106.873488,213.295885,-0.000583,-1.645995,32.000000,-235.819881,214.321221,-0.024213,34.081204,0.661192,389636.192134,0.922702,40.192727,23.142479,4.137380,0.069376,0.026339,239.351565,32.000000,258.141589,229.298027,233.889247,214.934141,32.000000,208.351281,68.214735,66.733523,119.066942,81.860000,46.752423,10.918124,52.521460,29.911720,76.915383,59.624437,46.842977
51.549115,82.157345,213.558973,200.612698,84.920086,90.299206,28.916686,14.178853,214.066945,1.591190,79.479402,52.546715,198.166908,215.606919,195.495289,214.599033,106.856663,213.261776,-0.000582,-1.645405,32.000000,-235.830981,214.366746,-0.024189,34.079788,0.662917,389555.482756,0.921658,40.095317,23.168193,4.132145,0.069073,0.036503,239.070112,32.000000,258.513987,228.911939,232.153545,215.725663,32.000000,207.499370,68.241546,66.727474,119.051121,81.860000,46.718882,10.918124,52.535836,29.911720,76.916658,59.603646,46.780174
51.600937,82.157345,213.770410,200.612698,84.818995,90.299174,28.935738,14.189271,214.069190,1.590913,79.426991,52.469254,198.188831,215.600861,195.504538,214.514597,106.894593,213.194002,-0.000582,-1.643632,32.000000,-235.816138,214.269316,-0.024121,34.144619,0.663733,389537.845467,0.921067,40.106164,23.086614,4.132757,0.055110,0.028216,239.077952,32.000000,258.406528,228.264595,233.750153,216.245331,32.000000,206.773721,68.250866,66.723481,119.015548,81.860000,46.756189,10.918124,52.591179,29.911720,77.000022,59.611199,46.841069
51.643185,82.141625,213.706306,200.596084,84.880126,90.295339,28.950240,14.182706,214.050531,1.590667,79.288655,52.507847,198.214253,215.558898,195.475449,214.604189,106.897987,213.300073,-0.000582,-1.643619,32.000000,-235.827128,214.289346,-0.024128,34.293766,0.665272,389706.027691,0.924541,40.309801,23.091669,4.142825,0.065582,0.022531,239.781201,32.000000,257.522328,228.434044,236.576937,216.064330,32.000000,206.681267,68.257130,66.703929,119.001626,81.860000,46.705164,10.918124,52.600591,29.911720,76.952351,59.589386,46.835273
51.726293,82.190441,213.720375,200.589044,84.936665,90.291534,28.902312,14.188415,214.049866,1.590399,79.148936,52.518916,198.260199,215.684667,195.490961,214.580562,106.834434,213.348061,-0.000584,-1.643579,32.000000,-235.823059,214.308760,-0.024130,34.341760,0.663912,389610.888042,0.922926,40.257576,23.030350,4.142762,0.061080,0.027043,240.323967,32.000000,257.350638,228.692706,238.072084,215.681580,32.000000,207.393057,68.249491,66.697109,119.029575,81.860000,46.738845,10.918124,52.540929,29.911720,77.106356,59.611150,46.840409
51.626058,82.112943,213.553188,200.583131,84.897607,90.286466,28.905980,14.184133,214.016983,1.590164,79.464973,52.546310,198.290125,215.643846,195.429997,214.571554,106.867237,213.240775,-0.000585,-1.643590,32.000000,-235.824718,214.290937,-0.024137,34.435623,0.660371,389548.454057,0.921571,40.199305,23.063561,4.138132,0.066498,0.035593,240.255874,32.000000,257.340919,229.298631,236.999842,215.197198,32.000000,207.856540,68.270064,66.693559,119.036044,81.860000,46.763612,10.918124,52.594223,29.911720,77.108208,59.613137,46.866748
51.656293,82.112943,213.783765,200.583131,84.931418,90.278875,28.931645,14.186274,214.083681,1.590268,79.359157,52.679375,198.274029,215.690520,195.427318,214.590970,106.863785,213.135340,-0.000585,-1.644679,32.000000,-235.826020,214.354099,-0.024122,34.454584,0.658650,389652.830691,0.921561,40.164502,23.143668,4.131755,0.068279,0.038205,239.307283,32.000000,258.037445,229.268087,234.391393,215.001097,32.000000,208.320797,68.249539,66.716737,119.010655,81.860000,46.766831,10.918124,52.582163,29.911720,76.867252,59.608662,46.831825
51.681040,82.148244,213.668010,200.587918,84.903049,90.272492,28.920600,14.190270,214.027205,1.590108,79.479582,52.496405,198.212231,215.655365,195.455952,214.579646,106.940353,213.254094,-0.000585,-1.646415,32.000000,-235.815139,214.290710,-0.024099,34.392979,0.657387,389537.876526,0.923159,40.187871,23.073848,4.136539,0.076126,0.046961,239.027867,32.000000,258.429940,229.050945,232.468700,215.493506,32.000000,207.751796,68.290570,66.723685,119.016360,81.860000,46.775213,10.918124,52.560470,29.911720,76.978839,59.604768,46.877239
51.668739,82.100808,213.577619,200.598618,84.744589,90.266139,28.920875,14.190983,214.040830,1.589915,79.341580,52.533829,198.221665,215.626390,195.471236,214.570907,106.912251,213.262153,-0.000585,-1.647003,32.000000,-235.819343,214.314755,-0.024057,34.313619,0.657150,389492.195159,0.921677,40.157429,23.040908,4.138581,0.064121,0.027470,239.166743,32.000000,258.625630,228.228551,233.712866,216.069956,32.000000,206.579238,68.283086,66.705773,118.986658,81.860000,46.695830,10.918124,52.578214,29.911720,76.831966,59.607777,46.867261
51.630647,82.154312,213.620006,200.611853,84.734619,90.259826,28.925154,14.188985,213.952047,1.589603,79.319443,52.505679,198.256806,215.565340,195.510121,214.510889,106.873150,213.214121,-0.000585,-1.645812,32.000000,-235.823472,214.249452,-0.024195,34.160590,0.657827,389363.336597,0.921564,40.167824,23.005328,4.134360,0.070033,0.039039,239.748823,32.000000,257.869621,228.207412,236.355695,216.181487,32.000000,206.359200,68.293003,66.700295,118.985355,81.860000,46.734465,10.918124,52.590973,29.911720,76.832947,59.615261,46.837181
51.732163,82.154312,213.592020,200.611853,84.783960,90.253549,28.868163,14.183991,213.999679,1.589384,79.156692,52.530898,198.289005,215.567523,195.522764,214.536860,106.814560,213.289604,-0.000587,-1.646971,32.000000,-235.824861,214.216230,-0.024295,34.095445,0.659153,389335.012290,0.921622,40.132768,23.036211,4.133595,0.065173,0.022417,239.985433,32.000000,257.443515,228.560857,237.926173,215.578998,32.000000,207.124840,68.286244,66.666863,118.997005,81.860000,46.703595,10.918124,52.553224,29.911720,77.001560,59.613688,46.802258
51.581637,82.167826,213.600736,200.609600,84.806691,90.247241,28.919486,14.186559,214.001758,1.589321,79.502987,52.472390,198.252471,215.482329,195.451550,214.445553,106.847072,213.256750,-0.000588,-1.648695,32.000000,-235.820653,214.247841,-0.024274,34.039164,0.662657,389457.973774,0.922279,40.224617,23.058737,4.137465,0.067831,0.037541,240.118393,32.000000,257.548432,229.274243,236.949283,214.861072,32.000000,207.810469,68.275978,66.680738,119.040085,81.860000,46.751692,10.918124,52.602256,29.911720,77.045357,59.643969,46.782595
51.539417,82.118183,213.508799,200.595521,84.857562,90.243430,28.925784,14.184990,213.975345,1.589022,79.753223,52.412180,198.259215,215.494299,195.413186,214.415625,106.830071,213.158052,-0.000589,-1.650429,32.000000,-235.823862,214.164040,-0.024239,34.064682,0.662719,389476.254900,0.922069,40.122471,23.143375,4.128805,0.071717,0.038599,239.386187,32.000000,258.175449,229.299833,234.287223,214.987105,32.000000,207.975777,68.293268,66.700978,119.030371,81.860000,46.675215,10.918124,52.657310,29.911720,76.891776,59.561691,46.866087
51.573712,82.248358,213.551335,200.605377,85.033176,90.237544,28.911689,14.185846,213.944168,1.589210,79.718519,52.453159,198.158744,215.493687,195.440156,214.455433,106.839934,213.077451,-0.000590,-1.651582,32.000000,-235.823169,214.041385,-0.024271,34.165704,0.665441,389492.178471,0.923311,40.287501,23.099527,4.141023,0.064927,0.027626,238.978630,32.000000,258.525899,229.058761,232.596628,215.113905,32.000000,207.867345,68.286244,66.681443,119.013806,81.860000,46.689239,10.918124,52.676358,29.911720,76.892926,59.600253,46.823094
51.571629,82.248358,213.354847,200.605377,85.220085,90.236292,28.922866,14.189271,213.855414,1.589154,79.825328,52.409477,198.198068,215.409513,195.469041,214.417461,106.873829,213.110422,-0.000590,-1.651572,32.000000,-235.819417,214.215800,-0.024311,34.253404,0.665082,389468.781825,0.923780,40.280416,23.082463,4.142631,0.070428,0.028627,238.994129,32.000000,258.579485,228.326571,233.707672,215.973940,32.000000,206.905638,68.288478,66.701177,118.995839,81.860000,46.617318,10.918124,52.657109,29.911720,77.301927,59.591855,46.845398
51.499025,82.295519,213.572311,200.634381,85.372556,90.232468,28.909415,14.179281,213.966205,1.589161,79.613723,52.436198,198.259944,215.460533,195.461229,214.425400,106.817562,213.120348,-0.000589,-1.651576,32.000000,-235.829898,214.047220,-0.024302,34.336436,0.663020,389559.060442,0.923795,40.376020,23.044771,4.140701,0.067726,0.027744,239.752405,32.000000,257.949601,228.186095,236.320474,216.147805,32.000000,206.497798,68.279136,66.686402,118.998791,81.860000,46.712208,10.918124,52.642854,29.911720,77.451952,59.618261,46.863740
51.512788,82.320617,213.497651,200.651558,85.454121,90.228726,28.923524,14.185275,213.845535,1.589038,79.761506,52.376405,198.296536,215.402092,195.489196,214.400101,106.795204,213.069371,-0.000589,-1.652755,32.000000,-235.824232,214.033472,-0.024286,34.386528,0.660904,389497.132954,0.923466,40.378119,23.022259,4.137059,0.068086,0.039383,240.254783,32.000000,257.598377,228.605220,237.854098,215.802174,32.000000,206.749073,68.271590,66.672593,119.019904,81.860000,46.672326,10.918124,52.699582,29.911720,77.533298,59.611583,46.882302
51.558196,82.352610,213.556751,200.661132,85.475557,90.220980,28.916713,14.188557,213.815476,1.588886,79.752681,52.409575,198.285095,215.482044,195.428591,214.258170,106.798917,212.983034,-0.000589,-1.653926,32.000000,-235.820130,214.044422,-0.024265,34.400768,0.660618,389672.952633,0.925374,40.498494,23.081954,4.147114,0.068174,0.030824,240.135870,32.000000,257.577100,229.273900,237.292539,214.987315,32.000000,207.701086,68.246005,66.658207,118.983136,81.860000,46.649547,10.918124,52.688887,29.911720,77.536416,59.622932,46.867335
51.545432,82.352610,213.350056,200.661132,85.548012,90.215795,28.907436,14.188415,213.765158,1.588854,79.849380,52.536784,198.256358,215.331009,195.399767,214.346524,106.805842,213.025824,-0.000589,-1.653903,32.000000,-235.822895,214.043137,-0.024226,34.430430,0.659364,389716.194750,0.924673,40.509708,23.086712,4.144556,0.064171,0.036096,239.537543,32.000000,258.130732,229.536638,234.697839,214.802374,32.000000,207.920164,68.225546,66.683535,118.961315,81.860000,46.615564,10.918124,52.700230,29.911720,77.639772,59.613973,46.780908
51.659021,82.315101,213.478142,200.656908,85.595243,90.213270,28.927026,14.185560,213.830293,1.588773,79.728241,52.523534,198.193741,215.354907,195.433404,214.367954,106.835109,213.032601,-0.000589,-1.654455,32.000000,-235.823455,213.993946,-0.024234,34.331059,0.658730,389687.295047,0.924000,40.495911,23.053180,4.142052,0.063780,0.043490,239.052173,32.000000,258.591091,229.411309,232.645932,215.359137,32.000000,207.484788,68.241939,66.684129,118.972145,81.860000,46.682991,10.918124,52.672049,29.911720,77.525804,59.621280,46.866748
51.554129,82.307103,213.466694,200.659442,85.749176,90.213315,28.916161,14.188129,213.850187,1.588451,79.532035,52.559402,198.171625,215.399236,195.457078,214.240303,106.818554,213.058186,-0.000591,-1.655032,32.000000,-235.820394,214.108279,-0.024245,34.278843,0.657806,389660.977465,0.924492,40.508779,23.061034,4.139068,0.067652,0.024556,238.945423,32.000000,258.645581,228.551607,233.689929,215.843023,32.000000,207.096335,68.223250,66.676652,118.908303,81.860000,46.659204,10.918124,52.705431,29.911720,77.503862,59.621556,46.902111
51.599554,82.279247,213.433233,200.668735,85.929495,90.215915,28.901676,14.187986,213.843179,1.588253,79.309892,52.525960,198.239822,215.408229,195.482533,214.297692,106.819286,213.038945,-0.000592,-1.655634,32.000000,-235.818406,214.129347,-0.024249,34.177296,0.658689,389493.031586,0.921554,40.356840,23.034107,4.132446,0.064307,0.023380,239.681427,32.000000,258.012941,228.432341,236.367010,216.110479,32.000000,206.825398,68.218238,66.669965,118.888219,81.860000,46.668029,10.918124,52.683539,29.911720,77.506850,59.616294,46.863520
51.563798,82.279247,213.272132,200.668735,85.925779,90.218444,28.938115,14.187701,213.900587,1.588289,79.323623,52.426587,198.272022,215.504351,195.537390,214.423389,106.777402,213.083387,-0.000592,-1.656725,32.000000,-235.821970,214.098061,-0.024315,34.098775,0.660780,389570.612974,0.923916,40.454504,23.059499,4.140632,0.073688,0.033054,240.258718,32.000000,257.653660,228.507705,237.899738,215.969435,32.000000,207.097704,68.214805,66.664859,118.891632,81.860000,46.584008,10.918124,52.714062,29.911720,77.422562,59.615143,46.895214
51.518870,82.189613,213.419465,200.659724,85.932772,90.217138,28.912604,14.191554,213.839883,1.588317,79.457435,52.380085,198.303626,215.438060,195.497399,214.424960,106.744936,213.017047,-0.000592,-1.656449,32.000000,-235.815330,214.116272,-0.024310,33.991380,0.662151,389522.587956,0.923461,40.380871,23.052122,4.136339,0.063717,0.027190,240.246947,32.000000,257.701635,229.300291,237.202950,215.126658,32.000000,207.571423,68.185742,66.653239,118.909837,81.860000,46.650718,10.918124,52.731804,29.911720,77.144737,59.631705,46.701084
51.551479,82.167274,213.376326,200.650150,86.061319,90.213380,28.892446,14.184561,213.817690,1.588378,79.507203,52.485174,198.313804,215.381640,195.439920,214.403788,106.793121,213.064740,-0.000592,-1.654974,32.000000,-235.824126,214.093779,-0.024326,34.055686,0.663727,389625.942457,0.923018,40.416901,23.109352,4.136083,0.068971,0.049694,239.629667,32.000000,258.164729,229.567544,234.643861,214.796119,32.000000,208.099511,68.200734,66.694920,118.890658,81.860000,46.620737,10.918124,52.736191,29.911720,77.076734,59.618015,46.764620
51.603783,82.187131,213.427577,200.661977,86.304897,90.209623,28.899793,14.187986,213.920158,1.588189,79.319010,52.512477,198.198732,215.394852,195.475166,214.397272,106.779661,213.079265,-0.000592,-1.654940,32.000000,-235.819881,214.057883,-0.024145,34.102499,0.666470,389594.445780,0.924491,40.372568,23.118910,4.142549,0.064257,0.021985,239.114050,32.000000,258.713058,229.447530,232.531634,215.267462,32.000000,207.552651,68.182791,66.676945,118.892291,81.860000,46.626583,10.918124,52.698893,29.911720,77.078362,59.612232,46.845911
51.581260,82.187131,213.526794,200.661977,86.358425,90.200721,28.889519,14.192410,213.948117,1.588437,79.249384,52.481977,198.210436,215.483123,195.513469,214.413919,106.797623,213.135763,-0.000592,-1.656092,32.000000,-235.816441,214.178966,-0.024027,34.198329,0.664698,389452.222504,0.924413,40.317346,23.087195,4.139092,0.064027,0.044017,239.151247,32.000000,258.627689,228.630123,233.267902,215.904528,32.000000,206.651269,68.164184,66.659138,118.830716,81.860000,46.671658,10.918124,52.737383,29.911720,77.142203,59.606105,46.870416
51.537753,82.093913,213.290379,200.655782,86.353244,90.196936,28.926230,14.181850,213.839331,1.588257,79.170727,52.458259,198.237421,215.456577,195.516880,214.464150,106.818310,213.064314,-0.000591,-1.656062,32.000000,-235.826837,214.127289,-0.024024,34.317842,0.663342,389453.573137,0.923169,40.284494,23.105671,4.135890,0.069942,0.015456,239.582499,32.000000,258.014815,228.452995,236.008548,215.952367,32.000000,206.891456,68.159349,66.661376,118.839359,81.860000,46.621364,10.918124,52.722830,29.911720,76.852265,59.619343,46.812749
51.535069,82.084812,213.592915,200.640294,86.361111,90.190909,28.923758,14.185132,213.894423,1.588217,79.350140,52.375612,198.259728,215.513038,195.523968,214.446245,106.732881,213.071677,-0.000592,-1.657214,32.000000,-235.824047,214.183924,-0.024053,34.366465,0.661877,389397.210681,0.923843,40.307187,23.107216,4.139620,0.072775,0.034710,240.140763,32.000000,257.521070,228.578038,237.993375,215.925480,32.000000,207.169704,68.174518,66.616999,118.830806,81.860000,46.701579,10.918124,52.764355,29.911720,76.824723,59.617356,46.755449
51.608072,82.150175,213.628050,200.634944,86.446330,90.187117,28.914604,14.186702,213.854316,1.588435,79.405392,52.377832,198.248001,215.422768,195.492920,214.520992,106.760958,213.185883,-0.000593,-1.658332,32.000000,-235.820838,214.214536,-0.024025,34.425211,0.659329,389259.338165,0.923268,40.257826,23.061857,4.138527,0.064104,0.019598,240.277851,32.000000,257.648288,229.113931,237.685921,215.220501,32.000000,207.880712,68.170227,66.673940,118.884430,81.860000,46.678489,10.918124,52.768840,29.911720,76.825548,59.604384,46.864106
51.581454,82.150175,213.545857,200.634944,86.466765,90.183251,28.923678,14.187130,213.888739,1.588438,79.383148,52.407499,198.282663,215.533796,195.410503,214.389570,106.763906,213.099793,-0.000595,-1.659492,32.000000,-235.819754,214.156717,-0.024019,34.435518,0.659028,389370.521434,0.923317,40.251430,23.149830,4.144613,0.063375,0.028677,239.644919,32.000000,258.108641,229.339191,235.135584,215.095953,32.000000,207.866191,68.179181,66.669996,118.869281,81.860000,46.683950,10.918124,52.756695,29.911720,77.031160,59.612212,46.853321
51.575511,82.153209,213.544577,200.659724,86.578583,90.179439,28.921835,14.184990,213.960473,1.588161,79.324319,52.337621,198.248445,215.457922,195.466799,214.528732,106.832968,213.173070,-0.000596,-1.661218,32.000000,-235.826484,214.195855,-0.023983,34.379971,0.657282,389344.321638,0.922300,40.243218,23.161183,4.139431,0.063039,0.028410,238.949714,32.000000,258.688847,229.274382,232.676003,215.013548,32.000000,207.974681,68.178221,66.654453,118.908791,81.860000,46.717623,10.918124,52.768745,29.911720,77.042116,59.610118,46.831678
51.556189,82.105221,213.522883,200.661132,86.584678,90.175603,28.916214,14.191697,213.869444,1.588000,79.285777,52.277892,198.237101,215.408187,195.507461,214.527453,106.805695,213.133580,-0.000598,-1.661760,32.000000,-235.814040,214.226710,-0.024034,34.297202,0.657169,389335.944764,0.922487,40.270034,23.128514,4.139974,0.061989,0.021380,239.020300,32.000000,258.686179,228.639153,233.027950,215.759296,32.000000,206.717741,68.206803,66.683920,118.921129,81.860000,46.673737,10.918124,52.786298,29.911720,76.893567,59.621339,46.776212
51.495458,82.066886,213.411172,200.659442,86.528868,90.170591,28.923949,14.190270,213.899234,1.587774,79.361279,52.295307,198.202746,215.343141,195.542511,214.304049,106.833244,212.958465,-0.000599,-1.659996,32.000000,-235.817270,214.113356,-0.024059,34.161508,0.658265,389209.119399,0.922629,40.279058,23.084750,4.140426,0.064331,0.046718,239.556772,32.000000,258.233773,228.312450,235.801074,215.975033,32.000000,206.477761,68.177411,66.674055,118.879620,81.860000,46.701105,10.918124,52.855219,29.911720,76.894590,59.613402,46.835053
51.494689,82.066886,213.405837,200.659442,86.507917,90.165603,28.879718,14.191697,213.827277,1.587717,79.479645,52.443903,198.238019,215.327276,195.559691,214.312322,106.754287,213.011802,-0.000602,-1.658249,32.000000,-235.816499,214.045930,-0.024075,34.113541,0.659905,389192.962768,0.923036,40.250545,23.098389,4.141557,0.064400,0.038785,240.031462,32.000000,257.529855,228.596221,237.684510,215.726254,32.000000,207.088853,68.216172,66.636650,118.927703,81.860000,46.630135,10.918124,52.836418,29.911720,76.775507,59.634655,46.673792
51.540374,82.195405,213.469043,200.685912,86.535415,90.157995,28.913117,14.193552,213.835833,1.587671,79.576809,52.405798,198.261909,215.459959,195.515966,214.247193,106.783513,213.044673,-0.000603,-1.658256,32.000000,-235.815463,214.091838,-0.024109,34.039950,0.662835,389110.256522,0.923832,40.273460,23.010366,4.144272,0.072728,0.035852,240.107256,32.000000,257.575196,229.233447,237.613758,215.027180,32.000000,208.012141,68.203631,66.631168,118.952231,81.860000,46.658586,10.918124,52.827820,29.911720,77.178405,59.609990,46.857797
51.522577,82.235671,213.297290,200.701963,86.627130,90.152947,28.937460,14.184704,213.821592,1.587619,79.547404,52.332138,198.267791,215.286680,195.423245,214.306307,106.787023,213.037621,-0.000604,-1.658227,32.000000,-235.824967,214.113338,-0.024077,34.059515,0.663723,389225.129274,0.925211,40.274236,23.107748,4.144230,0.067186,0.028282,239.937030,32.000000,258.181144,229.533132,235.124715,214.978702,32.000000,208.080288,68.212868,66.654586,118.963547,81.860000,46.589993,10.918124,52.837406,29.911720,77.306202,59.623227,46.820673
51.549408,82.192371,213.460178,200.706187,86.633651,90.149164,28.917777,14.188129,213.807202,1.587727,79.413765,52.389167,198.222232,215.339858,195.450698,214.333038,106.820438,212.993870,-0.000605,-1.658255,32.000000,-235.818919,213.944794,-0.024123,34.107273,0.664974,389268.493554,0.923464,40.356673,23.089873,4.141783,0.070714,0.027138,239.094611,32.000000,258.680609,229.410068,232.834199,215.190576,32.000000,207.911042,68.223444,66.648519,118.996526,81.860000,46.599508,10.918124,52.850449,29.911720,77.308495,59.604581,46.831311
51.613714,82.192371,213.267071,200.706187,86.669247,90.145366,28.884360,14.187558,213.771002,1.587830,79.303509,52.441714,198.155698,215.305847,195.498239,214.231420,106.817034,213.009949,-0.000606,-1.658275,32.000000,-235.819982,214.017318,-0.024339,34.135492,0.664434,389297.366144,0.923071,40.414887,23.083927,4.139880,0.069297,0.028398,239.017325,32.000000,258.693797,228.587578,232.895562,215.663912,32.000000,207.271586,68.217057,66.662533,118.999840,81.860000,46.577210,10.918124,52.806031,29.911720,77.175124,59.608731,46.872324
51.502408,82.133903,213.425065,200.694642,86.595771,90.145369,28.915148,14.190270,213.740046,1.587892,79.139706,52.347450,198.236043,215.401051,195.520956,214.333060,106.858836,213.003193,-0.000605,-1.657728,32.000000,-235.820549,213.911366,-0.024344,34.246585,0.663471,389157.693617,0.923043,40.344532,23.035403,4.140885,0.068355,0.016692,239.470024,32.000000,258.266023,228.339127,235.403092,216.072371,32.000000,206.699099,68.237609,66.634798,119.001845,81.860000,46.653352,10.918124,52.822760,29.911720,76.993998,59.608878,46.847819
51.555590,82.092259,213.286317,200.682533,86.512462,90.142902,28.925997,14.182706,213.819104,1.587897,79.266466,52.508984,198.342177,215.304257,195.549166,214.305450,106.821451,212.993344,-0.000606,-1.656009,32.000000,-235.829095,213.961560,-0.024329,34.297464,0.661773,389111.401925,0.922823,40.279730,23.044360,4.131985,0.069269,0.022460,240.168660,32.000000,257.682562,228.455641,237.551301,216.102946,32.000000,206.806280,68.276079,66.656261,119.082704,81.860000,46.582935,10.918124,52.847943,29.911720,76.865094,59.615605,46.620160
51.612165,82.107979,213.406904,200.678591,86.520726,90.137857,28.930080,14.183420,213.790399,1.587936,79.265498,52.616906,198.305440,215.371363,195.519597,214.247817,106.761643,212.896440,-0.000606,-1.654832,32.000000,-235.823464,214.023132,-0.024330,34.385951,0.661075,389032.810752,0.923870,40.333465,23.000225,4.143982,0.063251,0.023840,240.110062,32.000000,257.481148,229.226600,237.754647,215.230480,32.000000,207.678452,68.267241,66.649490,119.110425,81.860000,46.613927,10.918124,52.816125,29.911720,76.865992,59.612370,46.867701
51.668997,82.107979,213.288115,200.678591,86.421953,90.137829,28.938878,14.187701,213.839952,1.588105,79.217498,52.556537,198.336661,215.305337,195.456660,214.336684,106.794348,212.996217,-0.000606,-1.656014,32.000000,-235.815905,213.945018,-0.024319,34.445248,0.659123,389007.819447,0.922372,40.238186,23.034208,4.137016,0.054425,0.027697,239.714103,32.000000,257.811316,229.639262,235.575842,214.637344,32.000000,208.069320,68.276411,66.654094,119.128962,81.860000,46.577966,10.918124,52.805228,29.911720,76.916142,59.611760,46.819206
51.487167,82.070471,213.371588,200.676338,86.350177,90.137788,28.915244,14.181422,213.761597,1.588255,79.327130,52.333891,198.273457,215.388941,195.457678,214.331709,106.799916,212.914357,-0.000606,-1.655997,32.000000,-235.826446,213.848675,-0.024316,34.386921,0.657078,389074.050568,0.921129,40.196898,23.060538,4.134818,0.072844,0.030866,239.102110,32.000000,258.431675,229.494292,233.088981,214.916134,32.000000,207.961937,68.270506,66.631514,119.143876,81.860000,46.652956,10.918124,52.835203,29.911720,76.799799,59.618792,46.724562
51.568700,82.014211,213.240798,200.650995,86.342248,90.135195,28.918844,14.184276,213.783573,1.588221,79.330477,52.401233,198.252301,215.337310,195.569284,214.397473,106.801194,212.910518,-0.000607,-1.654807,32.000000,-235.820805,213.986625,-0.024280,34.316242,0.655075,388987.992095,0.919751,40.139678,23.062303,4.127971,0.070689,0.042840,239.045069,32.000000,258.580783,228.673609,232.942897,215.660125,32.000000,207.035546,68.271625,66.643467,119.131008,81.860000,46.561330,10.918124,52.863120,29.911720,76.624578,59.610698,46.865060
51.582083,82.069920,213.392104,200.644518,86.323684,90.131393,28.925670,14.188415,213.790817,1.588464,79.295756,52.424052,198.297998,215.339818,195.558348,214.242870,106.814240,212.927226,-0.000606,-1.653648,32.000000,-235.821584,214.014095,-0.024296,34.240658,0.658259,389033.836044,0.923943,40.285410,23.028457,4.144170,0.081037,0.027800,239.407975,32.000000,258.305538,228.249507,235.389565,215.832818,32.000000,207.018359,68.301955,66.657609,119.082260,81.860000,46.616455,10.918124,52.894028,29.911720,76.624717,59.616068,46.856623
51.555430,82.069920,213.294952,200.644518,86.249154,90.130093,28.923172,14.181137,213.758206,1.588486,79.232519,52.445688,198.284632,215.345753,195.592975,214.316429,106.772017,212.874894,-0.000606,-1.653671,32.000000,-235.835255,214.019544,-0.024270,34.180338,0.658331,388909.363567,0.922092,40.146924,23.025852,4.135082,0.071558,0.036613,240.085933,32.000000,257.747259,228.384022,237.623012,216.129168,32.000000,206.897899,68.314079,66.620598,119.063749,81.860000,46.578144,10.918124,52.884678,29.911720,76.799397,59.612803,46.776873
51.638731,82.120941,213.507004,200.655218,86.171997,90.130086,28.918935,14.183563,213.798060,1.588314,79.116185,52.499119,198.275522,215.422238,195.559095,214.281696,106.731282,212.933801,-0.000606,-1.654253,32.000000,-235.827584,214.061617,-0.024272,34.054794,0.660044,388928.867252,0.921701,40.189146,23.018579,4.136942,0.067268,0.047128,240.235630,32.000000,257.726748,228.969868,237.746000,215.268143,32.000000,207.393525,68.328586,66.623886,119.023157,81.860000,46.606402,10.918124,52.871583,29.911720,76.959767,59.611180,46.822581
51.513864,82.082606,213.364845,200.661132,86.059762,90.132646,28.933071,14.181565,213.777266,1.588392,79.400363,52.352390,198.292861,215.290881,195.478960,214.345379,106.726615,212.949107,-0.000607,-1.654835,32.000000,-235.824828,214.003493,-0.024268,34.026995,0.661271,389009.272758,0.922284,40.216009,23.042719,4.137197,0.067029,0.037052,239.892252,32.000000,258.027898,229.337796,235.538049,214.857464,32.000000,207.710760,68.277357,66.619631,118.998925,81.860000,46.603186,10.918124,52.915804,29.911720,76.841085,59.614101,46.782008
51.515291,82.055854,213.307650,200.660287,85.958409,90.132614,28.935608,14.190270,213.738738,1.588360,79.551296,52.386272,198.246534,215.223080,195.463063,214.302094,106.782868,212.863295,-0.000608,-1.654241,32.000000,-235.815795,213.897334,-0.024251,33.991799,0.663362,389093.405035,0.920920,40.183107,23.103808,4.134629,0.072320,0.029412,239.183447,32.000000,258.588512,229.422443,233.119468,214.749687,32.000000,208.036618,68.306179,66.636845,118.960230,81.860000,46.611090,10.918124,52.943384,29.911720,76.841888,59.621772,46.781201
51.578062,82.055854,213.239768,200.660287,85.974117,90.135105,28.926413,14.181279,213.673525,1.588513,79.388975,52.409282,198.197573,215.311802,195.507484,214.189938,106.772775,212.798477,-0.000609,-1.652488,32.000000,-235.830850,213.956544,-0.024278,33.955240,0.664894,389137.245485,0.922830,40.270612,23.113762,4.141892,0.068906,0.029019,239.078199,32.000000,258.750396,228.789413,232.795914,215.563871,32.000000,207.116802,68.349029,66.659368,118.903161,81.860000,46.553948,10.918124,52.900888,29.911720,76.758876,59.622332,46.734540
51.534967,82.154863,213.254658,200.668735,85.851672,90.137652,28.908669,14.186702,213.757071,1.588513,79.458850,52.456289,198.178821,215.211682,195.526523,214.160483,106.802001,212.855320,-0.000611,-1.651906,32.000000,-235.821985,213.969146,-0.024337,34.018497,0.665398,389007.194682,0.922661,40.242420,23.027862,4.140667,0.068077,0.038332,239.434678,32.000000,258.385916,228.249131,234.975444,216.127546,32.000000,206.740681,68.310496,66.637838,118.804806,81.860000,46.544963,10.918124,52.934544,29.911720,77.069304,59.611603,46.697122
51.537560,82.163413,213.244818,200.661413,85.813786,90.135148,28.891196,14.187558,213.695167,1.588564,79.437966,52.400617,198.263059,215.222978,195.572795,214.178778,106.741046,212.911515,-0.000612,-1.650195,32.000000,-235.820310,213.965923,-0.024363,34.058361,0.665300,388999.240765,0.921762,40.179132,23.015551,4.134311,0.061953,0.026889,240.078978,32.000000,257.698049,228.241353,237.582126,216.081820,32.000000,207.263165,68.331767,66.627489,118.782720,81.860000,46.546707,10.918124,52.941871,29.911720,77.097541,59.619028,46.662346
51.548220,82.213883,213.407934,200.660005,85.820602,90.135116,28.917228,14.186417,213.674577,1.588613,79.379608,52.419293,198.273639,215.208134,195.509899,214.151560,106.754883,212.940900,-0.000610,-1.650772,32.000000,-235.824238,213.808965,-0.024352,34.136961,0.664755,389101.144938,0.923412,40.321586,23.005972,4.138058,0.067881,0.032538,240.174482,32.000000,257.538528,228.915745,237.893263,215.557615,32.000000,207.715584,68.323933,66.607558,118.731200,81.860000,46.579367,10.918124,52.937735,29.911720,77.099131,59.613088,46.886850
51.553417,82.213883,213.275258,200.660005,85.873575,90.135081,28.910170,14.185418,213.755296,1.588850,79.510901,52.494964,198.336638,215.233072,195.435893,214.300827,106.795935,212.806696,-0.000610,-1.651355,32.000000,-235.823925,213.914345,-0.024341,34.203181,0.663921,389204.435169,0.923913,40.327520,23.086344,4.137658,0.064037,0.040620,240.059722,32.000000,257.834957,229.235717,235.918944,215.197878,32.000000,207.959767,68.323783,66.621989,118.654713,81.860000,46.556720,10.918124,52.946490,29.911720,77.258850,59.629945,46.775479
51.583838,82.163413,213.349918,200.636070,85.894808,90.135104,28.941892,14.187416,213.778378,1.588848,79.438271,52.452942,198.222695,215.253503,195.447523,214.254258,106.806573,212.843791,-0.000610,-1.651677,32.000000,-235.819960,213.908185,-0.024326,34.306958,0.662723,389234.285982,0.922987,40.367241,23.082659,4.139967,0.067089,0.032873,239.262490,32.000000,258.495370,229.393137,233.169480,215.112301,32.000000,207.781172,68.327507,66.646551,118.660897,81.860000,46.560777,10.918124,52.933168,29.911720,77.102965,59.614396,46.861759
51.624681,82.158724,213.215574,200.637760,85.983811,90.135138,28.916620,14.184133,213.760876,1.589124,79.298153,52.485720,198.179153,215.285783,195.482823,214.195889,106.788341,212.982038,-0.000610,-1.652006,32.000000,-235.823571,213.959072,-0.024334,34.335439,0.661092,389158.750533,0.923111,40.362001,22.995234,4.136976,0.073004,0.040739,239.087357,32.000000,258.559221,228.779458,232.630299,215.448007,32.000000,207.364428,68.329586,66.647384,118.615407,81.860000,46.530212,10.918124,52.923568,29.911720,77.089895,59.608741,46.781862
51.668760,82.090880,213.368531,200.659161,85.928817,90.138817,28.929786,14.185989,213.723833,1.588970,79.178268,52.521525,198.223289,215.252239,195.527452,214.288034,106.793056,212.946675,-0.000609,-1.652026,32.000000,-235.826305,213.963864,-0.024330,34.406931,0.658843,389065.256502,0.921398,40.280871,22.997415,4.135984,0.063497,0.024394,239.515774,32.000000,258.304184,228.492051,234.933301,216.225113,32.000000,206.809160,68.360202,66.653899,118.562333,81.860000,46.543552,10.918124,52.942842,29.911720,77.091439,59.616245,46.759411
51.614449,82.090880,213.324411,200.659161,85.741542,90.142545,28.921994,14.190555,213.724314,1.588776,79.268278,52.474437,198.269655,215.271161,195.542294,214.285592,106.730546,212.880231,-0.000609,-1.652045,32.000000,-235.820099,213.929598,-0.024322,34.407377,0.657559,389070.237495,0.921402,40.235038,23.063412,4.130109,0.068107,0.028293,240.185270,32.000000,257.547170,228.474678,237.367744,216.141474,32.000000,206.834318,68.363439,66.628814,118.541848,81.860000,46.564569,10.918124,52.940521,29.911720,76.880419,59.620425,46.769463
51.596602,82.078193,213.389314,200.658598,85.729242,90.147574,28.920633,14.185132,213.691107,1.588716,79.244041,52.371714,198.264275,215.301137,195.541264,214.192813,106.689788,212.927699,-0.000610,-1.652027,32.000000,-235.822244,213.927276,-0.024316,34.348080,0.655962,388973.613566,0.920016,40.122818,23.046481,4.129546,0.067245,0.031391,240.166202,32.000000,257.341246,229.074985,237.844042,215.361267,32.000000,207.867675,68.357689,66.611388,118.558553,81.860000,46.546947,10.918124,52.945838,29.911720,76.841596,59.612399,46.869389
51.450416,82.103014,213.400355,200.651276,85.660743,90.152691,28.917453,14.185846,213.717807,1.588637,79.617786,52.411412,198.278730,215.161235,195.444406,214.239813,106.705784,212.883684,-0.000612,-1.652437,32.000000,-235.826120,213.900742,-0.024307,34.320700,0.656470,389126.042790,0.921352,40.177498,23.086035,4.133037,0.068657,0.029135,240.080151,32.000000,257.546066,229.506715,236.375638,214.911547,32.000000,208.167415,68.361365,66.639651,118.536251,81.860000,46.591483,10.918124,53.031992,29.911720,76.919963,59.623227,46.679661
51.650656,82.178582,213.445104,200.643673,85.590540,90.153960,28.929563,14.186702,213.729287,1.588439,79.501075,52.455639,198.214585,215.125877,195.457585,214.166839,106.731454,212.932043,-0.000612,-1.651890,32.000000,-235.825591,213.973388,-0.024325,34.237747,0.657951,389213.348723,0.921764,40.182791,23.143192,4.135724,0.059596,0.022299,239.378148,32.000000,258.365942,229.448198,233.449688,214.962798,32.000000,208.018599,68.352722,66.655987,118.520751,81.860000,46.571022,10.918124,52.982872,29.911720,76.920965,59.610550,46.869022
51.658537,82.178582,213.319842,200.643673,85.563929,90.157742,28.886854,14.182421,213.733341,1.588340,79.328235,52.573349,198.162507,215.303809,195.491603,214.262953,106.761221,212.831450,-0.000612,-1.650194,32.000000,-235.825283,213.933212,-0.024327,34.166255,0.660150,389317.965581,0.924814,40.355050,23.111990,4.147690,0.063635,0.042627,239.068721,32.000000,258.550243,228.808782,232.264579,215.623129,32.000000,207.064524,68.340449,66.634523,118.484555,81.860000,46.560814,10.918124,52.938810,29.911720,77.158727,59.618340,46.882081
51.649476,82.171962,213.287452,200.643392,85.594733,90.160290,28.919726,14.189128,213.831736,1.588349,78.934072,52.558127,198.207158,215.340205,195.519280,214.294270,106.785091,212.942142,-0.000610,-1.650805,32.000000,-235.818248,213.999798,-0.024336,34.085741,0.659830,389257.505295,0.920724,40.228741,23.103028,4.132476,0.063203,0.044213,239.294718,32.000000,258.280803,228.248205,234.595100,215.965132,32.000000,206.947175,68.355854,66.667039,118.404434,81.860000,46.485864,10.918124,52.905433,29.911720,77.139747,59.602673,46.775185
51.727030,82.037652,213.310860,200.625933,85.615060,90.162798,28.922779,14.179710,213.908286,1.588533,78.836236,52.537175,198.281100,215.288863,195.537761,214.298379,106.743349,213.002917,-0.000610,-1.649072,32.000000,-235.825372,213.933111,-0.024349,34.042075,0.660879,389217.002627,0.921971,40.220809,23.038503,4.129421,0.066382,0.021094,240.034789,32.000000,257.629501,228.433480,236.985719,216.169501,32.000000,206.695820,68.383620,66.645705,118.391493,81.860000,46.554053,10.918124,52.906649,29.911720,76.721483,59.603981,46.847379
51.646366,81.921547,213.381167,200.602279,85.504156,90.164276,28.894238,14.187558,213.832291,1.588724,78.966134,52.526668,198.224138,215.330479,195.571606,214.289441,106.693067,213.031334,-0.000609,-1.647932,32.000000,-235.819654,213.989907,-0.024340,34.048998,0.662471,389185.761903,0.921110,40.223310,23.052881,4.129518,0.074091,0.036801,240.262209,32.000000,257.348182,228.884562,237.947892,215.350215,32.000000,207.129494,68.360759,66.605715,118.365013,81.860000,46.572073,10.918124,52.954363,29.911720,76.721849,59.617356,46.824561
51.577779,81.921547,213.457798,200.602279,85.492109,90.170633,28.913836,14.188700,213.845200,1.588894,79.246607,52.412642,198.239474,215.290023,195.467264,214.313562,106.765480,212.948733,-0.000608,-1.647964,32.000000,-235.815726,214.028412,-0.024351,34.115665,0.662322,389068.414782,0.919241,40.010972,23.115616,4.123779,0.072901,0.023299,239.938723,32.000000,257.433438,229.461441,236.278644,214.626795,32.000000,208.041442,68.346318,66.629572,118.314753,81.860000,46.604480,10.918124,52.990364,29.911720,76.358445,59.609931,46.856036
51.667119,81.926787,213.496281,200.585102,85.554619,90.173332,28.903358,14.180708,213.812040,1.588868,79.369232,52.550194,198.233557,215.259357,195.468243,214.317142,106.806802,212.909073,-0.000606,-1.647977,32.000000,-235.832732,213.938352,-0.024350,34.251096,0.663020,389070.071125,0.921463,39.976027,23.175712,4.131581,0.068749,0.024611,239.178605,32.000000,258.214046,229.354530,233.643577,214.830775,32.000000,208.046594,68.343695,66.674436,118.285641,81.860000,46.579960,10.918124,53.001244,29.911720,76.374082,59.615114,46.897782
51.621921,82.057509,213.464389,200.579752,85.505362,90.178360,28.877357,14.190127,213.760333,1.588794,79.423283,52.563999,198.169772,215.321302,195.500709,214.306351,106.795921,213.006152,-0.000604,-1.649150,32.000000,-235.815610,213.995902,-0.024319,34.305017,0.662680,389009.984280,0.922231,40.045111,23.074769,4.138561,0.067849,0.037194,239.010637,32.000000,258.495322,228.881161,232.398410,215.470809,32.000000,207.384151,68.380370,66.674941,118.266643,81.860000,46.602150,10.918124,52.983700,29.911720,76.782089,59.620916,46.840115
51.694213,82.089501,213.477206,200.590734,85.418141,90.184737,28.906191,14.184133,213.840634,1.588707,79.095225,52.543223,198.194350,215.401113,195.541005,214.245271,106.818618,213.050436,-0.000606,-1.650939,32.000000,-235.824226,213.999046,-0.024323,34.383144,0.659213,388906.862480,0.920875,39.960376,23.019743,4.132150,0.062867,0.040731,239.150122,32.000000,258.350103,228.263348,234.401592,216.056888,32.000000,206.521033,68.407282,66.664416,118.246241,81.860000,46.590776,10.918124,52.960213,29.911720,76.782648,59.618871,46.850827
51.659602,82.089501,213.565966,200.590734,85.449647,90.191032,28.913701,14.185846,213.779913,1.588889,79.142145,52.544449,198.259284,215.456331,195.539898,214.246006,106.766955,212.917801,-0.000606,-1.652702,32.000000,-235.823825,214.010058,-0.024327,34.398198,0.658854,389127.211042,0.922924,40.136602,23.064161,4.135150,0.068064,0.026190,239.828666,32.000000,257.667235,228.229949,237.070764,215.961332,32.000000,206.797134,68.422646,66.645235,118.257676,81.860000,46.644144,10.918124,52.964714,29.911720,76.883441,59.613550,46.860658
51.574695,82.044823,213.360397,200.579470,85.378535,90.198605,28.857686,14.185846,213.734968,1.588553,79.436632,52.372427,198.217082,215.233827,195.571808,214.285772,106.711106,212.890704,-0.000606,-1.652703,32.000000,-235.822514,213.976447,-0.024303,34.322956,0.656715,389113.907035,0.920741,40.095829,23.056758,4.129615,0.062139,0.022054,240.101640,32.000000,257.380257,228.901130,237.781243,215.287258,32.000000,206.950136,68.437483,66.631775,118.265371,81.860000,46.597260,10.918124,53.017404,29.911720,76.744476,59.615842,46.755963
51.551929,82.079297,213.401815,200.574965,85.400416,90.198594,28.912321,14.184847,213.627408,1.588265,79.725011,52.416099,198.256400,215.270021,195.454399,214.298301,106.742067,212.986343,-0.000607,-1.653858,32.000000,-235.822857,213.980017,-0.024266,34.287288,0.657034,389246.461339,0.921235,40.130655,23.062607,4.134100,0.067388,0.028320,240.193310,32.000000,257.578326,229.566909,236.428116,214.856273,32.000000,207.585763,68.435139,66.651922,118.271986,81.860000,46.580174,10.918124,53.031901,29.911720,76.852698,59.621211,46.704532
51.519873,82.202300,213.056477,200.595521,85.577289,90.196056,28.879322,14.188557,213.691100,1.588371,79.864505,52.554307,198.239254,215.173897,195.435018,214.107578,106.769305,212.906637,-0.000608,-1.654437,32.000000,-235.820622,213.996127,-0.024278,34.163659,0.658918,389369.743452,0.924649,40.171494,23.109093,4.136920,0.074499,0.030744,239.245778,32.000000,258.196005,229.563175,233.872242,214.735544,32.000000,208.244702,68.417157,66.687226,118.287889,81.860000,46.559467,10.918124,53.061446,29.911720,76.853469,59.620277,46.701451
