OSU 80 Ton Compressor Load Stand
51.623267,82.202300,213.245388,200.595521,85.680424,90.195987,28.881899,14.188129,213.727445,1.588321,79.794582,52.434000,198.177226,215.169717,195.490353,214.172015,106.805229,212.973628,-0.000609,-1.656213,32.000000,-235.818100,213.901557,-0.024239,34.100401,0.660001,389371.002846,0.923421,40.228915,23.111173,4.139551,0.064313,0.032478,239.104338,32.000000,258.353601,229.172042,232.465091,215.359020,32.000000,207.716083,68.467480,66.683499,118.332405,81.860000,46.514705,10.918124,53.015298,29.911720,77.239623,59.614238,46.875992
51.555953,82.288624,213.193829,200.628186,85.803441,90.195983,28.917459,14.180708,213.703190,1.588141,79.652334,52.395554,198.194381,215.101287,195.472622,214.059636,106.749858,212.833492,-0.000609,-1.657382,32.000000,-235.827323,213.952384,-0.024238,34.012125,0.662171,389474.343503,0.925349,40.384243,23.056400,4.135423,0.071491,0.034047,239.326045,32.000000,258.302236,228.396378,234.254297,216.138081,32.000000,206.879875,68.421036,66.666951,118.289109,81.860000,46.510513,10.918124,53.039932,29.911720,77.511774,59.612763,46.811282
51.620855,82.254977,213.300335,200.636352,85.933234,90.193470,28.904989,14.186274,213.668223,1.588169,79.522095,52.450338,198.291143,215.167536,195.511080,214.133490,106.781407,212.878889,-0.000608,-1.657391,32.000000,-235.827986,213.941307,-0.024243,33.987656,0.662697,389355.695413,0.923257,40.280037,23.043619,4.130800,0.072428,0.039422,239.982508,32.000000,257.615675,228.251041,236.895842,216.377364,32.000000,206.586303,68.464968,66.692229,118.354445,81.860000,46.531292,10.918124,53.026859,29.911720,77.409379,59.618202,46.629404
51.614783,82.235395,213.260287,200.638323,85.886234,90.190929,28.903669,14.191839,213.625084,1.588508,79.717516,52.485467,198.235441,215.254175,195.514893,214.090814,106.706906,212.745047,-0.000607,-1.656260,32.000000,-235.813406,213.966125,-0.024281,34.007142,0.665182,389587.713387,0.923621,40.434186,23.050572,4.135193,0.067749,0.032674,240.269837,32.000000,257.181836,228.728124,237.966595,215.435048,32.000000,207.400333,68.472234,66.639939,118.367680,81.860000,46.545940,10.918124,53.097055,29.911720,77.411860,59.610403,46.855376
51.659644,82.235395,213.274171,200.638323,85.826863,90.190878,28.928578,14.185560,213.617334,1.588329,79.656478,52.515899,198.286106,215.188029,195.424874,214.132939,106.733620,212.860382,-0.000606,-1.656303,32.000000,-235.822963,213.813166,-0.024306,34.099352,0.665117,389447.535768,0.922658,40.335145,23.034709,4.132057,0.061904,0.035817,240.247139,32.000000,257.483385,229.459197,236.489579,214.884178,32.000000,207.679703,68.461691,66.664367,118.417236,81.860000,46.521281,10.918124,53.015142,29.911720,77.352989,59.612252,46.854862
51.595890,82.269594,213.203066,200.648460,85.831699,90.192179,28.903591,14.189699,213.661352,1.588226,79.796841,52.473743,198.221903,215.124307,195.420890,214.041572,106.718340,212.780615,-0.000607,-1.656273,32.000000,-235.818825,213.820568,-0.024334,34.241734,0.664654,389542.618862,0.922748,40.321678,23.062953,4.131768,0.060154,0.022356,239.660485,32.000000,258.110060,229.379851,233.680423,214.827802,32.000000,207.601018,68.448411,66.653558,118.419430,81.860000,46.515128,10.918124,53.060194,29.911720,77.462316,59.616943,46.700937
51.670077,82.269318,213.304899,200.648742,85.806931,90.195992,28.919836,14.187273,213.555797,1.588039,79.722019,52.535967,198.180214,215.117313,195.491530,214.082010,106.791250,212.797451,-0.000607,-1.657438,32.000000,-235.822398,213.886832,-0.024370,34.303575,0.662404,389473.448438,0.921085,40.276508,23.076102,4.128448,0.067208,0.033042,239.230774,32.000000,258.436054,229.141292,232.218077,215.228167,32.000000,207.244196,68.480880,66.694427,118.492213,81.860000,46.528664,10.918124,53.018829,29.911720,77.464076,59.619598,46.786924
51.695709,82.256632,213.248627,200.640576,85.903596,90.195969,28.930155,14.183991,213.628513,1.587936,79.478146,52.501822,198.221942,215.115173,195.504994,214.096981,106.764358,212.803310,-0.000607,-1.657679,32.000000,-235.825844,213.881265,-0.024355,34.384561,0.660249,389579.875337,0.923207,40.374908,23.063812,4.132171,0.067415,0.034253,239.279959,32.000000,258.274135,228.549640,234.111306,215.772786,32.000000,206.729896,68.475891,66.673598,118.477048,81.860000,46.501470,10.918124,53.011866,29.911720,77.466696,59.613324,46.873864
51.667510,82.256632,213.311020,200.640576,86.112322,90.198490,28.939474,14.192410,213.699039,1.587836,79.483107,52.472068,198.236440,215.183134,195.502795,214.091873,106.719482,212.920938,-0.000606,-1.659422,32.000000,-235.813327,213.811206,-0.024381,34.411416,0.658513,389429.800113,0.921290,40.299930,22.996722,4.128209,0.069217,0.020547,240.021832,32.000000,257.580339,228.471520,236.689999,215.904278,32.000000,206.682353,68.498736,66.662749,118.510108,81.860000,46.521333,10.918124,53.031024,29.911720,77.429567,59.615074,46.863520
51.563127,82.203679,213.365647,200.630720,86.202447,90.202284,28.913316,14.189128,213.630218,1.587859,79.537290,52.410471,198.209879,215.161907,195.526012,214.112060,106.655036,212.848442,-0.000606,-1.659412,32.000000,-235.819231,213.846592,-0.024346,34.378686,0.656539,389447.228027,0.920438,40.261453,23.025640,4.125074,0.066013,0.040233,240.304004,32.000000,257.310948,228.803702,237.818179,215.854556,32.000000,207.030182,68.519436,66.631837,118.552911,81.860000,46.517228,10.918124,53.063192,29.911720,77.266328,59.614268,46.879073
51.656613,82.210022,213.218305,200.623117,86.345182,90.206065,28.902025,14.186987,213.679724,1.587668,79.563132,52.577265,198.246430,215.225507,195.442579,214.173318,106.657195,212.938206,-0.000605,-1.658243,32.000000,-235.820225,213.911836,-0.024307,34.343123,0.656489,389552.162622,0.920712,40.289827,23.111165,4.128533,0.074576,0.024019,240.187929,32.000000,257.408570,229.296832,236.982961,214.799541,32.000000,207.939261,68.523482,66.670886,118.615128,81.860000,46.484753,10.918124,53.044286,29.911720,77.288142,59.613914,46.803798
51.629912,82.240911,213.184914,200.631283,86.495785,90.211054,28.908907,14.181137,213.660634,1.587344,79.581107,52.519922,198.266675,215.239884,195.430132,214.037899,106.703385,212.881260,-0.000605,-1.658243,32.000000,-235.824436,213.901743,-0.024322,34.210000,0.658289,389673.804956,0.923488,40.342010,23.150560,4.137950,0.065868,0.040301,239.577266,32.000000,258.144205,229.564905,233.973904,214.946864,32.000000,208.155459,68.502615,66.681217,118.651304,81.860000,46.433896,10.918124,53.037093,29.911720,77.290185,59.614297,46.873718
51.593611,82.240911,213.031356,200.631283,86.534604,90.218653,28.921382,14.188272,213.620373,1.587446,79.660010,52.470042,198.142789,215.227607,195.502397,214.053998,106.718373,212.809061,-0.000605,-1.658249,32.000000,-235.817465,213.964842,-0.024333,34.151385,0.657677,389643.095905,0.922089,40.254186,23.179417,4.127609,0.061581,0.017167,239.309174,32.000000,258.578703,229.084572,232.155863,215.391341,32.000000,207.387995,68.519065,66.689787,118.700263,81.860000,46.406894,10.918124,53.084203,29.911720,77.389007,59.606469,46.833072
51.643876,82.210298,213.076316,200.617203,86.498487,90.222428,28.899591,14.187986,213.663889,1.587457,79.334075,52.510041,198.163341,215.204484,195.498990,214.081745,106.659126,212.925492,-0.000605,-1.658828,32.000000,-235.823487,213.856872,-0.024209,34.039268,0.660547,389636.043014,0.922506,40.311956,23.113552,4.129097,0.066387,0.023374,239.292376,32.000000,258.466759,228.414692,233.751056,215.900435,32.000000,206.853877,68.504781,66.662142,118.690074,81.860000,46.499149,10.918124,53.070516,29.911720,77.295535,59.622578,46.686337
51.654135,82.203955,213.288308,200.606785,86.467912,90.226197,28.922212,14.189984,213.692363,1.587380,79.280394,52.525034,198.234862,215.232092,195.488111,214.119761,106.672762,212.725725,-0.000606,-1.659413,32.000000,-235.820670,213.892317,-0.024063,34.030037,0.661784,389661.809041,0.922890,40.348522,23.073613,4.129026,0.068012,0.035875,239.971954,32.000000,257.675331,228.570896,236.303434,215.854662,32.000000,206.765242,68.536001,66.663853,118.725132,81.860000,46.495314,10.918124,53.064450,29.911720,77.277748,59.620159,46.703285
51.687687,82.148244,213.235825,200.580597,86.440046,90.230049,28.933226,14.190983,213.635179,1.587405,79.229449,52.527007,198.203908,215.270447,195.517839,214.006023,106.617071,212.788592,-0.000607,-1.658240,32.000000,-235.821966,213.882711,-0.024080,33.989177,0.663493,389717.930881,0.922581,40.267283,23.173094,4.125878,0.066214,0.030784,240.356358,32.000000,257.312962,228.756639,237.857405,215.520719,32.000000,207.228506,68.544186,66.639978,118.781280,81.860000,46.476147,10.918124,53.055206,29.911720,77.279732,59.614179,46.869242
51.601951,82.148244,213.169661,200.580597,86.353517,90.232666,28.915716,14.186417,213.562949,1.587044,79.519490,52.417343,198.233356,215.166047,195.459308,214.052469,106.667888,212.799860,-0.000606,-1.658234,32.000000,-235.825221,213.923992,-0.024124,34.000742,0.664050,389694.489119,0.921685,40.250613,23.090416,4.129162,0.069647,0.030091,240.314614,32.000000,257.306635,229.332798,237.007818,214.899251,32.000000,207.781597,68.529288,66.634213,118.808665,81.860000,46.448797,10.918124,53.092377,29.911720,77.107169,59.615910,46.850387
51.654827,82.123147,213.223306,200.574402,86.339152,90.232691,28.917019,14.178711,213.567827,1.587166,79.717415,52.573862,198.232804,215.110382,195.399070,214.066276,106.686123,212.793623,-0.000607,-1.659996,32.000000,-235.826699,213.793101,-0.024144,34.106119,0.664299,389723.637330,0.920601,40.161137,23.167839,4.125467,0.071203,0.021205,239.653131,32.000000,257.910713,229.418859,234.119747,214.708145,32.000000,208.092685,68.563156,66.681903,118.798394,81.860000,46.472597,10.918124,53.110020,29.911720,77.030061,59.616854,46.850827
51.795941,82.223260,213.179144,200.572712,86.441637,90.232681,28.905458,14.187416,213.559045,1.587248,79.505419,52.694811,198.137164,215.187763,195.475285,214.160382,106.696316,212.742418,-0.000606,-1.661779,32.000000,-235.820288,213.886485,-0.024154,34.144828,0.664876,389695.690175,0.922845,40.247452,23.120917,4.131039,0.074715,0.037582,239.152754,32.000000,258.353355,229.182390,232.284792,215.180735,32.000000,207.660767,68.580790,66.660835,118.817485,81.860000,46.443876,10.918124,53.007940,29.911720,77.344274,59.615448,46.858971
51.657004,82.216917,213.079405,200.596366,86.656064,90.237742,28.914516,14.188985,213.697248,1.587268,79.328789,52.492684,198.173852,215.167964,195.565935,214.153477,106.719201,212.871806,-0.000606,-1.661622,32.000000,-235.818063,213.805823,-0.024122,34.264393,0.662324,389605.188245,0.921723,40.169109,23.100526,4.127849,0.063745,0.023428,239.292737,32.000000,258.389407,228.382811,233.497917,215.991119,32.000000,206.665085,68.577924,66.690873,118.833007,81.860000,46.525811,10.918124,53.001260,29.911720,77.346446,59.618576,46.668729
51.619376,82.216917,213.007847,200.596366,86.882978,90.245356,28.917681,14.185418,213.591859,1.587494,79.298979,52.585767,198.237544,215.137969,195.542112,214.094008,106.709995,212.787271,-0.000606,-1.661410,32.000000,-235.821139,213.873882,-0.024096,34.331925,0.660130,389626.319768,0.919591,40.127323,23.072633,4.115750,0.066079,0.022345,239.810034,32.000000,257.768424,228.289030,236.060256,216.208937,32.000000,206.309423,68.577730,66.649020,118.837269,81.860000,46.375719,10.918124,53.094171,29.911720,77.328744,59.612950,46.788098
51.780579,82.149072,213.316252,200.591579,87.075376,90.249186,28.919770,14.183134,213.649067,1.587513,79.185741,52.693129,198.193466,215.153630,195.548488,214.189185,106.686988,212.829389,-0.000606,-1.661398,32.000000,-235.826536,213.865888,-0.024111,34.422247,0.659124,389680.853982,0.922022,40.260687,23.094467,4.124889,0.055357,0.026164,240.164788,32.000000,257.192218,228.710827,237.791592,215.580896,32.000000,206.963280,68.556333,66.634656,118.880517,81.860000,46.412977,10.918124,53.034794,29.911720,77.118507,59.611337,46.883035
51.800411,82.133076,213.219769,200.587355,87.195040,90.252992,28.922537,14.185132,213.703201,1.587548,79.141464,52.563715,198.230901,215.273568,195.492873,214.259471,106.671225,212.832529,-0.000606,-1.660213,32.000000,-235.822572,213.927602,-0.024125,34.392586,0.658134,389748.898241,0.922728,40.298573,23.074460,4.126510,0.062160,0.033961,240.258740,32.000000,257.391776,229.508539,237.041706,214.842945,32.000000,207.846563,68.560144,66.643892,118.913641,81.860000,46.449952,10.918124,53.002784,29.911720,77.069944,59.615655,46.882228
51.727712,81.996009,213.456924,200.553846,87.294902,90.258143,28.906158,14.183277,213.730111,1.587628,79.258056,52.547240,198.245129,215.251159,195.470024,214.232517,106.740060,212.843733,-0.000606,-1.660202,32.000000,-235.826558,213.918731,-0.024127,34.350519,0.655265,389636.424199,0.919434,40.068568,23.112024,4.119619,0.066005,0.036451,239.497825,32.000000,257.899930,229.508841,234.641324,215.077113,32.000000,207.819165,68.576443,66.663977,118.917588,81.860000,46.493659,10.918124,53.054957,29.911720,77.071238,59.604040,46.865207
51.607117,81.996009,213.272580,200.553846,87.370781,90.260536,28.927636,14.188272,213.703562,1.587777,79.574373,52.440478,198.116067,215.201180,195.491975,214.105174,106.773577,212.845953,-0.000607,-1.660211,32.000000,-235.816482,213.960763,-0.024116,34.300847,0.655407,389650.289140,0.918967,40.032649,23.128872,4.116179,0.074965,0.022886,238.998661,32.000000,258.262170,229.212329,232.542964,215.194946,32.000000,207.936308,68.599851,66.661194,118.955379,81.860000,46.466175,10.918124,53.101268,29.911720,76.643087,59.613147,46.857210
51.688291,82.003179,213.445317,200.529911,87.465087,90.260623,28.944945,14.189128,213.610932,1.587652,79.392823,52.517030,198.105200,215.246733,195.503276,214.144330,106.759826,212.880110,-0.000609,-1.660773,32.000000,-235.821690,213.829624,-0.024123,34.187262,0.657303,389433.767902,0.920635,39.968643,23.063908,4.126549,0.067137,0.024563,238.776268,32.000000,258.356287,228.468365,233.396890,215.832486,32.000000,207.127484,68.565375,66.653717,118.951621,81.860000,46.508267,10.918124,53.065792,29.911720,76.665491,59.621083,46.684943
51.599043,82.150175,213.344085,200.541456,87.436456,90.263207,28.908063,14.186131,213.646507,1.587855,79.522913,52.491130,198.187992,215.236070,195.499695,214.103522,106.746807,212.832549,-0.000611,-1.662500,32.000000,-235.823704,213.803621,-0.024338,34.133368,0.659164,389453.436727,0.922308,40.090013,23.031158,4.132620,0.069805,0.040338,239.445618,32.000000,257.834184,228.220615,236.157027,216.110522,32.000000,206.461280,68.579989,66.678363,118.960362,81.860000,46.488911,10.918124,53.113831,29.911720,77.125122,59.622814,46.870123
51.726106,82.200645,213.446621,200.569615,87.528124,90.267082,28.922937,14.190555,213.590622,1.588074,79.439407,52.593666,198.223285,215.277686,195.530723,214.077632,106.720178,212.848726,-0.000613,-1.663236,32.000000,-235.818952,213.924377,-0.024344,34.039636,0.660873,389441.082024,0.920204,40.015463,23.056713,4.129471,0.069349,0.041984,239.817249,32.000000,257.395492,228.423678,237.670435,215.908802,32.000000,206.741661,68.573865,66.653895,118.994928,81.860000,46.467054,10.918124,53.085319,29.911720,77.126582,59.618182,46.812162
51.616493,82.200645,213.332119,200.569615,87.561455,90.269606,28.905421,14.185846,213.659950,1.588571,79.571315,52.432204,198.207837,215.169881,195.452273,214.122957,106.709338,212.843527,-0.000614,-1.661637,32.000000,-235.823661,213.922442,-0.024312,34.004178,0.662938,389696.626627,0.923462,40.252313,23.053297,4.134652,0.066110,0.026058,239.778288,32.000000,257.369340,229.249282,236.984855,214.906968,32.000000,207.461864,68.496729,66.620744,119.009353,81.860000,46.484103,10.918124,53.107982,29.911720,77.286172,59.620956,46.709595
51.683360,82.159276,213.340519,200.584821,87.503014,90.272172,28.916930,14.186131,213.657294,1.588867,79.531600,52.486419,198.226802,215.260702,195.347919,214.143778,106.711534,212.772313,-0.000614,-1.660452,32.000000,-235.822720,213.911306,-0.024274,33.981099,0.663728,389748.114126,0.920681,40.174893,23.085516,4.126478,0.068992,0.023415,239.212408,32.000000,257.969955,229.376342,234.538934,214.704795,32.000000,207.815519,68.468157,66.663348,119.021725,81.860000,46.460340,10.918124,53.105690,29.911720,77.158644,59.606882,46.844664
51.651115,82.167550,213.251338,200.595239,87.449022,90.272176,28.907383,14.186702,213.648385,1.589060,79.465833,52.467660,198.129212,215.179057,195.408718,214.170751,106.721314,212.856626,-0.000613,-1.661616,32.000000,-235.819854,213.903066,-0.024289,33.962898,0.665376,389838.050266,0.923386,40.285205,23.094558,4.133022,0.069625,0.032423,238.589153,32.000000,258.474462,229.390806,232.621257,215.206473,32.000000,207.447697,68.456539,66.661704,119.033339,81.860000,46.449902,10.918124,53.098145,29.911720,77.186062,59.613727,46.769169
51.650473,82.092534,213.408356,200.594395,87.340495,90.274053,28.952721,14.192125,213.620794,1.589348,79.413101,52.569570,198.159790,215.155769,195.435382,214.134125,106.767289,212.856825,-0.000613,-1.661027,32.000000,-235.812956,213.908652,-0.024290,34.041996,0.665067,389758.824003,0.921658,40.176523,23.067750,4.127838,0.066780,0.022364,238.637382,32.000000,258.440833,228.540133,232.999727,215.717078,32.000000,206.832579,68.465380,66.658898,119.078316,81.860000,46.468909,10.918124,53.125649,29.911720,77.187692,59.618369,46.852588
51.721027,82.092534,213.399870,200.594395,87.146982,90.279819,28.905839,14.188557,213.696657,1.589126,79.031483,52.608724,198.165904,215.245673,195.465533,214.214003,106.721425,212.807877,-0.000613,-1.660455,32.000000,-235.818327,213.889585,-0.024316,34.081886,0.665591,389770.917827,0.922605,40.217247,23.087110,4.128688,0.063554,0.034146,239.161558,32.000000,257.759777,228.376690,235.766540,215.943489,32.000000,206.923201,68.439128,66.638423,119.075056,81.860000,46.500001,10.918124,53.074133,29.911720,76.954291,59.620366,46.825735
51.634828,82.093086,213.478019,200.586792,87.014409,90.287464,28.896696,14.185560,213.678133,1.589343,79.138205,52.372304,198.226690,215.160624,195.492289,214.120716,106.728108,212.800962,-0.000612,-1.659269,32.000000,-235.821652,213.872393,-0.024297,34.133840,0.664278,389612.102039,0.921024,40.142880,23.041205,4.131779,0.064816,0.032350,239.699556,32.000000,257.325987,228.484383,237.729273,215.896913,32.000000,207.144878,68.449322,66.633641,119.147982,81.860000,46.412430,10.918124,53.104375,29.911720,76.956917,59.611888,46.728597
51.639641,81.996009,213.332205,200.567362,86.971570,90.292631,28.952855,14.189128,213.754594,1.589339,79.246901,52.621965,198.162164,215.231073,195.442130,214.190127,106.667917,212.802408,-0.000612,-1.658085,32.000000,-235.820215,213.934535,-0.024305,34.190173,0.662759,389675.603739,0.921212,40.071891,23.070150,4.125979,0.068628,0.021854,239.747074,32.000000,257.491299,229.089664,237.247797,215.182359,32.000000,207.709184,68.441079,66.624963,119.156098,81.860000,46.471627,10.918124,53.120672,29.911720,76.654299,59.611190,46.796022
51.675941,82.034619,213.277912,200.561730,86.698481,90.296342,28.912466,14.191269,213.692340,1.589021,79.346130,52.508125,198.214701,215.263392,195.368537,214.197646,106.767152,212.883230,-0.000613,-1.656322,32.000000,-235.814304,213.978444,-0.024303,34.254034,0.662913,389745.480707,0.923251,40.159181,23.061079,4.134380,0.054720,0.047396,239.257895,32.000000,257.892961,229.347003,234.846623,214.945458,32.000000,207.632330,68.403575,66.630290,119.160997,81.860000,46.371423,10.918124,53.105537,29.911720,76.654260,59.609134,46.782962
51.553437,82.034619,213.675800,200.561730,86.507575,90.304016,28.905819,14.189699,213.653834,1.588897,79.538653,52.516139,198.150957,215.194125,195.402868,214.162339,106.714441,212.772942,-0.000615,-1.656904,32.000000,-235.817349,213.967737,-0.024319,34.307613,0.661317,389754.766438,0.921203,40.057258,23.121768,4.131171,0.068760,0.030237,238.677740,32.000000,258.450449,229.247179,232.601319,214.910560,32.000000,207.654432,68.391241,66.638760,119.202394,81.860000,46.596425,10.918124,53.169626,29.911720,76.775191,59.615753,46.671150
51.633376,82.050615,213.271809,200.560604,86.402755,90.307847,28.906804,14.190698,213.578834,1.588668,79.531167,52.494072,198.120684,215.237700,195.443473,214.090813,106.713497,212.858826,-0.000616,-1.658626,32.000000,-235.816514,213.888462,-0.024306,34.361534,0.659669,389626.704526,0.921911,40.059330,23.050466,4.127219,0.060220,0.020142,238.667795,32.000000,258.386006,228.609093,233.059979,215.633132,32.000000,206.510964,68.371108,66.624835,119.181839,81.860000,46.428006,10.918124,53.160788,29.911720,76.825592,59.609360,46.772104
51.684364,82.133903,213.242141,200.560041,86.383686,90.311697,28.923878,14.185989,213.726939,1.588698,79.342919,52.590399,198.182808,215.117334,195.472297,214.143961,106.769586,212.842527,-0.000617,-1.658033,32.000000,-235.822863,213.881632,-0.024295,34.427519,0.658162,389810.938930,0.923070,40.118173,23.095688,4.130503,0.063455,0.036168,239.167193,32.000000,257.819040,228.398492,235.694745,215.747206,32.000000,206.016321,68.410687,66.652831,119.221090,81.860000,46.429812,10.918124,53.116708,29.911720,77.086496,59.613934,46.847599
51.622756,82.174720,213.283032,200.553564,86.327604,90.311713,28.913128,14.183848,213.684919,1.588619,79.345576,52.416237,198.218947,215.166252,195.463416,214.175883,106.691832,212.792394,-0.000617,-1.656288,32.000000,-235.825823,213.866112,-0.024270,34.360406,0.658162,389810.938930,0.923070,40.118173,23.095688,4.130503,0.067670,0.032100,239.584256,32.000000,257.203780,228.567498,237.769661,215.557837,32.000000,206.896833,68.393474,66.601837,119.235815,81.860000,46.423992,10.918124,53.070983,29.911720,77.087799,59.612065,46.623535
51.544155,82.174720,213.311543,200.553564,86.278363,90.311715,28.929143,14.186417,213.601520,1.588994,79.633198,52.437811,198.227999,215.158707,195.437922,214.100222,106.664348,212.820918,-0.000616,-1.654881,32.000000,-235.816862,213.835070,-0.024309,34.353430,0.656457,389800.474463,0.921764,40.150138,23.033965,4.125854,0.063923,0.041940,239.750586,32.000000,257.392070,229.161960,237.359610,214.931222,32.000000,207.748636,68.400104,66.615146,119.268743,81.860000,46.450530,10.918124,53.192259,29.911720,77.216986,59.620198,46.620307
51.652120,82.164516,213.285744,200.554409,86.161109,90.311721,28.918479,14.186559,213.556064,1.589318,79.868567,52.529081,198.285465,215.250363,195.353990,214.093845,106.685367,212.773557,-0.000617,-1.653136,32.000000,-235.820653,213.864418,-0.024351,34.311311,0.658561,390015.120725,0.923391,40.252973,23.094392,4.131570,0.064521,0.033052,239.344566,32.000000,257.891374,229.294512,235.429267,214.872293,32.000000,207.964241,68.394443,66.618222,119.300466,81.860000,46.407831,10.918124,53.155860,29.911720,77.186747,59.621860,46.587218
51.697310,82.288900,213.269653,200.574120,86.065276,90.311759,28.922540,14.187558,213.648751,1.589421,79.695938,52.598466,198.158446,215.148593,195.409651,214.111957,106.726805,212.951509,-0.000618,-1.653747,32.000000,-235.820801,213.741253,-0.024085,34.263318,0.659608,390106.840728,0.924406,40.332176,23.131734,4.138423,0.064085,0.030922,238.652181,32.000000,258.376842,229.229046,232.806565,215.151800,32.000000,207.547784,68.370303,66.634860,119.322902,81.860000,46.431176,10.918124,53.123850,29.911720,77.577250,59.622529,46.642537
51.697910,82.290555,213.249630,200.574965,85.982669,90.315579,28.925110,14.192125,213.678324,1.589450,79.530152,52.561286,198.141148,215.218573,195.487287,214.129725,106.694607,212.788427,-0.000617,-1.653792,32.000000,-235.815415,213.856115,-0.024095,34.155083,0.659180,389997.865021,0.922629,40.213203,23.094346,4.129274,0.062937,0.044040,238.606630,32.000000,258.590811,228.446000,232.777386,215.592605,32.000000,207.022609,68.391643,66.615000,119.299378,81.860000,46.459014,10.918124,53.115360,29.911720,77.580060,59.625637,46.727203
51.725160,82.290555,213.476124,200.574965,85.855421,90.319453,28.935730,14.191411,213.647538,1.589642,79.390223,52.649751,198.224988,215.224711,195.469838,214.166985,106.749732,212.895453,-0.000617,-1.653791,32.000000,-235.818915,213.903044,-0.024073,34.143884,0.659793,390050.414470,0.921903,40.292112,23.114402,4.125353,0.063394,0.023342,239.091888,32.000000,258.121065,228.202639,235.296578,215.994116,32.000000,206.288761,68.384598,66.632520,119.261151,81.860000,46.501847,10.918124,53.116759,29.911720,77.588055,59.618871,46.810108
51.691249,82.224915,213.344983,200.555254,85.678780,90.327026,28.894788,14.190841,213.534522,1.589940,79.441393,52.632449,198.224320,215.276340,195.518660,214.123551,106.700239,212.825994,-0.000617,-1.652605,32.000000,-235.817355,213.945384,-0.024075,34.060984,0.661867,390121.724921,0.921852,40.293162,23.090247,4.124918,0.062079,0.027413,239.885140,32.000000,257.488020,228.343415,237.316403,215.921651,32.000000,206.485898,68.370529,66.612172,119.259807,81.860000,46.452148,10.918124,53.130161,29.911720,77.386167,59.620031,46.868435
51.726172,82.192095,213.367844,200.537795,85.678062,90.329632,28.922188,14.188129,213.677597,1.590001,79.473523,52.666123,198.228408,215.291899,195.502381,214.125892,106.668359,212.820998,-0.000617,-1.650840,32.000000,-235.820558,213.912488,-0.024058,33.974044,0.662320,390029.895246,0.921027,40.265755,23.072109,4.127124,0.069800,0.012111,239.934112,32.000000,257.466662,229.062334,237.404881,214.929439,32.000000,207.409614,68.337379,66.599368,119.289966,81.860000,46.456192,10.918124,53.114403,29.911720,77.285633,59.615104,46.846205
51.717716,82.210298,213.280029,200.529348,85.589890,90.332235,28.943995,14.186131,213.633595,1.590137,79.493385,52.603699,198.226729,215.246510,195.418087,214.052673,106.689341,212.798595,-0.000615,-1.649081,32.000000,-235.820589,213.934964,-0.024068,34.008400,0.663950,390088.589375,0.922919,40.234224,23.097598,4.127294,0.068838,0.016967,239.598174,32.000000,257.738170,229.377237,235.281010,214.575503,32.000000,207.880478,68.337534,66.612022,119.252586,81.860000,46.427151,10.918124,53.115864,29.911720,77.344414,59.609439,46.863666
51.797717,82.210298,213.474732,200.529348,85.522858,90.334758,28.859240,14.191126,213.666211,1.590233,79.558808,52.618765,198.164530,215.212680,195.424487,214.129704,106.693547,212.875415,-0.000615,-1.649063,32.000000,-235.812152,213.908469,-0.024062,34.005044,0.665283,390096.351020,0.921322,40.166279,23.127752,4.124949,0.073225,0.044584,238.992632,32.000000,258.464645,229.186820,232.882808,214.821565,32.000000,207.735093,68.372285,66.632263,119.276357,81.860000,46.497878,10.918124,53.077505,29.911720,77.345778,59.612055,46.645178
51.838371,82.202851,213.520005,200.532163,85.494032,90.336018,28.942975,14.189556,213.693406,1.590845,79.377662,52.657804,198.098815,215.268205,195.441557,214.185177,106.691728,212.884293,-0.000618,-1.649064,32.000000,-235.819787,213.965637,-0.024056,34.175932,0.664554,390097.362467,0.920859,40.192985,23.099027,4.123926,0.066461,0.023505,238.882741,32.000000,258.458306,228.413809,232.766798,215.534327,32.000000,206.650924,68.372661,66.613059,119.209810,81.860000,46.515171,10.918124,53.053527,29.911720,77.325175,59.617051,46.845838
51.681719,82.196232,213.525250,200.526813,85.516972,90.339807,28.908150,14.185703,213.665201,1.591161,79.293370,52.548042,198.145225,215.302686,195.485189,214.163559,106.711680,212.878971,-0.000619,-1.647291,32.000000,-235.819706,214.000126,-0.024060,34.328358,0.664207,390057.995068,0.922042,40.112577,23.121369,4.121315,0.067531,0.015520,239.117234,32.000000,258.168053,227.991944,235.304716,215.768712,32.000000,206.733714,68.358065,66.627179,119.174552,81.860000,46.487636,10.918124,53.130223,29.911720,77.306431,59.610659,46.829991
51.732036,82.138867,213.325366,200.514987,85.414345,90.343619,28.908762,14.192125,213.726211,1.591464,79.297837,52.589875,198.179353,215.276809,195.494670,214.175359,106.659953,212.821565,-0.000618,-1.645550,32.000000,-235.818529,213.920726,-0.024091,34.408479,0.660541,390035.361283,0.918589,40.064306,23.126257,4.118957,0.063987,0.037412,239.838819,32.000000,257.530279,228.097469,237.341103,215.997533,32.000000,206.658584,68.342289,66.592206,119.183171,81.860000,46.437470,10.918124,53.113657,29.911720,77.128981,59.607236,46.803945
51.650891,82.129490,213.451897,200.529066,85.240108,90.342400,28.942035,14.180708,213.710055,1.591609,79.363558,52.600550,198.175976,215.218086,195.470175,214.160031,106.650512,212.819127,-0.000618,-1.644948,32.000000,-235.829618,213.891362,-0.024074,34.388075,0.659318,390096.526036,0.922743,40.215130,23.104465,4.131543,0.060562,0.031673,239.872530,32.000000,257.448790,228.678300,237.565661,215.251319,32.000000,207.109098,68.342161,66.594160,119.202113,81.860000,46.491143,10.918124,53.087455,29.911720,77.130332,59.610167,46.866528
51.615232,82.129490,213.419241,200.529066,85.115105,90.341126,28.880952,14.187273,213.666444,1.591741,79.662194,52.568130,198.196199,215.245857,195.365629,214.273672,106.692264,212.864706,-0.000618,-1.646698,32.000000,-235.820923,213.894174,-0.024120,34.354191,0.656735,390105.163855,0.921661,40.107154,23.136354,4.123661,0.067529,0.025641,239.492865,32.000000,257.661557,229.190042,235.549203,214.826258,32.000000,207.458017,68.329161,66.600715,119.175411,81.860000,46.474294,10.918124,53.170281,29.911720,77.102304,59.618094,46.751781
51.778651,82.184649,213.402764,200.531882,84.934499,90.341143,28.860375,14.191697,213.707641,1.591608,79.607241,52.656209,198.120364,215.318794,195.399844,214.171019,106.703445,212.811506,-0.000619,-1.646682,32.000000,-235.818138,214.032062,-0.024235,34.216321,0.658244,390150.184468,0.922136,40.179414,23.144953,4.132589,0.069503,0.036375,238.725534,32.000000,258.229900,229.265491,233.164072,214.664088,32.000000,207.720589,68.353280,66.608636,119.200570,81.860000,46.464187,10.918124,53.139527,29.911720,77.276203,59.624585,46.655963
51.740320,82.220227,213.346987,200.545961,84.771461,90.343672,28.906640,14.187558,213.677189,1.591699,79.464984,52.684233,198.094827,215.371097,195.468855,214.203388,106.692243,212.880173,-0.000620,-1.645481,32.000000,-235.820310,214.075729,-0.024370,34.115508,0.659199,390093.783777,0.924766,40.215321,23.118953,4.134811,0.070013,0.005095,238.632941,32.000000,258.474348,228.521093,232.523909,215.472670,32.000000,207.150226,68.351878,66.596398,119.160476,81.860000,46.444612,10.918124,53.111637,29.911720,77.389236,59.629256,46.622948
51.690159,82.149623,213.240888,200.548214,84.548707,90.344963,28.924664,14.186702,213.654269,1.591406,79.337075,52.510543,198.153042,215.233867,195.468646,214.237246,106.707799,212.788555,-0.000620,-1.644336,32.000000,-235.822969,213.936351,-0.024377,34.016950,0.660151,390047.801008,0.922382,40.106082,23.089385,4.121443,0.068912,0.032762,239.109960,32.000000,258.118744,227.986683,234.813625,216.196767,32.000000,206.568067,68.357044,66.619490,119.136184,81.860000,46.479822,10.918124,53.108560,29.911720,77.391378,59.608662,46.866234
51.719638,82.149623,213.211003,200.548214,84.280415,90.348792,28.940578,14.188415,213.677392,1.591350,79.464925,52.492926,198.193053,215.209969,195.461464,214.143942,106.693379,212.781289,-0.000619,-1.644335,32.000000,-235.824207,213.925826,-0.024366,34.012675,0.662478,390141.980427,0.921751,40.180185,23.124318,4.123418,0.076011,0.029121,239.726764,32.000000,257.502524,228.078239,237.165505,215.853409,32.000000,207.166207,68.344682,66.590021,119.150607,81.860000,46.390264,10.918124,53.123401,29.911720,77.172313,59.615074,46.837401
51.770494,82.183546,213.289371,200.553001,84.159007,90.348727,28.923157,14.190555,213.674139,1.591450,79.473416,52.591879,198.194049,215.232663,195.465011,214.212904,106.682973,212.839748,-0.000616,-1.644352,32.000000,-235.811412,213.980341,-0.024338,33.996599,0.664585,390064.463838,0.922001,40.160028,23.077099,4.125367,0.065869,0.028596,239.833871,32.000000,257.419561,228.661813,237.735929,215.384783,32.000000,207.496214,68.352059,66.566166,119.130135,81.860000,46.435042,10.918124,53.118162,29.911720,77.279941,59.611111,46.788685
51.647650,82.224088,213.278470,200.558351,84.097213,90.348735,28.903543,14.186417,213.702688,1.591486,79.675752,52.604796,198.225961,215.229667,195.402760,214.070234,106.723402,212.886704,-0.000615,-1.643182,32.000000,-235.820632,213.972939,-0.024388,33.995628,0.664316,390089.274425,0.920963,40.130377,23.089008,4.122438,0.067537,0.021263,239.614156,32.000000,257.650045,229.000547,235.750430,214.857964,32.000000,207.592143,68.337070,66.592808,119.100557,81.860000,46.413026,10.918124,53.157709,29.911720,77.408486,59.609419,46.582302
51.808554,82.231810,213.288453,200.556098,84.035615,90.351280,28.922183,14.185703,213.647550,1.591280,79.594021,52.612367,198.192752,215.283927,195.441511,214.180835,106.787588,212.855627,-0.000614,-1.642430,32.000000,-235.823148,213.979731,-0.024434,34.138954,0.664310,390119.480947,0.920612,40.113176,23.119619,4.119902,0.062801,0.025372,238.849098,32.000000,258.247749,229.207105,233.054111,214.833875,32.000000,207.495917,68.357225,66.593841,119.071266,81.860000,46.363698,10.918124,53.144065,29.911720,77.410666,59.614563,46.792500
51.874409,82.231810,213.264669,200.556098,83.947350,90.352533,28.913430,14.184419,213.739425,1.590876,79.425428,52.732911,198.164889,215.291451,195.467427,214.224206,106.759831,212.909355,-0.000612,-1.644019,32.000000,-235.820990,214.020052,-0.024449,34.207666,0.665707,390166.661293,0.923704,40.277275,23.095414,4.129490,0.064596,0.042150,238.670770,32.000000,258.454605,228.486727,232.623880,215.233804,32.000000,206.997479,68.366460,66.595180,119.050547,81.860000,46.403663,10.918124,53.043848,29.911720,77.437040,59.611622,46.755303
51.653620,82.204230,213.473617,200.553283,83.955474,90.356310,28.919104,14.184847,213.699484,1.590552,79.172220,52.482048,198.182727,215.272957,195.485316,214.295856,106.768460,212.848241,-0.000612,-1.643428,32.000000,-235.827610,213.996659,-0.024430,34.239819,0.661231,389986.328965,0.920043,40.123204,23.020491,4.116858,0.064811,0.026600,239.029895,32.000000,258.368036,228.197575,234.777548,215.697430,32.000000,206.425916,68.365695,66.597746,118.989977,81.860000,46.490288,10.918124,53.070188,29.911720,77.352975,59.612950,46.822727
51.693123,82.082882,213.425634,200.528503,83.911968,90.360151,28.933590,14.187273,213.691777,1.590631,79.465300,52.616049,198.243840,215.267716,195.526593,214.199191,106.737499,212.863727,-0.000611,-1.641693,32.000000,-235.822726,213.850121,-0.024434,34.292979,0.659154,390003.878280,0.919067,40.057098,23.066813,4.111173,0.067853,0.026263,239.770864,32.000000,257.537587,228.123695,237.162539,216.068329,32.000000,206.412245,68.363793,66.596673,118.990039,81.860000,46.459708,10.918124,53.136300,29.911720,76.975550,59.621880,46.653762
51.696718,82.182443,213.437138,200.515268,83.946458,90.360823,28.890861,14.189556,213.662190,1.590746,79.615108,52.488382,198.207675,215.247325,195.497600,214.177680,106.675724,212.868785,-0.000609,-1.643387,32.000000,-235.819623,213.877694,-0.024480,34.359200,0.661344,390094.812932,0.923124,40.251408,23.037067,4.132791,0.070353,0.025649,239.865659,32.000000,257.283006,228.699123,237.988319,215.146180,32.000000,207.504695,68.319028,66.575979,118.934961,81.860000,46.398444,10.918124,53.134492,29.911720,76.976357,59.608318,46.824195
51.670179,82.182443,213.188530,200.515268,84.014777,90.362702,28.855219,14.183277,213.640874,1.590886,79.876911,52.555200,198.237066,215.207768,195.380780,214.204485,106.694711,212.924048,-0.000607,-1.643965,32.000000,-235.829344,213.942552,-0.024486,34.380050,0.659609,389999.887855,0.921665,40.090304,23.073379,4.128705,0.064545,0.025028,239.695366,32.000000,257.607824,229.143891,236.253376,214.870734,32.000000,207.919138,68.271629,66.562647,118.862229,81.860000,46.372886,10.918124,53.144975,29.911720,77.289097,59.618969,46.709301
51.624748,82.257459,213.233304,200.536950,84.072698,90.358920,28.914858,14.186987,213.672042,1.590903,79.994652,52.423762,198.123298,215.209194,195.393688,214.178370,106.754821,212.776924,-0.000607,-1.645141,32.000000,-235.819569,213.910857,-0.024484,34.378345,0.658501,390224.380620,0.923188,40.186249,23.136903,4.128640,0.068678,0.033054,239.059579,32.000000,258.462546,229.135563,233.529237,214.920952,32.000000,207.820704,68.257687,66.598256,118.885047,81.860000,46.368493,10.918124,53.179849,29.911720,77.525663,59.624152,46.803358
51.715462,82.361987,213.196907,200.572994,84.107585,90.355011,28.932147,14.187844,213.684012,1.591109,79.890210,52.548721,198.101645,215.250995,195.429474,214.093174,106.753840,212.839158,-0.000605,-1.646307,32.000000,-235.821008,213.958703,-0.024502,34.421749,0.657855,390215.436412,0.924863,40.212952,23.137010,4.125949,0.073199,0.024185,238.760829,32.000000,258.591198,228.587081,232.409648,215.519738,32.000000,207.022292,68.229549,66.570896,118.864056,81.860000,46.365417,10.918124,53.136639,29.911720,77.854988,59.612714,46.855302
51.700912,82.369434,213.302059,200.592423,84.229956,90.357687,28.891668,14.181850,213.645168,1.591097,79.433654,52.469143,198.145916,215.230157,195.477148,214.162639,106.788544,212.873159,-0.000604,-1.647465,32.000000,-235.830279,213.990399,-0.024546,34.374595,0.658575,390206.821675,0.923965,40.333705,23.026057,4.130447,0.070188,0.035745,239.004838,32.000000,258.426396,228.159437,234.333388,215.822906,32.000000,206.598521,68.232876,66.610058,118.816257,81.860000,46.388311,10.918124,53.087028,29.911720,77.858509,59.616304,46.843417
51.658694,82.369434,213.238148,200.592423,84.271070,90.359084,28.931071,14.185560,213.692843,1.591100,79.560245,52.490559,198.207355,215.256053,195.491093,214.141251,106.724385,212.929106,-0.000603,-1.646289,32.000000,-235.820504,213.981873,-0.024556,34.363763,0.656845,390265.088787,0.921851,40.346940,23.048548,4.122498,0.059205,0.031734,239.615372,32.000000,257.807681,228.267012,236.785321,215.841576,32.000000,206.576998,68.189763,66.576445,118.787476,81.860000,46.377285,10.918124,53.163789,29.911720,77.885361,59.617051,46.816271
51.769904,82.288073,213.332804,200.577218,84.301540,90.361635,28.917320,14.188129,213.772227,1.591389,79.703258,52.624052,198.204051,215.281785,195.492873,214.172667,106.661558,212.882050,-0.000602,-1.644528,32.000000,-235.816788,213.943325,-0.024428,34.395366,0.658169,390234.421593,0.923468,40.369023,23.025593,4.125692,0.071398,0.023787,239.779648,32.000000,257.504451,228.741280,237.788493,215.358634,32.000000,206.812448,68.167263,66.545986,118.751766,81.860000,46.366319,10.918124,53.144506,29.911720,77.634305,59.613688,46.822654
51.797491,82.334407,213.262840,200.581160,84.236221,90.364157,28.926743,14.177426,213.669182,1.591133,79.492720,52.449775,198.224830,215.340411,195.448572,214.219332,106.684316,212.935011,-0.000600,-1.643951,32.000000,-235.830442,213.976675,-0.024284,34.354453,0.658699,390374.910064,0.923042,40.411503,23.109084,4.127827,0.070781,0.041183,239.628425,32.000000,257.593025,229.201525,236.205657,214.527421,32.000000,207.687457,68.129531,66.554846,118.708658,81.860000,46.387380,10.918124,53.088641,29.911720,77.781978,59.601060,46.748039
51.711281,82.222433,213.405163,200.569333,84.154649,90.370499,28.925536,14.191269,213.658182,1.591375,79.703199,52.600227,198.184615,215.290961,195.406054,214.244420,106.762930,212.912777,-0.000600,-1.643948,32.000000,-235.819058,213.979096,-0.024299,34.341865,0.656988,390335.545468,0.921174,40.218295,23.155651,4.120788,0.067490,0.029553,238.886950,32.000000,258.321450,229.323885,233.533843,214.664197,32.000000,207.862473,68.100075,66.579082,118.724224,81.860000,46.420503,10.918124,53.147948,29.911720,77.785231,59.615261,46.791619
51.719640,82.222433,213.329460,200.569333,84.067931,90.374346,28.914585,14.188843,213.707075,1.591109,79.551608,52.618268,198.126653,215.376949,195.452007,214.213799,106.727886,212.875091,-0.000601,-1.643921,32.000000,-235.816566,214.021376,-0.024269,34.344356,0.657414,390347.998350,0.920471,40.236913,23.151192,4.117243,0.066234,0.025204,238.785275,32.000000,258.699224,228.546481,232.512573,215.254555,32.000000,207.243408,68.121811,66.575443,118.703371,81.860000,46.403409,10.918124,53.136613,29.911720,77.437656,59.616992,46.816931
51.800746,82.249185,213.831212,200.555817,83.899834,90.379419,28.915635,14.184419,213.798589,1.591064,79.307295,52.559265,198.117944,215.273181,195.458921,214.174498,106.754307,212.946900,-0.000599,-1.644493,32.000000,-235.821974,214.048279,-0.024243,34.336383,0.658746,390155.808448,0.921988,40.211591,23.064895,4.126859,0.064349,0.033097,238.944186,32.000000,258.577988,228.008225,234.457689,215.936662,32.000000,206.327742,68.086877,66.572110,118.712570,81.860000,46.418131,10.918124,53.085166,29.911720,77.523551,59.609882,46.708494
51.821988,82.180788,213.435564,200.538077,83.739962,90.389618,28.929707,14.188843,213.768201,1.590745,79.178445,52.737335,198.192787,215.408759,195.463017,214.269049,106.729191,212.940877,-0.000598,-1.644818,32.000000,-235.816239,214.011913,-0.024247,34.362977,0.658471,390227.501546,0.922215,40.203185,23.086919,4.124728,0.064568,0.023448,239.715919,32.000000,257.824409,228.062801,236.598351,215.714529,32.000000,206.442072,68.084488,66.555134,118.712512,81.860000,46.443944,10.918124,53.081166,29.911720,77.312122,59.610521,46.734907
51.789004,82.076263,213.571885,200.522871,83.664124,90.397227,28.936967,14.190412,213.889080,1.590792,79.050101,52.678478,198.169452,215.390590,195.488015,214.337114,106.696632,213.098342,-0.000598,-1.645952,32.000000,-235.819095,214.036325,-0.024225,34.323113,0.658936,390191.669437,0.920727,40.148422,23.085308,4.127956,0.067723,0.031411,239.953048,32.000000,257.646398,228.567077,237.622608,215.194947,32.000000,206.975986,68.057327,66.527923,118.726705,81.860000,46.451519,10.918124,53.088807,29.911720,77.313881,59.615242,46.828523
51.798037,82.076263,213.393325,200.522871,83.635581,90.404849,28.935615,14.182135,213.763291,1.590580,79.133651,52.474626,198.221553,215.414123,195.396155,214.324762,106.681103,212.962574,-0.000598,-1.645940,32.000000,-235.827535,214.099511,-0.024243,34.291275,0.657292,390186.257276,0.919821,40.058691,23.108344,4.118629,0.061439,0.041706,239.887203,32.000000,257.711160,229.176504,236.421004,214.688805,32.000000,207.245516,68.041350,66.575665,118.747108,81.860000,46.431317,10.918124,53.083645,29.911720,76.988152,59.620513,46.874231
51.728766,81.977255,213.468903,200.493305,83.616272,90.407462,28.927819,14.188985,213.765892,1.590526,79.390951,52.480014,198.139643,215.367631,195.385697,214.313848,106.742487,212.994073,-0.000598,-1.645952,32.000000,-235.820522,214.041261,-0.024243,34.308872,0.658575,390172.837432,0.920069,39.987293,23.195286,4.123885,0.061441,0.028707,239.162241,32.000000,258.216349,229.298602,233.575177,214.515188,32.000000,207.710416,68.001117,66.550777,118.744093,81.860000,46.454186,10.918124,53.119916,29.911720,76.679013,59.615074,46.833219
51.714322,82.042341,213.325625,200.487673,83.529494,90.410007,28.932368,14.189556,213.777413,1.590492,79.426403,52.469864,198.048330,215.290716,195.456436,214.374884,106.744475,212.959384,-0.000597,-1.645940,32.000000,-235.818148,213.970205,-0.024269,34.311652,0.658756,390225.397840,0.920016,39.978221,23.163927,4.119718,0.057219,0.037340,238.849661,32.000000,258.539421,228.815721,232.137235,215.153303,32.000000,207.490990,67.992121,66.595929,118.789639,81.860000,46.401444,10.918124,53.129360,29.911720,76.882290,59.610904,46.802038
51.669926,82.133627,213.324470,200.493868,83.563838,90.408718,28.924054,14.182992,213.728355,1.590153,79.370321,52.506021,198.080802,215.264740,195.463160,214.299379,106.784399,212.908581,-0.000597,-1.645943,32.000000,-235.828318,213.997578,-0.024284,34.282987,0.659176,390053.416662,0.921406,39.948831,23.113424,4.126696,0.072180,0.042671,239.097199,32.000000,258.572312,227.966690,234.153943,215.809300,32.000000,206.647481,67.974019,66.591962,118.787037,81.860000,46.347770,10.918124,53.133694,29.911720,76.882702,59.611681,46.810035
51.685620,82.133627,213.360099,200.493868,83.592435,90.404942,28.937077,14.188129,213.747875,1.590045,79.528294,52.432538,198.151984,215.235457,195.420639,214.241770,106.786266,212.875030,-0.000596,-1.645977,32.000000,-235.821542,213.902209,-0.024228,34.316032,0.659095,390145.157895,0.921712,40.028440,23.099453,4.125078,0.064934,0.036488,239.809248,32.000000,257.724192,227.927605,236.608777,216.062073,32.000000,206.428272,67.994050,66.564114,118.815186,81.860000,46.411852,10.918124,53.144901,29.911720,77.169124,59.620710,46.679294
51.631361,82.215262,213.288973,200.499499,83.741161,90.401117,28.949547,14.192125,213.765436,1.589589,79.506249,52.702282,198.125325,215.282682,195.425200,214.256685,106.724572,212.924570,-0.000595,-1.645954,32.000000,-235.819513,214.012584,-0.024223,34.321303,0.660274,390202.264206,0.923027,40.164392,23.041978,4.128600,0.066728,0.030970,240.055724,32.000000,257.517637,228.306568,237.603687,215.486667,32.000000,207.192407,67.990112,66.555586,118.854798,81.860000,46.328213,10.918124,53.148443,29.911720,77.425930,59.616284,46.618693
51.705233,82.277592,213.201547,200.499781,83.839866,90.399825,28.934710,14.190270,213.756880,1.589381,79.657760,52.487796,198.199940,215.268103,195.307872,214.227450,106.764703,212.844523,-0.000594,-1.645954,32.000000,-235.819401,213.893418,-0.024460,34.321644,0.659514,390173.338337,0.922269,40.148599,23.028519,4.128036,0.069667,0.030869,239.960099,32.000000,257.636464,228.965800,236.347131,214.858558,32.000000,207.774475,67.963337,66.559598,118.892052,81.860000,46.345647,10.918124,53.143295,29.911720,77.622906,59.616510,46.851634
51.724288,82.288349,213.182859,200.512734,83.802435,90.399811,28.896580,14.182278,213.763924,1.589044,79.837354,52.669531,198.143048,215.256522,195.310133,214.216524,106.788133,212.882565,-0.000594,-1.647670,32.000000,-235.828540,213.939106,-0.024482,34.339740,0.659959,390390.251487,0.923067,40.284849,23.107329,4.130997,0.067667,0.046766,239.334883,32.000000,258.280940,229.092702,233.481253,214.962321,32.000000,207.543492,67.930566,66.538437,118.873564,81.860000,46.334564,10.918124,53.143171,29.911720,77.625607,59.613029,46.870049
51.817862,82.288349,213.240723,200.512734,83.792464,90.399817,28.931856,14.182849,213.799307,1.588981,79.587289,52.617472,198.067950,215.266881,195.362927,214.295651,106.788573,212.768214,-0.000594,-1.649400,32.000000,-235.824855,214.079177,-0.024465,34.383931,0.659061,390346.810689,0.922235,40.272832,23.039539,4.123404,0.067525,0.037251,238.932674,32.000000,258.604421,228.660714,232.156408,215.096599,32.000000,207.315116,67.948890,66.527210,118.891665,81.860000,46.354938,10.918124,53.087656,29.911720,77.662007,59.618025,46.848553
51.760613,82.304621,213.341979,200.535261,83.732849,90.403612,28.907807,14.185132,213.805023,1.588861,79.508379,52.559004,198.126587,215.289718,195.399171,214.241218,106.806996,212.801024,-0.000594,-1.649373,32.000000,-235.824211,214.031860,-0.024424,34.357390,0.658490,390309.201009,0.923107,40.264426,23.029255,4.121523,0.066238,0.013538,239.118159,32.000000,258.431969,227.996123,233.594139,215.880487,32.000000,206.833771,67.967851,66.549953,118.917701,81.860000,46.331104,10.918124,53.117272,29.911720,77.715742,59.610423,46.826029
51.757082,82.231810,213.439962,200.528784,83.700589,90.404852,28.921111,14.182421,213.772402,1.588983,79.461370,52.674710,198.124700,215.243941,195.415110,214.214060,106.792529,212.885973,-0.000593,-1.650534,32.000000,-235.824955,213.937780,-0.024440,34.367146,0.656766,390254.626935,0.920176,40.170394,22.989294,4.115197,0.072396,0.034222,239.871843,32.000000,257.809465,227.877036,236.146979,215.963474,32.000000,206.839629,67.969015,66.543619,118.945035,81.860000,46.426959,10.918124,53.113175,29.911720,77.491053,59.616658,46.742023
51.816301,82.239808,213.253218,200.521463,83.884448,90.403647,28.929624,14.187844,213.875561,1.589084,79.584421,52.631564,198.199106,215.404824,195.465352,214.303416,106.712985,212.967792,-0.000593,-1.651145,32.000000,-235.820680,214.005693,-0.024479,34.410131,0.658164,390290.799683,0.922122,40.244181,22.982213,4.121705,0.075372,0.031078,240.152659,32.000000,257.527205,228.268636,237.479035,215.825352,32.000000,207.074568,67.989418,66.521975,119.015699,81.860000,46.310792,10.918124,53.087881,29.911720,77.493308,59.613225,46.916344
