OSU 80 Ton Compressor Load Stand
51.808304,82.239808,213.345578,200.521463,84.117762,90.402372,28.917797,14.190698,213.869099,1.589401,79.608202,52.557910,198.217500,215.389244,195.368797,214.218425,106.733022,213.038718,-0.000593,-1.652887,32.000000,-235.820120,214.022905,-0.024480,34.379473,0.658115,390238.382036,0.921616,40.174918,23.026036,4.123879,0.064919,0.030782,240.158392,32.000000,257.549827,228.715275,236.545912,214.772751,32.000000,207.949728,67.976395,66.533096,119.018986,81.860000,46.384316,10.918124,53.086727,29.911720,77.520622,59.619136,46.687585
51.708702,82.231534,213.313686,200.524561,84.304143,90.402344,28.937932,14.184133,213.845864,1.589386,79.791602,52.550046,198.178142,215.376318,195.370446,214.238426,106.788399,212.967836,-0.000593,-1.652845,32.000000,-235.824882,214.145073,-0.024461,34.392664,0.656257,390347.392631,0.920208,40.123423,23.133847,4.115562,0.062034,0.034827,239.593285,32.000000,258.327227,228.994173,233.784706,215.100747,32.000000,207.913472,67.987431,66.537901,119.021038,81.860000,46.312438,10.918124,53.151888,29.911720,77.497059,59.610727,46.888318
51.727454,82.281178,213.346480,200.531600,84.352075,90.402354,28.920933,14.186559,213.796971,1.589369,79.799705,52.560594,198.111891,215.341388,195.352040,214.267743,106.792732,212.968140,-0.000593,-1.652831,32.000000,-235.818358,214.029372,-0.024468,34.395733,0.657118,390313.205571,0.920725,40.131453,23.138308,4.117980,0.073003,0.030169,239.265012,32.000000,258.694792,228.512955,232.096483,215.311093,32.000000,207.386737,68.003413,66.519329,119.054754,81.860000,46.381296,10.918124,53.127065,29.911720,77.654527,59.613461,46.837694
51.794199,82.321996,213.362061,200.545961,84.428530,90.402282,28.932825,14.188985,213.855782,1.589011,79.681878,52.755346,198.134084,215.323913,195.399775,214.319878,106.775920,212.934327,-0.000593,-1.652247,32.000000,-235.819046,214.014992,-0.024461,34.448814,0.657847,390262.575450,0.921988,40.223286,23.058449,4.125296,0.074652,0.030140,239.317821,32.000000,258.562700,227.984420,233.391344,215.833647,32.000000,206.634203,68.010966,66.526479,119.048368,81.860000,46.370600,10.918124,53.125705,29.911720,77.657262,59.621270,46.821333
51.846844,82.321996,213.442384,200.545961,84.382181,90.402200,28.918728,14.185703,213.867700,1.588685,79.467951,52.599372,198.194856,215.354724,195.449808,214.283674,106.759179,212.904763,-0.000594,-1.654006,32.000000,-235.824459,214.076321,-0.024458,34.446926,0.657750,390302.835395,0.922279,40.254071,23.054221,4.124434,0.062741,0.024496,239.945081,32.000000,257.882164,227.921457,236.013006,216.010849,32.000000,206.697583,68.022395,66.518762,119.063640,81.860000,46.412623,10.918124,53.068071,29.911720,77.787886,59.611770,46.866014
51.843215,82.298001,213.417632,200.551875,84.413733,90.406013,28.926177,14.185418,213.856301,1.588911,79.366655,52.566924,198.219032,215.413164,195.468232,214.312725,106.716385,213.021031,-0.000594,-1.652291,32.000000,-235.822778,214.132978,-0.024469,34.415324,0.656124,390342.062189,0.920702,40.227808,23.059352,4.119420,0.068016,0.037162,240.352741,32.000000,257.442213,228.273888,237.614410,215.614820,32.000000,207.281893,68.035966,66.497357,119.074400,81.860000,46.409789,10.918124,53.064532,29.911720,77.715918,59.613304,46.851854
51.808373,82.200369,213.466464,200.531882,84.362916,90.407324,28.926833,14.189128,213.823565,1.589170,79.578778,52.701559,198.218025,215.345262,195.402806,214.428727,106.696736,212.937898,-0.000594,-1.652905,32.000000,-235.819231,214.067346,-0.024474,34.425159,0.655773,390341.055869,0.920135,40.174946,23.065879,4.116786,0.087749,0.029721,240.475810,32.000000,257.488124,228.865575,236.579374,214.968473,32.000000,207.680685,68.035227,66.502033,119.086019,81.860000,46.419893,10.918124,53.080081,29.911720,77.413558,59.607954,46.799323
51.796893,82.226846,213.540636,200.508229,84.302293,90.407291,28.938195,14.190270,213.915414,1.589156,79.528215,52.625868,198.195698,215.389958,195.375317,214.332897,106.757551,213.108973,-0.000594,-1.653979,32.000000,-235.820057,214.164425,-0.024524,34.445536,0.656348,390406.639930,0.919953,40.154593,23.148835,4.116597,0.063426,0.025856,239.714273,32.000000,258.113928,228.958099,233.921568,214.741327,32.000000,208.026050,68.035837,66.525145,119.079305,81.860000,46.432220,10.918124,53.051340,29.911720,77.415507,59.608987,46.928156
51.772993,82.226846,213.534765,200.508229,84.213166,90.409793,28.903598,14.192268,213.968731,1.589111,79.557142,52.567926,198.127213,215.374338,195.429641,214.357223,106.781018,213.120602,-0.000596,-1.652843,32.000000,-235.816748,214.110296,-0.024512,34.436986,0.656480,390349.175051,0.920399,40.091945,23.139769,4.120308,0.069032,0.018515,239.261000,32.000000,258.626078,228.645085,232.220114,215.283143,32.000000,207.717429,68.069220,66.525255,119.144458,81.860000,46.444873,10.918124,53.092910,29.911720,77.500409,59.622991,46.828377
51.857314,82.180788,213.470705,200.507384,84.102226,90.413597,28.930428,14.193124,213.880187,1.588800,79.379125,52.686387,198.093067,215.508632,195.420508,214.462222,106.744070,213.154922,-0.000596,-1.651685,32.000000,-235.814580,214.155042,-0.024546,34.460406,0.656419,390284.596324,0.920317,40.129951,23.138037,4.122653,0.069375,0.027772,239.307634,32.000000,258.673777,227.854266,233.144525,215.862224,32.000000,206.625550,68.058783,66.508132,119.142538,81.860000,46.475773,10.918124,53.085748,29.911720,77.358461,59.608701,46.810328
51.849078,82.180236,213.479935,200.497247,84.038725,90.419895,28.857478,14.191411,213.926852,1.588538,79.289834,52.614664,198.165565,215.491912,195.494670,214.409334,106.754767,213.001396,-0.000596,-1.650511,32.000000,-235.816620,214.198525,-0.024556,34.459488,0.656844,390268.401904,0.921906,40.153965,23.118587,4.124443,0.077875,0.034719,239.802176,32.000000,257.872757,228.025339,235.581812,215.894643,32.000000,206.351304,68.090302,66.525127,119.176249,81.860000,46.428354,10.918124,53.044996,29.911720,77.358495,59.602132,46.996975
51.728349,82.119286,213.516567,200.488518,83.900886,90.429250,28.895265,14.188700,213.801726,1.588547,79.513662,52.492724,198.194521,215.423787,195.474945,214.404015,106.695214,213.041780,-0.000597,-1.649231,32.000000,-235.817857,214.109502,-0.024537,34.436462,0.655305,390248.054437,0.919362,40.023229,23.167382,4.116501,0.060124,0.024678,240.169227,32.000000,257.466611,228.270584,237.299910,215.477453,32.000000,206.951244,68.088970,66.463792,119.196767,81.860000,46.493562,10.918124,53.134896,29.911720,77.360249,59.606538,46.854642
51.713406,82.119286,213.533376,200.488518,83.805963,90.434294,28.960904,14.187558,213.926268,1.588537,79.636510,52.521795,198.187399,215.352011,195.437597,214.390161,106.741965,213.017785,-0.000598,-1.649130,32.000000,-235.821457,214.132345,-0.024536,34.397647,0.655476,390258.369584,0.921908,40.030943,23.103673,4.117333,0.069710,0.042154,240.093442,32.000000,257.513027,228.973393,236.725475,214.839064,32.000000,207.819990,68.109919,66.513531,119.245640,81.860000,46.447607,10.918124,53.115540,29.911720,77.171038,59.615664,46.779807
51.785994,82.210849,213.621029,200.492460,83.780577,90.431637,28.863809,14.189271,213.825668,1.588638,79.806495,52.566554,198.121889,215.454210,195.386816,214.288545,106.742485,213.117279,-0.000597,-1.650299,32.000000,-235.821220,214.096857,-0.024552,34.378030,0.657245,390396.741747,0.922993,40.091279,23.177172,4.127651,0.064923,0.038685,239.574919,32.000000,258.130080,229.022337,234.257158,215.049514,32.000000,207.818377,68.109698,66.500393,119.232025,81.860000,46.441077,10.918124,53.101181,29.911720,77.458780,59.618428,46.856403
51.755751,82.296622,213.363100,200.523153,83.838664,90.431567,28.897972,14.190270,213.881909,1.588522,79.833419,52.667289,198.076019,215.395668,195.388489,214.329474,106.736959,213.128562,-0.000596,-1.650310,32.000000,-235.818582,214.098182,-0.024552,34.365494,0.658223,390346.272726,0.921241,40.106307,23.122134,4.129169,0.063690,0.022349,238.987424,32.000000,258.645513,228.783745,232.336515,215.107008,32.000000,208.046773,68.133650,66.502308,119.289754,81.860000,46.383176,10.918124,53.095529,29.911720,77.729010,59.613068,46.848406
51.727661,82.293589,213.455708,200.542019,83.914680,90.437845,28.918865,14.188700,213.905509,1.588613,79.618395,52.560298,198.075100,215.405680,195.434151,214.327415,106.779963,212.976647,-0.000597,-1.650286,32.000000,-235.822282,214.104281,-0.024564,34.317737,0.658150,390402.906456,0.923112,40.124904,23.155971,4.125073,0.062180,0.025693,239.156713,32.000000,258.682986,228.079783,233.012013,216.024678,32.000000,206.856668,68.154638,66.518753,119.301574,81.860000,46.464129,10.918124,53.087606,29.911720,77.731896,59.612527,46.871076
51.704215,82.293589,213.310362,200.542019,84.114414,90.439087,28.907747,14.184990,213.780201,1.588507,79.503846,52.588263,198.152568,215.457596,195.461620,214.298280,106.777911,212.995138,-0.000596,-1.650259,32.000000,-235.824681,214.109381,-0.024524,34.280155,0.658297,390530.166206,0.922797,40.241068,23.165394,4.122500,0.074257,0.025317,239.811698,32.000000,258.107979,227.885116,235.782274,216.129898,32.000000,206.629234,68.146520,66.497702,119.309359,81.860000,46.366431,10.918124,53.115943,29.911720,77.725276,59.612989,46.853175
51.837845,82.277041,213.450046,200.541737,84.158795,90.442443,28.928213,14.193980,213.900492,1.588521,79.462161,52.720706,198.184233,215.353050,195.492649,214.407829,106.718922,213.015881,-0.000597,-1.650283,32.000000,-235.813068,214.068119,-0.024551,34.226050,0.659760,390492.656388,0.922731,40.266275,23.069928,4.126529,0.072063,0.028544,240.296866,32.000000,257.554521,228.200085,237.267135,215.943302,32.000000,206.885921,68.175740,66.476146,119.350049,81.860000,46.483728,10.918124,53.088587,29.911720,77.676339,59.617415,46.771884
51.810187,82.201748,213.485393,200.535824,84.330894,90.445809,28.919775,14.181993,213.899455,1.588198,79.598411,52.698810,198.156617,215.474337,195.403813,214.316634,106.698800,212.971246,-0.000599,-1.650270,32.000000,-235.828170,214.086805,-0.024609,34.176300,0.660425,390514.955397,0.923552,40.289855,23.078367,4.125589,0.066343,0.020180,240.405873,32.000000,257.440521,228.946897,236.957523,214.924896,32.000000,207.888000,68.121219,66.458601,119.381602,81.860000,46.434870,10.918124,53.055766,29.911720,77.443623,59.613904,46.845471
51.831847,82.213883,213.600446,200.529629,84.520776,90.445762,28.906959,14.187130,213.873703,1.588544,79.637993,52.538910,198.173903,215.434452,195.375658,214.403586,106.743016,213.041027,-0.000598,-1.649228,32.000000,-235.824016,214.157533,-0.024677,34.121041,0.660335,390537.701864,0.920316,40.139023,23.144520,4.117649,0.068793,0.037535,239.835604,32.000000,258.090691,229.256880,234.430535,214.929678,32.000000,207.801778,68.089462,66.494285,119.398929,81.860000,46.465054,10.918124,53.090993,29.911720,77.445585,59.610521,46.782302
51.828436,82.213883,213.368999,200.529629,84.686192,90.445776,28.879731,14.186702,213.888638,1.588360,79.704312,52.705955,198.122013,215.339084,195.428065,214.494426,106.785893,212.952612,-0.000598,-1.648185,32.000000,-235.819691,214.037509,-0.024682,34.145064,0.661560,390512.707106,0.920983,40.091501,23.149225,4.120529,0.062067,0.047562,239.244273,32.000000,258.637183,228.928579,232.426312,215.307878,32.000000,207.681512,68.110256,66.503035,119.475753,81.860000,46.385945,10.918124,53.050208,29.911720,77.485568,59.617120,46.850680
51.790146,82.202851,213.486693,200.524279,84.692145,90.445660,28.915290,14.184276,213.895855,1.588580,79.329237,52.611590,198.059330,215.404682,195.435441,214.357054,106.792824,213.004545,-0.000598,-1.648202,32.000000,-235.822936,214.107199,-0.024604,34.063344,0.662674,390440.022319,0.921001,40.081887,23.129112,4.121027,0.068800,0.020901,239.244423,32.000000,258.575997,228.169904,232.914768,215.838128,32.000000,207.284737,68.066283,66.504813,119.443356,81.860000,46.386783,10.918124,53.039468,29.911720,77.453120,59.608200,46.962272
51.832792,82.153760,213.452362,200.517803,84.795406,90.445590,28.911617,14.185846,213.909192,1.588276,79.127400,52.669201,198.110424,215.445565,195.432820,214.429031,106.776432,213.121036,-0.000599,-1.648190,32.000000,-235.820711,214.156248,-0.024650,34.044251,0.661738,390366.590002,0.921935,40.085312,23.055696,4.116833,0.061153,0.028840,239.772924,32.000000,258.089094,227.939326,235.427103,216.196799,32.000000,206.795018,68.032094,66.488895,119.450727,81.860000,46.414707,10.918124,53.042968,29.911720,77.301603,59.611642,46.751708
51.743282,82.057509,213.333237,200.491333,84.814166,90.446855,28.918094,14.187701,213.872313,1.588026,79.156879,52.534933,198.180782,215.382822,195.483730,214.328209,106.725648,212.975648,-0.000599,-1.648214,32.000000,-235.822134,214.122535,-0.024928,34.031506,0.663980,390363.334468,0.921514,40.112735,23.066703,4.122149,0.071504,0.030572,240.393095,32.000000,257.604991,227.935290,237.409663,216.094129,32.000000,206.933879,68.032882,66.475933,119.492833,81.860000,46.436241,10.918124,53.049173,29.911720,77.303099,59.614897,46.808567
51.722471,82.057509,213.456797,200.491333,84.837135,90.453239,28.935986,14.184133,213.818406,1.588051,79.446282,52.626067,198.138752,215.352175,195.453223,214.314211,106.731264,213.089777,-0.000600,-1.648214,32.000000,-235.823079,214.136752,-0.024947,34.038088,0.663730,390311.390142,0.920698,40.020815,23.123322,4.118095,0.062452,0.022215,240.308778,32.000000,257.466645,228.620940,236.998821,215.355956,32.000000,207.603956,68.010909,66.484338,119.527797,81.860000,46.418334,10.918124,53.090148,29.911720,77.003030,59.616412,46.830137
51.665190,82.090328,213.575907,200.480915,84.849292,90.457033,28.908967,14.189271,213.857702,1.587929,79.456919,52.568341,198.188615,215.431535,195.374764,214.276159,106.728523,212.961057,-0.000601,-1.648816,32.000000,-235.817286,214.056394,-0.024948,34.060984,0.664522,390338.401556,0.922016,40.014488,23.123899,4.122917,0.065793,0.028558,239.840354,32.000000,258.028374,229.108657,234.643478,214.850447,32.000000,208.014578,67.999436,66.479927,119.513716,81.860000,46.482601,10.918124,53.092641,29.911720,77.106309,59.619077,46.796535
51.676547,82.132800,213.291026,200.490207,84.724666,90.463354,28.912193,14.187416,213.736701,1.588033,79.621286,52.544719,198.099638,215.378458,195.364863,214.230137,106.741023,212.995278,-0.000602,-1.649424,32.000000,-235.819797,214.032838,-0.024979,34.079840,0.664940,390369.738562,0.921913,40.035413,23.157696,4.126964,0.065004,0.022742,239.355048,32.000000,258.643422,229.038498,232.217744,215.196011,32.000000,207.643395,68.028050,66.495677,119.514276,81.860000,46.355865,10.918124,53.117806,29.911720,77.239980,59.616835,46.754862
51.742295,82.179685,213.382453,200.496120,84.681427,90.469699,28.947137,14.184419,213.810030,1.588103,79.373064,52.548869,198.075761,215.297324,195.378767,214.269840,106.715084,212.961592,-0.000600,-1.650039,32.000000,-235.819515,214.017278,-0.024972,34.129250,0.665461,390459.255123,0.923997,40.125859,23.115984,4.133845,0.071262,0.035656,239.196966,32.000000,258.594705,228.204989,232.761989,215.875370,32.000000,206.720205,68.011498,66.472010,119.470643,81.860000,46.388167,10.918124,53.086873,29.911720,77.241272,59.609655,46.833292
51.733918,82.179685,213.390607,200.496120,84.674961,90.473502,28.905394,14.192696,213.727272,1.588160,79.200118,52.631705,198.177771,215.444911,195.387180,214.324240,106.716532,212.969706,-0.000600,-1.650661,32.000000,-235.816483,214.068956,-0.024987,34.177113,0.664457,390509.445810,0.923834,40.156901,23.115304,4.127424,0.075999,0.027149,239.689363,32.000000,257.872438,228.072397,235.509446,215.972915,32.000000,206.843744,68.020281,66.488726,119.461086,81.860000,46.388803,10.918124,53.092662,29.911720,77.389459,59.605722,46.751047
51.691413,82.125905,213.335024,200.496684,84.721161,90.481129,28.906248,14.190841,213.780332,1.587926,79.351276,52.623352,198.168526,215.280419,195.449967,214.166089,106.700579,212.915124,-0.000601,-1.650688,32.000000,-235.816208,213.995147,-0.024974,34.251359,0.663120,390599.660869,0.921616,40.137658,23.129606,4.123946,0.066291,0.029109,240.357733,32.000000,257.308495,228.243754,237.423816,216.043163,32.000000,207.126281,68.044205,66.484360,119.493608,81.860000,46.408253,10.918124,53.119227,29.911720,77.222884,59.612950,46.841656
51.776524,82.097774,213.346146,200.471622,84.773896,90.483645,28.921526,14.187701,213.695637,1.587781,79.492141,52.581553,198.136656,215.384127,195.402354,214.261714,106.684546,212.986749,-0.000601,-1.649538,32.000000,-235.817872,213.994782,-0.024961,34.293609,0.662327,390618.144287,0.923148,40.146078,23.130962,4.124772,0.072971,0.043216,240.286216,32.000000,257.451099,228.757355,237.392574,215.300897,32.000000,207.588112,68.014330,66.445263,119.492311,81.860000,46.372920,10.918124,53.070171,29.911720,77.136155,59.610216,46.822140
51.762173,82.190716,213.273967,200.474438,84.747919,90.484907,28.917798,14.189413,213.809631,1.587890,79.557884,52.763733,198.151761,215.377194,195.306498,214.208014,106.699406,212.926919,-0.000601,-1.649321,32.000000,-235.819438,214.143663,-0.024853,34.382987,0.661186,390638.022295,0.923901,40.135048,23.128059,4.127088,0.067239,0.042692,239.833981,32.000000,257.756795,229.062454,235.114723,215.257073,32.000000,207.807777,68.016670,66.473442,119.517953,81.860000,46.406605,10.918124,53.101553,29.911720,77.137106,59.612655,46.852955
51.747995,82.190716,213.350737,200.474438,84.598230,90.488715,28.928401,14.183563,213.803780,1.587471,79.478141,52.560196,198.100426,215.374279,195.360922,214.199718,106.719805,212.928088,-0.000601,-1.650479,32.000000,-235.824469,213.950343,-0.024833,34.421618,0.659454,390596.978283,0.921730,40.021346,23.168834,4.120519,0.066065,0.046461,239.110375,32.000000,258.323265,229.155821,232.560596,215.087346,32.000000,207.941362,68.033112,66.484081,119.501586,81.860000,46.372314,10.918124,53.083017,29.911720,77.429254,59.614711,46.741069
51.755325,82.202024,213.355510,200.487954,84.381064,90.491271,28.907975,14.187844,213.756742,1.587275,79.570243,52.634163,198.099476,215.373177,195.402551,214.284022,106.709882,213.020519,-0.000600,-1.651640,32.000000,-235.820188,213.894908,-0.024844,34.463239,0.657902,390693.267006,0.922347,40.128707,23.133306,4.120267,0.067834,0.025359,239.024193,32.000000,258.447814,228.514765,232.569389,215.943700,32.000000,206.675631,68.060305,66.472990,119.464335,81.860000,46.374659,10.918124,53.120569,29.911720,77.466501,59.609803,46.797782
51.763012,82.192647,213.342583,200.498655,84.273249,90.488740,28.915770,14.191269,213.746601,1.586857,79.352701,52.602339,198.102761,215.346260,195.424771,214.347912,106.729017,212.891882,-0.000600,-1.651661,32.000000,-235.815944,214.026413,-0.024846,34.434285,0.657510,390682.486496,0.922322,40.142958,23.113311,4.122879,0.074401,0.033587,239.260742,32.000000,258.093726,228.099668,235.230771,216.140509,32.000000,206.460178,68.055337,66.471346,119.443975,81.860000,46.364733,10.918124,53.078648,29.911720,77.439147,59.613088,46.788685
51.755526,82.206988,213.472552,200.496684,84.295906,90.487442,28.892280,14.188700,213.799765,1.586530,79.550518,52.681638,198.183909,215.370608,195.439920,214.266461,106.699773,212.918370,-0.000600,-1.652232,32.000000,-235.818676,214.013239,-0.024807,34.356604,0.656687,390721.623142,0.922883,40.146898,23.155162,4.122388,0.066006,0.044812,239.798584,32.000000,257.248341,228.378389,237.394278,215.940561,32.000000,206.923851,68.083879,66.461190,119.436709,81.860000,46.546146,10.918124,53.111703,29.911720,77.441021,59.607777,46.840115
51.763204,82.206988,213.326547,200.496684,84.236858,90.488812,28.926173,14.185560,213.705427,1.586444,79.621777,52.542539,198.190174,215.398952,195.405443,214.256151,106.669505,212.875726,-0.000600,-1.652800,32.000000,-235.823619,214.034246,-0.024800,34.282830,0.657097,390660.262353,0.922439,40.129796,23.091591,4.121526,0.069288,0.041977,239.878745,32.000000,257.327770,228.989118,237.471120,215.262237,32.000000,207.749643,68.074424,66.460884,119.446481,81.860000,46.359733,10.918124,53.078519,29.911720,77.487828,59.607541,46.785750
51.789363,82.255253,213.352922,200.501189,84.202897,90.491410,28.926603,14.185132,213.745041,1.586399,79.904836,52.632263,198.242004,215.375686,195.341694,214.315862,106.694936,212.926882,-0.000600,-1.651064,32.000000,-235.825030,214.090434,-0.024785,34.149864,0.658961,390726.432562,0.923352,40.151661,23.129985,4.124633,0.066148,0.028330,239.513432,32.000000,257.772082,229.191862,235.295855,215.175662,32.000000,207.864011,68.095152,66.456651,119.441746,81.860000,46.441806,10.918124,53.112807,29.911720,77.640902,59.622146,46.876139
51.745512,82.330822,213.300869,200.500907,84.160501,90.491430,28.937087,14.190127,213.791059,1.586096,79.948606,52.589664,198.139393,215.363552,195.358514,214.295432,106.708254,212.874743,-0.000602,-1.651652,32.000000,-235.823642,213.992639,-0.024797,34.135282,0.659983,390779.437048,0.922136,40.143943,23.145519,4.121201,0.070119,0.025398,238.804077,32.000000,258.362631,229.134653,232.871305,215.251479,32.000000,207.794590,68.099815,66.487574,119.460375,81.860000,46.346915,10.918124,53.088562,29.911720,77.879661,59.611485,46.853982
51.820632,82.356747,213.448478,200.508792,84.219356,90.491411,28.915012,14.195978,213.862775,1.586001,79.565126,52.641322,198.097472,215.370545,195.420558,214.358814,106.695738,212.970376,-0.000601,-1.652177,32.000000,-235.812218,214.045153,-0.024711,34.063265,0.662434,390790.075935,0.921752,40.165923,23.137764,4.119628,0.065843,0.021247,238.806367,32.000000,258.424196,228.425525,232.599527,215.625871,32.000000,206.976907,68.114154,66.476107,119.417818,81.860000,46.404560,10.918124,53.058324,29.911720,77.882879,59.616894,46.857430
51.794633,82.356747,213.359258,200.508792,84.150329,90.491407,28.920560,14.188272,213.880892,1.585617,79.426812,52.725881,198.132448,215.379641,195.403229,214.263752,106.707883,212.927410,-0.000601,-1.651693,32.000000,-235.818121,214.092595,-0.024650,34.037459,0.663208,390880.186793,0.922434,40.285560,23.106430,4.122113,0.064488,0.045661,239.070790,32.000000,258.271372,228.117618,235.157922,216.216153,32.000000,206.457571,68.132611,66.481683,119.397625,81.860000,46.370424,10.918124,53.055398,29.911720,77.967324,59.612311,46.871443
51.803109,82.213607,213.452773,200.511889,84.202872,90.492711,28.908488,14.189699,213.843421,1.585150,79.390094,52.740465,198.204847,215.410104,195.431806,214.257030,106.698692,212.943692,-0.000601,-1.653452,32.000000,-235.818005,214.083906,-0.024653,34.060984,0.664174,390891.662701,0.921745,40.236011,23.151987,4.118986,0.068066,0.036338,239.823546,32.000000,257.457472,228.195110,237.456946,215.999370,32.000000,206.506983,68.155700,66.489817,119.406215,81.860000,46.406236,10.918124,53.056559,29.911720,77.522787,59.615271,46.881421
51.781607,82.160379,213.377311,200.506257,84.231853,90.496508,28.916119,14.188129,213.876010,1.585024,79.426513,52.718753,198.189761,215.451274,195.425046,214.328311,106.672587,213.034517,-0.000602,-1.655229,32.000000,-235.819247,214.157063,-0.024661,34.069612,0.664755,390884.633630,0.922070,40.262124,23.124999,4.119331,0.066332,0.055662,239.979503,32.000000,257.317803,228.949945,237.698158,215.092463,32.000000,207.438741,68.144649,66.443742,119.411462,81.860000,46.372361,10.918124,53.062002,29.911720,77.358440,59.615153,46.849800
51.747928,82.150451,213.469068,200.507947,84.210189,90.496508,28.932735,14.192838,213.899514,1.585002,79.413408,52.582792,198.205001,215.468055,195.364631,214.247946,106.666159,212.958095,-0.000602,-1.655248,32.000000,-235.815357,214.084762,-0.024579,34.193451,0.664173,390733.124952,0.921984,40.110470,23.139815,4.120463,0.070979,0.018631,239.626447,32.000000,257.752291,229.263813,235.791597,214.817611,32.000000,207.893037,68.157125,66.476661,119.372947,81.860000,46.435037,10.918124,53.051526,29.911720,77.360000,59.608623,46.858751
51.772802,82.150451,213.465388,200.507947,84.268582,90.494795,28.941188,14.191126,213.886361,1.584783,79.540628,52.585952,198.068928,215.368955,195.350805,214.372379,106.686139,212.986419,-0.000601,-1.655249,32.000000,-235.821659,214.117639,-0.024427,34.251201,0.664006,390744.907272,0.922075,40.078842,23.197292,4.120716,0.069545,0.024817,238.844173,32.000000,258.480405,229.138305,233.352080,215.162221,32.000000,207.834292,68.153802,66.474582,119.367150,81.860000,46.406382,10.918124,53.061711,29.911720,77.330453,59.613432,46.850313
51.695262,82.133351,213.495951,200.506539,84.229876,90.491028,28.912404,14.188985,213.844505,1.584549,79.618784,52.659345,198.036819,215.373666,195.411046,214.331449,106.687269,212.953589,-0.000601,-1.653723,32.000000,-235.820030,214.013850,-0.024376,34.363999,0.662149,390761.694921,0.922174,40.102761,23.177323,4.125171,0.066657,0.021741,238.783834,32.000000,258.433486,228.462262,232.657272,215.596180,32.000000,206.941950,68.196019,66.484383,119.348253,81.860000,46.389304,10.918124,53.120334,29.911720,77.278398,59.610334,46.885823
51.810095,82.214986,213.385426,200.510481,84.355986,90.489777,28.926567,14.188129,213.820441,1.584360,79.537841,52.574833,198.077981,215.406903,195.480710,214.268335,106.725582,212.923186,-0.000599,-1.651957,32.000000,-235.821214,214.025557,-0.024353,34.427204,0.660743,390706.651782,0.921407,40.077760,23.167128,4.123118,0.069328,0.029139,239.061853,32.000000,258.369505,228.073555,234.822649,215.954792,32.000000,206.665562,68.218235,66.503310,119.353480,81.860000,46.376492,10.918124,53.044079,29.911720,77.534937,59.610560,46.849873
51.765802,82.266285,213.566073,200.519774,84.437797,90.490717,28.938444,14.184847,213.825331,1.584427,79.490264,52.454921,198.101665,215.338697,195.478624,214.302701,106.701409,212.881216,-0.000600,-1.653710,32.000000,-235.821874,213.998291,-0.024359,34.449732,0.659414,390710.791063,0.923748,40.138623,23.154658,4.129894,0.064551,0.032609,239.757999,32.000000,257.709433,228.128552,237.216142,215.984280,32.000000,206.439531,68.210860,66.486754,119.334342,81.860000,46.428176,10.918124,53.086613,29.911720,77.537028,59.618802,46.831972
51.644107,82.266285,213.413809,200.519774,84.383108,90.491711,28.868360,14.183563,213.852484,1.584561,79.679940,52.500094,198.194448,215.368243,195.437752,214.247797,106.655892,213.012157,-0.000601,-1.655466,32.000000,-235.823486,213.958175,-0.024383,34.439924,0.656868,390671.382168,0.921246,40.104833,23.105840,4.118607,0.066087,0.030744,239.971109,32.000000,257.576771,228.952764,237.579924,215.295166,32.000000,207.146778,68.221128,66.476209,119.373806,81.860000,46.390130,10.918124,53.121816,29.911720,77.699842,59.613678,46.847159
51.697246,82.239256,213.484592,200.516113,84.225530,90.487938,28.907923,14.190412,213.875024,1.584526,79.696728,52.541056,198.177529,215.439855,195.353454,214.309082,106.690982,212.968565,-0.000601,-1.657242,32.000000,-235.818111,214.133731,-0.024370,34.380286,0.657402,390801.483363,0.921847,40.200629,23.115512,4.125621,0.065309,0.028283,239.572298,32.000000,257.665865,229.330809,235.909173,214.660835,32.000000,207.601436,68.181779,66.486781,119.363688,81.860000,46.370860,10.918124,53.078229,29.911720,77.617838,59.611731,46.781421
51.713980,82.284212,213.386069,200.527940,84.188353,90.486627,28.932454,14.186559,213.880160,1.584198,79.736094,52.635477,198.107228,215.346771,195.355734,214.298057,106.697203,212.929126,-0.000599,-1.658990,32.000000,-235.821636,214.044709,-0.024334,34.322248,0.658570,390954.084244,0.926457,40.323038,23.206265,4.132394,0.063629,0.036488,239.015477,32.000000,258.328412,229.429561,233.169170,214.627775,32.000000,207.745231,68.188959,66.475225,119.365509,81.860000,46.375061,10.918124,53.094146,29.911720,77.760723,59.617730,46.661759
51.759224,82.307379,213.504029,200.537514,84.170142,90.487464,28.890593,14.192268,213.892242,1.584146,79.660371,52.686343,198.086146,215.342202,195.423757,214.349889,106.740602,212.937935,-0.000599,-1.660770,32.000000,-235.817731,214.109807,-0.024337,34.208531,0.659218,390815.270080,0.924059,40.242532,23.156118,4.129516,0.068143,0.032015,238.952436,32.000000,258.577676,228.787761,232.379279,215.424950,32.000000,206.879262,68.232996,66.511852,119.382423,81.860000,46.403857,10.918124,53.071284,29.911720,77.763487,59.614701,46.802478
51.829155,82.307379,213.498839,200.537514,84.193548,90.487446,28.915746,14.181422,213.847729,1.583804,79.265735,52.645609,198.095257,215.439836,195.484207,214.327471,106.718916,213.006588,-0.000599,-1.661350,32.000000,-235.826774,214.060619,-0.024334,34.135938,0.660010,390841.559572,0.923038,40.270655,23.136271,4.126274,0.058422,0.021343,239.132018,32.000000,258.302850,228.079507,234.899243,215.841469,32.000000,206.651814,68.238446,66.505230,119.304525,81.860000,46.417907,10.918124,53.033637,29.911720,77.838837,59.604227,47.010988
51.677574,82.267939,213.500336,200.530192,84.111492,90.484870,28.888909,14.185132,213.870725,1.583444,79.295552,52.519044,198.180015,215.445015,195.504794,214.292719,106.718185,213.035111,-0.000598,-1.660169,32.000000,-235.821260,214.063187,-0.024300,34.071579,0.662023,390773.197362,0.923560,40.248334,23.095916,4.124946,0.067087,0.024030,239.804287,32.000000,257.633997,228.157015,237.104010,215.849758,32.000000,206.919840,68.249496,66.502553,119.318714,81.860000,46.390122,10.918124,53.081704,29.911720,77.718387,59.611573,46.862052
51.714972,82.154863,213.371151,200.526532,84.032413,90.482398,28.919695,14.190698,213.948530,1.583092,79.533676,52.608753,198.189777,215.445360,195.510946,214.443335,106.673385,213.031372,-0.000598,-1.660175,32.000000,-235.817826,214.099916,-0.024355,34.073939,0.662658,390772.612250,0.921406,40.178086,23.141316,4.119281,0.072508,0.040342,240.214081,32.000000,257.591098,228.648664,237.842143,215.433324,32.000000,207.165319,68.274820,66.506263,119.341228,81.860000,46.365427,10.918124,53.096111,29.911720,77.367448,59.607551,46.865500
51.784658,82.206437,213.573751,200.538358,83.910209,90.478708,28.913956,14.186131,213.872377,1.582973,79.524289,52.603211,198.185674,215.453844,195.410756,214.355487,106.683712,213.056678,-0.000599,-1.660771,32.000000,-235.820917,214.078054,-0.024339,34.120018,0.665467,390800.604126,0.925082,40.291007,23.151900,4.131392,0.064545,0.040074,239.939223,32.000000,257.754434,229.270951,236.216730,214.768331,32.000000,207.556286,68.271365,66.505301,119.290200,81.860000,46.409581,10.918124,53.070192,29.911720,77.368954,59.612498,46.751488
51.718130,82.206437,213.445095,200.538358,83.795309,90.477438,28.943892,14.188415,213.845896,1.582899,79.655771,52.638470,198.159092,215.428232,195.383731,214.347991,106.744464,212.933919,-0.000598,-1.662513,32.000000,-235.822895,214.086211,-0.024320,34.230378,0.664518,390713.251874,0.923093,40.140309,23.195407,4.125907,0.072788,0.040106,239.168888,32.000000,258.353290,229.460325,233.344192,214.803423,32.000000,207.631549,68.292464,66.535611,119.290095,81.860000,46.394873,10.918124,53.090660,29.911720,77.532046,59.610718,46.787951
51.777509,82.180236,213.589519,200.527095,83.854271,90.473632,28.938578,14.188129,213.850350,1.582701,79.504368,52.651504,198.083783,215.466771,195.418840,214.399370,106.745806,213.050514,-0.000599,-1.664264,32.000000,-235.820722,214.156411,-0.024303,34.324923,0.663373,390701.773759,0.922007,40.121834,23.193821,4.124267,0.064218,0.033580,238.978398,32.000000,258.559089,228.816783,232.653766,215.176901,32.000000,207.384088,68.328000,66.539556,119.307900,81.860000,46.396703,10.918124,53.058633,29.911720,77.452050,59.606853,46.858017
51.812972,82.195957,213.522242,200.535824,83.905247,90.472350,28.925183,14.188843,213.881136,1.582220,79.359436,52.602349,198.126129,215.449214,195.417272,214.318594,106.788492,213.060532,-0.000599,-1.664843,32.000000,-235.816239,214.113724,-0.024273,34.336567,0.661660,390626.686808,0.922326,40.188706,23.090666,4.127085,0.060296,0.034482,239.267934,32.000000,258.418942,228.269890,234.554421,215.903798,32.000000,206.466817,68.327872,66.530677,119.254657,81.860000,46.421524,10.918124,53.044240,29.911720,77.502954,59.611367,46.871883
51.807152,82.166722,213.470251,200.549059,84.079151,90.472402,28.909367,14.189842,213.912371,1.581960,79.466241,52.649805,198.206781,215.467668,195.452670,214.352189,106.726486,213.010110,-0.000598,-1.665393,32.000000,-235.817534,214.197118,-0.024211,34.430273,0.659443,390546.350730,0.921250,40.102816,23.129598,4.125141,0.068380,0.028595,240.011891,32.000000,257.754038,228.160095,236.967372,215.988283,32.000000,206.908932,68.354591,66.509955,119.262547,81.860000,46.402473,10.918124,53.058108,29.911720,77.504860,59.611436,47.005926
51.751275,82.166722,213.518833,200.549059,84.149353,90.472458,28.913263,14.186417,213.956179,1.581139,79.422110,52.592289,198.175576,215.468484,195.431198,214.295470,106.704487,213.097447,-0.000599,-1.665946,32.000000,-235.825057,214.116682,-0.024170,34.449863,0.658707,390466.159669,0.921015,40.082914,23.090371,4.121019,0.064627,0.032635,240.154982,32.000000,257.420648,228.677417,237.959765,215.370538,32.000000,207.442637,68.369973,66.496622,119.233779,81.860000,46.422088,10.918124,53.068138,29.911720,77.415173,59.614199,46.835346
51.811979,82.163137,213.568789,200.547088,84.089395,90.474994,28.925011,14.186702,213.908251,1.580941,79.567721,52.555701,198.190530,215.398788,195.382872,214.386534,106.709806,213.082225,-0.000600,-1.664167,32.000000,-235.821002,214.108320,-0.024171,34.490855,0.656812,390541.139625,0.921566,40.059524,23.134964,4.120478,0.069238,0.031918,240.008764,32.000000,257.701316,229.240265,236.420824,214.989742,32.000000,207.536180,68.362994,66.521294,119.204493,81.860000,46.415663,10.918124,53.084412,29.911720,77.405573,59.611554,46.844591
51.791864,82.185476,213.507271,200.540329,84.101199,90.472471,28.933870,14.187273,213.925492,1.580740,79.541842,52.640739,198.169183,215.365266,195.426970,214.327129,106.741421,213.029253,-0.000599,-1.662397,32.000000,-235.821414,214.106117,-0.024205,34.481649,0.657148,390611.458222,0.922522,40.115666,23.187124,4.125866,0.066702,0.035371,239.282178,32.000000,258.330737,229.366243,233.374343,214.929891,32.000000,207.303876,68.362649,66.518865,119.184666,81.860000,46.418102,10.918124,53.046199,29.911720,77.477006,59.604964,47.015023
51.692545,82.130042,213.622247,200.538358,84.019576,90.473733,28.908530,14.187416,213.928577,1.580535,79.459131,52.643481,198.091682,215.462142,195.421666,214.294024,106.770059,213.004909,-0.000599,-1.661240,32.000000,-235.822091,214.045728,-0.024167,34.423795,0.655836,390575.322383,0.920993,40.051092,23.176548,4.121996,0.064424,0.030158,238.847320,32.000000,258.474410,228.924409,232.390443,215.193192,32.000000,206.863304,68.362410,66.521126,119.149736,81.860000,46.406634,10.918124,53.039097,29.911720,77.478811,59.618300,46.885750
51.674208,82.130042,213.467067,200.538358,83.998289,90.475086,28.925959,14.187273,213.892968,1.580074,79.316083,52.600942,198.119794,215.423991,195.435302,214.291763,106.745383,213.076266,-0.000597,-1.660288,32.000000,-235.821087,214.157675,-0.024194,34.372995,0.656112,390546.681402,0.921123,40.093634,23.126640,4.122409,0.067749,0.045477,238.978025,32.000000,258.417351,228.338615,234.373062,215.640938,32.000000,206.595201,68.375909,66.515071,119.116752,81.860000,46.403465,10.918124,53.104370,29.911720,77.306933,59.617366,46.840409
51.670835,82.130594,213.541881,200.521745,83.932331,90.475100,28.920415,14.183277,213.881618,1.579981,79.402307,52.529210,198.115501,215.382802,195.433544,214.268047,106.732093,212.955880,-0.000596,-1.659116,32.000000,-235.824591,214.102774,-0.024209,34.278345,0.658445,390492.042117,0.923740,40.138048,23.089595,4.132554,0.082849,0.034742,239.771356,32.000000,257.575379,228.413770,236.714798,215.943092,32.000000,206.361969,68.384710,66.495142,119.100105,81.860000,46.378321,10.918124,53.077746,29.911720,77.309924,59.614140,46.849653
51.761753,82.163964,213.424969,200.524279,83.899925,90.475099,28.912167,14.193124,213.937063,1.579604,79.480216,52.705230,198.190766,215.454637,195.467540,214.265507,106.692395,212.959197,-0.000596,-1.659147,32.000000,-235.812613,214.107073,-0.024280,34.273651,0.659283,390551.640353,0.923553,40.156498,23.138912,4.131018,0.072889,0.038301,240.008844,32.000000,257.325856,228.771248,237.942754,215.304941,32.000000,207.211347,68.423961,66.497814,119.166513,81.860000,46.385320,10.918124,53.066096,29.911720,77.415533,59.611426,46.841656
51.729062,82.163413,213.451938,200.534979,83.845444,90.475741,28.901597,14.184561,213.899409,1.579518,79.482107,52.573702,198.195278,215.503496,195.385815,214.343323,106.701003,212.966469,-0.000596,-1.660910,32.000000,-235.824945,214.066532,-0.024303,34.163108,0.661310,390575.679716,0.923797,40.160444,23.110624,4.132735,0.072445,0.033585,239.939738,32.000000,257.513815,229.343034,236.705211,214.823071,32.000000,207.844559,68.371345,66.507580,119.149496,81.860000,46.371058,10.918124,53.063586,29.911720,77.417128,59.619412,46.768729
51.743109,82.163413,213.332293,200.534979,83.774753,90.479554,28.926167,14.187986,213.915746,1.579488,79.515458,52.557148,198.138498,215.394363,195.349609,214.372336,106.753848,213.039924,-0.000595,-1.662678,32.000000,-235.821848,214.160836,-0.024301,34.131742,0.660220,390632.632666,0.922375,40.102378,23.151468,4.123218,0.070626,0.022064,239.214644,32.000000,258.384453,229.243550,233.887060,214.885788,32.000000,207.848651,68.397337,66.530297,119.196142,81.860000,46.351295,10.918124,53.071473,29.911720,77.416995,59.612478,46.798589
51.857159,82.139695,213.586704,200.530192,83.773118,90.482103,28.910971,14.185560,213.907436,1.579476,79.547069,52.673463,198.075090,215.465670,195.392652,214.363880,106.782321,213.007788,-0.000595,-1.663278,32.000000,-235.826405,214.120394,-0.024293,34.093688,0.662774,390637.990793,0.923350,40.134689,23.145371,4.126345,0.075053,0.026994,238.940482,32.000000,258.523740,228.832877,232.176193,215.351909,32.000000,207.174405,68.424054,66.528324,119.224629,81.860000,46.368747,10.918124,53.048863,29.911720,77.344349,59.620562,46.774011
51.762647,82.186855,213.477215,200.538922,83.887117,90.487110,28.905802,14.190412,213.817821,1.579420,79.308433,52.563797,198.113691,215.427783,195.431001,214.442072,106.771725,213.094587,-0.000594,-1.663865,32.000000,-235.820242,214.197852,-0.024319,34.059489,0.662995,390556.933198,0.922333,40.120567,23.117898,4.122912,0.073737,0.034030,239.019456,32.000000,258.518330,228.142979,233.878619,215.902034,32.000000,206.613814,68.419636,66.533062,119.176891,81.860000,46.403368,10.918124,53.058824,29.911720,77.493162,59.609695,46.887951
51.771176,82.177478,213.469836,200.532163,83.946735,90.492178,28.940961,14.186845,213.894665,1.579367,79.455932,52.608636,198.167744,215.416059,195.441176,214.377387,106.747447,213.066370,-0.000593,-1.663864,32.000000,-235.821679,214.191184,-0.024374,34.043596,0.663039,390427.132341,0.920589,39.982291,23.078326,4.118751,0.071111,0.034371,239.621670,32.000000,257.838388,228.235881,236.544100,215.996266,32.000000,206.714217,68.430427,66.514295,119.192182,81.860000,46.413398,10.918124,53.064098,29.911720,77.494979,59.603971,47.005926
51.732896,82.177478,213.453444,200.532163,83.966977,90.492141,28.918834,14.186559,213.922327,1.579295,79.425051,52.495456,198.204948,215.507288,195.461385,214.411490,106.709347,213.038497,-0.000592,-1.663875,32.000000,-235.822292,214.110135,-0.024231,34.030719,0.664608,390576.393785,0.922734,40.124371,23.118897,4.124156,0.073578,0.017932,239.894208,32.000000,257.392970,228.655450,237.870624,215.737180,32.000000,207.013086,68.405289,66.497850,119.168325,81.860000,46.396094,10.918124,53.069510,29.911720,77.467418,59.615340,46.862199
51.730850,82.201197,213.518528,200.536950,84.185984,90.492192,28.944979,14.185989,213.774826,1.579204,79.660288,52.640429,198.208214,215.519604,195.396605,214.367567,106.686027,212.982914,-0.000592,-1.663305,32.000000,-235.817781,214.142359,-0.024235,34.034967,0.664831,390624.082358,0.921479,40.106423,23.133432,4.123334,0.064991,0.022006,239.747959,32.000000,257.463234,229.283163,236.631660,214.904075,32.000000,207.957720,68.383671,66.509517,119.162585,81.860000,46.436317,10.918124,53.094118,29.911720,77.543379,59.609606,46.821260
51.757957,82.234292,213.530425,200.535261,84.493327,90.489656,28.923997,14.187558,213.883284,1.579130,79.651391,52.638426,198.173152,215.446462,195.371993,214.319755,106.738596,212.833976,-0.000591,-1.662746,32.000000,-235.821621,214.192714,-0.024229,34.061036,0.665458,390710.236475,0.922924,40.144899,23.161905,4.126068,0.066620,0.031613,239.161266,32.000000,258.086799,229.397372,233.857309,214.992157,32.000000,208.175842,68.406276,66.544671,119.162648,81.860000,46.424716,10.918124,53.059264,29.911720,77.648813,59.619805,46.821700
51.826270,82.214711,213.630606,200.526532,84.728384,90.482100,28.909203,14.183848,213.959494,1.579062,79.554094,52.631629,198.090154,215.404580,195.414675,214.313926,106.764917,212.954165,-0.000591,-1.662723,32.000000,-235.822217,214.163061,-0.024265,34.084482,0.665585,390778.547911,0.922184,40.170675,23.166028,4.127489,0.062893,0.012555,238.873631,32.000000,258.465429,228.872453,232.177952,215.401593,32.000000,207.716478,68.415952,66.519371,119.131318,81.860000,46.399594,10.918124,53.077448,29.911720,77.651092,59.615743,46.877092
51.840093,82.214711,213.494384,200.526532,84.859347,90.479605,28.930885,14.190983,213.871019,1.578633,79.289399,52.680348,198.112784,215.470114,195.464300,214.314053,106.771047,212.993949,-0.000590,-1.663726,32.000000,-235.816557,214.140501,-0.024278,34.061351,0.664844,390699.199650,0.922377,40.176520,23.062001,4.125557,0.061625,0.029612,238.927745,32.000000,258.549507,228.222311,233.488069,216.375485,32.000000,206.604220,68.444787,66.546604,119.080063,81.860000,46.410827,10.918124,53.016889,29.911720,77.592021,59.612419,46.887217
51.879785,82.152657,213.577046,200.515268,85.027165,90.479575,28.952862,14.186845,213.982921,1.578460,79.270978,52.750931,198.226669,215.483267,195.491540,214.388796,106.772161,213.155336,-0.000590,-1.664921,32.000000,-235.822990,214.190532,-0.024307,34.118497,0.663779,390561.954273,0.921409,40.088314,23.077208,4.122052,0.065900,0.036717,239.596149,32.000000,257.685652,228.111974,236.343784,216.115431,32.000000,206.541162,68.414378,66.536542,119.083125,81.860000,46.419391,10.918124,53.010650,29.911720,77.399890,59.619598,47.005852
51.768588,82.123423,213.468732,200.509918,85.236726,90.484622,28.942112,14.182421,213.911978,1.578039,79.245563,52.676984,198.221971,215.466446,195.517760,214.406374,106.694456,213.079250,-0.000590,-1.666106,32.000000,-235.828725,214.155108,-0.024293,34.118733,0.663765,390533.096364,0.920426,40.074436,23.084821,4.118326,0.068693,0.025013,240.083484,32.000000,257.348656,228.688203,237.962753,215.623778,32.000000,206.738912,68.337488,66.528648,119.098292,81.860000,46.405154,10.918124,53.039550,29.911720,77.309971,59.617690,46.843637
51.748601,82.110185,213.552657,200.500344,85.329534,90.490964,28.912941,14.191839,213.918128,1.577588,79.571038,52.652615,198.181312,215.482389,195.423850,214.404384,106.660140,212.937671,-0.000589,-1.666101,32.000000,-235.815864,214.149842,-0.024319,34.194448,0.662300,390438.428186,0.918826,39.972550,23.139435,4.116768,0.059360,0.023580,240.112450,32.000000,257.364509,229.395528,236.906581,214.975630,32.000000,207.250924,68.269278,66.503209,119.095047,81.860000,46.441811,10.918124,53.060146,29.911720,77.311172,59.609183,46.998956
51.797368,82.110185,213.404950,200.500344,85.273521,90.494785,28.915801,14.188843,213.843382,1.577237,79.639974,52.662289,198.171828,215.466343,195.373576,214.434472,106.695230,213.130726,-0.000590,-1.666112,32.000000,-235.819025,214.087292,-0.024353,34.204886,0.663241,390620.229198,0.921295,40.054968,23.190871,4.123518,0.068257,0.034977,239.241142,32.000000,257.893380,229.445627,234.352213,214.513841,32.000000,207.819533,68.258410,66.517735,119.079038,81.860000,46.378221,10.918124,53.028840,29.911720,77.270896,59.616510,46.849653
51.776698,82.215814,213.497512,200.511044,85.390349,90.494209,28.911962,14.192268,213.969548,1.576961,79.613407,52.704699,198.132596,215.445625,195.416843,214.400412,106.725773,212.988050,-0.000591,-1.666103,32.000000,-235.814289,214.137544,-0.024375,34.230928,0.662195,390700.338585,0.922646,40.061818,23.176286,4.126733,0.065740,0.029293,238.919746,32.000000,258.272117,229.106281,232.559108,214.979639,32.000000,207.580718,68.287051,66.549352,119.099757,81.860000,46.439841,10.918124,53.067329,29.911720,77.602572,59.611436,46.781568
51.790452,82.236499,213.413559,200.526532,85.557606,90.495514,28.912636,14.184419,213.874424,1.576508,79.434572,52.644707,198.125037,215.391285,195.446747,214.381969,106.736540,213.141810,-0.000593,-1.664945,32.000000,-235.826236,214.226937,-0.024384,34.237144,0.661167,390631.841913,0.921651,40.012815,23.207870,4.119996,0.057769,0.021142,239.093932,32.000000,258.340262,228.390084,233.842695,215.768724,32.000000,206.705633,68.265501,66.543590,119.039729,81.860000,46.381731,10.918124,53.029917,29.911720,77.669344,59.611022,46.854202
51.800079,82.203127,213.591657,200.520618,85.775333,90.501922,28.902586,14.186702,213.915278,1.576107,79.486798,52.642767,198.191422,215.452131,195.429987,214.404951,106.721494,213.062146,-0.000592,-1.663996,32.000000,-235.823788,214.184842,-0.024352,34.272680,0.661271,390710.711199,0.922403,40.139210,23.128057,4.123429,0.071048,0.048036,239.683926,32.000000,257.632407,228.287975,236.348623,216.024255,32.000000,206.344018,68.268805,66.526068,119.041368,81.860000,46.423554,10.918124,53.069616,29.911720,77.671645,59.614642,46.841803
51.832233,82.203127,213.540300,200.520618,85.972201,90.503205,28.913871,14.187844,213.910863,1.575722,79.414611,52.755341,198.195109,215.550985,195.486453,214.337153,106.690007,213.140827,-0.000593,-1.663989,32.000000,-235.823302,214.150578,-0.024360,34.269979,0.660868,390716.819199,0.922176,40.146075,23.170387,4.120712,0.070030,0.023414,239.975228,32.000000,257.171883,228.505868,237.773746,215.533763,32.000000,207.107354,68.285503,66.539468,119.075061,81.860000,46.430024,10.918124,53.006194,29.911720,77.569389,59.614720,46.862052
51.838153,82.206437,213.525288,200.534416,85.926786,90.504536,28.921692,14.182421,213.894163,1.575688,79.468756,52.706710,198.200494,215.425827,195.409971,214.374430,106.654954,213.119080,-0.000593,-1.664543,32.000000,-235.828561,214.158044,-0.024582,34.286606,0.660456,390724.510353,0.922301,40.103034,23.157926,4.123385,0.062411,0.030256,240.036460,32.000000,257.219544,229.302708,236.990555,214.818722,32.000000,207.383121,68.226393,66.545651,119.079331,81.860000,46.467524,10.918124,53.035207,29.911720,77.581724,59.611347,46.867041
51.915763,82.154312,213.480671,200.521182,85.905498,90.508372,28.924639,14.187844,213.896644,1.575689,79.402088,52.823402,198.184227,215.488671,195.395475,214.326233,106.709206,213.098711,-0.000592,-1.665137,32.000000,-235.824122,214.112399,-0.024622,34.292979,0.660057,390767.450205,0.921334,40.070744,23.216580,4.119836,0.066006,0.037809,239.343841,32.000000,257.848153,229.384866,234.493256,214.807846,32.000000,207.481598,68.207752,66.531973,119.083409,81.860000,46.407835,10.918124,52.959454,29.911720,77.420756,59.607049,46.798883
51.809617,82.081227,213.468126,200.496402,85.935550,90.510928,28.920862,14.188700,213.960751,1.575724,79.309365,52.768218,198.074276,215.571253,195.439511,214.468555,106.737235,213.115728,-0.000591,-1.665140,32.000000,-235.819824,214.117660,-0.024541,34.318078,0.659661,390834.288262,0.920992,40.068110,23.244125,4.119076,0.068961,0.024371,238.741990,32.000000,258.292796,229.362373,232.721476,214.984618,32.000000,207.766025,68.206920,66.536139,119.124019,81.860000,46.409281,10.918124,52.976366,29.911720,77.422258,59.606666,46.939675
51.814430,82.081227,213.383213,200.496402,86.096854,90.515977,28.933638,14.180138,213.956111,1.575728,79.075462,52.744386,198.088753,215.512937,195.463855,214.395616,106.739278,213.135570,-0.000589,-1.665120,32.000000,-235.833139,214.168651,-0.024358,34.284377,0.658540,390651.965421,0.919327,39.938118,23.182840,4.112059,0.060715,0.016218,238.870665,32.000000,258.282849,228.593558,233.725367,215.665670,32.000000,207.066698,68.203134,66.562760,119.140557,81.860000,46.373342,10.918124,52.997386,29.911720,77.194777,59.607639,46.796902
