OSU 80 Ton Compressor Load Stand
51.843682,82.019175,213.651436,200.494431,86.331358,90.519763,28.918007,14.189556,213.928429,1.575437,79.073483,52.710921,198.136580,215.577003,195.452864,214.422310,106.738142,213.088017,-0.000589,-1.663359,32.000000,-235.817328,214.162406,-0.024366,34.257810,0.659062,390588.388159,0.921353,39.971554,23.160686,4.120241,0.060444,0.033085,239.514000,32.000000,257.816184,228.457432,236.374729,215.983647,32.000000,206.557053,68.184753,66.574759,119.123345,81.860000,46.491482,10.918124,53.000298,29.911720,77.001351,59.611180,46.839308
51.767663,82.009798,213.616581,200.495557,86.372546,90.526087,28.917264,14.185560,213.920347,1.575429,79.072413,52.590945,198.177240,215.409065,195.500556,214.456288,106.657145,213.027540,-0.000589,-1.661629,32.000000,-235.823783,214.168363,-0.024425,34.266858,0.659509,390604.244920,0.920905,39.966721,23.165494,4.118220,0.068282,0.045315,240.022633,32.000000,257.297406,228.501435,237.933501,215.803383,32.000000,206.800713,68.197250,66.533533,119.138013,81.860000,46.461041,10.918124,53.016939,29.911720,76.972220,59.618104,46.755963
51.762431,82.015865,213.671248,200.484294,86.366555,90.529874,28.896146,14.186131,213.892970,1.575400,79.409668,52.658603,198.150794,215.422686,195.445648,214.464682,106.693535,213.101243,-0.000589,-1.662158,32.000000,-235.825834,214.140218,-0.024408,34.253352,0.660218,390532.453955,0.920738,39.875298,23.150212,4.121070,0.065912,0.024756,239.800796,32.000000,257.436917,229.278142,237.483427,214.722321,32.000000,207.664383,68.207279,66.529415,119.177057,81.860000,46.442114,10.918124,53.038456,29.911720,76.972316,59.609213,46.764987
51.766400,82.015865,213.448895,200.484294,86.287488,90.533654,28.894070,14.186559,213.918895,1.575399,79.441794,52.640026,198.187439,215.411696,195.367397,214.366019,106.695858,213.101998,-0.000589,-1.661724,32.000000,-235.821145,214.122046,-0.024347,34.242940,0.660813,390729.545390,0.922272,39.942272,23.210323,4.126448,0.067549,0.014016,239.365365,32.000000,257.983177,229.546341,234.806315,214.732803,32.000000,207.405713,68.208106,66.548577,119.183666,81.860000,46.403959,10.918124,53.011607,29.911720,76.991421,59.616166,46.770490
51.737682,82.067713,213.566122,200.502034,86.162201,90.536203,28.874963,14.191411,213.916065,1.575379,79.517048,52.630908,198.075029,215.480819,195.415155,214.324912,106.752616,213.094280,-0.000589,-1.660545,32.000000,-235.816293,214.056740,-0.024308,34.244094,0.661287,390694.162684,0.923100,39.953597,23.199386,4.127921,0.067407,0.050396,238.820385,32.000000,258.504461,229.349460,232.769184,214.808834,32.000000,207.251492,68.198635,66.573668,119.235742,81.860000,46.444050,10.918124,53.042170,29.911720,77.153852,59.611190,46.876285
51.657112,82.098326,213.605401,200.513860,86.103012,90.533686,28.922102,14.183848,213.798508,1.575427,79.426294,52.617497,198.058297,215.401317,195.422395,214.231947,106.712151,213.143524,-0.000589,-1.660563,32.000000,-235.827462,214.095187,-0.024341,34.233787,0.660981,390704.363540,0.923128,39.949608,23.197322,4.123310,0.063027,0.044209,238.748628,32.000000,258.454833,228.672528,233.636118,215.417067,32.000000,206.577058,68.176551,66.537793,119.209160,81.860000,46.461211,10.918124,53.069980,29.911720,77.250225,59.617887,46.758164
51.725142,82.116252,213.527138,200.528503,85.968294,90.529846,28.893816,14.185132,213.842123,1.575276,79.345223,52.431491,198.117946,215.420219,195.492767,214.313580,106.739618,213.029234,-0.000589,-1.661151,32.000000,-235.823883,214.153414,-0.024368,34.266543,0.661641,390694.915037,0.924437,40.030323,23.137900,4.127864,0.062436,0.033522,239.289698,32.000000,257.964291,228.508005,236.342093,215.614909,32.000000,206.633443,68.198330,66.538781,119.246071,81.860000,46.371545,10.918124,53.083650,29.911720,77.251182,59.617051,46.815611
51.749816,82.116252,213.504127,200.528503,85.835568,90.525974,28.937794,14.184990,213.817628,1.575131,79.475538,52.670294,198.169246,215.406048,195.479074,214.351248,106.667542,213.060271,-0.000588,-1.662903,32.000000,-235.823206,214.050970,-0.024341,34.282515,0.662829,390835.274714,0.924535,40.141988,23.195366,4.135063,0.060789,0.034411,239.914835,32.000000,257.484044,228.649352,237.903506,215.535886,32.000000,206.581895,68.197653,66.531853,119.260905,81.860000,46.422735,10.918124,53.028597,29.911720,77.308303,59.605899,46.808494
51.699177,82.149347,213.477153,200.534135,85.720440,90.523370,28.910770,14.194408,213.807107,1.575121,79.590819,52.659407,198.149728,215.368812,195.397996,214.301995,106.681045,213.032144,-0.000588,-1.664650,32.000000,-235.816902,214.039668,-0.024327,34.301765,0.661291,390752.497660,0.924121,40.091471,23.128436,4.128111,0.066665,0.041499,239.848633,32.000000,257.485535,229.206712,237.571070,214.810232,32.000000,207.502356,68.182356,66.533609,119.295025,81.860000,46.386814,10.918124,53.009644,29.911720,77.413017,59.609026,46.842243
51.730468,82.171411,213.328101,200.531037,85.679192,90.523299,28.898084,14.186131,213.815828,1.575027,79.715030,52.683780,198.186493,215.367386,195.359170,214.383845,106.719195,213.054066,-0.000589,-1.666429,32.000000,-235.822884,214.040528,-0.024295,34.338796,0.660641,390846.917030,0.922200,40.066665,23.211231,4.125698,0.059888,0.023861,239.370855,32.000000,258.002350,229.488613,235.063175,214.518384,32.000000,207.859726,68.197042,66.539158,119.312648,81.860000,46.356165,10.918124,53.037445,29.911720,77.483454,59.611308,46.739162
51.752671,82.247255,213.496689,200.548496,85.743464,90.520668,28.900832,14.180994,213.838802,1.575065,79.675218,52.607171,198.073489,215.398789,195.400873,214.313190,106.735211,212.954413,-0.000589,-1.666413,32.000000,-235.828349,214.038001,-0.024282,34.357574,0.660796,390878.812981,0.924090,40.150680,23.188015,4.129218,0.059323,0.026636,238.814161,32.000000,258.647116,229.399440,232.870797,214.870523,32.000000,207.350668,68.198117,66.548152,119.333157,81.860000,46.374955,10.918124,53.025344,29.911720,77.485121,59.612783,46.952294
51.769823,82.247255,213.363469,200.548496,85.789048,90.523738,28.928537,14.182278,213.760819,1.575070,79.662437,52.563785,198.147003,215.481311,195.435659,214.293939,106.767678,212.983448,-0.000589,-1.666415,32.000000,-235.829687,214.002248,-0.024271,34.368982,0.659458,390822.056048,0.923938,40.141274,23.157436,4.123839,0.065852,0.019645,238.671026,32.000000,258.683886,228.547732,233.272797,215.601467,32.000000,206.512189,68.195866,66.564228,119.340859,81.860000,46.368567,10.918124,53.015570,29.911720,77.724415,59.618556,46.637475
51.801589,82.248634,213.331838,200.553283,85.780555,90.526251,28.918117,14.184704,213.837936,1.574889,79.454232,52.575794,198.145586,215.517341,195.452435,214.203468,106.727888,213.019991,-0.000590,-1.665816,32.000000,-235.823819,214.042527,-0.024112,34.363396,0.659338,390858.475088,0.923564,40.194796,23.107000,4.125327,0.064466,0.042891,239.119948,32.000000,258.077467,228.482875,235.845022,215.546256,32.000000,206.279996,68.212123,66.532602,119.358894,81.860000,46.369502,10.918124,53.006493,29.911720,77.731136,59.610865,46.835787
51.801224,82.229879,213.492256,200.569333,85.811437,90.526184,28.905745,14.186274,213.925474,1.574742,79.492190,52.744188,198.203837,215.485796,195.465730,214.329390,106.697721,212.952184,-0.000590,-1.665236,32.000000,-235.823069,214.146397,-0.024097,34.456210,0.658664,390806.903250,0.922379,40.177560,23.084563,4.121387,0.062359,0.015612,239.805532,32.000000,257.560282,228.637265,237.959203,215.395702,32.000000,206.794332,68.223987,66.527408,119.380538,81.860000,46.414000,10.918124,52.996273,29.911720,77.674917,59.617454,46.810548
51.811410,82.195129,213.475017,200.565109,85.633855,90.521136,28.907977,14.191411,213.891877,1.574736,79.610641,52.724310,198.194500,215.376092,195.390857,214.314481,106.698411,213.083016,-0.000591,-1.666374,32.000000,-235.817276,214.075340,-0.024057,34.446821,0.658386,390870.648594,0.922126,40.147023,23.136975,4.118249,0.067592,0.027904,239.894035,32.000000,257.432660,229.377640,237.973018,214.845233,32.000000,207.505908,68.207465,66.533768,119.412607,81.860000,46.404948,10.918124,52.990922,29.911720,77.569248,59.602220,46.770930
51.754839,82.195129,213.429735,200.565109,85.600612,90.521104,28.912656,14.186702,213.801036,1.574695,79.705113,52.537508,198.218660,215.509714,195.344484,214.303415,106.688827,212.941022,-0.000590,-1.666388,32.000000,-235.825919,214.126757,-0.024051,34.446270,0.656933,390899.187019,0.922485,40.128636,23.143720,4.121375,0.071515,0.049330,239.304522,32.000000,257.938741,229.616006,235.431103,214.625593,32.000000,208.046709,68.196065,66.527346,119.400800,81.860000,46.387416,10.918124,53.018117,29.911720,77.570514,59.614996,46.866894
51.774462,82.221881,213.408722,200.554690,85.487157,90.523558,28.895388,14.188557,213.786384,1.574644,79.728164,52.575749,198.160395,215.448276,195.417792,214.396213,106.730031,212.989890,-0.000591,-1.665215,32.000000,-235.824228,214.111970,-0.024097,34.490330,0.656868,390832.057195,0.922088,40.083654,23.188216,4.120232,0.065629,0.031641,238.600341,32.000000,258.627839,229.549592,232.840550,214.781517,32.000000,208.079786,68.229092,66.559605,119.447722,81.860000,46.377607,10.918124,53.007799,29.911720,77.656862,59.604709,46.843197
51.767115,82.253322,213.424464,200.555535,85.289406,90.524752,28.911049,14.187701,213.888166,1.574638,79.428116,52.749351,198.106597,215.539424,195.442810,214.309304,106.724271,213.009766,-0.000592,-1.665192,32.000000,-235.823281,214.128082,-0.024080,34.493766,0.657387,390877.700580,0.923032,40.140491,23.148758,4.123860,0.068875,0.037604,238.637680,32.000000,258.762560,228.677120,233.093598,215.594701,32.000000,206.682235,68.224828,66.559499,119.457342,81.860000,46.377483,10.918124,52.973548,29.911720,77.757425,59.616402,46.871883
51.799206,82.162585,213.404977,200.553846,85.129186,90.528567,28.916055,14.191697,213.908833,1.574602,79.331690,52.522685,198.134461,215.484204,195.494045,214.276792,106.733171,213.054082,-0.000592,-1.665161,32.000000,-235.818630,214.151004,-0.024065,34.501896,0.656354,390838.671864,0.923289,40.147523,23.124435,4.121892,0.072196,0.044385,239.172955,32.000000,258.261130,228.389617,235.710521,215.807559,32.000000,206.065657,68.238877,66.557327,119.432770,81.860000,46.380254,10.918124,53.010194,29.911720,77.759068,59.609901,47.013409
51.827549,82.138040,213.469667,200.544553,85.003643,90.536052,28.933558,14.183848,213.890197,1.574458,79.351854,52.541638,198.170671,215.453355,195.450662,214.395578,106.665343,213.015544,-0.000592,-1.664631,32.000000,-235.826806,214.119661,-0.024027,34.501214,0.656466,390895.384456,0.923013,40.186347,23.137060,4.122781,0.062631,0.027757,239.772824,32.000000,257.463120,228.607082,237.848229,215.344443,32.000000,206.396152,68.208018,66.498906,119.405101,81.860000,46.453762,10.918124,52.993379,29.911720,77.477772,59.609537,46.844151
51.842272,82.138040,213.562635,200.544553,84.985915,90.539795,28.926504,14.191982,213.983645,1.574481,79.241992,52.784820,198.193210,215.445666,195.427413,214.456028,106.703302,213.098116,-0.000593,-1.663616,32.000000,-235.814738,214.193222,-0.024027,34.520805,0.655795,390772.069210,0.922069,40.063369,23.143466,4.119850,0.060651,0.024103,239.895190,32.000000,257.523169,229.261466,237.788918,214.596702,32.000000,207.345774,68.234263,66.537288,119.479423,81.860000,46.399940,10.918124,52.971435,29.911720,77.402002,59.615448,46.876652
51.800413,82.077642,213.487297,200.523434,84.968414,90.548648,28.916059,14.190412,213.973413,1.574352,79.118919,52.593848,198.176365,215.565136,195.324625,214.437672,106.665534,213.040881,-0.000593,-1.661928,32.000000,-235.815488,214.218247,-0.024004,34.507430,0.655656,390876.120100,0.920986,40.010360,23.197982,4.118846,0.071758,0.018543,239.458817,32.000000,257.944435,229.489392,235.478371,214.614682,32.000000,207.673401,68.202484,66.517528,119.433540,81.860000,46.406774,10.918124,52.955549,29.911720,77.214754,59.607511,46.837474
51.744893,81.989666,213.484179,200.492460,84.863046,90.551194,28.924175,14.190983,213.902726,1.574677,79.373670,52.630642,198.083565,215.492136,195.376768,214.449814,106.732779,213.101035,-0.000594,-1.660731,32.000000,-235.821146,214.145070,-0.023990,34.490356,0.655358,390819.679325,0.920965,39.995578,23.188539,4.119469,0.062330,0.016079,238.730353,32.000000,258.496023,229.343293,233.286337,214.707813,32.000000,208.007448,68.218812,66.564720,119.455532,81.860000,46.404251,10.918124,53.006671,29.911720,76.940442,59.605977,46.983915
51.717858,82.071850,213.441971,200.489644,84.698889,90.548635,28.913225,14.186274,213.915014,1.574988,79.341542,52.606765,198.081368,215.439468,195.435706,214.423591,106.719319,213.117057,-0.000595,-1.660736,32.000000,-235.826183,214.216393,-0.024006,34.487996,0.655855,390874.373457,0.922060,39.977214,23.206543,4.121344,0.068854,0.042068,238.739872,32.000000,258.635440,228.702389,232.930723,215.484797,32.000000,206.952161,68.222532,66.544699,119.443432,81.860000,46.474472,10.918124,53.001110,29.911720,76.940341,59.611613,46.843784
51.759832,82.071850,213.469039,200.489644,84.662871,90.548604,28.882268,14.186417,213.878710,1.575001,79.319644,52.574745,198.140638,215.480392,195.445652,214.410044,106.785053,213.161275,-0.000595,-1.660719,32.000000,-235.823090,214.147519,-0.024235,34.461665,0.656633,390697.394584,0.922703,39.945027,23.160070,4.125705,0.070734,0.030673,239.193782,32.000000,258.532921,228.183391,235.446502,215.845683,32.000000,206.444607,68.245955,66.564002,119.480025,81.860000,46.399807,10.918124,52.998303,29.911720,77.197734,59.614819,46.858237
51.845842,82.111012,213.333096,200.490207,84.581366,90.552413,28.887073,14.191126,213.966119,1.575024,79.222929,52.616166,198.153852,215.449703,195.407590,214.427466,106.660034,213.169902,-0.000594,-1.659561,32.000000,-235.820348,214.272150,-0.024302,34.449024,0.657000,390821.732203,0.923734,40.054393,23.179062,4.127046,0.077027,0.035818,239.824533,32.000000,257.689916,228.397773,237.472464,215.545634,32.000000,206.166945,68.228247,66.507094,119.452834,81.860000,46.429606,10.918124,52.982895,29.911720,77.321005,59.618054,46.866087
51.835669,82.066886,213.427347,200.495839,84.550272,90.561193,28.917766,14.188985,213.914293,1.575006,79.083614,52.679325,198.169382,215.513792,195.400238,214.517082,106.669269,213.094792,-0.000592,-1.659542,32.000000,-235.818063,214.119740,-0.024280,34.420018,0.657108,390685.669552,0.923910,40.012196,23.128593,4.124222,0.067377,0.030332,239.990587,32.000000,257.669633,229.007874,237.633238,214.643636,32.000000,207.148927,68.221094,66.525343,119.507452,81.860000,46.380500,10.918124,52.958765,29.911720,77.184118,59.613304,46.806807
51.754406,81.964569,213.501660,200.489644,84.281290,90.563691,28.921680,14.194694,214.000576,1.575278,79.221386,52.582860,198.161588,215.597475,195.331277,214.467540,106.713819,213.108499,-0.000593,-1.658723,32.000000,-235.814158,214.151391,-0.024255,34.337695,0.656229,390915.769715,0.922221,39.964969,23.256589,4.114758,0.067825,0.031713,239.739508,32.000000,258.068947,229.443740,235.700374,214.375269,32.000000,207.518195,68.205926,66.528476,119.487444,81.860000,46.461230,10.918124,53.010257,29.911720,77.184769,59.608062,46.877386
51.717004,81.964569,213.534368,200.489644,83.971963,90.563797,28.925661,14.185846,213.885821,1.575551,79.475210,52.619495,198.099787,215.576392,195.356278,214.353246,106.721717,213.014440,-0.000593,-1.656972,32.000000,-235.825464,214.199812,-0.024239,34.343517,0.657082,390890.364533,0.921429,39.931054,23.221424,4.117384,0.063225,0.031661,238.935097,32.000000,258.649299,229.268858,233.111793,214.571277,32.000000,207.372745,68.188333,66.536681,119.471301,81.860000,46.425712,10.918124,53.010458,29.911720,76.864850,59.613107,46.821187
51.788478,82.046753,213.669053,200.486828,83.784079,90.562551,28.939367,14.182706,213.939231,1.575548,79.381381,52.681817,198.078720,215.531819,195.414490,214.489290,106.770136,213.094227,-0.000593,-1.655247,32.000000,-235.828440,214.187372,-0.024271,34.299483,0.659531,390749.603898,0.922669,39.910369,23.181607,4.125285,0.059783,0.035939,238.899958,32.000000,258.689458,228.645340,232.734396,214.995946,32.000000,207.063639,68.203696,66.534159,119.477081,81.860000,46.487463,10.918124,52.980935,29.911720,77.121731,59.620415,46.863226
51.765023,82.043996,213.592957,200.502315,83.677526,90.561281,28.911076,14.188985,213.936847,1.575473,79.202730,52.569842,198.095892,215.512650,195.418609,214.433637,106.768403,213.115687,-0.000592,-1.654688,32.000000,-235.819046,214.185983,-0.024322,34.190671,0.659895,390755.291280,0.923267,39.947971,23.141229,4.128901,0.069401,0.041516,239.249187,32.000000,258.453953,228.142418,235.110512,215.679564,32.000000,206.636655,68.181790,66.521792,119.437705,81.860000,46.446834,10.918124,52.988924,29.911720,77.113563,59.609292,46.844884
51.737839,82.065507,213.550270,200.504286,83.559149,90.558681,28.916092,14.189699,213.965182,1.575429,79.396888,52.645602,198.167726,215.659688,195.451347,214.354165,106.760214,213.156721,-0.000593,-1.656433,32.000000,-235.821447,214.134812,-0.024332,34.210393,0.660406,390725.016395,0.921620,39.958313,23.120362,4.125803,0.059605,0.024692,240.031078,32.000000,257.840274,227.995952,237.497568,215.822787,32.000000,206.632981,68.181772,66.513858,119.420211,81.860000,46.466140,10.918124,53.001265,29.911720,77.113991,59.612960,46.852881
51.822294,82.065507,213.577286,200.504286,83.462857,90.553589,28.925219,14.184133,213.932159,1.575120,79.512869,52.694940,198.147231,215.445973,195.420603,214.359682,106.719898,213.100388,-0.000593,-1.658183,32.000000,-235.822259,214.167262,-0.024339,34.209659,0.662576,390732.605185,0.922956,39.979123,23.129504,4.126202,0.062739,0.021438,240.070516,32.000000,257.625835,228.697654,237.829730,215.227638,32.000000,207.110092,68.164940,66.508242,119.450282,81.860000,46.445482,10.918124,52.955760,29.911720,77.181816,59.617818,46.843343
51.744607,82.149623,213.755674,200.528784,83.251211,90.550967,28.915462,14.185846,213.973913,1.575371,79.409635,52.748308,198.189401,215.548987,195.343524,214.450218,106.754360,213.132790,-0.000592,-1.659362,32.000000,-235.823169,214.170117,-0.024332,34.177008,0.662417,390776.867847,0.923343,40.027960,23.151859,4.127545,0.063359,0.041605,239.883761,32.000000,257.933574,229.271994,236.012281,214.563722,32.000000,207.933392,68.124690,66.516664,119.457595,81.860000,46.466583,10.918124,52.976272,29.911720,77.445726,59.615861,46.862786
51.816139,82.082330,213.543154,200.519492,83.065769,90.548363,28.868391,14.190698,213.887077,1.575357,79.419219,52.634093,198.122154,215.553350,195.363425,214.441217,106.771669,213.054226,-0.000593,-1.659348,32.000000,-235.817662,214.153106,-0.024361,34.167042,0.661543,390776.168877,0.921369,39.943103,23.172728,4.121340,0.063445,0.027156,239.172882,32.000000,258.630597,229.345437,233.079673,214.874497,32.000000,207.654487,68.092535,66.524864,119.456622,81.860000,46.433723,10.918124,52.958104,29.911720,77.236781,59.612281,46.846131
51.735513,82.094741,213.502290,200.501471,82.906059,90.547058,28.932117,14.187701,213.864631,1.574931,79.536506,52.653837,198.096467,215.412511,195.431196,214.379059,106.780362,213.113750,-0.000592,-1.657652,32.000000,-235.823937,214.202320,-0.024383,34.103496,0.663533,390848.745488,0.923343,40.105270,23.149453,4.130975,0.066012,0.032670,238.921935,32.000000,258.752012,228.553207,232.535835,215.437946,32.000000,206.853102,68.105516,66.532869,119.479321,81.860000,46.432502,10.918124,52.952409,29.911720,77.237582,59.605761,46.824121
51.758191,82.094741,213.438735,200.501471,82.765528,90.543236,28.924242,14.185989,213.849353,1.574763,79.437838,52.685425,198.118201,215.515689,195.476284,214.382235,106.782287,213.176681,-0.000592,-1.656925,32.000000,-235.822207,214.237318,-0.024355,34.067121,0.662351,390687.094552,0.923286,39.966107,23.105015,4.121171,0.067825,0.029573,239.193797,32.000000,258.334283,228.187739,234.819808,215.676768,32.000000,206.833371,68.095490,66.536991,119.465918,81.860000,46.395081,10.918124,52.983319,29.911720,77.277267,59.611809,46.823828
51.845768,82.165895,213.510953,200.506539,82.815359,90.541671,28.909034,14.184561,213.964784,1.574933,79.463748,52.698942,198.167861,215.442323,195.400533,214.366466,106.728029,213.120895,-0.000591,-1.656949,32.000000,-235.824454,214.174869,-0.024349,34.056604,0.664374,390727.346975,0.922824,40.059532,23.116877,4.126803,0.064633,0.027054,239.905402,32.000000,257.667214,228.229220,237.230077,215.824465,32.000000,207.008501,68.075466,66.485680,119.457910,81.860000,46.447361,10.918124,52.950012,29.911720,77.500891,59.613107,46.818472
51.849440,82.176651,213.594000,200.503442,82.834224,90.543179,28.908938,14.189413,213.930411,1.575035,79.527266,52.768769,198.191582,215.661360,195.450163,214.442214,106.722418,213.105341,-0.000589,-1.658097,32.000000,-235.817635,214.197832,-0.024297,34.098487,0.664673,390695.615026,0.922598,40.036735,23.136676,4.123767,0.064872,0.037213,240.093391,32.000000,257.706534,228.713469,237.943985,215.477774,32.000000,207.464236,68.090177,66.525835,119.504948,81.860000,46.451959,10.918124,52.933974,29.911720,77.536135,59.616913,46.754642
51.878061,82.149623,213.510062,200.509355,82.975867,90.551577,28.913878,14.182564,214.021787,1.575155,79.568525,52.707990,198.241006,215.540322,195.349793,214.445632,106.761106,213.135384,-0.000590,-1.659232,32.000000,-235.828419,214.190329,-0.024343,34.128830,0.664201,390816.388400,0.921535,40.019925,23.171676,4.118194,0.069353,0.029856,239.735965,32.000000,257.783753,229.060366,236.158751,214.962849,32.000000,207.808889,68.066144,66.518007,119.521530,81.860000,46.382692,10.918124,52.909497,29.911720,77.537853,59.611180,46.851487
51.811973,82.149623,213.485802,200.509355,83.042580,90.560581,28.939807,14.190270,213.902012,1.575299,79.377470,52.659167,198.158237,215.605775,195.334832,214.408030,106.747227,213.160230,-0.000590,-1.658052,32.000000,-235.818909,214.218757,-0.024270,34.130299,0.663559,390843.297259,0.921507,40.026995,23.171918,4.119504,0.074893,0.029621,238.976847,32.000000,258.479238,229.274534,233.294206,214.656791,32.000000,207.961883,68.055286,66.511296,119.507449,81.860000,46.413620,10.918124,52.939560,29.911720,77.454891,59.612753,46.779514
51.863893,82.064404,213.597447,200.500626,83.210453,90.566939,28.933123,14.188557,213.978913,1.574994,79.506341,52.653394,198.096185,215.511569,195.415992,214.487481,106.806597,213.087998,-0.000590,-1.658073,32.000000,-235.817180,214.233034,-0.024242,34.177768,0.662491,390765.380839,0.920823,39.971246,23.143601,4.115614,0.071241,0.028365,238.872857,32.000000,258.700784,228.764385,232.207271,215.433119,32.000000,206.795658,68.092301,66.530879,119.505200,81.860000,46.445977,10.918124,52.949406,29.911720,77.189621,59.613353,46.810622
51.785705,82.114322,213.595388,200.488236,83.406727,90.570805,28.907351,14.190555,213.937273,1.575040,79.275806,52.644021,198.140094,215.537058,195.426546,214.438466,106.766532,213.193654,-0.000590,-1.658050,32.000000,-235.818460,214.204847,-0.024227,34.153719,0.663190,390865.092753,0.921363,40.037583,23.166057,4.120395,0.065970,0.027943,238.995957,32.000000,258.466114,228.131543,234.645762,215.994447,32.000000,206.307471,68.091053,66.535879,119.440176,81.860000,46.456392,10.918124,52.945766,29.911720,77.346322,59.619893,46.855522
51.763974,82.114322,213.508861,200.480633,83.463806,90.577217,28.907746,14.188985,213.958421,1.574940,79.351069,52.647162,198.190019,215.498784,195.464971,214.428910,106.760438,213.170699,-0.000590,-1.656315,32.000000,-235.817735,214.176683,-0.024251,34.210498,0.661850,390660.289813,0.920449,39.900241,23.081750,4.118423,0.069458,0.037688,239.691949,32.000000,257.642380,228.260358,237.217117,215.786970,32.000000,206.813343,68.105436,66.516540,119.460452,81.860000,46.485225,10.918124,52.927316,29.911720,77.347434,59.617071,46.840042
51.732887,82.114322,213.503950,200.480633,83.445456,90.576001,28.915722,14.191697,213.944789,1.574851,79.505575,52.595944,198.167487,215.546356,195.461297,214.500399,106.731074,213.073834,-0.000589,-1.655738,32.000000,-235.818794,214.090473,-0.024261,34.238954,0.663272,390849.670797,0.922930,40.028668,23.158291,4.124601,0.062561,0.050964,239.988969,32.000000,257.425256,228.711114,238.039849,215.259843,32.000000,207.361050,68.042181,66.521917,119.491123,81.860000,46.419832,10.918124,52.973789,29.911720,77.348546,59.612340,46.860218
51.738087,82.164792,213.380064,200.494431,83.463784,90.573471,28.929297,14.186702,213.836175,1.574982,79.719353,52.689062,198.153945,215.476273,195.386211,214.337641,106.730974,213.091366,-0.000588,-1.655736,32.000000,-235.821657,214.208663,-0.024237,34.277611,0.662257,390899.860294,0.923403,40.050504,23.156461,4.124661,0.066510,0.032428,239.838309,32.000000,257.725730,229.202365,236.378233,214.909898,32.000000,207.672838,67.980908,66.495950,119.443551,81.860000,46.420449,10.918124,52.975701,29.911720,77.507623,59.615497,46.846718
51.712224,82.226294,213.472580,200.522589,83.400865,90.571031,28.926138,14.187130,213.890374,1.574799,79.758283,52.674059,198.114376,215.366428,195.347617,214.348337,106.745521,213.034824,-0.000588,-1.654577,32.000000,-235.819426,214.213822,-0.024160,34.312177,0.662024,390960.737748,0.923737,40.081754,23.152382,4.127045,0.077106,0.040565,239.002677,32.000000,258.378677,229.142956,233.786854,214.916278,32.000000,207.657666,67.947199,66.540516,119.447699,81.860000,46.410253,10.918124,52.980954,29.911720,77.701520,59.606626,46.805779
51.773674,82.266836,213.605994,200.533571,83.400809,90.568534,28.925905,14.188129,213.888594,1.574713,79.683142,52.617392,198.058510,215.503148,195.400773,214.368893,106.764427,212.990931,-0.000587,-1.652845,32.000000,-235.820067,214.184148,-0.024166,34.336698,0.661020,391007.093722,0.923291,40.126995,23.158536,4.124236,0.062831,0.027298,238.808362,32.000000,258.477399,228.729926,232.559436,215.142303,32.000000,207.300656,67.916440,66.520122,119.435746,81.860000,46.399755,10.918124,52.927021,29.911720,77.703721,59.613098,46.872984
51.754712,82.266836,213.482967,200.533571,83.493950,90.566033,28.921451,14.187558,213.890312,1.574679,79.638136,52.532516,198.089928,215.478924,195.395159,214.322688,106.767020,213.129931,-0.000589,-1.652246,32.000000,-235.820801,214.137566,-0.024209,34.358990,0.660927,391057.470574,0.924005,40.214503,23.124465,4.128087,0.066587,0.030954,238.975362,32.000000,258.391338,228.275194,234.349356,215.888434,32.000000,206.163080,67.914599,66.538694,119.361399,81.860000,46.412983,10.918124,52.959015,29.911720,77.832945,59.609006,46.765207
51.727342,82.279247,213.234551,200.535261,83.473858,90.563576,28.907564,14.183563,213.870953,1.574361,79.643199,52.626958,198.161511,215.430068,195.371599,214.237692,106.738155,213.081371,-0.000586,-1.653409,32.000000,-235.825289,214.152986,-0.024262,34.399326,0.660139,391027.103566,0.922889,40.193271,23.090398,4.125765,0.066183,0.047748,239.746575,32.000000,257.704368,228.177817,237.017609,215.835763,32.000000,206.400019,67.908470,66.502138,119.296820,81.860000,46.434440,10.918124,52.958776,29.911720,77.874385,59.610718,46.842316
51.810305,82.315653,213.299441,200.546243,83.396180,90.563641,28.928840,14.188700,213.931986,1.574263,79.836572,52.683425,198.174192,215.491321,195.461836,214.301502,106.724922,213.033781,-0.000585,-1.654583,32.000000,-235.821463,214.162529,-0.024228,34.432895,0.659623,391024.255111,0.923372,40.212326,23.135804,4.124899,0.063197,0.032199,239.878506,32.000000,257.224092,228.860066,238.139262,215.328294,32.000000,207.267987,67.938397,66.523366,119.314374,81.860000,46.342517,10.918124,52.930128,29.911720,77.990928,59.615281,46.780981
51.825175,82.304896,213.477571,200.564546,83.411662,90.559812,28.921591,14.192981,213.943458,1.574241,79.705444,52.652620,198.172328,215.471460,195.375533,214.321429,106.732109,213.026473,-0.000585,-1.654006,32.000000,-235.815870,214.130426,-0.024162,34.457417,0.658606,391092.320146,0.924349,40.252254,23.147905,4.122279,0.064818,0.049734,239.855067,32.000000,257.515025,229.459774,236.696611,214.672321,32.000000,207.985060,67.930437,66.505392,119.306160,81.860000,46.428906,10.918124,52.918332,29.911720,77.993998,59.622716,46.860658
51.867366,82.304896,213.468784,200.564546,83.285173,90.561160,28.925941,14.188129,213.915235,1.573939,79.673670,52.693413,198.177956,215.591237,195.333136,214.372153,106.769498,213.056391,-0.000584,-1.652260,32.000000,-235.824984,214.182027,-0.024193,34.458780,0.657275,391111.492603,0.922147,40.205288,23.144703,4.116931,0.065798,0.021188,238.992963,32.000000,258.187768,229.390507,233.803664,214.905107,32.000000,207.753664,67.923578,66.536854,119.304590,81.860000,46.403599,10.918124,52.896985,29.911720,77.963368,59.616618,46.854275
51.767023,82.256632,213.436412,200.562575,83.199348,90.561250,28.917283,14.191411,213.908384,1.573930,79.543821,52.651375,198.086438,215.480167,195.405489,214.425958,106.772786,212.970707,-0.000584,-1.652079,32.000000,-235.813670,214.118414,-0.024436,34.470844,0.656996,391061.637810,0.922028,40.179599,23.134991,4.119187,0.068240,0.030533,238.492541,32.000000,258.497379,228.812944,232.510082,215.300288,32.000000,207.281183,67.935972,66.535104,119.298809,81.860000,46.426633,10.918124,52.908495,29.911720,77.815272,59.610895,46.750827
51.833411,82.197611,213.363688,200.535824,83.139855,90.558519,28.887973,14.187416,213.915175,1.573919,79.663617,52.727948,198.090183,215.448113,195.444182,214.367854,106.780762,213.049964,-0.000582,-1.652068,32.000000,-235.820616,214.147865,-0.024522,34.451621,0.656509,390980.217946,0.921090,40.137249,23.107934,4.115667,0.063936,0.017158,238.729524,32.000000,258.390203,228.282162,234.341515,215.683222,32.000000,206.842397,67.939017,66.541070,119.243890,81.860000,46.368540,10.918124,52.901152,29.911720,77.633234,59.611445,46.902331
51.798849,82.270422,213.407308,200.536950,83.054311,90.552163,28.924654,14.192553,213.897758,1.573495,79.618208,52.610121,198.131571,215.462223,195.439106,214.327357,106.738018,213.063100,-0.000582,-1.653816,32.000000,-235.817937,214.155124,-0.024482,34.423060,0.657195,390972.353223,0.923195,40.189750,23.075054,4.123019,0.066304,0.022529,239.519145,32.000000,257.815404,228.215876,236.840919,216.084300,32.000000,206.483471,67.930304,66.516093,119.238998,81.860000,46.437331,10.918124,52.947167,29.911720,77.635156,59.614465,46.845838
51.795615,82.270422,213.375886,200.536950,83.025897,90.550912,28.914759,14.190270,214.020668,1.573255,79.657164,52.715046,198.200820,215.539708,195.449602,214.342186,106.721958,213.046125,-0.000582,-1.655566,32.000000,-235.816942,214.146641,-0.024462,34.459724,0.656573,390841.643916,0.922688,40.064045,23.094451,4.116335,0.064742,0.025813,239.761383,32.000000,257.496890,228.616201,237.837286,215.464118,32.000000,206.999386,67.899040,66.528942,119.271031,81.860000,46.370679,10.918124,52.917948,29.911720,77.865201,59.614583,46.796388
51.769175,82.290003,213.427975,200.531882,83.052069,90.552227,28.899740,14.186417,213.961409,1.572836,79.697265,52.798097,198.223050,215.414489,195.337968,214.290418,106.730487,213.024479,-0.000582,-1.656161,32.000000,-235.823254,214.091066,-0.024450,34.463081,0.657660,390992.830197,0.922284,40.171563,23.141733,4.119924,0.069837,0.022876,239.612339,32.000000,257.577957,229.342247,236.900670,214.785795,32.000000,207.716014,67.902478,66.544469,119.295535,81.860000,46.390602,10.918124,52.896586,29.911720,77.929119,59.611701,46.837181
51.892819,82.270697,213.422356,200.538358,83.074040,90.555951,28.904213,14.191126,214.046857,1.572398,79.671987,52.905792,198.170228,215.469931,195.324293,214.395848,106.812798,213.157332,-0.000582,-1.655579,32.000000,-235.816250,214.187634,-0.024454,34.462242,0.656922,391017.207084,0.922649,40.174812,23.151929,4.119574,0.068019,0.014212,239.079821,32.000000,258.219720,229.389302,234.071306,214.726144,32.000000,208.056106,67.907231,66.558813,119.317881,81.860000,46.384514,10.918124,52.866614,29.911720,77.871578,59.603971,46.940042
51.900153,82.185476,213.471305,200.522589,82.928377,90.553526,28.915959,14.184133,213.976941,1.572130,79.476300,52.692016,198.091885,215.617582,195.386568,214.452743,106.728350,213.153768,-0.000582,-1.655560,32.000000,-235.826521,214.214905,-0.024434,34.411075,0.657295,391045.068641,0.923697,40.220958,23.135925,4.122685,0.067584,0.034582,238.706120,32.000000,258.535539,228.945672,232.491270,215.344831,32.000000,207.402712,67.911019,66.554274,119.312262,81.860000,46.467438,10.918124,52.858793,29.911720,77.874211,59.607393,46.767555
51.922366,82.185476,213.360081,200.522589,82.968444,90.551005,28.918519,14.183563,214.008404,1.572089,79.256164,52.753984,198.057187,215.579982,195.414731,214.509377,106.750545,213.170663,-0.000582,-1.655547,32.000000,-235.824961,214.263934,-0.024428,34.383931,0.655973,390830.350700,0.921162,40.077515,23.099487,4.112753,0.072642,0.027884,238.896364,32.000000,258.583144,228.109339,234.049233,215.881976,32.000000,206.788092,67.906603,66.546517,119.294917,81.860000,46.362848,10.918124,52.837416,29.911720,77.609838,59.607797,46.797269
51.867486,82.139143,213.698644,200.490207,83.006996,90.556064,28.935842,14.190412,214.024896,1.572072,79.108533,52.690823,198.129285,215.665622,195.414615,214.472549,106.746091,213.192368,-0.000581,-1.655560,32.000000,-235.821061,214.322832,-0.024247,34.327309,0.656813,390860.408169,0.920432,39.984938,23.182704,4.113115,0.061504,0.020392,239.569337,32.000000,257.947214,228.093130,236.618634,215.813429,32.000000,206.937243,67.941827,66.547634,119.305434,81.860000,46.471133,10.918124,52.889648,29.911720,77.466625,59.610364,46.774158
51.809935,82.064404,213.705331,200.472749,83.104954,90.563637,28.921834,14.188985,214.015624,1.571776,79.296773,52.684036,198.159979,215.601065,195.488340,214.552448,106.724946,213.158783,-0.000580,-1.656711,32.000000,-235.818719,214.204909,-0.024265,34.331112,0.656829,390799.438072,0.919897,39.962663,23.166341,4.109213,0.068923,0.031595,240.098767,32.000000,257.668110,228.449682,237.933359,215.550223,32.000000,206.909328,67.965364,66.529129,119.314397,81.860000,46.494105,10.918124,52.884612,29.911720,77.234298,59.617032,46.954495
51.824803,82.096120,213.734209,200.468243,83.221204,90.564946,28.919469,14.187986,214.065454,1.571748,79.419500,52.744763,198.143094,215.609364,195.397893,214.437690,106.745295,213.165783,-0.000581,-1.657284,32.000000,-235.816603,214.253021,-0.024232,34.282751,0.659197,390804.948716,0.920350,39.971377,23.178287,4.120089,0.075095,0.043845,240.073615,32.000000,257.697023,229.069825,236.830768,214.752487,32.000000,207.280095,67.969718,66.566405,119.327017,81.860000,46.508795,10.918124,52.912022,29.911720,77.234924,59.611121,46.996901
51.829410,82.096120,213.535051,200.468243,83.432264,90.561157,28.910427,14.184561,214.016267,1.571740,79.374844,52.682698,198.165746,215.603818,195.346003,214.523089,106.791995,213.189782,-0.000582,-1.656697,32.000000,-235.823470,214.285491,-0.024192,34.215848,0.659682,390817.300359,0.921815,39.954411,23.187840,4.124794,0.063011,0.037697,239.336183,32.000000,258.279720,229.334152,234.078297,214.399150,32.000000,207.806005,67.991108,66.575332,119.336596,81.860000,46.435536,10.918124,52.868793,29.911720,77.334920,59.615625,46.765134
51.800498,82.088122,213.730162,200.484575,83.392962,90.565063,28.893434,14.189842,213.964180,1.571614,79.332978,52.668810,198.065209,215.607141,195.410766,214.487624,106.803635,213.189349,-0.000583,-1.654956,32.000000,-235.817207,214.289629,-0.024195,34.166124,0.660583,390817.592403,0.921688,39.971197,23.169906,4.124168,0.069191,0.053384,239.036006,32.000000,258.690401,229.024076,232.421473,214.757322,32.000000,207.549527,67.981103,66.576560,119.372801,81.860000,46.390507,10.918124,52.904681,29.911720,77.310822,59.616491,46.757871
51.788352,82.046478,213.596848,200.480352,83.433813,90.568844,28.891000,14.181565,214.002320,1.571472,79.174953,52.731031,198.097603,215.509144,195.466180,214.421327,106.772321,213.131610,-0.000584,-1.653207,32.000000,-235.828926,214.293426,-0.024211,34.133263,0.661358,390718.631724,0.921848,39.966571,23.131490,4.119959,0.072762,0.036181,239.106181,32.000000,258.713026,228.229733,233.586628,215.816765,32.000000,206.563512,68.022391,66.572504,119.331705,81.860000,46.461994,10.918124,52.882524,29.911720,77.181474,59.614711,46.881641
51.820948,82.054200,213.611685,200.483731,83.506337,90.568923,28.927269,14.181279,214.003996,1.571413,79.180578,52.657162,198.143079,215.599721,195.447008,214.412404,106.783378,213.172298,-0.000583,-1.653798,32.000000,-235.823638,214.269646,-0.024186,34.089596,0.663077,390721.985679,0.922971,39.987607,23.119700,4.126025,0.066398,0.027307,239.722655,32.000000,257.986260,227.952076,236.578298,215.783100,32.000000,207.011827,68.037080,66.567638,119.374397,81.860000,46.467648,10.918124,52.874899,29.911720,77.181926,59.619795,46.814510
51.806576,82.054200,213.569156,200.483731,83.634074,90.568977,28.922102,14.183134,214.026444,1.571421,79.251992,52.684357,198.151845,215.569929,195.464171,214.429579,106.741700,213.093186,-0.000583,-1.655534,32.000000,-235.828503,214.258122,-0.024190,34.074438,0.663511,390748.656761,0.923229,39.958163,23.131083,4.124419,0.066619,0.022579,240.091107,32.000000,257.566919,228.410764,237.742513,215.515164,32.000000,207.153066,68.067507,66.561871,119.399201,81.860000,46.452735,10.918124,52.869169,29.911720,77.206572,59.620287,46.856330
51.830104,82.058612,213.687651,200.468525,83.742222,90.572848,28.930633,14.188272,214.040080,1.571756,79.421179,52.714835,198.116952,215.596273,195.390599,214.481980,106.762447,213.049841,-0.000582,-1.655551,32.000000,-235.819268,214.292465,-0.024206,34.083905,0.664052,390721.725092,0.921460,39.933147,23.134073,4.122111,0.069354,0.034316,240.284062,32.000000,257.739813,228.952499,237.004156,214.923413,32.000000,207.624900,68.069521,66.548889,119.447917,81.860000,46.455483,10.918124,52.863904,29.911720,77.220910,59.622696,46.874525
51.774999,82.116528,213.685710,200.468807,83.792924,90.574147,28.902319,14.191126,213.990307,1.571491,79.621034,52.721263,198.193995,215.622617,195.359415,214.566323,106.791290,213.077834,-0.000582,-1.656725,32.000000,-235.818217,214.340840,-0.024241,34.088390,0.664413,390800.246818,0.921903,39.947581,23.148438,4.122433,0.071967,0.036823,239.517722,32.000000,258.369658,229.152094,234.338511,214.860799,32.000000,207.573402,68.058424,66.553188,119.442627,81.860000,46.495245,10.918124,52.883724,29.911720,77.402561,59.619795,46.874891
51.808524,82.154036,213.583185,200.477536,83.951363,90.575273,28.920621,14.188557,214.041673,1.571429,79.513651,52.656318,198.058376,215.711236,195.362060,214.520239,106.807767,213.192472,-0.000582,-1.656135,32.000000,-235.821933,214.242008,-0.024281,34.081440,0.664270,390772.606573,0.921226,39.928367,23.112724,4.122848,0.065086,0.015700,238.977621,32.000000,258.719512,228.948952,232.325420,214.967026,32.000000,207.643241,68.067269,66.587880,119.515770,81.860000,46.510209,10.918124,52.866747,29.911720,77.403695,59.607787,47.049506
51.807500,82.154036,213.632340,200.477536,84.084414,90.574260,28.911045,14.189271,214.130479,1.571168,79.428928,52.779672,198.070907,215.614074,195.399376,214.532850,106.816942,213.214244,-0.000582,-1.654432,32.000000,-235.819581,214.337353,-0.024298,34.156001,0.664886,390828.407144,0.923336,40.041631,23.093547,4.127199,0.068752,0.041795,239.104145,32.000000,258.655243,228.207987,233.362564,215.573937,32.000000,206.953387,68.069154,66.562687,119.460477,81.860000,46.477835,10.918124,52.863577,29.911720,77.522344,59.613963,46.839382
51.915389,82.150726,213.735126,200.478381,84.325303,90.571706,28.911707,14.184847,214.055777,1.570817,79.191785,52.804649,198.101278,215.675880,195.393441,214.563793,106.804257,213.268913,-0.000581,-1.653843,32.000000,-235.821874,214.400640,-0.024368,34.250703,0.664508,390832.150260,0.922200,40.045461,23.116647,4.122549,0.062959,0.038524,239.794622,32.000000,258.070831,228.013974,236.050105,216.161821,32.000000,206.576414,68.082334,66.576308,119.465620,81.860000,46.476859,10.918124,52.788278,29.911720,77.513484,59.616786,46.893527
51.883214,82.090328,213.710791,200.475846,84.593173,90.571681,28.929242,14.191126,214.088370,1.570992,79.131547,52.741080,198.107830,215.709074,195.447686,214.513844,106.788433,213.236994,-0.000581,-1.653290,32.000000,-235.817889,214.382119,-0.024340,34.302526,0.663170,390812.730445,0.922515,40.046489,23.114987,4.123579,0.068525,0.024019,240.085329,32.000000,257.517044,228.294293,237.834609,215.785535,32.000000,207.286830,68.101902,66.561331,119.495914,81.860000,46.511359,10.918124,52.812407,29.911720,77.326108,59.615104,46.863666
51.803035,82.013383,213.713766,200.449377,84.633618,90.574232,28.900419,14.190412,214.082099,1.570573,79.252390,52.640792,198.136937,215.641642,195.386986,214.609451,106.757203,213.160373,-0.000581,-1.651531,32.000000,-235.814013,214.397395,-0.024321,34.433446,0.660374,390760.532625,0.920381,39.934909,23.146537,4.116990,0.065079,0.018329,239.985359,32.000000,257.500069,229.020554,237.286890,215.048782,32.000000,207.909393,68.110724,66.569336,119.480017,81.860000,46.488591,10.918124,52.861421,29.911720,77.326986,59.610462,46.857283
51.853143,82.013383,213.590990,200.449377,84.689557,90.574178,28.899586,14.188985,214.125127,1.570451,79.411129,52.618086,198.134551,215.568603,195.327453,214.555708,106.791217,213.228323,-0.000582,-1.652115,32.000000,-235.818555,214.338373,-0.024340,34.441366,0.659561,390733.763911,0.920306,39.906781,23.151347,4.119074,0.062874,0.041940,239.570548,32.000000,258.172697,229.091407,234.415979,215.006422,32.000000,207.790486,68.085949,66.582012,119.455895,81.860000,46.469603,10.918124,52.821654,29.911720,77.086788,59.617277,46.860365
51.785925,82.032413,213.710506,200.454164,84.817862,90.575461,28.931238,14.190841,214.040034,1.570186,79.312175,52.671921,198.036818,215.673554,195.372103,214.511929,106.801628,213.160148,-0.000582,-1.651636,32.000000,-235.820633,214.389176,-0.024377,34.478371,0.657805,390751.369165,0.922625,39.910320,23.156132,4.125507,0.070844,0.048006,239.027579,32.000000,258.697716,228.990582,232.342973,215.161113,32.000000,207.389790,68.119502,66.590212,119.488920,81.860000,46.517367,10.918124,52.832432,29.911720,77.146478,59.614160,46.862052
51.727791,81.985805,213.642843,200.442056,84.935894,90.579261,28.936980,14.178996,214.013970,1.569883,79.183406,52.551893,198.041443,215.635772,195.442978,214.507907,106.799262,213.205275,-0.000582,-1.649874,32.000000,-235.826249,214.304889,-0.024481,34.432554,0.656849,390665.953558,0.921683,39.860012,23.145572,4.119152,0.071746,0.029149,238.917211,32.000000,258.623750,228.240766,233.369151,215.703562,32.000000,206.853891,68.118564,66.591355,119.466186,81.860000,46.494754,10.918124,52.875894,29.911720,77.001068,59.615930,46.802625
51.769011,82.024690,213.649829,200.445717,84.996890,90.580536,28.897729,14.191269,213.956455,1.569906,79.480535,52.662928,198.096067,215.423093,195.413690,214.548701,106.788964,213.133805,-0.000582,-1.650465,32.000000,-235.821025,214.259077,-0.024427,34.381204,0.657167,390711.859645,0.922027,39.946537,23.111630,4.126807,0.069028,0.031445,239.588879,32.000000,258.071692,228.242572,235.811388,215.935859,32.000000,206.646114,68.126266,66.567824,119.462304,81.860000,46.488216,10.918124,52.889808,29.911720,77.000930,59.609921,46.847012
51.726559,82.024690,213.556268,200.445717,85.096208,90.584322,28.913023,14.186845,213.945167,1.569987,79.606364,52.697976,198.110737,215.553738,195.424399,214.524883,106.748331,213.155173,-0.000583,-1.652213,32.000000,-235.822007,214.167689,-0.024466,34.360931,0.658460,390710.895444,0.922902,39.958359,23.129570,4.130137,0.059599,0.026076,240.144909,32.000000,257.492391,228.304759,237.706084,215.908309,32.000000,206.554581,68.147236,66.535087,119.515206,81.860000,46.460281,10.918124,52.882989,29.911720,77.122625,59.622657,46.860805
51.817838,82.203403,213.548476,200.473312,85.031135,90.584338,28.900517,14.191839,213.989877,1.569909,79.677161,52.747316,198.097866,215.455147,195.367817,214.488970,106.710061,213.093892,-0.000581,-1.652813,32.000000,-235.815701,214.243495,-0.024582,34.214826,0.659093,390755.545355,0.923458,39.955811,23.115198,4.126983,0.061946,0.035170,240.135031,32.000000,257.349958,229.005813,237.580673,214.857215,32.000000,207.723464,68.144131,66.529475,119.542192,81.860000,46.439012,10.918124,52.855613,29.911720,77.682211,59.617454,46.772617
51.778125,82.249461,213.530447,200.513016,85.018200,90.586883,28.909854,14.191269,213.978356,1.570045,79.728085,52.658542,198.152220,215.514770,195.325521,214.404791,106.736717,213.053001,-0.000582,-1.653430,32.000000,-235.819550,214.236724,-0.024680,34.123716,0.659763,390865.833986,0.923830,39.998483,23.163208,4.128561,0.066729,0.042196,239.669661,32.000000,257.964499,229.391953,234.967665,214.825034,32.000000,207.985415,68.116595,66.548553,119.558283,81.860000,46.452514,10.918124,52.852536,29.911720,77.828196,59.620877,46.799690
51.823337,82.251116,213.458733,200.537514,85.141779,90.586867,28.910244,14.190127,213.908080,1.569801,79.807127,52.758437,198.061770,215.466648,195.336347,214.366653,106.785660,213.059858,-0.000582,-1.653449,32.000000,-235.818888,214.195445,-0.024665,34.103444,0.661894,391090.946042,0.922865,40.085473,23.180322,4.121138,0.069266,0.026000,239.145264,32.000000,258.651717,229.030741,232.684939,215.119516,32.000000,207.735897,68.091121,66.559279,119.579488,81.860000,46.500632,10.918124,52.862766,29.911720,77.830622,59.610246,46.976138
51.795721,82.251116,213.695017,200.537514,85.205346,90.586858,28.890462,14.194408,213.941453,1.569558,79.631541,52.836789,198.046910,215.491810,195.380405,214.469374,106.772912,213.180530,-0.000582,-1.653459,32.000000,-235.816082,214.279838,-0.024681,34.070871,0.664146,391132.160681,0.923463,40.171423,23.139545,4.123951,0.062525,0.027773,239.130178,32.000000,258.649160,228.225088,233.287351,215.908187,32.000000,206.775616,68.106115,66.583466,119.612811,81.860000,46.516447,10.918124,52.838831,29.911720,77.838233,59.613875,46.818105
51.805174,82.259665,213.572491,200.549059,85.198815,90.586835,28.924797,14.192125,213.990162,1.569450,79.378395,52.749714,198.127568,215.594090,195.413620,214.478173,106.758471,213.094994,-0.000582,-1.655120,32.000000,-235.817546,214.197280,-0.024686,34.074752,0.663896,391024.257556,0.922580,40.127664,23.092970,4.118969,0.067231,0.036738,239.656595,32.000000,258.155328,228.107976,235.777073,215.882385,32.000000,206.731959,68.095412,66.594826,119.569540,81.860000,46.441281,10.918124,52.797745,29.911720,77.867435,59.612724,46.779000
51.828498,82.169756,213.467149,200.530474,85.221302,90.586783,28.879627,14.183420,214.015616,1.569617,79.474218,52.668074,198.132784,215.559938,195.419943,214.414707,106.711600,213.086452,-0.000582,-1.656905,32.000000,-235.823792,214.280923,-0.024700,34.127519,0.665352,391063.678765,0.923746,40.155400,23.147380,4.125727,0.063032,0.032855,240.305124,32.000000,257.557623,228.405488,237.594498,215.988671,32.000000,206.698996,68.097231,66.527902,119.564895,81.860000,46.433207,10.918124,52.814458,29.911720,77.588849,59.616382,46.819059
51.813504,82.146590,213.567913,200.523434,85.208101,90.586933,28.932972,14.185703,213.942554,1.569580,79.488973,52.755150,198.130089,215.536284,195.374659,214.493590,106.718447,213.113711,-0.000583,-1.658638,32.000000,-235.823148,214.246822,-0.024703,34.263475,0.664917,391091.834541,0.922486,40.154455,23.132291,4.122609,0.067826,0.028989,240.322351,32.000000,257.449949,228.949125,237.609640,215.251088,32.000000,207.194195,68.085825,66.541474,119.534379,81.860000,46.454281,10.918124,52.834236,29.911720,77.590500,59.617238,46.865134
51.799545,82.146590,213.529608,200.523434,85.185424,90.589682,28.871115,14.186987,214.003330,1.569595,79.536090,52.671642,198.188761,215.546540,195.316677,214.466679,106.709951,213.011174,-0.000582,-1.659214,32.000000,-235.820553,214.226243,-0.024658,34.330299,0.663250,391053.268758,0.923276,40.041124,23.176213,4.118722,0.065555,0.023492,239.740304,32.000000,257.879974,229.315344,235.267577,214.631942,32.000000,207.953798,68.099421,66.548012,119.486766,81.860000,46.458475,10.918124,52.821832,29.911720,77.519568,59.606990,46.782669
