OSU 80 Ton Compressor Load Stand
51.819712,82.130869,213.575277,200.515831,85.312157,90.590001,28.920229,14.188272,213.967677,1.569745,79.608609,52.692906,198.119512,215.591053,195.346217,214.484587,106.724668,213.170312,-0.000583,-1.659231,32.000000,-235.820088,214.204032,-0.024579,34.420831,0.660956,391023.214338,0.921812,40.033012,23.178778,4.121858,0.066260,0.025955,239.148997,32.000000,258.459087,229.352459,232.733076,214.936677,32.000000,207.931156,68.095744,66.574327,119.473035,81.860000,46.453646,10.918124,52.816326,29.911720,77.471792,59.618143,46.825515
51.854508,82.162585,213.545635,200.514705,85.448857,90.589989,28.922854,14.186417,213.993280,1.569800,79.598962,52.769021,198.094457,215.571743,195.434275,214.506364,106.753036,213.143155,-0.000583,-1.659211,32.000000,-235.823090,214.246556,-0.024504,34.455791,0.659757,391055.874084,0.924085,40.047033,23.151866,4.122229,0.058304,0.038200,239.028922,32.000000,258.684771,228.347850,233.222999,215.798217,32.000000,207.086111,68.125254,66.568060,119.400575,81.860000,46.464907,10.918124,52.789024,29.911720,77.572229,59.621015,46.820233
51.831834,82.153484,213.609096,200.511608,85.466255,90.591282,28.922844,14.186559,214.082496,1.569979,79.297092,52.783133,198.118519,215.543665,195.434752,214.502106,106.762646,213.267687,-0.000582,-1.660963,32.000000,-235.819014,214.275905,-0.024533,34.437196,0.657881,391004.691817,0.922094,40.011059,23.192097,4.121506,0.064228,0.027462,239.552042,32.000000,258.100409,228.126671,235.516294,216.205652,32.000000,206.432210,68.134947,66.560689,119.349235,81.860000,46.441347,10.918124,52.787286,29.911720,77.573811,59.611839,46.889345
51.785238,82.153484,213.379221,200.511608,85.522615,90.592567,28.933033,14.191269,214.079033,1.570190,79.289871,52.680146,198.128070,215.529615,195.469804,214.488562,106.697525,213.209712,-0.000581,-1.661561,32.000000,-235.819877,214.326298,-0.024556,34.400899,0.656835,390973.868135,0.921410,40.007842,23.154355,4.118169,0.070567,0.021879,240.155507,32.000000,257.450516,228.279914,237.466719,215.723118,32.000000,206.839386,68.152130,66.529156,119.342675,81.860000,46.399800,10.918124,52.820272,29.911720,77.546877,59.608495,46.756990
51.741481,82.111288,213.595019,200.487673,85.617928,90.590030,28.867764,14.190555,214.069821,1.570050,79.452526,52.684956,198.129676,215.567073,195.424469,214.479048,106.686048,213.063388,-0.000581,-1.662750,32.000000,-235.815510,214.229158,-0.024536,34.281571,0.657564,390966.361875,0.921841,40.021502,23.187726,4.121195,0.066037,0.055881,240.182865,32.000000,257.478200,229.094632,237.724641,214.964632,32.000000,207.191609,68.159376,66.556833,119.373339,81.860000,46.487069,10.918124,52.799394,29.911720,77.416302,59.614081,46.872764
51.839378,82.140798,213.476521,200.478099,85.645516,90.587520,28.871320,14.189842,213.988696,1.569806,79.627980,52.687653,198.182998,215.557550,195.356028,214.379080,106.674767,213.113279,-0.000581,-1.663912,32.000000,-235.817698,214.194997,-0.024573,34.154243,0.658259,391109.163078,0.922429,40.068299,23.232839,4.120464,0.069829,0.042680,239.791977,32.000000,257.891868,229.376969,235.608647,214.700422,32.000000,207.603840,68.150621,66.535978,119.363781,81.860000,46.439203,10.918124,52.786663,29.911720,77.509650,59.608239,47.047158
51.838982,82.156518,213.496904,200.489926,85.585824,90.583286,28.907304,14.186987,213.947925,1.569850,79.607676,52.702992,198.106205,215.581612,195.364898,214.459671,106.723359,213.082674,-0.000583,-1.665087,32.000000,-235.818913,214.228527,-0.024586,34.071369,0.661410,391090.374708,0.925242,40.070078,23.193801,4.128120,0.060871,0.016331,239.004879,32.000000,258.345233,229.428765,232.962374,214.674541,32.000000,207.856328,68.154935,66.554882,119.369337,81.860000,46.482631,10.918124,52.808429,29.911720,77.511020,59.607787,46.840922
51.834802,82.156518,213.647809,200.489926,85.580231,90.581967,28.938493,14.185560,213.927866,1.569866,79.467798,52.743961,198.034772,215.545439,195.407902,214.436568,106.721641,213.107528,-0.000584,-1.666260,32.000000,-235.823783,214.291874,-0.024609,34.069769,0.662586,391080.024113,0.923273,40.001241,23.222308,4.118038,0.065324,0.031606,239.060132,32.000000,258.444822,228.614205,232.983372,215.569324,32.000000,206.976827,68.131713,66.558282,119.323693,81.860000,46.504746,10.918124,52.781585,29.911720,77.561643,59.606971,46.793894
51.800401,82.174445,213.547152,200.494149,85.513039,90.583308,28.920372,14.190270,213.997950,1.569451,79.237726,52.863839,198.083517,215.541666,195.419664,214.458390,106.760393,213.079100,-0.000583,-1.666849,32.000000,-235.818582,214.316978,-0.024625,34.118576,0.664242,390996.545789,0.922124,40.017359,23.163150,4.118462,0.066254,0.027673,239.402585,32.000000,258.259821,228.138666,235.478313,216.033798,32.000000,206.665971,68.093585,66.565498,119.283443,81.860000,46.493918,10.918124,52.768694,29.911720,77.619273,59.615989,46.851854
51.950946,82.133351,213.675132,200.490207,85.605393,90.584521,28.916500,14.191982,213.999499,1.569462,79.316812,52.926790,198.169233,215.642070,195.427748,214.490417,106.728196,213.214506,-0.000583,-1.667429,32.000000,-235.819492,214.404512,-0.024561,34.207561,0.664643,390996.432741,0.921197,40.021557,23.173449,4.121706,0.063489,0.030788,239.980833,32.000000,257.449021,228.197771,237.694998,215.971333,32.000000,206.494204,68.102407,66.536421,119.307401,81.860000,46.516147,10.918124,52.716885,29.911720,77.492487,59.619815,46.767262
51.817766,82.063852,213.601502,200.491897,85.707794,90.588351,28.927560,14.192981,214.072737,1.569410,79.109462,52.783382,198.158347,215.563953,195.416466,214.470554,106.774839,213.180082,-0.000583,-1.667979,32.000000,-235.813739,214.301253,-0.024556,34.341497,0.663882,390975.477229,0.922492,40.074027,23.124882,4.122500,0.068298,0.033670,240.138483,32.000000,257.452456,228.909640,237.585874,214.953705,32.000000,207.570452,68.095753,66.547254,119.303189,81.860000,46.504871,10.918124,52.737821,29.911720,77.493784,59.607079,47.038574
51.814794,82.063852,213.648865,200.491897,85.722002,90.592215,28.883943,14.183420,213.973285,1.569173,79.328528,52.675384,198.127063,215.619968,195.310843,214.471424,106.765086,213.220309,-0.000583,-1.669713,32.000000,-235.822153,214.346023,-0.024553,34.399719,0.660757,390905.747299,0.919636,39.881887,23.203823,4.113017,0.073249,0.035403,239.935575,32.000000,257.793986,229.318488,235.464367,214.861162,32.000000,207.557572,68.064889,66.548832,119.252755,81.860000,46.513576,10.918124,52.768006,29.911720,77.277333,59.604650,46.975551
51.832881,82.005937,213.488950,200.465146,85.821739,90.594758,28.926039,14.183705,214.012796,1.569052,79.332071,52.712705,198.090740,215.593827,195.353392,214.397554,106.787636,213.255038,-0.000584,-1.669705,32.000000,-235.824163,214.330809,-0.024622,34.455659,0.659349,390833.667495,0.921731,39.945995,23.145298,4.122167,0.067780,0.011381,239.191853,32.000000,258.524238,229.355932,233.108799,214.826473,32.000000,207.736073,68.061106,66.579624,119.230266,81.860000,46.469500,10.918124,52.756197,29.911720,77.096687,59.602899,46.868068
51.854926,82.025242,213.764056,200.471059,85.850079,90.594729,28.932853,14.189556,214.031068,1.568876,79.315319,52.688667,198.081672,215.608487,195.420361,214.521238,106.828161,213.134215,-0.000584,-1.670856,32.000000,-235.823393,214.239906,-0.024579,34.438114,0.658399,390868.921783,0.923220,39.948979,23.168936,4.123318,0.068430,0.038680,238.951786,32.000000,258.467370,228.709050,232.554480,215.463655,32.000000,206.936622,68.104363,66.561713,119.195296,81.860000,46.553217,10.918124,52.747025,29.911720,77.157104,59.607364,46.856476
51.779656,82.042065,213.534979,200.476691,85.840500,90.594761,28.934511,14.186702,214.037693,1.568620,79.328045,52.614016,198.110089,215.661096,195.448132,214.465253,106.883931,213.231917,-0.000584,-1.670289,32.000000,-235.823461,214.250105,-0.024493,34.396966,0.656704,390763.731306,0.921424,39.872904,23.158370,4.118794,0.067469,0.027396,239.348852,32.000000,258.249837,228.246885,235.061104,215.855538,32.000000,206.773688,68.122374,66.566008,119.142795,81.860000,46.495160,10.918124,52.799438,29.911720,77.157350,59.613875,46.835126
51.727871,82.042065,213.427689,200.476691,85.728539,90.592610,28.872352,14.194123,214.082541,1.568399,79.455287,52.804666,198.113698,215.527412,195.416451,214.384991,106.832727,213.160655,-0.000583,-1.669704,32.000000,-235.813745,214.198136,-0.024475,34.375513,0.657437,390702.492781,0.920825,39.870079,23.076143,4.122348,0.060572,0.030480,239.977267,32.000000,257.592300,228.335998,237.498519,215.970963,32.000000,206.743094,68.096984,66.530987,119.150744,81.860000,46.429661,10.918124,52.806539,29.911720,77.210304,59.608613,46.792060
51.852473,82.136661,213.684564,200.482041,85.537484,90.590115,28.920570,14.190841,214.056868,1.568063,79.423657,52.758500,198.092466,215.567358,195.408259,214.481452,106.808615,213.123419,-0.000584,-1.670302,32.000000,-235.819322,214.435187,-0.024471,34.242074,0.658561,390669.397166,0.922262,39.962488,23.054098,4.123917,0.061816,0.029638,240.143708,32.000000,257.367791,228.830773,237.931332,215.235743,32.000000,207.421735,68.132536,66.553274,119.163450,81.860000,46.496418,10.918124,52.729361,29.911720,77.506785,59.617061,46.782889
51.883349,82.137764,213.748106,200.511889,85.307558,90.590107,28.933213,14.187130,213.995791,1.568233,79.428546,52.726526,198.118342,215.609650,195.348683,214.469756,106.832478,213.181903,-0.000584,-1.672069,32.000000,-235.820410,214.403413,-0.024471,34.146349,0.659273,390776.219431,0.925229,40.014539,23.080704,4.125971,0.061527,0.045277,239.790055,32.000000,257.795791,229.328460,235.919485,214.781135,32.000000,208.089475,68.113119,66.548819,119.136761,81.860000,46.552410,10.918124,52.720585,29.911720,77.511564,59.621831,46.871443
51.778352,82.109082,213.575542,200.494712,85.182050,90.586333,28.920758,14.188415,214.052644,1.567861,79.612990,52.619627,198.078332,215.573252,195.374067,214.469736,106.831164,213.237873,-0.000585,-1.672091,32.000000,-235.820928,214.330297,-0.024476,34.079080,0.661215,390848.614594,0.921466,39.983961,23.091961,4.121010,0.062765,0.030215,239.088643,32.000000,258.669090,229.150287,233.283397,214.932995,32.000000,207.784605,68.116755,66.561212,119.147631,81.860000,46.503135,10.918124,52.738848,29.911720,77.512904,59.620129,46.998369
51.679235,82.109082,213.639706,200.494712,84.949592,90.579984,28.918715,14.187416,214.013237,1.567952,79.788688,52.686852,198.067808,215.433269,195.427566,214.424570,106.823735,213.090121,-0.000586,-1.673844,32.000000,-235.821108,214.209050,-0.024456,34.109581,0.662880,390792.326693,0.920471,39.954082,23.088288,4.119782,0.065853,0.035036,239.097516,32.000000,258.605237,228.455832,232.580762,215.449573,32.000000,206.966728,68.137549,66.572462,119.117143,81.860000,46.515000,10.918124,52.815686,29.911720,77.424379,59.616687,46.871296
51.883063,82.206437,213.604398,200.502878,84.809579,90.573661,28.946855,14.191697,214.086816,1.567805,79.596178,52.691945,198.059998,215.567236,195.426649,214.537884,106.813558,213.068773,-0.000586,-1.674993,32.000000,-235.819449,214.364090,-0.024462,34.130771,0.664863,390803.952561,0.922790,40.030815,23.108921,4.124804,0.068952,0.038359,239.221345,32.000000,258.434055,228.227393,234.768875,215.890508,32.000000,206.360465,68.116123,66.556829,119.061962,81.860000,46.464387,10.918124,52.708622,29.911720,77.730148,59.611032,46.879807
51.806065,82.290555,213.532072,200.546243,84.677492,90.572421,28.856204,14.186131,214.081904,1.567794,79.467648,52.650806,198.152441,215.636872,195.462949,214.594739,106.820929,213.220409,-0.000586,-1.676055,32.000000,-235.822720,214.303377,-0.024431,34.169927,0.665434,390842.237462,0.924711,40.130479,23.065345,4.133956,0.065758,0.023499,239.859379,32.000000,257.712351,228.154878,237.352106,215.882614,32.000000,206.729309,68.168831,66.576721,119.074732,81.860000,46.473514,10.918124,52.748684,29.911720,77.995162,59.615704,46.877459
51.845267,82.203127,213.580548,200.562857,84.477815,90.572452,28.915728,14.187273,213.989396,1.567626,79.393107,52.805938,198.158131,215.638829,195.451187,214.548291,106.763285,213.179761,-0.000585,-1.676057,32.000000,-235.820759,214.364561,-0.024424,34.242127,0.662870,390833.797031,0.920029,40.023041,23.068151,4.117035,0.069890,0.035186,240.065643,32.000000,257.449549,228.811253,237.979650,215.249244,32.000000,207.262900,68.144163,66.554506,119.042572,81.860000,46.734740,10.918124,52.685588,29.911720,77.997988,59.616471,46.791619
51.875710,82.203127,213.828850,200.562857,84.286970,90.574960,28.867446,14.189556,213.986286,1.567432,79.576868,52.786780,198.152078,215.643233,195.392710,214.470063,106.781184,213.265623,-0.000584,-1.676056,32.000000,-235.821754,214.319202,-0.024423,34.289386,0.662913,390960.114718,0.924584,40.184449,23.113127,4.121758,0.067760,0.023117,239.937141,32.000000,257.724365,229.211214,236.006291,214.744333,32.000000,207.727195,68.117680,66.560056,118.977803,81.860000,46.592200,10.918124,52.702086,29.911720,77.726894,59.620395,46.697342
51.924880,82.146038,213.753274,200.542582,84.225664,90.577454,28.913510,14.186274,214.104601,1.567369,79.648699,52.744350,198.133862,215.736358,195.387177,214.555767,106.822277,213.257934,-0.000584,-1.674299,32.000000,-235.818480,214.370251,-0.024401,34.413016,0.661047,390933.574614,0.921728,40.057659,23.156742,4.119577,0.065072,0.035894,239.011081,32.000000,258.478772,229.195632,233.407094,214.667396,32.000000,208.128324,68.145459,66.580387,118.959872,81.860000,46.530458,10.918124,52.743622,29.911720,77.550188,59.611780,46.847819
51.945377,82.177754,213.809051,200.529348,84.311129,90.579972,28.921809,14.190412,214.164308,1.567080,79.503043,52.830682,198.046749,215.624840,195.479232,214.447450,106.875761,213.192205,-0.000584,-1.673705,32.000000,-235.817455,214.333437,-0.024388,34.467068,0.660375,390898.171574,0.922708,40.027108,23.168477,4.121945,0.064110,0.028636,238.921888,32.000000,258.754724,228.615014,232.381471,215.583724,32.000000,207.041386,68.173715,66.596613,118.929441,81.860000,46.589584,10.918124,52.657096,29.911720,77.650773,59.605535,47.011061
51.927165,82.133903,213.733150,200.521745,84.337887,90.586297,28.918001,14.186559,214.134959,1.567183,79.320103,52.941835,198.071716,215.707281,195.486073,214.595330,106.888906,213.245813,-0.000584,-1.671949,32.000000,-235.822620,214.326810,-0.024385,34.462347,0.657231,390743.272025,0.920189,39.920702,23.124730,4.116587,0.062175,0.017174,239.187870,32.000000,258.411551,228.059006,234.466343,215.851839,32.000000,206.217702,68.193175,66.598195,118.865078,81.860000,46.544815,10.918124,52.641829,29.911720,77.652502,59.610580,46.836520
51.903768,82.133903,213.698137,200.521745,84.286139,90.592646,28.930462,14.181422,214.025549,1.567141,79.244087,52.690117,198.155178,215.687788,195.476975,214.587585,106.802397,213.327519,-0.000584,-1.671321,32.000000,-235.826118,214.438005,-0.024391,34.459252,0.656177,390687.058418,0.919627,39.931872,23.048561,4.116036,0.062503,0.016502,239.829755,32.000000,257.641909,228.330584,236.840021,215.737884,32.000000,206.374109,68.213967,66.575281,118.822472,81.860000,46.554484,10.918124,52.659469,29.911720,77.516841,59.612242,46.938428
51.802816,82.067162,213.771389,200.496120,84.162740,90.600331,28.924775,14.190127,214.030004,1.567110,79.286429,52.670071,198.105673,215.581163,195.477548,214.533706,106.776502,213.123195,-0.000583,-1.671325,32.000000,-235.820855,214.347509,-0.024369,34.359515,0.656263,390650.592256,0.920065,39.906278,23.053918,4.116018,0.062564,0.029466,239.988343,32.000000,257.450774,228.890958,237.804119,214.990225,32.000000,207.400971,68.217532,66.575937,118.855017,81.860000,46.513202,10.918124,52.713458,29.911720,77.309253,59.614917,46.854936
51.897736,82.061646,213.645113,200.483449,84.217205,90.605439,28.876803,14.183848,214.058701,1.566938,79.489391,52.792117,198.098265,215.710768,195.405704,214.581536,106.793631,213.234613,-0.000584,-1.670269,32.000000,-235.826479,214.513037,-0.024170,34.297097,0.656543,390841.394943,0.920183,39.929739,23.168619,4.117199,0.071201,0.036626,239.901528,32.000000,257.574188,229.408684,236.242340,214.704638,32.000000,207.610241,68.195737,66.560765,118.830702,81.860000,46.539279,10.918124,52.653591,29.911720,77.292660,59.615969,46.857650
51.882818,82.075160,213.709290,200.496965,84.246602,90.609305,28.914312,14.188272,214.044983,1.567040,79.303400,52.690632,198.093223,215.798061,195.387909,214.516368,106.816132,213.233160,-0.000584,-1.670240,32.000000,-235.816646,214.471287,-0.024185,34.186711,0.659635,390893.685605,0.922238,39.964320,23.123997,4.126636,0.065042,0.017066,239.088715,32.000000,258.265227,229.278693,233.674309,214.725382,32.000000,208.129087,68.221978,66.603722,118.874898,81.860000,46.529873,10.918124,52.636829,29.911720,77.293260,59.618841,46.866748
51.781462,82.075160,213.722748,200.496965,84.250045,90.615661,28.867472,14.185132,214.146117,1.566690,79.234545,52.718843,198.046298,215.689868,195.408906,214.588851,106.841209,213.334658,-0.000583,-1.670244,32.000000,-235.822408,214.307109,-0.024218,34.118891,0.659561,390828.346626,0.921977,39.863532,23.145326,4.116656,0.067977,0.030596,238.878825,32.000000,258.475554,228.687745,232.436709,215.146111,32.000000,207.461074,68.258857,66.606927,118.901223,81.860000,46.568188,10.918124,52.704300,29.911720,77.336199,59.609665,46.849580
51.811646,81.973119,213.726197,200.467117,84.176025,90.618125,28.908542,14.187844,214.013502,1.566657,79.266873,52.656254,198.051073,215.664358,195.447904,214.462646,106.848098,213.149316,-0.000584,-1.670272,32.000000,-235.819368,214.328095,-0.024236,34.079578,0.662049,390830.859778,0.921138,39.892009,23.122325,4.119076,0.062678,0.023512,239.187655,32.000000,258.418913,228.017751,234.482992,215.844456,32.000000,206.520824,68.276386,66.613243,118.891534,81.860000,46.514884,10.918124,52.681905,29.911720,77.017556,59.612458,47.038354
51.787867,82.059440,213.835232,200.455291,84.067680,90.620293,28.903848,14.187701,214.004207,1.566309,79.449184,52.621350,198.106881,215.692273,195.457289,214.536333,106.835122,213.208430,-0.000585,-1.669686,32.000000,-235.822134,214.308210,-0.024176,34.082673,0.664534,390873.089470,0.924657,39.993768,23.132271,4.127399,0.065568,0.022397,239.829853,32.000000,257.734756,228.056187,236.797171,215.937602,32.000000,206.462714,68.305403,66.598156,118.932509,81.860000,46.615519,10.918124,52.693798,29.911720,77.287188,59.614238,46.870416
51.784451,82.175272,213.408549,200.468525,83.959693,90.624109,28.920317,14.186417,214.109810,1.566237,79.543434,52.702584,198.096323,215.708443,195.478361,214.500171,106.787523,213.226897,-0.000584,-1.669683,32.000000,-235.824893,214.186351,-0.024127,34.182909,0.664822,390731.498377,0.922556,39.861408,23.061419,4.125061,0.062235,0.022933,239.969333,32.000000,257.351772,228.564505,237.963814,215.239894,32.000000,207.257445,68.300374,66.604365,118.950693,81.860000,46.518626,10.918124,52.684816,29.911720,77.287766,59.614799,46.852001
51.859637,82.175272,213.660541,200.468525,83.940364,90.625330,28.920629,14.192268,214.099808,1.565925,79.674018,52.763014,198.156279,215.628490,195.386369,214.486628,106.792508,213.239278,-0.000586,-1.669703,32.000000,-235.818878,214.365803,-0.024142,34.230220,0.665423,390879.413228,0.923381,39.971613,23.094800,4.129060,0.070405,0.042679,240.037798,32.000000,257.541380,229.315069,236.335050,214.567993,32.000000,207.855653,68.301298,66.600709,118.937163,81.860000,46.548335,10.918124,52.657853,29.911720,77.651259,59.620464,46.872911
51.870404,82.222985,213.543238,200.472186,84.021061,90.624004,28.942375,14.190412,214.047287,1.565888,79.577533,52.746377,198.082306,215.719617,195.372229,214.523398,106.804503,213.283130,-0.000586,-1.667969,32.000000,-235.815980,214.355790,-0.024158,34.315612,0.662799,391116.517407,0.923220,40.090876,23.148773,4.121093,0.062991,0.041504,239.254711,32.000000,258.246732,229.219134,233.882093,215.020917,32.000000,207.617945,68.290550,66.625768,118.962349,81.860000,46.514988,10.918124,52.663892,29.911720,77.802298,59.613816,46.846718
51.799047,82.166998,213.730048,200.484857,84.041366,90.627768,28.912478,14.188129,214.113157,1.565836,79.406448,52.748317,198.019392,215.616032,195.420138,214.547191,106.835170,213.205103,-0.000587,-1.666222,32.000000,-235.822853,214.216127,-0.024148,34.403889,0.661638,391071.439466,0.921770,40.015381,23.148061,4.119978,0.064647,0.038518,238.975484,32.000000,258.423298,228.761097,232.484819,215.047625,32.000000,207.472430,68.308694,66.621451,118.997328,81.860000,46.578277,10.918124,52.676798,29.911720,77.629419,59.617553,46.832118
51.822022,82.106600,213.557744,200.478944,83.913431,90.630233,28.907253,14.186845,214.056795,1.565655,79.336982,52.737449,198.054405,215.585874,195.415217,214.459692,106.844530,213.188964,-0.000588,-1.667297,32.000000,-235.820367,214.313227,-0.024070,34.460092,0.659696,391096.501697,0.920964,40.052290,23.151198,4.116861,0.063656,0.024313,239.275957,32.000000,258.277684,228.230513,234.073759,215.645669,32.000000,206.722795,68.319703,66.644980,118.979873,81.860000,46.506805,10.918124,52.656781,29.911720,77.631043,59.613855,46.891252
51.918071,82.106600,213.609386,200.478944,83.889395,90.633151,28.925901,14.185989,214.003148,1.565472,79.487149,52.762095,198.130075,215.608834,195.463445,214.477578,106.816897,213.251282,-0.000588,-1.667316,32.000000,-235.820076,214.324771,-0.024045,34.465101,0.659101,391032.357709,0.923207,40.067942,23.093603,4.126139,0.062610,0.035869,239.997995,32.000000,257.655363,227.987241,236.712574,215.788616,32.000000,206.523247,68.296636,66.619368,118.971049,81.860000,46.535341,10.918124,52.609703,29.911720,77.443433,59.611593,46.786777
51.981170,82.161758,213.639016,200.472186,84.011405,90.638199,28.911073,14.193980,214.029608,1.565294,79.409328,52.811996,198.137032,215.715028,195.454773,214.589387,106.783493,213.187121,-0.000588,-1.666742,32.000000,-235.811101,214.377957,-0.024086,34.488285,0.657320,390942.622080,0.922819,39.984469,23.078674,4.120984,0.065700,0.032160,240.288233,32.000000,257.321960,228.450214,237.940901,215.379194,32.000000,206.889703,68.280492,66.609440,118.995785,81.860000,46.522720,10.918124,52.601991,29.911720,77.617108,59.606115,47.019352
51.894624,82.120665,213.766366,200.470496,84.085808,90.648268,28.919510,14.186702,214.059921,1.565501,79.296555,52.729184,198.152747,215.686707,195.398840,214.585042,106.855984,213.235508,-0.000587,-1.665008,32.000000,-235.824444,214.441817,-0.024131,34.424870,0.656332,390949.893025,0.920403,39.888092,23.127814,4.114355,0.063432,0.032336,240.212712,32.000000,257.542123,229.074893,236.535268,214.578421,32.000000,207.592293,68.261077,66.632482,118.999423,81.860000,46.596449,10.918124,52.605970,29.911720,77.490199,59.610993,47.016637
51.897995,82.020554,213.442401,200.437269,84.054660,90.655875,28.906134,14.190270,214.030474,1.565677,79.268201,52.733077,198.107241,215.665316,195.349560,214.478110,106.826724,213.252625,-0.000587,-1.663850,32.000000,-235.817106,214.363968,-0.024142,34.325106,0.655416,391058.351642,0.919837,39.880011,23.139074,4.109931,0.065848,0.035298,239.467662,32.000000,258.185845,229.261726,233.837247,214.657056,32.000000,207.727549,68.249683,66.617316,118.980748,81.860000,46.582311,10.918124,52.600477,29.911720,77.491373,59.622136,46.878780
51.851135,82.020554,213.777756,200.437269,84.080426,90.660939,28.936548,14.187273,214.057713,1.565479,79.396994,52.652922,198.008378,215.628389,195.405453,214.487826,106.862931,213.079368,-0.000586,-1.665050,32.000000,-235.819939,214.323934,-0.024100,34.274018,0.657824,390977.018954,0.921243,39.925672,23.083283,4.119239,0.060029,0.021375,239.074233,32.000000,258.472630,228.831062,232.341411,215.118769,32.000000,206.990725,68.303559,66.653800,119.031793,81.860000,46.605082,10.918124,52.613686,29.911720,77.178887,59.610845,46.843343
51.822267,82.037652,213.585356,200.404606,84.107165,90.659617,28.909146,14.192696,213.981417,1.565624,79.252714,52.718772,198.011455,215.596619,195.422732,214.501724,106.876437,213.190407,-0.000587,-1.664486,32.000000,-235.817139,214.321525,-0.024104,34.178765,0.658873,390940.554855,0.921457,39.822180,23.118451,4.112729,0.065228,0.040327,239.103653,32.000000,258.403265,228.206803,233.989994,215.568451,32.000000,206.659021,68.292116,66.648167,119.016077,81.860000,46.506053,10.918124,52.607620,29.911720,77.232604,59.613127,46.872837
51.815325,82.091707,213.447253,200.404324,84.083391,90.655798,28.914528,14.187130,213.984187,1.565401,79.530073,52.725551,198.096165,215.583386,195.415972,214.493225,106.865556,213.091142,-0.000587,-1.662752,32.000000,-235.824999,214.248902,-0.024108,34.127624,0.661135,390923.368033,0.921443,39.869196,23.022436,4.122914,0.062653,0.032564,239.783111,32.000000,257.667136,228.164436,236.610087,215.688951,32.000000,206.774701,68.312666,66.655427,119.044983,81.860000,46.480682,10.918124,52.626829,29.911720,77.401978,59.603332,46.786924
51.713483,82.193199,213.558042,200.421782,84.092947,90.654532,28.905540,14.192553,213.941069,1.565367,79.695408,52.746730,198.072921,215.546559,195.424687,214.461814,106.796688,213.119908,-0.000587,-1.661598,32.000000,-235.817937,214.255956,-0.024148,34.071395,0.662884,390932.462079,0.922898,39.915275,23.047264,4.121498,0.068177,0.014969,240.158416,32.000000,257.502951,228.343501,237.796089,215.419993,32.000000,207.217416,68.266492,66.617910,119.079069,81.860000,46.545518,10.918124,52.676596,29.911720,77.402870,59.614848,46.766234
51.700366,82.193199,213.454369,200.421782,84.118839,90.650670,28.907780,14.194123,213.833789,1.565265,79.884019,52.573030,198.131118,215.577492,195.348030,214.453279,106.826544,213.112173,-0.000589,-1.661591,32.000000,-235.815384,214.202541,-0.024160,34.066255,0.663713,391001.272340,0.922943,39.976301,23.023876,4.119385,0.072206,0.026350,239.998785,32.000000,257.553891,228.995778,236.836886,214.943254,32.000000,207.523941,68.246688,66.639729,119.120700,81.860000,46.482886,10.918124,52.686162,29.911720,77.721746,59.614071,46.874891
51.746214,82.331649,213.517704,200.465146,84.082923,90.649401,28.920033,14.190698,213.946405,1.565372,80.102734,52.606154,198.120614,215.487610,195.304374,214.396560,106.844484,213.116094,-0.000589,-1.661575,32.000000,-235.820448,214.152779,-0.024148,34.117868,0.666328,391291.620891,0.925417,40.180142,23.102677,4.129639,0.067159,0.026323,239.284675,32.000000,258.044793,229.198596,234.097392,214.492618,32.000000,207.889220,68.226752,66.656832,119.127022,81.860000,46.541019,10.918124,52.668623,29.911720,78.156957,59.609547,46.858237
51.745317,82.400600,213.498226,200.503442,84.143025,90.645531,28.924779,14.192981,213.792279,1.565518,80.125643,52.716945,198.053193,215.458247,195.376516,214.360707,106.893109,213.074792,-0.000589,-1.662739,32.000000,-235.814231,214.132383,-0.024132,34.197385,0.666312,391230.168472,0.925561,40.193335,23.070149,4.128682,0.075373,0.030710,238.932970,32.000000,258.508325,229.033344,232.253128,215.182931,32.000000,207.328963,68.234741,66.689830,119.144789,81.860000,46.501107,10.918124,52.662891,29.911720,78.375765,59.614386,46.844371
51.877687,82.438385,213.559555,200.520337,84.216926,90.644293,28.921920,14.189271,213.918501,1.565605,79.979509,52.770738,198.039253,215.490424,195.393470,214.394970,106.833099,213.048064,-0.000590,-1.662712,32.000000,-235.819581,214.258874,-0.024170,34.335465,0.665179,391331.937486,0.924578,40.285682,23.053563,4.126248,0.062808,0.022431,238.944923,32.000000,258.383479,228.182638,233.675258,215.787394,32.000000,206.332874,68.201303,66.661330,119.123244,81.860000,46.522208,10.918124,52.640404,29.911720,78.379662,59.608524,46.875625
51.891062,82.438385,213.488770,200.520337,84.140843,90.643005,28.888072,14.186845,213.970336,1.565536,79.697864,52.743784,198.098119,215.695658,195.382265,214.459203,106.818575,213.063758,-0.000590,-1.663267,32.000000,-235.822498,214.247800,-0.024183,34.391327,0.663695,391312.457457,0.924558,40.355534,22.990678,4.125943,0.066745,0.038027,239.629316,32.000000,257.642758,228.271351,236.265732,215.719466,32.000000,206.712892,68.198896,66.649754,119.146197,81.860000,46.499609,10.918124,52.582248,29.911720,78.501944,59.610206,46.874818
51.990058,82.389292,213.464804,200.537514,84.190033,90.644209,28.885323,14.185132,213.928418,1.565580,79.609530,52.714132,198.172165,215.574863,195.442334,214.416746,106.792389,213.087348,-0.000590,-1.662107,32.000000,-235.825522,214.359973,-0.024167,34.433341,0.659791,391380.905524,0.922163,40.260382,23.041458,4.116597,0.063981,0.029699,240.039794,32.000000,257.240024,228.542029,237.907841,215.597845,32.000000,207.291434,68.204324,66.637278,119.189039,81.860000,46.529056,10.918124,52.561970,29.911720,78.352553,59.620661,47.015390
51.831066,82.298829,213.501684,200.525687,84.176507,90.650534,28.923946,14.185989,213.913584,1.565624,79.490162,52.803354,198.204922,215.522703,195.383841,214.424447,106.806315,213.112201,-0.000590,-1.660941,32.000000,-235.823354,214.249555,-0.024165,34.456420,0.658408,391393.307011,0.922973,40.246965,23.061402,4.114172,0.064079,0.032259,239.991130,32.000000,257.347449,228.984520,237.060532,214.979419,32.000000,207.954373,68.165351,66.654891,119.227897,81.860000,46.504858,10.918124,52.597001,29.911720,78.073497,59.610098,46.819646
52.051458,82.229879,213.551513,200.491052,84.191119,90.656899,28.906107,14.187130,214.040082,1.565530,79.554107,52.838283,198.142375,215.496114,195.327657,214.502025,106.825384,213.139461,-0.000591,-1.659767,32.000000,-235.821065,214.339944,-0.024242,34.403994,0.656424,391331.093536,0.921056,40.098641,23.095733,4.105877,0.061853,0.030983,239.211442,32.000000,257.970689,229.140409,234.456323,214.998447,32.000000,207.524428,68.173929,66.653486,119.236510,81.860000,46.533338,10.918124,52.505422,29.911720,78.076403,59.613304,46.819426
51.930351,82.229879,213.758655,200.491052,84.221816,90.663261,28.914978,14.187844,214.004023,1.565383,79.281435,52.731788,198.056564,215.678387,195.401369,214.558478,106.849183,213.139685,-0.000591,-1.660923,32.000000,-235.814615,214.236726,-0.024367,34.360590,0.657649,391316.583121,0.922749,40.167617,23.090388,4.119184,0.070373,0.025309,238.719372,32.000000,258.375603,228.861027,232.441051,214.925609,32.000000,207.625670,68.168744,66.652874,119.261171,81.860000,46.601834,10.918124,52.530043,29.911720,77.863284,59.619303,46.807320
51.916164,82.043168,213.739434,200.458388,84.325944,90.667035,28.919785,14.191982,214.012737,1.565512,79.428722,52.817795,198.084947,215.570947,195.450941,214.465644,106.837024,213.162759,-0.000591,-1.660912,32.000000,-235.815066,214.369759,-0.024371,34.278476,0.656334,391107.410045,0.918989,39.877755,23.080731,4.102700,0.064378,0.023914,238.816608,32.000000,258.396675,228.245307,233.596149,215.674201,32.000000,206.380160,68.203347,66.707119,119.282922,81.860000,46.599516,10.918124,52.588777,29.911720,77.281140,59.618231,46.868729
51.914550,82.120941,213.497146,200.445717,84.343040,90.670803,28.929603,14.187844,214.012521,1.565492,79.387587,52.748519,198.107770,215.547886,195.433797,214.515777,106.817557,213.209062,-0.000592,-1.660925,32.000000,-235.817238,214.269847,-0.024294,34.193897,0.658955,391161.187637,0.921096,39.999059,23.057009,4.116257,0.072348,0.031622,239.486211,32.000000,257.678526,228.093360,236.190782,215.826882,32.000000,206.136318,68.169620,66.638338,119.266461,81.860000,46.507770,10.918124,52.527315,29.911720,77.524725,59.606921,46.760732
51.962522,82.154312,213.590270,200.460641,84.241098,90.677096,28.913938,14.185560,214.038840,1.565476,79.398639,52.848571,198.115414,215.650330,195.507696,214.484647,106.792549,213.100999,-0.000592,-1.662692,32.000000,-235.820996,214.417833,-0.024089,34.105201,0.660347,390986.368484,0.920836,39.826573,23.077133,4.117011,0.069850,0.028882,239.933841,32.000000,257.193231,228.395509,237.744916,215.441123,32.000000,206.737453,68.190438,66.645863,119.304573,81.860000,46.627649,10.918124,52.558828,29.911720,77.525902,59.616078,46.765134
51.894470,82.154312,213.711705,200.460641,84.065141,90.678346,28.923867,14.188843,214.022346,1.565321,79.320005,52.767386,198.145378,215.695535,195.413650,214.576915,106.778644,213.045841,-0.000593,-1.664449,32.000000,-235.818697,214.388320,-0.024115,34.089570,0.661629,391129.250194,0.920767,39.905964,23.112582,4.112472,0.063623,0.019139,239.993380,32.000000,257.270518,229.117450,237.185557,214.691970,32.000000,207.518314,68.155331,66.633188,119.340690,81.860000,46.591106,10.918124,52.524514,29.911720,77.631633,59.614612,46.845691
51.806638,82.080400,213.702370,200.470778,83.925953,90.680909,28.906261,14.187130,214.058061,1.565172,79.287576,52.764699,198.142954,215.614380,195.323506,214.565587,106.786768,213.201819,-0.000593,-1.665609,32.000000,-235.820574,214.228017,-0.024201,34.089491,0.663142,391210.811811,0.920482,39.891248,23.100287,4.110468,0.065792,0.043462,239.512688,32.000000,257.881701,229.194529,234.699065,214.682018,32.000000,207.767056,68.166691,66.640820,119.365970,81.860000,46.624195,10.918124,52.514778,29.911720,77.401799,59.607934,46.983548
51.825621,82.019726,213.695478,200.458388,83.863105,90.678377,28.905661,14.192410,214.041604,1.564958,79.466541,52.677227,198.061958,215.704813,195.386397,214.521648,106.813088,213.095605,-0.000595,-1.665620,32.000000,-235.813654,214.232808,-0.024207,34.113803,0.664456,391277.559875,0.921488,39.959474,23.095145,4.118198,0.063234,0.019143,238.936402,32.000000,258.289970,229.001957,232.549855,215.122926,32.000000,207.490644,68.211518,66.666565,119.420579,81.860000,46.590591,10.918124,52.547963,29.911720,77.212879,59.612144,46.885090
51.825275,82.093086,213.622528,200.453883,83.702974,90.679279,28.911437,14.188557,214.037750,1.564895,79.355835,52.807710,198.082318,215.550557,195.435567,214.502149,106.827136,212.998542,-0.000596,-1.666217,32.000000,-235.817344,214.219328,-0.024145,34.145248,0.665281,391238.552416,0.923605,39.973718,23.140873,4.125000,0.061498,0.021394,238.808595,32.000000,258.391270,228.237294,233.234369,215.521001,32.000000,207.008081,68.228195,66.653278,119.408542,81.860000,46.604105,10.918124,52.518423,29.911720,77.213070,59.613865,46.846645
51.854680,82.093086,213.575437,200.453883,83.480671,90.677633,28.917637,14.192981,213.924336,1.564832,79.368832,52.714996,198.131593,215.606855,195.468971,214.514070,106.825105,213.024187,-0.000596,-1.666818,32.000000,-235.820132,214.248063,-0.024123,34.157417,0.664456,391098.478831,0.923096,39.893983,23.077885,4.123356,0.068467,0.042987,239.657132,32.000000,257.850017,228.113078,235.947620,216.082610,32.000000,206.445021,68.244738,66.652356,119.452444,81.860000,46.547213,10.918124,52.527501,29.911720,77.443106,59.611898,46.795581
51.894576,82.141074,213.676476,200.453320,83.493037,90.672536,28.894823,14.185703,213.983414,1.564808,79.428136,52.680266,198.098691,215.712787,195.429787,214.454475,106.759691,213.151583,-0.000597,-1.665672,32.000000,-235.825115,214.267869,-0.024133,34.241629,0.663823,391163.129933,0.923092,39.967688,23.030318,4.121976,0.070609,0.029684,240.160510,32.000000,257.288376,228.402402,237.713518,215.778673,32.000000,206.693330,68.224917,66.621665,119.471878,81.860000,46.627280,10.918124,52.519453,29.911720,77.594206,59.619884,46.846352
51.901302,82.161482,213.676531,200.461204,83.614182,90.667402,28.919466,14.186987,214.026701,1.564753,79.412353,52.675865,198.104327,215.646537,195.398682,214.449567,106.824628,213.179149,-0.000598,-1.665662,32.000000,-235.819569,214.244517,-0.024162,34.244487,0.663156,391143.542955,0.922309,39.938170,23.041207,4.118730,0.059311,0.034521,240.064323,32.000000,257.300827,229.115246,237.266189,215.037701,32.000000,207.433645,68.210584,66.655632,119.533186,81.860000,46.590711,10.918124,52.491071,29.911720,77.659389,59.614101,46.848919
51.773608,82.089777,213.606420,200.445154,83.681711,90.669893,28.917052,14.192981,214.041684,1.564748,79.574001,52.727341,198.124228,215.528228,195.327653,214.473162,106.836453,213.137476,-0.000597,-1.664198,32.000000,-235.815870,214.254589,-0.024167,34.328516,0.661364,391270.676430,0.922323,39.946129,23.150608,4.117511,0.068521,0.030742,239.580264,32.000000,257.827073,229.311017,234.920155,214.651525,32.000000,207.896861,68.167687,66.662647,119.515035,81.860000,46.598545,10.918124,52.559663,29.911720,77.660959,59.614189,46.803358
51.849016,82.089777,213.602141,200.445154,83.787515,90.667335,28.907546,14.192268,213.988834,1.564793,79.837751,52.717531,198.073671,215.653611,195.387590,214.391448,106.905048,213.111950,-0.000597,-1.663921,32.000000,-235.813305,214.269050,-0.024195,34.359410,0.661232,391157.457520,0.921401,39.959792,23.095187,4.116978,0.063143,0.029075,238.941038,32.000000,258.318400,229.270601,232.728240,214.941780,32.000000,207.490424,68.222860,66.673345,119.570147,81.860000,46.561268,10.918124,52.518008,29.911720,77.437868,59.612635,46.872324
51.806111,82.235671,213.601337,200.453038,83.763264,90.667349,28.884738,14.189128,213.967553,1.565073,79.650700,52.775468,198.070559,215.597292,195.403758,214.508098,106.883488,213.050044,-0.000595,-1.662765,32.000000,-235.819395,214.200483,-0.024191,34.427624,0.660728,391133.871342,0.923808,40.016276,23.068976,4.125778,0.067062,0.030447,238.883839,32.000000,258.346769,228.409478,233.237549,215.612507,32.000000,206.754565,68.213889,66.656859,119.562609,81.860000,46.582859,10.918124,52.515773,29.911720,77.895372,59.610039,47.050239
51.838930,82.263527,213.562703,200.459514,83.679454,90.667389,28.931810,14.182706,214.000683,1.565164,79.606708,52.733310,198.102000,215.567707,195.426554,214.363796,106.896618,213.200333,-0.000593,-1.663927,32.000000,-235.823686,214.219188,-0.024193,34.426181,0.659294,390962.201619,0.922628,39.940547,22.991568,4.119695,0.067104,0.033881,239.278400,32.000000,257.939917,228.105102,235.719054,215.808376,32.000000,206.699857,68.219560,66.674622,119.601060,81.860000,46.553515,10.918124,52.509507,29.911720,77.984758,59.613402,46.885456
51.744593,82.272076,213.539855,200.488799,83.689613,90.662325,28.959046,14.182849,213.951631,1.564922,79.572144,52.620721,198.117511,215.577474,195.436652,214.419515,106.830663,213.116897,-0.000593,-1.665681,32.000000,-235.827641,214.291610,-0.024236,34.467802,0.658698,391194.298281,0.924514,40.129519,22.991753,4.123092,0.062551,0.026230,239.857094,32.000000,257.382804,228.236041,237.741737,215.894960,32.000000,206.472675,68.223612,66.622441,119.620345,81.860000,46.612369,10.918124,52.520059,29.911720,77.987321,59.618153,46.757137
51.814835,82.272076,213.561129,200.488799,83.834004,90.654707,28.906063,14.189984,213.924118,1.564866,79.795012,52.687309,198.161893,215.588524,195.355969,214.545787,106.865306,213.053838,-0.000593,-1.665670,32.000000,-235.817392,214.290261,-0.024238,34.486868,0.658339,391188.866239,0.922439,40.124420,23.030510,4.119736,0.064783,0.027567,239.942223,32.000000,257.339731,228.906305,237.608173,214.845193,32.000000,207.143366,68.226235,66.623403,119.631370,81.860000,46.553117,10.918124,52.519449,29.911720,78.016672,59.615645,47.011795
51.760437,82.282557,213.716425,200.497247,83.998069,90.649645,28.929685,14.187416,214.064557,1.564960,79.838680,52.590526,198.159890,215.617602,195.275342,214.522683,106.882094,213.051270,-0.000592,-1.665593,32.000000,-235.820452,214.238092,-0.024257,34.495471,0.658481,391342.400898,0.923361,40.227738,23.067661,4.126805,0.065238,0.030861,239.279619,32.000000,257.792268,229.313199,235.114638,214.674122,32.000000,207.489556,68.222692,66.609854,119.587126,81.860000,46.585819,10.918124,52.504441,29.911720,78.052121,59.614829,46.779294
51.675870,82.300484,213.272727,200.516395,84.045519,90.641999,28.931195,14.187558,213.897830,1.565228,79.918271,52.564029,198.060464,215.458044,195.303736,214.427972,106.902546,213.101364,-0.000590,-1.665601,32.000000,-235.820965,214.264830,-0.024238,34.463606,0.657361,391209.135273,0.923616,40.157162,23.011245,4.121621,0.061167,0.038471,238.691394,32.000000,258.426647,229.203731,232.787665,214.700276,32.000000,207.740804,68.255961,66.646520,119.624169,81.860000,46.447014,10.918124,52.585080,29.911720,78.110920,59.617563,46.808861
51.700000,82.383776,213.720717,200.534698,83.937991,90.630203,28.903647,14.185560,213.883084,1.564938,80.017741,52.565605,198.110582,215.460613,195.367468,214.461993,106.885950,213.063780,-0.000592,-1.667345,32.000000,-235.820340,214.160531,-0.024258,34.455817,0.658101,391201.330307,0.923886,40.222294,22.993570,4.128953,0.061225,0.040502,238.715323,32.000000,258.495634,228.507200,233.150031,215.653049,32.000000,206.911385,68.274717,66.642398,119.630942,81.860000,46.510875,10.918124,52.592279,29.911720,78.113843,59.619677,46.794114
51.818952,82.383776,213.513814,200.534698,83.931868,90.618354,28.907453,14.182135,213.827849,1.564649,80.012236,52.671500,198.122726,215.532064,195.405125,214.429069,106.910797,213.047949,-0.000592,-1.669109,32.000000,-235.828027,214.036858,-0.024256,34.445090,0.658617,391202.152234,0.925440,40.325267,22.990416,4.127124,0.064293,0.028240,239.265316,32.000000,258.111694,228.187381,235.635317,215.881516,32.000000,206.827965,68.307342,66.671338,119.624462,81.860000,46.540374,10.918124,52.513290,29.911720,78.377728,59.596929,46.837621
51.852957,82.472033,213.699974,200.555817,83.829868,90.606925,28.931943,14.186702,213.888148,1.564575,79.974810,52.825510,198.127216,215.500253,195.412539,214.499153,106.842430,213.104099,-0.000592,-1.668534,32.000000,-235.819854,214.231831,-0.024230,34.483302,0.659545,391264.065289,0.925919,40.384281,22.994034,4.133863,0.070100,0.035876,239.832787,32.000000,257.527928,228.324883,237.442226,215.734622,32.000000,206.812806,68.308744,66.598171,119.619791,81.860000,46.549944,10.918124,52.527352,29.911720,78.657696,59.606439,46.924855
51.948644,82.455485,213.477048,200.567925,83.716813,90.600315,28.908546,14.182992,213.915000,1.564267,79.634765,52.818388,198.122121,215.611221,195.395783,214.403522,106.821400,213.166175,-0.000591,-1.666776,32.000000,-235.828318,214.220616,-0.024202,34.475119,0.657937,391103.655234,0.923372,40.264728,22.963720,4.120381,0.066024,0.033567,239.929828,32.000000,257.619355,228.781495,237.524609,214.945973,32.000000,207.145460,68.260080,66.598570,119.658281,81.860000,46.527195,10.918124,52.442504,29.911720,78.610547,59.607482,46.963959
51.906839,82.202300,213.680461,200.541737,83.679852,90.604050,28.926368,14.195835,214.012178,1.564318,79.415289,52.709891,198.229300,215.582630,195.327131,214.509427,106.881979,213.088583,-0.000590,-1.666786,32.000000,-235.815966,214.344570,-0.024215,34.413750,0.657322,391258.051373,0.922016,40.318847,23.051477,4.121269,0.062637,0.030428,239.576226,32.000000,257.942436,229.178616,235.180034,214.738513,32.000000,207.438816,68.269798,66.648302,119.698416,81.860000,46.578736,10.918124,52.450135,29.911720,78.614978,59.621467,46.793013
51.750111,82.202300,213.481193,200.541737,83.497700,90.607867,28.863504,14.189842,214.049331,1.564272,79.357941,52.595226,198.153409,215.603389,195.398412,214.522013,106.959632,213.115401,-0.000591,-1.666791,32.000000,-235.821468,214.236439,-0.024228,34.434810,0.655892,391193.893856,0.920814,40.206328,23.093936,4.109386,0.065433,0.031016,238.925709,32.000000,258.528489,229.351101,232.800759,214.723587,32.000000,207.615632,68.279715,66.652406,119.721663,81.860000,46.528415,10.918124,52.531360,29.911720,77.826153,59.610973,46.786851
51.750194,82.040410,213.645436,200.491615,83.501763,90.611669,28.919182,14.188843,214.032969,1.564211,79.613755,52.572623,198.043547,215.562750,195.429803,214.464623,106.890373,213.050575,-0.000590,-1.665611,32.000000,-235.819845,214.222714,-0.024232,34.432607,0.657541,390828.958840,0.920523,39.995056,23.006570,4.116615,0.072270,0.047021,238.819111,32.000000,258.665778,228.580784,232.843711,215.464046,32.000000,207.014797,68.239073,66.622100,119.677277,81.860000,46.555715,10.918124,52.520711,29.911720,77.321428,59.605338,47.017444
51.797861,82.155966,213.336159,200.475283,83.542770,90.615479,28.929032,14.189271,213.958053,1.563991,79.384173,52.611711,198.095383,215.585201,195.443574,214.511500,106.848827,213.145193,-0.000590,-1.666794,32.000000,-235.822859,214.280084,-0.024205,34.435885,0.658412,390799.299611,0.925598,40.152416,22.938176,4.125232,0.071714,0.026901,239.146252,32.000000,258.349293,228.223273,235.226755,216.069267,32.000000,206.527031,68.262707,66.637448,119.667680,81.860000,46.473578,10.918124,52.507799,29.911720,77.683122,59.618310,46.904238
51.877137,82.204230,213.605283,200.498655,83.638005,90.623129,28.873382,14.190983,214.031514,1.563953,79.533952,52.662805,198.125275,215.610240,195.413868,214.478172,106.800141,213.264275,-0.000590,-1.667982,32.000000,-235.818688,214.368924,-0.024232,34.475670,0.658558,390743.122681,0.923489,39.990442,22.985052,4.128399,0.061754,0.030388,239.755277,32.000000,257.588374,228.340816,237.379793,215.526294,32.000000,206.855687,68.250804,66.593442,119.659281,81.860000,46.594910,10.918124,52.465602,29.911720,77.684639,59.622746,47.063152
51.900031,82.107979,213.652112,200.507665,83.627877,90.633044,28.920336,14.193552,214.053042,1.563871,79.172166,52.614206,198.152915,215.665988,195.309475,214.587003,106.798238,213.250193,-0.000589,-1.667437,32.000000,-235.818414,214.414893,-0.024408,34.444199,0.657532,390942.238871,0.922551,40.058100,23.059266,4.118629,0.068214,0.048855,239.698616,32.000000,258.057124,229.085798,235.555156,214.923507,32.000000,207.839827,68.242559,66.617261,119.624060,81.860000,46.561901,10.918124,52.465043,29.911720,77.838034,59.614956,46.922140
51.795353,82.107979,213.708148,200.507665,83.565432,90.636838,28.943364,14.195122,214.071446,1.563761,79.172166,52.635918,198.152915,215.706219,195.309475,214.576023,106.798238,213.298613,-0.000589,-1.666295,32.000000,-235.814057,214.260972,-0.024417,34.443491,0.656654,391074.000070,0.922983,40.026780,23.149053,4.117523,0.062833,0.035742,239.698616,32.000000,258.057124,229.085798,235.555156,214.923507,32.000000,207.839827,68.242559,66.617261,119.624060,81.860000,46.592693,10.918124,52.444246,29.911720,77.538104,59.618821,46.849947
51.854429,81.970637,213.670249,200.493023,83.475982,90.636873,28.905585,14.193124,213.989854,1.563462,79.579546,52.635544,198.065348,215.643701,195.442932,214.536703,106.845445,213.254663,-0.000589,-1.665732,32.000000,-235.815236,214.245758,-0.024379,34.442992,0.656598,391099.185262,0.922355,40.046389,23.106828,4.118271,0.064103,0.042009,239.008717,32.000000,258.773853,228.563216,232.500012,215.457361,32.000000,207.184129,68.298147,66.625465,119.575689,81.860000,46.557033,10.918124,52.499652,29.911720,77.109642,59.609832,46.851487
51.736608,82.118735,213.753338,200.504286,83.458585,90.635578,28.932435,14.185846,214.028828,1.563210,79.607037,52.691292,198.133590,215.632345,195.434581,214.504653,106.852397,213.233836,-0.000590,-1.665753,32.000000,-235.823661,214.246965,-0.024382,34.465075,0.658305,391069.016326,0.922253,40.012632,23.162806,4.126010,0.062856,0.036534,239.366266,32.000000,258.576690,228.234258,234.981749,216.023564,32.000000,206.501119,68.272391,66.640485,119.537824,81.860000,46.639713,10.918124,52.512127,29.911720,77.572403,59.609134,46.930210
51.774443,82.199266,213.587411,200.545680,83.411101,90.627958,28.916049,14.191554,214.034864,1.563128,79.563809,52.723315,198.156281,215.622719,195.404204,214.459511,106.789912,213.204937,-0.000590,-1.665183,32.000000,-235.817133,214.246962,-0.024385,34.500768,0.657360,390792.054431,0.922009,39.815973,23.100432,4.120579,0.064350,0.021894,239.949028,32.000000,257.739417,228.262151,237.286977,215.682293,32.000000,206.548992,68.317100,66.614460,119.495019,81.860000,46.579359,10.918124,52.491714,29.911720,77.573558,59.617081,46.995801
51.776001,82.199266,213.611404,200.545680,83.376832,90.617820,28.914847,14.188129,213.950701,1.563025,79.597586,52.583930,198.195015,215.649146,195.403020,214.428869,106.789876,213.191064,-0.000590,-1.663442,32.000000,-235.820886,214.345675,-0.024369,34.443150,0.658625,391014.615025,0.923749,40.082424,23.086293,4.131568,0.067699,0.026640,240.023226,32.000000,257.706046,228.936664,237.609898,215.095115,32.000000,207.415494,68.310758,66.623519,119.466735,81.860000,46.586966,10.918124,52.493089,29.911720,77.827027,59.605397,46.833659
51.697404,82.197336,213.593100,200.561449,83.329378,90.612770,28.917522,14.189128,213.945816,1.562785,79.597586,52.491202,198.195015,215.517850,195.403020,214.484792,106.789876,213.151090,-0.000590,-1.664609,32.000000,-235.818412,214.155615,-0.024353,34.457495,0.657264,391162.465138,0.923643,40.124927,23.138803,4.125344,0.064923,0.032580,240.023226,32.000000,257.706046,228.936664,237.609898,215.095115,32.000000,207.415494,68.310758,66.623519,119.466735,81.860000,46.580903,10.918124,52.531799,29.911720,77.822283,59.620513,46.833219
51.791982,82.205885,213.433916,200.553846,83.464383,90.602682,28.876491,14.186702,213.927863,1.562713,79.587846,52.665996,198.131780,215.470075,195.349786,214.472913,106.847184,212.988688,-0.000590,-1.664615,32.000000,-235.821985,214.084825,-0.024351,34.455528,0.658325,391117.839139,0.923548,40.123361,23.134052,4.125684,0.069386,0.028284,239.243260,32.000000,258.683622,229.045399,233.312312,214.961289,32.000000,207.873526,68.268237,66.630907,119.433421,81.860000,46.523475,10.918124,52.483853,29.911720,77.851574,59.618526,46.827496
51.795393,82.189337,213.539587,200.558633,83.540031,90.595306,28.885997,14.187130,214.004126,1.562406,79.409864,52.672759,198.067835,215.536895,195.412672,214.453621,106.866741,213.230223,-0.000590,-1.663449,32.000000,-235.820902,214.266523,-0.024336,34.466517,0.658816,391136.924095,0.924929,40.200452,23.120253,4.131602,0.069985,0.047100,239.070582,32.000000,258.829812,228.514518,232.333439,215.656516,32.000000,207.088801,68.276880,66.632485,119.426427,81.860000,46.516616,10.918124,52.456712,29.911720,77.853576,59.610836,46.992646
51.771393,82.189337,213.733258,200.558633,83.663249,90.587733,28.923139,14.193552,213.930300,1.562327,79.299922,52.686653,198.090778,215.523089,195.406566,214.515292,106.831430,213.090217,-0.000591,-1.663440,32.000000,-235.815299,214.209639,-0.024318,34.478004,0.657428,390949.857352,0.924325,40.113926,23.006866,4.120984,0.063819,0.049302,239.393340,32.000000,258.660698,228.079921,234.552918,215.898342,32.000000,206.947198,68.237888,66.612164,119.340188,81.860000,46.632035,10.918124,52.493316,29.911720,77.803733,59.616599,46.798516
51.835147,82.096395,213.578754,200.549622,83.850481,90.577595,28.912018,14.189413,213.915375,1.562146,79.230659,52.745540,198.146206,215.486489,195.411205,214.510991,106.828270,213.045922,-0.000590,-1.663436,32.000000,-235.821405,214.195548,-0.024300,34.457076,0.657333,390866.661232,0.923843,40.093951,23.070703,4.122753,0.064443,0.023267,240.249580,32.000000,257.926801,228.236989,237.006502,216.000958,32.000000,206.336376,68.227387,66.616224,119.340994,81.860000,46.539205,10.918124,52.445149,29.911720,77.514679,59.608819,46.922947
51.772247,82.081779,213.533134,200.545398,84.037806,90.572468,28.875083,14.186702,213.931786,1.562189,79.227768,52.720737,198.157281,215.527658,195.433958,214.448629,106.771756,213.118138,-0.000589,-1.663433,32.000000,-235.822313,214.212905,-0.024294,34.476404,0.657739,390905.942540,0.923043,40.118064,23.057683,4.128405,0.064999,0.032939,240.280353,32.000000,257.811853,228.692999,237.639541,215.217924,32.000000,207.190319,68.204318,66.612275,119.359008,81.860000,46.561177,10.918124,52.482939,29.911720,77.469916,59.611386,46.954275
51.766321,82.062198,213.499282,200.531600,84.217526,90.566426,28.900615,14.190841,213.952104,1.562328,79.340637,52.659738,198.173325,215.595416,195.364887,214.396540,106.825030,213.209120,-0.000589,-1.664610,32.000000,-235.817519,214.288181,-0.024314,34.469926,0.656885,390721.602622,0.921855,39.961087,23.045548,4.120346,0.069032,0.034313,240.036668,32.000000,257.846102,229.185299,236.155806,214.635116,32.000000,208.068878,68.192347,66.631945,119.367619,81.860000,46.559030,10.918124,52.425383,29.911720,77.470711,59.615025,46.805926
51.766809,82.062198,213.624939,200.531600,84.365312,90.565438,28.883471,14.189984,213.943567,1.562093,79.497889,52.733441,198.130375,215.637788,195.381497,214.511073,106.910101,213.172514,-0.000589,-1.664604,32.000000,-235.819850,214.257629,-0.024310,34.461036,0.657026,390815.552270,0.924166,40.009646,23.126997,4.124471,0.072137,0.033136,239.440217,32.000000,258.679948,229.168120,233.364541,214.893114,32.000000,208.125491,68.199266,66.640126,119.409175,81.860000,46.593790,10.918124,52.483570,29.911720,77.410157,59.619303,46.739529
51.749536,82.048684,213.496757,200.514423,84.322797,90.561628,28.922343,14.195693,213.906127,1.562051,79.634307,52.696753,198.065399,215.535181,195.408409,214.449797,106.875041,213.087134,-0.000588,-1.665776,32.000000,-235.812667,214.176374,-0.024283,34.461350,0.657058,390679.894007,0.923358,39.996022,23.105131,4.124289,0.060530,0.031761,239.215947,32.000000,258.915338,228.427191,232.288676,215.694741,32.000000,207.105350,68.189264,66.628023,119.406366,81.860000,46.518686,10.918124,52.498943,29.911720,77.368466,59.609646,46.798149
51.771263,82.111012,213.732154,200.513016,84.311319,90.557868,28.932535,14.189128,213.980628,1.562036,79.329684,52.656401,198.060473,215.482614,195.429672,214.431824,106.855702,213.086447,-0.000588,-1.665782,32.000000,-235.820051,214.220062,-0.024306,34.460406,0.657489,390528.306121,0.923887,39.995530,23.007424,4.126678,0.065814,0.037629,239.339751,32.000000,258.725304,227.893300,234.459811,216.124590,32.000000,206.869876,68.152431,66.644031,119.385717,81.860000,46.635183,10.918124,52.479610,29.911720,77.563817,59.605584,47.001524
51.737692,82.140798,213.485887,200.532163,84.313751,90.551582,28.912109,14.193552,214.001886,1.561915,79.438981,52.675282,198.178698,215.494868,195.426324,214.458087,106.819993,213.021983,-0.000589,-1.667528,32.000000,-235.819069,214.160528,-0.024332,34.498565,0.657340,390564.128867,0.922910,39.999378,23.013007,4.125578,0.062110,0.037447,240.143570,32.000000,257.987813,228.147451,236.763853,215.885114,32.000000,206.881650,68.144030,66.629366,119.426214,81.860000,46.533640,10.918124,52.488875,29.911720,77.564897,59.608721,46.895948
51.795441,82.140798,213.591831,200.532163,84.363845,90.550335,28.943106,14.180851,213.928877,1.561705,79.267678,52.614825,198.209885,215.606633,195.448140,214.439845,106.807919,213.174482,-0.000589,-1.668123,32.000000,-235.829148,214.250944,-0.024293,34.495785,0.657722,390643.133813,0.922266,40.039868,23.032108,4.128394,0.069852,0.027490,240.404592,32.000000,257.851414,228.551479,237.604320,215.530559,32.000000,207.021671,68.116977,66.625177,119.429997,81.860000,46.588318,10.918124,52.459794,29.911720,77.659298,59.614229,46.799763
51.854006,82.154863,213.637484,200.534979,84.415119,90.547686,28.929540,14.189128,214.030149,1.561309,79.410246,52.822900,198.194988,215.631223,195.370238,214.496852,106.824957,213.148315,-0.000591,-1.669276,32.000000,-235.819723,214.299521,-0.024258,34.480994,0.656819,390730.348777,0.923570,40.103397,23.045557,4.126313,0.074604,0.028766,240.130085,32.000000,257.924741,229.084898,236.282184,214.753439,32.000000,208.003336,68.113212,66.640570,119.439743,81.860000,46.554233,10.918124,52.425958,29.911720,77.704691,59.621821,46.856109
51.792994,82.057509,213.783025,200.540611,84.449182,90.547553,28.931164,14.190698,214.012760,1.561070,79.298973,52.775414,198.175074,215.608487,195.357543,214.481798,106.854764,213.186451,-0.000592,-1.668501,32.000000,-235.822415,214.331764,-0.024277,34.501109,0.656475,390715.567404,0.921453,40.045363,23.110285,4.123757,0.075315,0.029524,239.337873,32.000000,258.514795,229.216619,233.672650,214.881772,32.000000,208.247894,68.107438,66.659365,119.451493,81.860000,46.655817,10.918124,52.461366,29.911720,77.401808,59.611662,46.930724
51.811646,82.011177,213.714664,200.523153,84.455842,90.544987,28.958243,14.195122,214.051670,1.560968,79.167610,52.710639,198.105460,215.627592,195.400546,214.535442,106.823621,213.255191,-0.000592,-1.668502,32.000000,-235.817500,214.412383,-0.024297,34.493346,0.656241,390658.190273,0.920760,40.000624,23.084214,4.119980,0.066587,0.022620,239.224955,32.000000,258.810080,228.595743,232.263246,215.646437,32.000000,207.711096,68.102098,66.664431,119.469028,81.860000,46.573605,10.918124,52.441604,29.911720,77.402367,59.607787,47.014216
51.862810,82.011177,213.689991,200.523153,84.427252,90.547503,28.914044,14.195407,214.019921,1.560854,79.030025,52.664305,198.143775,215.640764,195.469906,214.530675,106.881877,213.236704,-0.000593,-1.669192,32.000000,-235.814592,214.263215,-0.024284,34.501240,0.656654,390526.045866,0.921665,39.964533,23.067572,4.127644,0.064185,0.012774,239.309908,32.000000,258.729800,227.914531,234.119293,216.345347,32.000000,206.735911,68.128958,66.675506,119.464509,81.860000,46.621633,10.918124,52.424294,29.911720,77.257763,59.613432,46.881274
51.726006,81.950780,213.770799,200.503442,84.445059,90.550024,28.904102,14.197405,214.102821,1.560472,79.168621,52.563967,198.147651,215.657117,195.447590,214.521427,106.803131,213.178956,-0.000594,-1.667558,32.000000,-235.808168,214.320035,-0.024239,34.462373,0.656358,390504.598816,0.920314,39.899466,23.122439,4.124838,0.078452,0.027173,239.954362,32.000000,258.013618,227.977278,236.663711,215.728521,32.000000,206.870761,68.124250,66.645795,119.466863,81.860000,46.637713,10.918124,52.441947,29.911720,77.068837,59.605545,47.000643
51.746270,81.967327,213.633003,200.479788,84.466873,90.550032,28.927138,14.195835,213.942880,1.560240,79.436978,52.523250,198.174792,215.606936,195.506835,214.482861,106.767128,213.182120,-0.000595,-1.665793,32.000000,-235.810721,214.326296,-0.024250,34.457023,0.655627,390386.747030,0.920760,39.848103,23.057802,4.120293,0.070246,0.035688,240.204866,32.000000,257.842487,228.478711,237.492449,215.508449,32.000000,207.101296,68.119176,66.638212,119.507854,81.860000,46.605913,10.918124,52.477047,29.911720,77.120095,59.608475,47.010034
51.698943,81.967327,213.381202,200.479788,84.487000,90.550050,28.933290,14.188700,213.990823,1.560414,79.436978,52.685050,198.174792,215.552494,195.506835,214.509136,106.767128,213.192125,-0.000594,-1.665788,32.000000,-235.821299,214.303824,-0.024258,34.493713,0.657919,390537.327405,0.923610,39.925129,23.116617,4.132753,0.061424,0.023833,240.204866,32.000000,257.842487,228.478711,237.492449,215.508449,32.000000,207.101296,68.119176,66.638212,119.507854,81.860000,46.514282,10.918124,52.497767,29.911720,77.119883,59.616717,46.862566
51.741399,82.076814,213.622295,200.489926,84.422866,90.553135,28.624075,14.193980,214.040558,1.560257,79.576257,52.593842,198.147442,215.551249,195.358216,214.497630,106.822747,213.228421,-0.000595,-1.665778,32.000000,-235.816183,214.259667,-0.024299,34.455922,0.656790,390633.840471,0.923239,39.968896,23.157167,4.127380,0.070876,0.045940,239.250812,32.000000,258.573622,229.099861,233.518659,214.796840,32.000000,207.892649,68.100307,66.681383,119.514069,81.860000,46.604108,10.918124,52.477082,29.911720,77.462245,59.616471,46.855449
51.716221,82.117080,213.651533,200.515268,84.437028,90.555653,28.925633,14.186702,213.960551,1.560024,79.665117,52.516716,198.081977,215.493402,195.397740,214.372355,106.844669,213.125484,-0.000597,-1.666920,32.000000,-235.820838,214.238521,-0.024286,34.446244,0.656790,390633.840471,0.923239,39.968896,23.157167,4.127380,0.063955,0.022352,238.957922,32.000000,258.858035,228.794380,232.475369,215.228243,32.000000,207.773721,68.149627,66.714540,119.553348,81.860000,46.531995,10.918124,52.494643,29.911720,77.589018,59.612399,46.787071
51.669254,82.137213,213.512161,200.516113,84.432065,90.554525,28.903985,14.188843,213.894701,1.559983,79.628563,52.481333,198.130600,215.584446,195.413021,214.477172,106.859093,213.072612,-0.000597,-1.668661,32.000000,-235.820992,214.176214,-0.024370,34.427493,0.657794,390657.588734,0.932662,40.035687,23.114074,4.128653,0.062709,0.013669,239.220817,32.000000,258.784275,228.077176,234.024267,215.943088,32.000000,206.928919,68.133404,66.700789,119.544037,81.860000,46.564254,10.918124,52.514670,29.911720,77.653104,59.624388,46.797049
