OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Friday, July 19, 2019
6:05:48 AM
42-130
1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,MG,SG,ML,SL,Speed2,Power2
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,Hz,kW
65.943173,94.864660,243.990887,202.735713,111.006269,112.103577,28.786010,14.194123,244.112534,5.477018,86.330005,67.230096,200.603212,246.258998,198.618834,244.560618,119.045327,242.856266,-0.000587,-1.544706,32.000000,-235.816368,243.386425,-0.163773,40.198350,0.646668,467383.486601,0.906685,39.816320,20.657893,3.698998,0.065690,0.024768,246.659827,32.000000,266.960017,230.736170,235.701115,219.093949,32.000000,209.512248,68.962031,68.138617,126.346304,99.635055,49.959250,47.723882,46.229370,47.177424,51.538812,59.416078,52.864823
65.930296,94.864660,243.882985,202.735713,110.992538,112.107426,28.766907,14.205111,244.145096,5.477233,86.219755,67.250018,200.617314,246.254163,198.706992,244.576170,119.017569,242.818446,-0.000588,-1.545282,32.000000,-235.804396,243.393334,-0.163645,40.235302,0.645059,467272.744441,0.906616,39.833016,20.568768,3.697248,0.073175,0.019128,246.917260,32.000000,266.725325,230.117993,238.078449,219.219143,32.000000,209.282054,68.994414,68.178101,126.350304,99.635055,49.881344,47.723882,46.255880,47.177424,51.475344,59.417346,52.633569
66.002795,94.884835,243.958247,202.712614,110.973945,112.111932,28.784859,14.201686,244.139546,5.477884,86.156945,67.243832,200.623202,246.115343,198.639958,244.510650,118.902432,242.719851,-0.000589,-1.545824,32.000000,-235.805034,243.253835,-0.163505,40.161266,0.643576,467399.382468,0.908836,39.839285,20.621691,3.700017,0.085535,0.016147,247.717018,32.000000,265.784373,230.058817,240.846613,219.078181,32.000000,209.304468,68.926805,68.096702,126.361847,99.635055,49.850827,47.723882,46.236316,47.177424,51.537173,59.417445,52.784485
65.981465,94.903353,243.773698,202.694305,110.943008,112.121547,28.780319,14.194551,244.105607,5.478204,86.191800,67.238321,200.662304,246.126967,198.693662,244.582396,118.905655,242.834820,-0.000588,-1.547537,32.000000,-235.811350,243.244579,-0.163058,40.122924,0.642904,467483.795060,0.909667,39.850044,20.637614,3.699103,0.077082,0.013596,248.031615,32.000000,265.635200,230.788376,241.515868,218.595702,32.000000,210.176371,68.968767,68.158667,126.433197,99.635055,49.840477,47.723882,46.223507,47.177424,51.593950,59.413894,52.843546
65.949759,94.816847,243.813871,202.703037,110.952893,112.130474,28.776111,14.200545,244.033968,5.478480,86.186035,67.333655,200.664553,246.226269,198.615359,244.583501,119.066464,242.737156,-0.000589,-1.548647,32.000000,-235.807323,243.281899,-0.163207,39.982142,0.643653,467738.815057,0.908080,39.809663,20.721892,3.696181,0.067564,0.028741,247.754582,32.000000,266.058093,231.259527,239.200947,218.485080,32.000000,209.998500,68.947251,68.156260,126.448284,99.635055,49.956127,47.723882,46.237096,47.177424,51.593010,59.420867,52.903707
65.943553,94.816847,243.813550,202.703037,110.959502,112.146995,28.788239,14.191126,244.054458,5.478523,86.112751,67.274531,200.583166,246.121259,198.635032,244.494712,119.206449,242.659176,-0.000589,-1.548746,32.000000,-235.816742,243.384570,-0.163319,39.953136,0.644172,467815.101187,0.908667,39.845992,20.754653,3.694578,0.068590,0.020628,246.939659,32.000000,266.785543,231.246609,236.401217,218.473091,32.000000,210.138328,68.945262,68.163417,126.483230,99.635055,49.851149,47.723882,46.242911,47.177424,51.321039,59.429502,52.778469
65.985721,94.754387,243.994637,202.710361,110.923060,112.166081,28.808191,14.198119,244.116366,5.477966,85.942284,67.212812,200.557592,246.221886,198.659478,244.654252,119.276849,242.900909,-0.000591,-1.548730,32.000000,-235.811880,243.498595,-0.163068,39.993000,0.646708,467386.002029,0.909158,39.785970,20.563276,3.696964,0.116833,0.017483,246.767793,32.000000,267.009802,230.400672,236.159310,218.898758,32.000000,209.409573,68.910516,68.141946,126.502866,99.635055,49.911899,47.723882,46.240525,47.177424,51.123766,59.420454,52.899892
65.954163,94.693310,243.918216,202.728953,110.859024,112.174940,28.858716,14.195835,244.254802,5.477715,85.734038,67.320012,200.592161,246.303287,198.707548,244.697603,119.308279,242.939762,-0.000592,-1.547574,32.000000,-235.810393,243.571528,-0.163300,40.083532,0.647331,467148.786208,0.909003,39.791154,20.398879,3.697307,0.066264,0.015886,247.276494,32.000000,266.441310,230.083984,239.123646,219.262487,32.000000,209.450461,68.888692,68.143807,126.487333,99.635055,49.888012,47.723882,46.236455,47.177424,50.930410,59.414809,52.888374
65.930477,94.657382,244.015336,202.740784,110.867742,112.182584,28.813275,14.189556,244.215836,5.477435,85.774296,67.268575,200.678122,246.267971,198.732375,244.661825,119.304563,242.890225,-0.000593,-1.545819,32.000000,-235.818312,243.572428,-0.163015,40.222661,0.646665,466958.399086,0.907747,39.693473,20.404139,3.697688,0.068460,0.014780,247.819233,32.000000,265.664949,230.499638,241.457012,219.121624,32.000000,209.507459,68.929585,68.127348,126.547116,99.635055,49.906728,47.723882,46.243715,47.177424,50.927427,59.420405,52.659174
65.965149,94.657382,243.996652,202.740784,110.894288,112.184780,28.713189,14.196691,244.214963,5.476856,85.995476,67.297315,200.722672,246.269397,198.709898,244.746538,119.304131,242.984694,-0.000593,-1.544069,32.000000,-235.813963,243.566674,-0.163049,40.240993,0.645282,466854.640489,0.906569,39.658753,20.384864,3.698299,0.065384,0.030049,247.777792,32.000000,265.846500,231.130506,240.823551,218.694748,32.000000,209.962291,68.890968,68.142342,126.596916,99.635055,49.912366,47.723882,46.235606,47.177424,50.811878,59.418743,52.853744
65.957926,94.646051,244.078885,202.734868,110.935407,112.175870,28.761747,14.196549,244.183113,5.476044,86.120740,67.184928,200.682143,246.220479,198.627909,244.592380,119.395458,242.821147,-0.000596,-1.542290,32.000000,-235.812958,243.350672,-0.163382,40.154290,0.643435,466854.744665,0.908339,39.642614,20.373080,3.701101,0.061999,0.016451,247.167962,32.000000,266.413864,231.472291,238.195442,218.508375,32.000000,210.246760,68.865644,68.153176,126.633824,99.635055,49.913290,47.723882,46.236032,47.177424,50.773081,59.414180,52.695051
65.941928,94.700495,244.140047,202.717685,110.996188,112.172080,28.764435,14.201401,244.152663,5.474866,86.177493,67.235100,200.570381,246.275737,198.631653,244.686707,119.476806,242.790413,-0.000596,-1.540541,32.000000,-235.809090,243.370045,-0.163749,40.075245,0.642808,466845.459902,0.910994,39.613649,20.403067,3.698872,0.063789,0.025630,246.553161,32.000000,267.068186,230.991088,235.617338,218.529259,32.000000,209.773272,68.850818,68.129188,126.644872,99.635055,49.963789,47.723882,46.248760,47.177424,50.939865,59.410226,52.699966
65.951628,94.699666,243.977817,202.677685,110.972064,112.182425,28.837798,14.205396,244.032609,5.474141,86.092973,67.146831,200.607294,246.167013,198.727430,244.653870,119.638383,242.730255,-0.000596,-1.539376,32.000000,-235.803127,243.272393,-0.163844,39.919987,0.644354,466590.838453,0.909468,39.608351,20.260571,3.700524,0.063689,0.019701,246.732153,32.000000,266.860449,230.200297,237.336916,219.260527,32.000000,209.665846,68.832098,68.155365,126.635898,99.635055,49.866289,47.723882,46.244619,47.177424,50.936951,59.424565,52.894610
65.942039,94.699666,243.871863,202.677685,110.997853,112.191343,28.845632,14.192268,244.068348,5.473323,86.079484,67.176423,200.607446,246.116038,198.662269,244.585491,119.660204,242.718268,-0.000597,-1.540530,32.000000,-235.813961,243.404965,-0.163937,39.915214,0.645968,466486.688798,0.909720,39.676161,20.169604,3.702349,0.065090,0.013977,247.314848,32.000000,266.094556,230.242099,240.059160,219.255335,32.000000,209.283343,68.732544,68.111459,126.604999,99.635055,49.866039,47.723882,46.242717,47.177424,50.931440,59.423975,52.925938
65.956479,94.779813,243.796601,202.677403,111.010604,112.198948,28.790880,14.195693,243.982700,5.472916,86.111362,67.147198,200.637365,246.102172,198.704953,244.433598,119.661318,242.726264,-0.000597,-1.542257,32.000000,-235.812011,243.125635,-0.163872,39.947314,0.648119,466165.187515,0.907340,39.667228,19.989197,3.699345,0.062911,0.023671,247.689966,32.000000,265.740622,230.578527,241.636253,219.250442,32.000000,209.569096,68.743196,68.101742,126.662171,99.635055,49.848888,47.723882,46.228395,47.177424,51.179369,59.414937,52.762769
65.913929,94.761296,243.708819,202.685009,110.978661,112.209072,28.801703,14.191269,244.014069,5.472336,86.288716,67.154470,200.663166,246.020915,198.609978,244.375880,119.691003,242.524156,-0.000596,-1.543986,32.000000,-235.817583,243.187617,-0.163562,40.027435,0.648120,466159.481114,0.907311,39.675238,19.963623,3.698276,0.061110,0.011583,247.572238,32.000000,265.914145,231.302681,240.149159,218.266297,32.000000,210.262566,68.734995,68.129715,126.709548,99.635055,49.797756,47.723882,46.259261,47.177424,51.119332,59.415793,52.851543
65.948918,94.700772,243.939297,202.682192,110.902252,112.214788,28.820914,14.200687,244.010903,5.472427,86.310503,67.128477,200.603084,246.015489,198.561007,244.437615,119.653314,242.685225,-0.000595,-1.545153,32.000000,-235.805541,243.229341,-0.163465,40.158434,0.647505,466300.824035,0.909061,39.743321,19.965012,3.696325,0.068686,0.036265,246.776404,32.000000,266.730384,231.216668,236.963004,218.487032,32.000000,209.991488,68.698031,68.113519,126.708341,99.635055,49.916024,47.723882,46.265892,47.177424,51.117010,59.415360,52.795564
65.964340,94.700772,243.901541,202.682192,110.875582,112.215514,28.763203,14.198832,243.998751,5.472907,86.268634,67.197769,200.509762,246.084921,198.627511,244.441790,119.522482,242.671780,-0.000596,-1.546335,32.000000,-235.809200,243.020274,-0.163321,40.201340,0.646439,466271.493431,0.909406,39.760358,19.872040,3.697380,0.062886,0.017975,246.407025,32.000000,266.961996,230.601655,235.894628,218.971645,32.000000,209.989563,68.702296,68.142739,126.722132,99.635055,49.861838,47.723882,46.242634,47.177424,50.925057,59.411170,52.860861
65.949283,94.746372,243.911114,202.689798,110.826493,112.207898,28.726154,14.194265,244.041745,5.473819,86.168740,67.218056,200.584638,246.130760,198.655376,244.564998,119.436148,242.835678,-0.000597,-1.548089,32.000000,-235.814750,243.434863,-0.163055,40.208211,0.644405,466269.126397,0.908177,39.670596,19.960168,3.698913,0.068241,0.027025,246.583932,32.000000,266.728980,230.174706,238.115853,219.322694,32.000000,209.043290,68.714676,68.134334,126.694453,99.635055,49.881525,47.723882,46.240243,47.177424,51.064871,59.412586,52.763649
65.885468,94.748031,243.898160,202.690924,110.792278,112.196136,28.765732,14.194836,244.112757,5.474790,86.260702,67.156088,200.651963,246.104252,198.713415,244.602891,119.359053,242.748751,-0.000598,-1.549859,32.000000,-235.814179,243.266890,-0.163339,40.174353,0.643507,466550.282752,0.909770,39.657715,20.086792,3.697476,0.065224,0.019975,247.303791,32.000000,265.881888,230.165158,241.070964,219.578078,32.000000,209.297368,68.722967,68.122253,126.740187,99.635055,49.858665,47.723882,46.280605,47.177424,51.067588,59.413875,52.750956
65.944091,94.820164,243.944101,202.691488,110.792191,112.185743,28.805744,14.198975,244.053808,5.475765,86.386417,67.260938,200.665188,246.108880,198.679135,244.452526,119.285298,242.933924,-0.000597,-1.551629,32.000000,-235.807910,243.304803,-0.163247,40.007503,0.643593,466790.959467,0.911215,39.715893,20.224428,3.698465,0.062317,0.012984,247.494527,32.000000,265.686964,231.017633,241.571774,218.365353,32.000000,209.901593,68.733159,68.112076,126.780675,99.635055,49.821390,47.723882,46.271262,47.177424,51.065137,59.421664,52.927478
65.944880,94.820164,244.007265,202.691488,110.804211,112.183013,28.833214,14.196977,244.080412,5.477056,86.544889,67.183244,200.661606,246.193828,198.594987,244.537722,119.297896,242.678087,-0.000596,-1.552237,32.000000,-235.811383,243.317326,-0.163305,39.987414,0.644614,466952.393757,0.910842,39.770881,20.274318,3.701851,0.067296,0.032873,247.204624,32.000000,266.259542,231.285746,239.101908,218.519783,32.000000,209.985694,68.730295,68.122517,126.772933,99.635055,49.896549,47.723882,46.252897,47.177424,51.288687,59.424447,52.888447
65.919524,94.834811,244.016528,202.684727,110.781199,112.176679,28.816245,14.200830,244.049126,5.478005,86.506880,67.082487,200.605296,246.165872,198.618021,244.507023,119.392423,242.743808,-0.000596,-1.552237,32.000000,-235.806218,243.160468,-0.163578,39.960113,0.646934,467146.991008,0.908764,39.794020,20.406018,3.699256,0.076125,0.027958,246.332982,32.000000,266.940317,231.307445,236.228252,218.491808,32.000000,210.262389,68.720934,68.130615,126.784591,99.635055,49.800982,47.723882,46.255819,47.177424,51.332783,59.416088,52.801873
65.906899,94.918553,243.902470,202.700783,110.790326,112.172927,28.762072,14.197548,244.121189,5.478701,86.461767,67.124038,200.584164,246.247742,198.659618,244.570888,119.445528,242.737098,-0.000596,-1.553417,32.000000,-235.814418,243.355423,-0.163642,39.946816,0.647366,467102.057919,0.907864,39.793361,20.313353,3.700170,0.065990,0.019209,246.088893,32.000000,266.934564,230.438964,236.358977,219.106686,32.000000,209.334653,68.761506,68.119650,126.803033,99.635055,49.853066,47.723882,46.275077,47.177424,51.593005,59.417042,52.670693
65.955156,94.914408,243.845916,202.726417,110.801555,112.170446,28.740202,14.193124,244.075415,5.478820,86.333281,67.243879,200.632033,246.191933,198.662235,244.606394,119.587170,242.726960,-0.000596,-1.553426,32.000000,-235.815891,243.285573,-0.163693,40.079048,0.648050,466906.888435,0.908766,39.829197,20.239400,3.701734,0.065556,0.026826,246.766079,32.000000,266.327631,230.237714,239.515147,219.065279,32.000000,209.433035,68.734583,68.108925,126.775047,99.635055,49.835188,47.723882,46.265441,47.177424,51.592213,59.422992,52.635843
65.948309,94.914408,243.867764,202.726417,110.841726,112.170497,28.761838,14.196406,244.100925,5.478657,86.314539,67.161069,200.676452,246.245295,198.729612,244.611795,119.630561,242.658253,-0.000595,-1.554583,32.000000,-235.810642,243.425093,-0.163634,40.137217,0.648276,466907.628457,0.910830,39.923490,20.184194,3.700712,0.066309,0.033752,247.337270,32.000000,265.757506,230.529198,241.324027,219.123323,32.000000,209.526417,68.790551,68.104220,126.849256,99.635055,49.836555,47.723882,46.255037,47.177424,51.578432,59.403597,52.780597
65.973349,94.922423,243.926322,202.766418,110.833339,112.167944,28.784806,14.197548,244.180189,5.478308,86.347049,67.206069,200.706558,246.245947,198.669073,244.701434,119.677791,242.842714,-0.000596,-1.554008,32.000000,-235.809828,243.275802,-0.163323,40.226018,0.645562,466548.322639,0.910758,39.879021,20.039378,3.697147,0.060243,0.031550,247.318623,32.000000,265.676302,231.069812,241.057240,218.607035,32.000000,210.110583,68.752387,68.097632,126.841637,99.635055,49.853790,47.723882,46.270280,47.177424,51.602685,59.409479,52.728139
65.980887,94.895061,244.138560,202.784446,110.895980,112.155246,28.826074,14.199546,244.235631,5.478325,86.367240,67.289448,200.699794,246.276329,198.596975,244.695935,119.622474,242.900214,-0.000597,-1.552267,32.000000,-235.811273,243.384179,-0.163300,40.252769,0.644735,466456.097929,0.910178,39.884742,19.974477,3.697862,0.060587,0.015616,246.531353,32.000000,266.234192,231.348196,238.007504,218.402878,32.000000,210.145890,68.742961,68.079049,126.815538,99.635055,49.933257,47.723882,46.241531,47.177424,51.516382,59.412852,52.909870
66.031285,94.895890,243.896865,202.790925,110.893264,112.143873,28.793649,14.199688,244.255223,5.477597,86.338819,67.273509,200.640571,246.356241,198.659544,244.762573,119.532926,243.025726,-0.000597,-1.551091,32.000000,-235.809491,243.675234,-0.163311,40.177422,0.643201,466341.786504,0.909068,39.871841,19.984986,3.697346,0.060402,0.015483,246.083950,32.000000,266.706675,231.082234,235.995175,218.666284,32.000000,209.789937,68.805053,68.125803,126.818919,99.635055,49.952736,47.723882,46.234930,47.177424,51.515361,59.418969,52.933641
66.046277,94.895890,244.140877,202.790925,110.921391,112.135037,28.809592,14.199403,244.268013,5.476451,86.218103,67.275336,200.664258,246.338338,198.721020,244.747945,119.399312,242.989690,-0.000597,-1.552255,32.000000,-235.809612,243.605280,-0.163248,40.127068,0.643011,466366.329320,0.907488,39.838185,20.058296,3.700141,0.065931,0.016246,246.183028,32.000000,266.650361,230.360255,237.496634,219.227461,32.000000,209.412621,68.823095,68.135959,126.810891,99.635055,49.935132,47.723882,46.203181,47.177424,51.516938,59.416363,52.913612
66.075146,94.857751,244.076555,202.764446,110.959293,112.132505,28.813624,14.199260,244.287156,5.476149,86.079131,67.414402,200.706636,246.410297,198.709428,244.772249,119.272307,242.897480,-0.000598,-1.552811,32.000000,-235.813525,243.546074,-0.163492,40.020144,0.643217,466488.745084,0.907655,39.796937,20.187105,3.693656,0.067900,0.025103,246.993226,32.000000,265.958657,230.274154,240.383968,219.253132,32.000000,209.121192,68.818132,68.094810,126.822284,99.635055,49.899515,47.723882,46.205837,47.177424,51.396553,59.412419,52.955211
66.070326,94.835641,244.077111,202.747826,110.933812,112.132488,28.806036,14.198832,244.185723,5.475573,86.220680,67.320410,200.698481,246.332057,198.741168,244.723091,119.177789,242.849875,-0.000598,-1.553375,32.000000,-235.809364,243.758078,-0.163543,39.975796,0.644334,466736.043993,0.906854,39.784427,20.309448,3.696512,0.075279,0.022455,247.275944,32.000000,265.568298,230.729817,241.657852,219.169483,32.000000,209.696906,68.828717,68.070470,126.830889,99.635055,49.909792,47.723882,46.185127,47.177424,51.326040,59.418920,52.928285
66.076299,94.858303,244.062234,202.721347,110.939998,112.133701,28.786136,14.190841,244.153706,5.475345,86.302661,67.213331,200.746613,246.274312,198.642815,244.709884,119.159267,242.944889,-0.000598,-1.554539,32.000000,-235.818339,243.506328,-0.163207,39.954605,0.645579,466927.876871,0.906183,39.722199,20.407608,3.693924,0.071488,0.022166,247.332959,32.000000,265.835001,231.429031,240.089745,218.370160,32.000000,210.178650,68.821216,68.100809,126.831978,99.635055,49.895904,47.723882,46.170699,47.177424,51.324441,59.419677,52.933421
66.068056,94.858303,244.135520,202.721347,110.944439,112.137563,28.725224,14.197120,244.327509,5.474435,86.335999,67.274189,200.667175,246.270477,198.631050,244.760819,119.195553,242.950188,-0.000599,-1.554539,32.000000,-235.812387,243.468717,-0.163205,40.020432,0.646299,467105.086048,0.906445,39.704111,20.487230,3.694202,0.064506,0.019254,246.536129,32.000000,266.696470,231.349298,236.974615,218.412906,32.000000,210.125467,68.809407,68.123091,126.854741,99.635055,49.931576,47.723882,46.176129,47.177424,51.393847,59.414307,52.688081
66.047218,94.826520,244.022796,202.691769,110.964904,112.132519,28.779519,14.197262,244.352657,5.474017,86.316323,67.257439,200.594496,246.488884,198.691382,244.819145,119.158795,243.068844,-0.000597,-1.554573,32.000000,-235.809458,243.554192,-0.163281,40.124393,0.646605,467183.442561,0.907042,39.721789,20.535478,3.693643,0.060532,0.018425,246.161417,32.000000,266.714354,230.705959,236.259808,218.879917,32.000000,209.947400,68.829046,68.094506,126.850973,99.635055,49.956019,47.723882,46.180668,47.177424,51.292992,59.409931,52.771206
66.062702,94.765442,244.233827,202.665291,110.973197,112.124935,28.798360,14.194979,244.289575,5.473756,86.181323,67.250769,200.588437,246.450549,198.714338,244.898025,119.129778,243.057093,-0.000597,-1.553407,32.000000,-235.812233,243.589761,-0.163439,40.214820,0.645787,467124.497253,0.909122,39.728667,20.500850,3.695213,0.064603,0.020307,246.583278,32.000000,266.490951,230.140736,238.595059,219.239959,32.000000,209.286880,68.821677,68.102933,126.805450,99.635055,49.968937,47.723882,46.171325,47.177424,51.100336,59.423641,52.875461
66.083444,94.846696,244.139410,202.683600,110.956116,112.113279,28.827611,14.197690,244.220211,5.473631,86.126425,67.255755,200.672530,246.407585,198.734753,244.736943,119.081989,243.036787,-0.000598,-1.552240,32.000000,-235.811980,243.497841,-0.163859,40.291348,0.643989,467152.245699,0.907610,39.714270,20.574720,3.694672,0.068239,0.018111,247.385540,32.000000,265.654557,230.302605,241.114482,219.395491,32.000000,209.222761,68.849626,68.096805,126.803977,99.635055,49.929874,47.723882,46.160327,47.177424,51.098054,59.416117,52.937456
66.060099,94.846696,244.175627,202.683600,110.952498,112.113266,28.829277,14.191982,244.129515,5.473663,86.254159,67.277824,200.653361,246.147073,198.691231,244.589932,118.988176,242.845148,-0.000598,-1.552385,32.000000,-235.815558,243.498332,-0.163907,40.259063,0.642677,467082.856145,0.906582,39.640271,20.600061,3.697000,0.063881,0.023429,247.390396,32.000000,265.668266,231.071427,241.209963,218.721660,32.000000,209.534286,68.819316,68.090589,126.822254,99.635055,49.951768,47.723882,46.158993,47.177424,51.350349,59.420218,52.693803
66.068175,94.785341,244.051863,202.697403,110.945372,112.122577,28.704714,14.199403,244.139714,5.473612,86.322988,67.247071,200.656563,246.198212,198.595375,244.596212,118.936867,242.808820,-0.000597,-1.553925,32.000000,-235.805678,243.473774,-0.163839,40.180752,0.641160,467248.363108,0.905438,39.704222,20.641501,3.694411,0.069196,0.015115,247.066754,32.000000,266.237709,231.289745,238.877050,218.380864,32.000000,209.944873,68.764400,68.076799,126.797835,99.635055,49.909076,47.723882,46.153473,47.177424,51.156825,59.420533,52.737897
66.080515,94.802476,243.921191,202.715713,110.924282,112.125165,28.739192,14.195122,244.183157,5.473551,86.304971,67.215338,200.599472,246.172072,198.603837,244.565203,118.908775,242.858898,-0.000597,-1.555696,32.000000,-235.811107,243.490214,-0.163809,40.110204,0.641953,467465.377081,0.905738,39.723698,20.675363,3.696265,0.068483,0.012317,246.182641,32.000000,266.770065,231.321674,236.101225,218.244139,32.000000,210.379201,68.769103,68.097725,126.818633,99.635055,49.853833,47.723882,46.143080,47.177424,51.208312,59.411701,52.787127
66.065194,94.811320,243.995243,202.732615,110.897986,112.127770,28.761924,14.199831,244.215324,5.473235,86.201356,67.302566,200.600178,246.254429,198.649904,244.754241,118.879607,242.924659,-0.000598,-1.557451,32.000000,-235.808037,243.469470,-0.163743,40.024602,0.642829,467518.560370,0.909482,39.655605,20.715305,3.693940,0.064251,0.023714,246.198907,32.000000,266.731127,230.232336,236.716628,219.080516,32.000000,209.506966,68.811050,68.112260,126.792819,99.635055,49.904221,47.723882,46.148419,47.177424,51.206390,59.419097,52.811338
66.042474,94.811320,244.198752,202.732615,110.871271,112.127766,28.809900,14.201829,244.221571,5.472450,86.055485,67.268990,200.653286,246.265725,198.686802,244.748578,118.920511,242.941349,-0.000599,-1.559203,32.000000,-235.808170,243.396415,-0.163731,39.983113,0.643633,467611.040437,0.908264,39.662446,20.759067,3.691273,0.064383,0.021811,246.853086,32.000000,266.031434,230.224088,239.718082,219.255326,32.000000,209.358438,68.822139,68.096325,126.753972,99.635055,49.952603,47.723882,46.158599,47.177424,51.232178,59.426483,52.754038
66.078623,94.779813,243.906956,202.713741,110.866375,112.126022,28.811391,14.189984,244.211851,5.472161,86.147014,67.219135,200.745549,246.274761,198.760040,244.651007,118.929685,242.870901,-0.000599,-1.559214,32.000000,-235.815589,243.414102,-0.163444,39.974222,0.645321,467710.055540,0.907819,39.684070,20.808811,3.693249,0.074200,0.027961,247.329474,32.000000,265.607956,230.486545,241.546853,219.416574,32.000000,208.846493,68.831215,68.082536,126.779033,99.635055,49.964962,47.723882,46.135220,47.177424,51.131732,59.419068,52.918381
66.088715,94.767929,244.079510,202.701910,110.852695,112.131094,28.781805,14.198404,244.107009,5.471637,86.153527,67.299027,200.708051,246.236853,198.646257,244.620801,118.956417,242.926987,-0.000599,-1.559219,32.000000,-235.811759,243.362806,-0.163365,39.997380,0.646611,467634.122995,0.906652,39.703030,20.773128,3.697602,0.066325,0.014954,247.524420,32.000000,265.677089,231.074148,240.723899,218.634586,32.000000,209.827680,68.818094,68.089366,126.760001,99.635055,49.910160,47.723882,46.123749,47.177424,51.092433,59.414111,52.835256
66.035229,94.730343,244.001028,202.682192,110.846145,112.137454,28.782003,14.194551,244.283264,5.472012,86.161870,67.310443,200.720037,246.329571,198.612911,244.653618,118.948424,242.900280,-0.000599,-1.559829,32.000000,-235.815120,243.457011,-0.163207,40.112617,0.645770,467535.458648,0.905972,39.641362,20.741912,3.691163,0.068644,0.024890,246.685629,32.000000,266.378888,231.231437,237.777739,218.112600,32.000000,210.359501,68.826864,68.103966,126.733776,99.635055,49.849534,47.723882,46.114982,47.177424,51.090176,59.412114,52.797618
66.059062,94.730343,244.153048,202.682192,110.846812,112.138765,28.774450,14.199403,244.243497,5.472063,86.219727,67.249670,200.604143,246.291031,198.643718,244.730018,118.878211,243.055803,-0.000600,-1.561560,32.000000,-235.807645,243.486663,-0.163256,40.180044,0.645661,467474.583465,0.906765,39.621060,20.732728,3.693210,0.090817,0.011480,246.180247,32.000000,266.681568,230.768540,235.900241,218.592414,32.000000,210.150078,68.825990,68.094357,126.732261,99.635055,49.934914,47.723882,46.131198,47.177424,50.970156,59.413039,52.968271
66.052544,94.704364,244.167431,202.665572,110.826714,112.134954,28.768441,14.195835,244.331128,5.471882,86.028488,67.205493,200.612700,246.363154,198.681685,244.697766,118.957889,243.018118,-0.000599,-1.560448,32.000000,-235.811705,243.568428,-0.163228,40.263600,0.644105,467495.392498,0.907535,39.628099,20.732366,3.695013,0.088773,0.011722,246.317161,32.000000,266.454224,230.257890,237.756584,219.173654,32.000000,209.551661,68.850768,68.087134,126.676591,99.635055,49.903814,47.723882,46.139720,47.177424,50.886224,59.422805,52.888887
66.034575,94.759915,244.096093,202.695431,110.781676,112.131175,28.781722,14.197405,244.264707,5.471431,86.010144,67.335714,200.621333,246.402080,198.695780,244.738450,119.033883,242.770256,-0.000599,-1.556991,32.000000,-235.808988,243.515992,-0.162914,40.265121,0.643117,467643.856933,0.907422,39.608211,20.851226,3.695981,0.070231,0.027327,247.137494,32.000000,265.767186,230.262461,240.373423,219.448661,32.000000,208.629722,68.853196,68.055461,126.655425,99.635055,49.916177,47.723882,46.133796,47.177424,51.057033,59.421418,52.755212
66.018130,94.773733,244.096850,202.723319,110.828437,112.129922,28.801328,14.197548,244.285770,5.471218,85.984394,67.300445,200.684102,246.313808,198.729659,244.755054,119.195290,243.013301,-0.000599,-1.555276,32.000000,-235.813271,243.584661,-0.162684,40.225520,0.641807,467416.935449,0.907621,39.587670,20.759763,3.696564,0.064823,0.016461,247.401460,32.000000,265.668916,230.785294,241.422235,219.107928,32.000000,209.584906,68.854180,68.050625,126.696040,99.635055,49.921912,47.723882,46.143577,47.177424,51.054697,59.423591,52.721096
66.031108,94.773733,244.118551,202.723319,110.871912,112.128648,28.773421,14.201543,244.302677,5.470967,86.130322,67.240928,200.714037,246.442922,198.568067,244.779748,119.307071,243.037212,-0.000601,-1.553561,32.000000,-235.807636,243.523067,-0.162629,40.163286,0.641871,467323.115633,0.907570,39.658216,20.606218,3.696489,0.066886,0.009561,247.262195,32.000000,265.935816,231.243140,239.778408,218.107674,32.000000,210.270526,68.841169,68.048414,126.681207,99.635055,49.921768,47.723882,46.134632,47.177424,51.095657,59.416038,52.920142
66.034666,94.696350,244.058996,202.719093,110.825230,112.131202,28.790624,14.202971,244.421289,5.469775,86.077846,67.189400,200.661084,246.415802,198.595915,244.783620,119.275375,243.052515,-0.000603,-1.553547,32.000000,-235.806864,243.629406,-0.162746,40.047288,0.642669,466998.479098,0.907223,39.685761,20.520855,3.697421,0.065641,0.021364,246.380236,32.000000,266.575867,231.180456,236.939249,218.094930,32.000000,210.544186,68.856434,68.101955,126.677785,99.635055,49.897002,47.723882,46.131252,47.177424,50.850271,59.418812,52.965849
66.012717,94.650473,244.047028,202.717403,110.853808,112.141382,28.851990,14.199117,244.411716,5.469319,86.028348,67.244350,200.651918,246.375245,198.663296,244.751408,119.223814,243.016340,-0.000603,-1.553572,32.000000,-235.812356,243.477078,-0.162849,39.954238,0.643587,466739.576975,0.907895,39.674927,20.416551,3.697023,0.063058,0.034011,246.231341,32.000000,266.630349,230.692191,236.216601,218.879554,32.000000,209.651771,68.839267,68.109725,126.665555,99.635055,49.968107,47.723882,46.123857,47.177424,50.703729,59.422205,52.880083
66.003173,94.647433,244.117392,202.714305,110.847960,112.153114,28.840306,14.195835,244.269512,5.468520,85.988360,67.167483,200.616475,246.443249,198.686558,244.745518,119.192076,242.906135,-0.000604,-1.553563,32.000000,-235.812524,243.624881,-0.162662,39.934018,0.645177,466701.977791,0.907144,39.594575,20.453034,3.695922,0.067929,0.017473,246.623596,32.000000,266.482787,230.167279,238.759169,219.406394,32.000000,208.840175,68.864242,68.072756,126.601745,99.635055,49.923768,47.723882,46.136094,47.177424,50.690824,59.415222,52.920288
66.042079,94.647433,244.081122,202.714305,110.861584,112.163447,28.732659,14.203827,244.245633,5.468464,86.043846,67.223394,200.722860,246.264461,198.676341,244.766711,119.179604,243.019090,-0.000606,-1.553552,32.000000,-235.805516,243.485703,-0.162655,39.954317,0.646832,466801.582568,0.905525,39.567019,20.493281,3.696970,0.070148,0.015806,247.379193,32.000000,265.724074,230.305291,241.374587,219.541750,32.000000,209.150742,68.914866,68.067700,126.605334,99.635055,49.907701,47.723882,46.118626,47.177424,50.688538,59.422372,52.832101
66.007335,94.704641,244.076571,202.738812,110.843338,112.168235,28.744591,14.200259,244.236999,5.467573,86.167868,67.221938,200.697042,246.415374,198.682396,244.661445,119.157921,242.849017,-0.000606,-1.552937,32.000000,-235.806789,243.375266,-0.162920,40.081434,0.647452,466919.609505,0.906124,39.571946,20.490547,3.698571,0.063112,0.021447,247.421565,32.000000,265.786716,231.033063,240.964115,218.608039,32.000000,209.997394,68.924292,68.104584,126.602507,99.635055,49.928537,47.723882,46.117837,47.177424,50.864162,59.415311,52.870399
65.979797,94.745267,244.121569,202.759094,110.856581,112.169587,28.817925,14.200259,244.094645,5.466919,86.246108,67.212029,200.714173,246.382259,198.606307,244.576533,119.108688,242.868606,-0.000607,-1.554679,32.000000,-235.804986,243.436451,-0.162956,40.168662,0.646756,466968.040643,0.909012,39.539472,20.538352,3.695843,0.062800,0.027410,246.857783,32.000000,266.133998,231.234240,238.398090,218.212430,32.000000,210.644511,68.922762,68.076020,126.571566,99.635055,49.922499,47.723882,46.145491,47.177424,50.988311,59.412990,52.914786
66.006598,94.741950,243.985238,202.733741,110.814538,112.172747,28.764297,14.196834,244.263810,5.465734,86.280959,67.245965,200.619774,246.228105,198.618741,244.801604,119.042843,242.884933,-0.000607,-1.555852,32.000000,-235.815131,243.457826,-0.162926,40.260663,0.645139,467140.339682,0.909331,39.625680,20.506829,3.697719,0.068944,0.024304,246.089825,32.000000,266.633750,231.327457,235.921506,218.414355,32.000000,210.356726,68.924117,68.095676,126.596568,99.635055,49.874139,47.723882,46.126676,47.177424,50.974638,59.410954,52.734669
66.030352,94.743885,244.124549,202.694586,110.844366,112.172630,28.786202,14.198689,244.211077,5.465632,86.157469,67.278033,200.605349,246.315765,198.663069,244.812260,118.960244,242.891359,-0.000606,-1.555850,32.000000,-235.811801,243.504876,-0.162650,40.288069,0.644151,467332.565238,0.907538,39.689299,20.562191,3.699944,0.064261,0.023075,246.105341,32.000000,266.672313,230.335206,237.152403,219.549144,32.000000,209.249128,68.920860,68.091167,126.564458,99.635055,49.925054,47.723882,46.106745,47.177424,50.972128,59.416107,52.877148
66.034959,94.743885,244.106238,202.694586,110.789382,112.175099,28.863732,14.204968,244.291556,5.465558,86.040768,67.288698,200.654608,246.227594,198.721872,244.655072,118.905833,242.961792,-0.000607,-1.555875,32.000000,-235.802572,243.416686,-0.162384,40.253582,0.642181,467469.502768,0.908840,39.663605,20.633146,3.696377,0.070527,0.024564,246.898215,32.000000,265.875599,230.316466,240.307617,219.297978,32.000000,209.100303,68.919636,68.073307,126.528779,99.635055,49.914310,47.723882,46.113824,47.177424,50.975679,59.418045,52.812732
66.008519,94.783959,244.067747,202.665572,110.823991,112.180204,28.807702,14.198689,244.288383,5.465860,86.025086,67.328389,200.658324,246.320170,198.708179,244.665905,118.845471,242.782151,-0.000608,-1.555892,32.000000,-235.810490,243.594777,-0.162558,40.133231,0.641813,467638.979539,0.907792,39.645711,20.717756,3.697157,0.060033,0.033569,247.493562,32.000000,265.493503,230.479648,241.734439,219.165576,32.000000,209.158661,68.967939,68.059276,126.572863,99.635055,49.931343,47.723882,46.125467,47.177424,51.098614,59.409252,52.950442
66.033102,94.733383,244.072636,202.646981,110.807314,112.187832,28.801619,14.200259,244.142695,5.466075,86.119149,67.312740,200.674865,246.307874,198.597390,244.573111,118.857103,242.826163,-0.000608,-1.555891,32.000000,-235.806625,243.765705,-0.162473,40.078471,0.642300,467767.947286,0.905304,39.641866,20.794200,3.696621,0.068927,0.014171,247.442970,32.000000,265.522330,231.258955,240.350454,218.387529,32.000000,210.644540,68.923770,68.068711,126.580508,99.635055,49.905277,47.723882,46.105871,47.177424,50.938381,59.419264,52.925571
65.995911,94.682255,243.991475,202.640784,110.895318,112.202948,28.761712,14.199260,244.178306,5.466362,86.164072,67.299234,200.641556,246.227595,198.581786,244.581075,118.956841,242.816349,-0.000609,-1.557633,32.000000,-235.809099,243.418810,-0.162449,39.944010,0.644487,467994.973525,0.907597,39.704010,20.798354,3.697519,0.068214,0.013273,246.525577,32.000000,266.322513,231.380826,237.184994,218.202682,32.000000,210.342128,68.945374,68.096991,126.620266,99.635055,49.858465,47.723882,46.115960,47.177424,50.935787,59.422244,52.747582
66.000510,94.682255,244.025951,202.640784,110.958726,112.215588,28.754627,14.201401,244.267722,5.466447,86.094765,67.200338,200.502747,246.254041,198.645520,244.567081,118.980226,242.920352,-0.000607,-1.558210,32.000000,-235.807614,243.476261,-0.162460,39.947629,0.645109,467910.615827,0.907363,39.632914,20.800495,3.696216,0.067211,0.018959,246.307028,32.000000,266.501627,230.793305,236.026425,218.950679,32.000000,209.923539,68.970980,68.066063,126.639570,99.635055,49.883860,47.723882,46.120940,47.177424,50.773004,59.410747,52.744353
66.000452,94.658487,244.077523,202.630925,110.980124,112.218084,28.729306,14.198261,244.241048,5.465882,85.867569,67.255514,200.554394,246.251228,198.682762,244.638586,119.087427,242.786294,-0.000607,-1.558244,32.000000,-235.810262,243.562043,-0.162224,39.964466,0.647449,467700.050307,0.909194,39.612832,20.697686,3.697070,0.064139,0.011516,246.491354,32.000000,266.481632,230.266335,238.272103,219.478217,32.000000,209.019779,68.990353,68.109578,126.627954,99.635055,49.887123,47.723882,46.122185,47.177424,50.695524,59.415114,52.770692
66.003009,94.556233,243.963281,202.625854,111.020108,112.223206,28.781675,14.190983,244.181307,5.465856,85.834833,67.231505,200.608305,246.266951,198.683813,244.580296,119.094906,242.683683,-0.000606,-1.558262,32.000000,-235.816393,243.360606,-0.161920,40.028694,0.647493,467701.056734,0.909450,39.608991,20.706844,3.697334,0.064262,0.023781,247.279349,32.000000,265.745419,230.035680,241.032558,219.518318,32.000000,208.756844,68.985324,68.045072,126.620578,99.635055,49.862771,47.723882,46.112009,47.177424,50.372491,59.421693,52.730634
65.993512,94.577236,244.184170,202.640502,111.027849,112.224959,28.787007,14.200402,244.274895,5.465720,85.906524,67.237350,200.614861,246.318946,198.655911,244.664847,119.104820,242.880828,-0.000605,-1.558276,32.000000,-235.805171,243.415546,-0.161874,40.148389,0.647297,467436.716934,0.910219,39.585272,20.557694,3.698119,0.063863,0.020904,247.431894,32.000000,265.462287,230.878019,241.486175,218.828485,32.000000,210.042100,69.011126,68.064664,126.668960,99.635055,49.862533,47.723882,46.106256,47.177424,50.368174,59.408141,52.964529
65.972740,94.577236,244.190706,202.640502,111.039808,112.218972,28.809561,14.200545,244.315080,5.466695,85.952885,67.275340,200.652459,246.367374,198.561141,244.760169,119.147843,242.880318,-0.000604,-1.558284,32.000000,-235.803717,243.636769,-0.161615,40.198848,0.645850,467283.687211,0.908333,39.480883,20.518094,3.696245,0.068866,0.010929,247.098296,32.000000,265.815396,231.374675,239.062373,218.127281,32.000000,210.243231,69.004414,68.064183,126.650910,99.635055,49.944853,47.723882,46.127190,47.177424,50.429663,59.411357,52.931440
65.990176,94.516437,244.204546,202.627263,111.092909,112.220192,28.859380,14.194836,244.295316,5.467134,85.988259,67.218951,200.601885,246.323005,198.613513,244.783797,119.143714,243.049604,-0.000604,-1.558268,32.000000,-235.815326,243.473449,-0.161561,40.240154,0.644499,467311.142695,0.908371,39.509817,20.569884,3.700124,0.062962,0.020146,246.333016,32.000000,266.454207,231.378017,236.539088,218.255467,32.000000,210.539947,69.029056,68.095506,126.665890,99.635055,49.959302,47.723882,46.110774,47.177424,50.235257,59.422510,52.786686
65.972410,94.537717,244.095362,202.634023,111.124934,112.224022,28.837389,14.200116,244.268073,5.467058,85.952314,67.187196,200.545649,246.328448,198.650775,244.754363,119.085288,242.996444,-0.000603,-1.559478,32.000000,-235.813652,243.595062,-0.161517,40.245872,0.643859,467204.103480,0.907927,39.527163,20.526700,3.701388,0.063453,0.037790,246.329223,32.000000,266.611195,230.757159,236.491277,218.957290,32.000000,209.512424,69.033079,68.107436,126.656200,99.635055,49.913178,47.723882,46.122322,47.177424,50.297087,59.418291,52.954257
65.979157,94.581934,243.960220,202.637967,111.176883,112.226522,28.734168,14.196406,244.180519,5.466657,85.869070,67.116561,200.600361,246.228982,198.656619,244.557849,119.110467,242.682576,-0.000603,-1.560645,32.000000,-235.811298,243.563451,-0.161316,40.196121,0.642968,467120.085072,0.905967,39.451802,20.583784,3.700620,0.069642,0.022733,246.843344,32.000000,266.288883,230.220423,239.399204,219.391276,32.000000,208.664565,69.021076,68.107896,126.628231,99.635055,49.932883,47.723882,46.126765,47.177424,50.292590,59.413865,52.822710
66.005985,94.581934,243.865750,202.637967,111.156174,112.226396,28.731330,14.201401,244.053946,5.466700,86.038214,67.218694,200.612481,246.182103,198.690901,244.633087,119.064657,242.693284,-0.000603,-1.560650,32.000000,-235.805975,242.971285,-0.161201,40.134594,0.642879,467306.539047,0.907007,39.487919,20.625585,3.699961,0.065943,0.016436,247.398361,32.000000,265.546169,230.460760,241.333844,219.448966,32.000000,209.292163,68.987623,68.049037,126.604194,99.635055,49.824420,47.723882,46.106613,47.177424,50.426633,59.413324,52.749562
65.997191,94.611782,243.874464,202.633460,111.148576,112.222151,28.730070,14.192410,243.962747,5.466598,86.252413,67.162596,200.610557,246.017489,198.597891,244.497789,119.210159,242.613774,-0.000602,-1.560090,32.000000,-235.820375,243.211438,-0.161153,40.000842,0.643434,467317.161887,0.910283,39.526501,20.502188,3.697535,0.070574,0.015594,247.521844,32.000000,265.504216,231.200133,240.791503,218.312731,32.000000,210.068741,68.982507,68.085505,126.604504,99.635055,49.827703,47.723882,46.107380,47.177424,50.515984,59.408416,52.846627
65.978068,94.664015,243.749431,202.629516,111.200380,112.219571,28.848510,14.199546,243.945857,5.466592,86.333942,67.139518,200.589881,246.033597,198.516563,244.291911,119.288899,242.580589,-0.000602,-1.559514,32.000000,-235.805372,243.134220,-0.161153,39.959378,0.643988,467400.752796,0.909964,39.504100,20.551349,3.694601,0.063237,0.029212,246.753068,32.000000,266.073462,231.473865,238.083740,217.921959,32.000000,210.486035,68.905188,68.091700,126.545977,99.635055,49.774239,47.723882,46.120164,47.177424,50.675520,59.424516,52.742299
65.964443,94.741674,243.713093,202.645009,111.209160,112.220807,28.878396,14.192838,243.887177,5.466875,86.355432,67.199735,200.516969,245.994917,198.565785,244.346321,119.363897,242.628077,-0.000601,-1.559545,32.000000,-235.814374,243.063718,-0.161145,39.898927,0.646266,467110.854608,0.910171,39.541290,20.380951,3.695225,0.066808,0.026943,246.303471,32.000000,266.720755,231.028643,236.007142,218.323356,32.000000,210.107453,68.890494,68.089468,126.528908,99.635055,49.758149,47.723882,46.123547,47.177424,50.672252,59.414966,52.793289
65.885929,94.741674,243.700028,202.645009,111.215756,112.219564,28.820901,14.195264,243.795953,5.467218,86.154606,67.214019,200.542259,246.004031,198.607824,244.337012,119.365943,242.425310,-0.000600,-1.559543,32.000000,-235.814898,243.307129,-0.161351,39.865620,0.646934,467016.096391,0.906821,39.609492,20.291820,3.694401,0.099062,0.017205,246.558173,32.000000,266.714713,230.220377,237.444600,219.453567,32.000000,208.993825,68.864668,68.100631,126.468635,99.635055,49.751751,47.723882,46.161673,47.177424,50.912299,59.425568,52.821756
65.968395,94.764613,243.685931,202.646136,111.228961,112.218245,28.753904,14.199117,243.802421,5.467822,86.141180,67.179050,200.614446,245.918164,198.612676,244.374928,119.352131,242.385741,-0.000600,-1.561292,32.000000,-235.810881,243.052702,-0.161343,39.900789,0.648106,466982.763155,0.906275,39.698530,20.231694,3.694613,0.068216,0.018379,247.409032,32.000000,265.952688,230.278247,240.252558,219.613119,32.000000,208.693265,68.854434,68.062108,126.424161,99.635055,49.782729,47.723882,46.112802,47.177424,50.981581,59.411908,52.796151
65.975588,94.746925,243.592111,202.628108,111.198114,112.215263,28.713811,14.197262,243.787981,5.468678,86.117944,67.107184,200.587711,245.961332,198.601121,244.295821,119.210312,242.497991,-0.000599,-1.563051,32.000000,-235.806999,243.252348,-0.161333,39.974091,0.649327,467017.726515,0.909267,39.764140,20.166132,3.698817,0.059842,0.011239,247.755829,32.000000,265.663295,230.683898,241.435741,219.116344,32.000000,209.158597,68.828739,68.052609,126.425535,99.635055,49.703098,47.723882,46.118367,47.177424,50.923989,59.423729,52.813099
65.968605,94.740845,243.698796,202.625291,111.195411,112.210159,28.769586,14.199688,243.788119,5.468891,86.293677,67.202199,200.623384,245.888230,198.534539,244.297921,119.153294,242.405084,-0.000597,-1.562967,32.000000,-235.807852,243.270600,-0.161469,40.079179,0.648014,467024.789093,0.910170,39.718169,20.167546,3.693980,0.065967,0.026004,247.629057,32.000000,265.727044,231.343811,239.853510,218.070392,32.000000,210.510512,68.811090,68.065305,126.417235,99.635055,49.871950,47.723882,46.135024,47.177424,50.921527,59.417268,52.647288
65.986982,94.740845,243.690792,202.625291,111.143212,112.205023,28.790384,14.194265,243.872914,5.469036,86.364334,67.096877,200.589674,245.887212,198.529421,244.230403,119.101809,242.445042,-0.000596,-1.561754,32.000000,-235.811635,243.010160,-0.161351,40.148914,0.646523,467296.405045,0.911267,39.694473,20.344536,3.692155,0.068237,0.018046,246.810242,32.000000,266.487939,231.303739,236.807106,218.117242,32.000000,210.396485,68.810632,68.105186,126.416378,99.635055,49.734241,47.723882,46.112160,47.177424,50.900016,59.427693,52.744940
65.956333,94.749689,243.774086,202.614587,111.096322,112.199936,28.796788,14.194694,243.946725,5.470126,86.297448,67.154159,200.510797,245.927606,198.603510,244.393647,119.150675,242.624382,-0.000596,-1.561176,32.000000,-235.814158,243.076831,-0.161301,40.221088,0.645061,467393.613914,0.909551,39.694225,20.372444,3.694163,0.071591,0.023178,246.604263,32.000000,266.754923,230.673263,235.857717,219.017591,32.000000,209.702192,68.819424,68.105253,126.407627,99.635055,49.799128,47.723882,46.115685,47.177424,50.925175,59.414534,52.754405
65.960550,94.759085,243.869564,202.610925,111.108996,112.192195,28.801875,14.196977,244.018960,5.471303,85.994584,67.178209,200.550838,246.125641,198.636017,244.427222,119.293064,242.638256,-0.000595,-1.562921,32.000000,-235.808432,243.303131,-0.161520,40.220511,0.643736,467474.847799,0.908573,39.678878,20.436449,3.693013,0.067049,0.015470,246.986578,32.000000,266.511946,230.190942,238.397416,219.640421,32.000000,208.632736,68.796811,68.100087,126.369032,99.635055,49.795364,47.723882,46.124407,47.177424,50.952120,59.414593,52.807669
65.972238,94.669542,243.884147,202.617967,111.081491,112.185859,28.765857,14.198404,244.122699,5.472214,85.975175,67.138539,200.575650,246.062307,198.662698,244.620638,119.511571,242.734036,-0.000595,-1.564063,32.000000,-235.809136,243.262463,-0.161671,40.200973,0.643145,467048.597825,0.908550,39.719193,20.305712,3.697203,0.064087,0.022169,247.873404,32.000000,265.737813,230.210711,240.860361,219.629738,32.000000,208.819698,68.801185,68.076601,126.333593,99.635055,49.797862,47.723882,46.116224,47.177424,50.949776,59.421634,52.647288
65.980172,94.669542,243.890753,202.617967,111.039377,112.182108,28.786500,14.200830,244.086553,5.472532,86.037683,67.257595,200.607380,246.145318,198.687602,244.549887,119.736135,242.786087,-0.000594,-1.564324,32.000000,-235.807530,243.433432,-0.161591,40.148599,0.643145,467048.597825,0.908550,39.719193,20.305712,3.697203,0.065106,0.012506,247.868735,32.000000,265.573028,231.011617,241.338836,218.485480,32.000000,210.002494,68.830535,68.101402,126.380165,99.635055,49.797506,47.723882,46.115768,47.177424,50.666884,59.411731,52.794317
65.987740,94.630022,244.013000,202.659938,111.028542,112.187132,28.730087,14.197548,243.987824,5.473119,86.139087,67.108119,200.666414,246.071728,198.565694,244.588816,119.851730,242.582672,-0.000592,-1.564329,32.000000,-235.810320,243.124717,-0.161435,40.076268,0.643182,466400.731967,0.909255,39.619887,20.117193,3.696769,0.066302,0.040854,247.321954,32.000000,265.952937,231.255452,238.773226,218.077686,32.000000,210.517854,68.798561,68.095186,126.353212,99.635055,49.777128,47.723882,46.112465,47.177424,50.539976,59.418645,52.671720
65.931522,94.642735,243.926384,202.684164,110.970372,112.184580,28.774164,14.193552,244.083034,5.473437,86.127214,67.218642,200.553221,246.170502,198.590505,244.430479,119.940197,242.654257,-0.000591,-1.564300,32.000000,-235.818086,243.320591,-0.161319,40.010755,0.643945,465886.521607,0.908452,39.613263,19.908921,3.696425,0.063858,0.023425,246.573236,32.000000,266.493437,231.349596,236.059837,218.273084,32.000000,210.451066,68.797884,68.106152,126.360470,99.635055,49.811816,47.723882,46.132617,47.177424,50.576125,59.417366,52.762915
65.959540,94.635549,243.941264,202.706981,110.933382,112.175703,28.799458,14.200687,244.116973,5.473173,86.028580,67.213919,200.512553,246.148764,198.640469,244.537195,119.985306,242.735013,-0.000591,-1.564299,32.000000,-235.812590,243.453358,-0.161556,39.976006,0.645241,465583.581710,0.910072,39.567421,19.729640,3.697854,0.064011,0.013059,246.579526,32.000000,266.737577,230.473679,236.513267,219.330915,32.000000,208.919664,68.812712,68.099367,126.324272,99.635055,49.779195,47.723882,46.125654,47.177424,50.572650,59.418251,52.865923
65.980305,94.635549,243.918910,202.706981,110.935809,112.161678,28.837699,14.196406,244.100925,5.473319,85.935298,67.215973,200.623541,246.232571,198.661344,244.556219,120.012091,242.758320,-0.000590,-1.564341,32.000000,-235.809003,243.383161,-0.161374,39.965017,0.646642,465433.973178,0.909540,39.627094,19.663590,3.699693,0.065501,0.023005,247.258607,32.000000,266.195158,230.188556,239.677573,219.512285,32.000000,208.941290,68.835785,68.110399,126.317387,99.635055,49.800861,47.723882,46.114696,47.177424,50.546662,59.428568,52.674654
65.957297,94.672306,243.933317,202.709516,110.981721,112.156462,28.807408,14.200116,244.030761,5.474192,86.064571,67.096393,200.649400,245.952767,198.691615,244.359955,119.922973,242.689388,-0.000590,-1.565533,32.000000,-235.805457,243.382466,-0.160946,39.942174,0.646917,465271.156195,0.908228,39.596501,19.643765,3.698347,0.063560,0.018386,247.746084,32.000000,265.527599,230.533768,241.442574,219.342057,32.000000,209.402439,68.840116,68.088950,126.306360,99.635055,49.828579,47.723882,46.113766,47.177424,50.658160,59.420759,52.834228
