OSU 80 Ton Compressor Load Stand
66.024044,94.822651,244.070004,202.690643,111.249081,112.065877,28.813899,14.198119,244.367079,5.470716,86.221882,67.235391,200.681667,246.355323,198.745724,244.839884,119.073006,242.954779,-0.000574,-1.558915,32.000000,-235.810897,243.696507,-0.158532,40.289407,0.643721,467105.631154,0.906328,39.756394,20.628631,3.700418,0.062608,0.034647,248.148292,32.000000,265.474241,230.760478,241.711316,219.506809,32.000000,209.510414,69.045821,68.195045,126.513186,99.635055,49.775054,47.723882,45.977125,47.177424,50.852556,59.411072,52.966143
65.995728,94.822651,243.937925,202.690643,111.237283,112.063271,28.704055,14.192553,244.309867,5.471622,86.372663,67.120018,200.691710,246.423491,198.594315,244.741910,119.127946,242.781728,-0.000573,-1.557773,32.000000,-235.818593,243.535777,-0.158326,40.284607,0.643190,467115.084951,0.906930,39.755673,20.645020,3.700667,0.066645,0.021189,248.123944,32.000000,265.449462,231.624852,240.801805,218.279016,32.000000,210.511604,69.011233,68.164164,126.452052,99.635055,49.671328,47.723882,45.984642,47.177424,50.906077,59.411416,52.972893
66.031117,94.840339,244.243246,202.704164,111.297660,112.059494,28.773877,14.196406,244.350821,5.471688,86.365071,67.249435,200.674751,246.446267,198.580583,244.817963,119.186105,242.954862,-0.000573,-1.556587,32.000000,-235.814248,243.761200,-0.158637,40.332811,0.641268,467069.971298,0.906330,39.729742,20.624834,3.696684,0.063161,0.013569,247.335534,32.000000,266.296046,231.644506,237.755441,218.411917,32.000000,210.323394,69.009222,68.177121,126.450968,99.635055,49.776243,47.723882,45.981731,47.177424,50.959712,59.413708,52.934008
66.032901,94.796396,244.159631,202.728107,111.311413,112.060785,28.755227,14.194551,244.423983,5.471675,86.295845,67.269671,200.548963,246.346046,198.638493,244.820997,119.163638,242.929337,-0.000573,-1.555397,32.000000,-235.812497,243.578891,-0.158421,40.338266,0.641316,466952.067644,0.910208,39.753381,20.515746,3.696268,0.065939,0.019510,246.903758,32.000000,266.683231,231.125836,236.089534,219.161147,32.000000,209.934191,69.010710,68.198155,126.416987,99.635055,49.756322,47.723882,45.960723,47.177424,50.820765,59.420484,52.960494
66.007838,94.784512,244.110983,202.757122,111.325894,112.065802,28.779076,14.202828,244.349724,5.471023,86.070341,67.181298,200.584066,246.457419,198.650086,244.827970,119.190405,242.927819,-0.000571,-1.556570,32.000000,-235.805040,243.515704,-0.158375,40.341098,0.640858,466816.046778,0.907472,39.741526,20.511761,3.698911,0.063836,0.022128,247.138146,32.000000,266.658782,230.445860,237.958474,219.554320,32.000000,208.907504,69.027721,68.205203,126.360212,99.635055,49.733814,47.723882,45.976942,47.177424,50.780968,59.412272,52.863282
66.004027,94.750518,244.255341,202.780221,111.411065,112.073322,28.774017,14.191411,244.439802,5.471030,86.042657,67.259710,200.672333,246.528219,198.708431,244.839371,119.222789,242.990840,-0.000570,-1.556529,32.000000,-235.817604,243.654720,-0.157949,40.347891,0.640517,466803.065254,0.907944,39.696094,20.526244,3.697545,0.062011,0.011801,247.930421,32.000000,265.704076,230.363425,241.010342,219.728983,32.000000,209.134825,69.061698,68.188899,126.296547,99.635055,49.782070,47.723882,45.980461,47.177424,50.778872,59.419962,52.954918
65.997787,94.750518,244.316483,202.780221,111.374580,112.083444,28.773971,14.196121,244.393683,5.470381,86.032846,67.235667,200.687044,246.337992,198.669472,244.874394,119.206206,242.960616,-0.000569,-1.556519,32.000000,-235.814370,243.553213,-0.157585,40.360165,0.640606,466763.138735,0.907585,39.705131,20.499001,3.698212,0.074021,0.013802,248.009650,32.000000,265.435943,231.189570,241.860749,218.722358,32.000000,209.972512,69.051991,68.205379,126.252820,99.635055,49.815365,47.723882,45.975857,47.177424,50.670270,59.416569,52.944059
65.977024,94.713208,244.094174,202.797967,111.373821,112.091010,28.824286,14.195978,244.418056,5.469924,86.164786,67.249982,200.714140,246.428874,198.601920,244.721214,119.246354,242.943170,-0.000568,-1.555338,32.000000,-235.808612,243.701382,-0.157591,40.348468,0.640800,466676.410214,0.907786,39.674318,20.486331,3.700613,0.064163,0.021525,247.767958,32.000000,265.919063,231.564796,239.874768,218.382296,32.000000,210.072731,68.990443,68.193671,126.166473,99.635055,49.736683,47.723882,45.980510,47.177424,50.551998,59.425637,52.843179
66.005204,94.713761,244.207330,202.810362,111.380619,112.101228,28.760879,14.195407,244.394930,5.468803,86.157043,67.201817,200.678566,246.416884,198.646096,244.883133,119.305145,242.844818,-0.000566,-1.555331,32.000000,-235.814592,243.563594,-0.157415,40.351694,0.640842,466757.983233,0.907965,39.679529,20.493460,3.701889,0.070255,0.030777,246.996951,32.000000,266.679343,231.568992,237.010784,218.459626,32.000000,210.462626,69.021492,68.228491,126.159401,99.635055,49.742901,47.723882,45.988450,47.177424,50.549208,59.419648,52.922636
65.979861,94.738634,244.096930,202.809517,111.305137,112.110144,28.806305,14.190127,244.359087,5.468011,86.161725,67.104272,200.619266,246.418945,198.693709,244.834664,119.341075,242.960826,-0.000565,-1.555311,32.000000,-235.823478,243.472819,-0.157372,40.292974,0.640743,466657.224412,0.906671,39.659557,20.447855,3.699684,0.074395,0.029380,247.062607,32.000000,266.877514,230.754628,236.523521,219.271849,32.000000,209.475712,69.029058,68.216105,126.121063,99.635055,49.687331,47.723882,45.963991,47.177424,50.547222,59.415566,52.915886
65.973276,94.738634,244.209479,202.809517,111.208772,112.111180,28.703109,14.195835,244.334069,5.467232,86.067543,67.241717,200.654786,246.385665,198.736201,244.722701,119.410927,242.952985,-0.000566,-1.555314,32.000000,-235.813508,243.393195,-0.157234,40.262158,0.640726,466551.575997,0.908326,39.636578,20.358291,3.699819,0.068086,0.027476,247.289600,32.000000,266.474849,230.263942,239.257421,219.581944,32.000000,209.258145,69.023286,68.221554,126.043560,99.635055,49.777716,47.723882,45.981631,47.177424,50.622368,59.417897,52.920729
65.974319,94.756598,244.222145,202.793742,111.140776,112.108436,28.815653,14.199403,244.361499,5.466439,86.111108,67.183721,200.732758,246.437682,198.722910,244.886803,119.402589,243.153584,-0.000566,-1.555317,32.000000,-235.809612,243.547032,-0.157187,40.287073,0.641764,466565.883880,0.907406,39.682614,20.358657,3.699567,0.104441,0.016523,247.948961,32.000000,265.701253,230.600141,241.627250,219.382344,32.000000,209.464274,69.043380,68.192185,126.048526,99.635055,49.780507,47.723882,45.984366,47.177424,50.676840,59.423365,52.958366
65.984184,94.755216,244.269208,202.764164,111.098940,112.100888,28.781007,14.196549,244.303240,5.464996,86.314563,67.185902,200.706121,246.408238,198.687141,244.850701,119.452120,242.962024,-0.000563,-1.557182,32.000000,-235.812794,243.384772,-0.157201,40.232391,0.642543,466419.793936,0.910778,39.688113,20.286351,3.701642,0.061282,0.026913,248.040896,32.000000,265.757416,231.299914,241.277065,218.661720,32.000000,210.352022,69.055603,68.194856,126.049798,99.635055,49.803201,47.723882,45.974353,47.177424,50.669363,59.414907,52.977221
65.971430,94.793908,244.092137,202.748671,111.119642,112.098328,28.849865,14.193695,244.383412,5.464046,86.343244,67.168429,200.738876,246.534091,198.572281,244.751201,119.530552,243.014835,-0.000562,-1.558355,32.000000,-235.811059,243.644440,-0.157128,40.164623,0.642180,466457.843352,0.907223,39.705206,20.357422,3.701776,0.064476,0.021199,247.474060,32.000000,266.366927,231.700452,238.335742,218.396832,32.000000,210.616935,69.074908,68.209192,126.029131,99.635055,49.699976,47.723882,45.973140,47.177424,50.666982,59.417081,52.890721
65.968345,94.793908,244.145066,202.748671,111.095395,112.095788,28.846674,14.197690,244.429574,5.463834,86.333928,67.227816,200.635371,246.482623,198.685175,244.851028,119.551713,243.045112,-0.000563,-1.558369,32.000000,-235.811980,243.585130,-0.156815,40.161686,0.643012,466304.984617,0.908101,39.695585,20.247986,3.701936,0.063361,0.018963,246.927509,32.000000,267.101655,231.232222,235.961891,218.785422,32.000000,209.899940,69.099876,68.219632,126.048981,99.635055,49.756469,47.723882,45.981118,47.177424,50.785827,59.422638,52.928652
65.981408,94.753282,244.267045,202.734305,111.095416,112.093286,28.796414,14.198689,244.474865,5.463376,86.128053,67.351293,200.635582,246.473345,198.742717,244.841107,119.623779,243.016238,-0.000563,-1.557773,32.000000,-235.811309,243.599019,-0.157036,40.141807,0.643907,466188.574757,0.906194,39.744928,20.186073,3.699967,0.059157,0.015488,246.932293,32.000000,267.067113,230.359099,237.486714,219.539419,32.000000,209.370481,69.146224,68.211557,126.018492,99.635055,49.756539,47.723882,45.973492,47.177424,50.656666,59.417641,52.997031
65.989445,94.738910,244.138038,202.744727,111.089597,112.093331,28.716367,14.197548,244.508535,5.462949,86.140460,67.216627,200.694214,246.509886,198.696253,244.730281,119.646795,243.006445,-0.000563,-1.555997,32.000000,-235.816057,243.661183,-0.156807,40.154316,0.644075,466133.678479,0.906320,39.747506,20.174381,3.700943,0.091467,0.022262,247.663857,32.000000,266.173214,230.294454,240.471653,219.550404,32.000000,209.210149,69.153679,68.211535,126.014475,99.635055,49.755556,47.723882,45.968889,47.177424,50.609333,59.415389,52.925497
65.953024,94.773180,244.163734,202.748389,111.051592,112.102187,28.744497,14.197548,244.440709,5.462051,86.162827,67.242942,200.698140,246.390640,198.738287,244.854308,119.656727,242.872914,-0.000563,-1.555997,32.000000,-235.809337,243.605709,-0.156498,40.114479,0.644436,465895.447157,0.907591,39.695969,20.093285,3.702059,0.067726,0.014807,248.138527,32.000000,265.786386,230.691930,241.806320,219.216734,32.000000,209.950000,69.143230,68.166976,126.028236,99.635055,49.736990,47.723882,45.981701,47.177424,50.606793,59.419638,52.957852
65.975470,94.773180,244.130332,202.748389,111.091087,112.111006,28.795572,14.197833,244.381666,5.460901,86.283724,67.146415,200.711517,246.343293,198.631224,244.728448,119.706553,242.992855,-0.000563,-1.554860,32.000000,-235.810035,243.601426,-0.156420,40.092082,0.643877,465817.786341,0.909967,39.674886,20.067204,3.699653,0.063636,0.016007,248.214722,32.000000,265.940389,231.565560,240.370578,218.304985,32.000000,210.568619,69.145286,68.198974,126.044620,99.635055,49.753235,47.723882,45.975312,47.177424,50.711625,59.410403,52.977882
65.981643,94.765718,244.108965,202.739657,111.102457,112.117329,28.843229,14.192696,244.370645,5.460064,86.348828,67.243613,200.698161,246.493452,198.612031,244.810830,119.765398,243.048116,-0.000564,-1.554882,32.000000,-235.813205,243.547993,-0.156401,40.075376,0.645009,465904.109010,0.909780,39.739576,20.015501,3.702086,0.063563,0.022767,247.445804,32.000000,266.907680,231.452656,236.970791,218.497793,32.000000,210.069125,69.134531,68.242264,126.085548,99.635055,49.726476,47.723882,45.969613,47.177424,50.686064,59.421920,52.968784
65.961314,94.732278,244.144403,202.717967,111.093043,112.123699,28.822210,14.199117,244.402073,5.459574,86.281665,67.222096,200.602045,246.464312,198.671733,244.804213,119.713967,243.037235,-0.000564,-1.554854,32.000000,-235.806783,243.550663,-0.156318,40.096409,0.645151,465819.259031,0.907897,39.720827,20.003197,3.700320,0.061048,0.019012,247.116807,32.000000,267.103290,230.910807,236.095649,219.211885,32.000000,209.970252,69.108997,68.202565,126.085489,99.635055,49.758095,47.723882,45.981422,47.177424,50.579228,59.409420,52.990868
65.941463,94.745543,244.208015,202.725572,111.027889,112.130254,28.779984,14.197690,244.403261,5.458613,86.188133,67.186394,200.648942,246.350980,198.686802,244.787466,119.653037,243.107633,-0.000563,-1.555442,32.000000,-235.811653,243.508609,-0.155880,40.081959,0.645347,465702.357636,0.906337,39.708210,19.961636,3.699650,0.063411,0.021891,247.332157,32.000000,266.813646,230.334942,238.449995,219.573097,32.000000,209.156496,69.108800,68.218170,126.078724,99.635055,49.712476,47.723882,45.985570,47.177424,50.576624,59.418153,52.909650
65.960294,94.745543,244.156054,202.725572,111.050471,112.131764,28.791774,14.200687,244.472940,5.458026,86.307264,67.176558,200.683738,246.511721,198.683575,244.808880,119.554474,243.007625,-0.000564,-1.557195,32.000000,-235.810459,243.518785,-0.155650,40.080018,0.645237,465804.569620,0.907282,39.691748,20.009663,3.701327,0.067314,0.021433,248.170976,32.000000,265.963594,230.342412,241.251879,219.612333,32.000000,209.589194,69.095137,68.193680,126.110549,99.635055,49.762674,47.723882,45.983042,47.177424,50.615583,59.418566,52.871866
65.960928,94.785064,244.255572,202.732333,111.090944,112.124196,28.756541,14.198404,244.408551,5.457284,86.445863,67.114661,200.666417,246.483663,198.702865,244.875536,119.504620,242.985427,-0.000564,-1.558955,32.000000,-235.810283,243.517644,-0.155540,40.062420,0.645842,465999.722310,0.908998,39.721596,20.092607,3.703406,0.072461,0.024030,248.346240,32.000000,265.856149,231.156651,241.432983,218.572529,32.000000,210.077976,69.060310,68.209548,126.151023,99.635055,49.759130,47.723882,45.972992,47.177424,50.736803,59.415743,52.962988
65.947630,94.815465,244.214872,202.749516,111.062865,112.119197,28.749705,14.191269,244.317735,5.456430,86.639499,67.107525,200.715427,246.453690,198.586517,244.680324,119.410539,243.081623,-0.000563,-1.560021,32.000000,-235.819714,243.614930,-0.155148,40.046003,0.645604,466209.062167,0.908352,39.705865,20.159897,3.701561,0.067218,0.018877,248.091686,32.000000,266.361659,231.269793,238.956752,218.439485,32.000000,210.099092,69.033878,68.191822,126.135114,99.635055,49.788100,47.723882,45.986727,47.177424,50.829764,59.402879,52.985365
65.949518,94.857198,244.031043,202.790080,111.060779,112.120572,28.800473,14.195550,244.278706,5.457109,86.608727,67.170609,200.661712,246.381954,198.602714,244.728283,119.388903,242.963963,-0.000563,-1.560020,32.000000,-235.812974,243.529474,-0.155292,40.038371,0.646111,466345.651021,0.909484,39.744857,20.202806,3.703034,0.064316,0.031998,247.230375,32.000000,266.919218,231.368611,236.262477,218.684462,32.000000,210.532885,69.031233,68.216203,126.163491,99.635055,49.726796,47.723882,45.992697,47.177424,50.827969,59.406282,52.905908
65.952638,94.857198,244.059834,202.790080,111.056751,112.124375,28.806045,14.199260,244.270648,5.457235,86.519847,67.252614,200.606470,246.363153,198.683062,244.733134,119.340672,242.939270,-0.000565,-1.560041,32.000000,-235.810902,243.652453,-0.155335,40.040548,0.646438,466588.745458,0.909931,39.786366,20.326972,3.703164,0.063985,0.029656,247.066428,32.000000,266.912292,230.563897,236.683088,219.383516,32.000000,209.550249,69.038470,68.214715,126.179484,99.635055,49.727217,47.723882,45.988568,47.177424,50.956927,59.414209,52.923150
65.983903,94.862449,244.106381,202.820503,111.074325,112.124740,28.832188,14.197120,244.366570,5.456737,86.387306,67.167630,200.679167,246.411419,198.702580,244.732787,119.409740,242.937129,-0.000566,-1.561444,32.000000,-235.812715,243.722429,-0.155349,40.043170,0.646252,466700.593657,0.908404,39.826522,20.311809,3.700270,0.067076,0.022838,247.564549,32.000000,266.328453,230.351152,239.952008,219.662467,32.000000,209.506475,69.029660,68.251636,126.191193,99.635055,49.722647,47.723882,45.984199,47.177424,50.971973,59.420248,52.928799
65.922835,94.898378,244.203475,202.842476,111.074029,112.122232,28.780963,14.195978,244.339769,5.456274,86.459249,67.210997,200.743896,246.365907,198.732621,244.700027,119.399541,243.069029,-0.000567,-1.561678,32.000000,-235.812546,243.615560,-0.155373,40.054684,0.646275,466820.248051,0.908212,39.823915,20.352316,3.700532,0.066127,0.018398,248.126807,32.000000,265.719359,230.751430,241.704447,219.434271,32.000000,209.637364,69.002570,68.214126,126.246504,99.635055,49.781870,47.723882,46.001769,47.177424,51.082971,59.414219,53.099892
65.955452,94.935413,244.169908,202.835433,111.022591,112.112070,28.743529,14.200402,244.293364,5.455956,86.507133,67.218669,200.753709,246.439170,198.660451,244.763612,119.402083,242.978283,-0.000568,-1.560535,32.000000,-235.809761,243.638747,-0.155311,40.079808,0.646057,466658.021553,0.906929,39.803052,20.282579,3.699484,0.066021,0.019434,248.337755,32.000000,265.881530,231.312530,240.828488,218.640608,32.000000,210.269720,68.959824,68.207517,126.268504,99.635055,49.705656,47.723882,45.986259,47.177424,51.081983,59.412518,52.982797
65.979063,94.935413,244.205407,202.835433,110.992595,112.113894,28.747864,14.194836,244.359547,5.455337,86.496224,67.253226,200.720327,246.434583,198.646949,244.745986,119.424446,243.059398,-0.000570,-1.561708,32.000000,-235.813687,243.495965,-0.155541,40.087781,0.646666,466765.409321,0.909533,39.889997,20.334032,3.704384,0.063336,0.032817,247.505904,32.000000,266.511828,231.671741,237.669934,218.475109,32.000000,210.734146,68.907804,68.233211,126.311739,99.635055,49.783879,47.723882,45.973414,47.177424,51.197027,59.414612,52.866217
65.988531,94.860514,244.222810,202.824729,111.013879,112.118943,28.749545,14.193552,244.297137,5.454904,86.381464,67.241383,200.664612,246.403936,198.700692,244.819346,119.439767,242.900587,-0.000571,-1.562898,32.000000,-235.814316,243.609382,-0.155524,40.137899,0.645903,466750.037561,0.910222,39.899779,20.303109,3.702043,0.065568,0.016164,246.839973,32.000000,266.853342,231.244766,235.714397,218.864744,32.000000,210.054934,68.909926,68.235335,126.335909,99.635055,49.785942,47.723882,45.961273,47.177424,50.961978,59.424250,52.943399
65.993711,94.781748,244.061314,202.797122,110.987343,112.124053,28.840392,14.198404,244.308527,5.454703,86.228815,67.259392,200.659239,246.407157,198.711636,244.798936,119.439128,242.926660,-0.000572,-1.562898,32.000000,-235.812250,243.427254,-0.155247,40.151248,0.645643,466695.753765,0.909741,39.880059,20.306116,3.701256,0.071432,0.030846,247.032648,32.000000,266.670020,230.528008,237.959449,219.804962,32.000000,209.395136,68.891711,68.229996,126.323201,99.635055,49.729213,47.723882,45.967104,47.177424,50.714348,59.411632,52.953964
65.996671,94.762126,244.040619,202.798249,110.926441,112.129202,28.859008,14.198119,244.375251,5.454772,86.184112,67.257645,200.717280,246.413233,198.735699,244.762959,119.378490,242.989222,-0.000573,-1.562871,32.000000,-235.815322,243.617701,-0.155422,40.240233,0.644684,466561.150556,0.909414,39.797253,20.241120,3.700989,0.062493,0.035882,247.878881,32.000000,265.875920,230.548662,240.841311,219.749597,32.000000,209.190851,68.885195,68.196446,126.306229,99.635055,49.704471,47.723882,45.955632,47.177424,50.712225,59.423513,52.951983
65.978340,94.762126,244.330286,202.798249,110.897293,112.129364,28.736614,14.201686,244.437002,5.454558,86.175369,67.356888,200.718710,246.531968,198.733866,244.875885,119.355099,243.180190,-0.000574,-1.562853,32.000000,-235.809952,243.716553,-0.155329,40.304697,0.643988,466462.506636,0.906334,39.714161,20.249915,3.698251,0.068938,0.026369,248.258885,32.000000,265.676447,230.982481,241.691136,219.262183,32.000000,209.857539,68.886836,68.208899,126.341038,99.635055,49.830067,47.723882,45.970666,47.177424,50.648624,59.427889,52.905101
66.001054,94.800818,244.418174,202.819658,110.852401,112.125510,28.734837,14.193552,244.500780,5.454891,86.336371,67.268997,200.776481,246.515352,198.660054,244.867425,119.450531,243.170587,-0.000574,-1.564056,32.000000,-235.811365,243.790814,-0.155286,40.329375,0.642489,466588.139871,0.905702,39.692067,20.330125,3.697772,0.064531,0.024455,248.144542,32.000000,265.817424,231.727935,239.918444,218.389686,32.000000,210.575640,68.897048,68.235337,126.360227,99.635055,49.831122,47.723882,45.945544,47.177424,50.767410,59.418723,52.953450
66.042752,94.810767,244.352854,202.829799,110.825046,112.119138,28.686665,14.200402,244.482298,5.455728,86.401002,67.314995,200.717529,246.552380,198.668820,244.926754,119.514429,243.172703,-0.000575,-1.565232,32.000000,-235.810744,243.673174,-0.155255,40.359483,0.642210,466655.668029,0.909840,39.707375,20.413229,3.703189,0.061482,0.023135,247.243951,32.000000,266.622352,231.676092,236.718990,218.447067,32.000000,210.621208,68.906255,68.238729,126.403417,99.635055,49.843465,47.723882,45.934922,47.177424,50.796581,59.418074,52.887713
66.063422,94.772904,244.382379,202.822757,110.842214,112.113100,28.822838,14.196977,244.509109,5.457061,86.316652,67.309458,200.692874,246.554012,198.744256,244.888451,119.510631,243.150342,-0.000576,-1.565219,32.000000,-235.810563,243.420116,-0.155088,40.353084,0.641837,466472.776332,0.909607,39.727100,20.314796,3.703247,0.064308,0.016782,247.003154,32.000000,266.676600,231.054113,236.415344,219.328115,32.000000,209.744058,68.921170,68.256566,126.410161,99.635055,49.831101,47.723882,45.919692,47.177424,50.794740,59.422893,52.975240
66.051229,94.772904,244.217991,202.822757,110.837200,112.112078,28.878442,14.202257,244.483662,5.457912,86.182313,67.269256,200.714501,246.681963,198.776454,244.859832,119.540319,243.179618,-0.000577,-1.565257,32.000000,-235.809873,243.728545,-0.155201,40.332968,0.640832,466294.597599,0.910471,39.702245,20.251558,3.699919,0.061880,0.014434,247.537018,32.000000,266.452339,230.617333,239.180466,219.839551,32.000000,208.868289,68.883252,68.254794,126.366422,99.635055,49.796654,47.723882,45.924258,47.177424,50.674271,59.414573,52.876048
66.068374,94.743609,244.290596,202.833743,110.825780,112.108273,28.754515,14.197405,244.475051,5.459061,86.204125,67.255145,200.782828,246.612513,198.771642,244.948530,119.499900,243.122529,-0.000579,-1.565271,32.000000,-235.808824,243.728262,-0.155449,40.293341,0.640708,466207.929276,0.905722,39.647134,20.248365,3.699209,0.102556,0.021928,248.293710,32.000000,265.691461,230.644059,241.624964,219.798864,32.000000,209.281898,68.910150,68.222252,126.387823,99.635055,49.812608,47.723882,45.921329,47.177424,50.580371,59.420051,52.965923
66.063779,94.794461,244.318753,202.845574,110.837882,112.102004,28.795528,14.200973,244.445278,5.460513,86.330040,67.266347,200.725382,246.469756,198.699914,244.903204,119.442426,243.112222,-0.000582,-1.566456,32.000000,-235.806895,243.704745,-0.155157,40.217206,0.640801,466146.026199,0.904154,39.657308,20.227830,3.697403,0.077705,0.022773,248.359264,32.000000,265.641296,231.563873,241.259773,218.652653,32.000000,210.393511,68.866239,68.204504,126.427733,99.635055,49.835789,47.723882,45.912880,47.177424,50.736873,59.410983,52.986466
66.076994,94.843379,244.129533,202.838532,110.865074,112.098227,28.780518,14.201829,244.297733,5.462202,86.409753,67.188908,200.777762,246.432114,198.636299,244.816051,119.527629,242.938247,-0.000583,-1.566477,32.000000,-235.809153,243.638706,-0.155182,40.099819,0.641352,466163.889101,0.907694,39.613708,20.250403,3.697542,0.064550,0.032191,247.720287,32.000000,266.204437,231.681132,238.478154,218.366598,32.000000,210.617006,68.859877,68.219759,126.430542,99.635055,49.845835,47.723882,45.899744,47.177424,50.734874,59.411947,52.923076
66.027716,94.843379,244.226639,202.838532,110.956634,112.096965,28.779762,14.198119,244.333084,5.463504,86.455001,67.159533,200.675155,246.378651,198.661185,244.800607,119.612721,242.934863,-0.000584,-1.566518,32.000000,-235.808930,243.853628,-0.154890,40.066905,0.642717,466343.518596,0.906535,39.668392,20.304652,3.698226,0.073028,0.016830,247.029366,32.000000,266.750498,231.591750,236.129299,218.779209,32.000000,210.618254,68.875907,68.234138,126.453110,99.635055,49.808184,47.723882,45.917282,47.177424,50.886140,59.417641,52.900332
66.033310,94.825691,244.126852,202.814024,111.000986,112.094566,28.738038,14.193124,244.323676,5.464492,86.341299,67.083715,200.713665,246.418189,198.739333,244.874494,119.692604,242.786380,-0.000585,-1.566529,32.000000,-235.818678,243.541243,-0.154900,40.048783,0.644165,466201.293558,0.906888,39.706287,20.165039,3.694622,0.061377,0.027143,247.153196,32.000000,266.800606,230.719928,237.333559,219.837687,32.000000,208.926801,68.904313,68.243439,126.447536,99.635055,49.776717,47.723882,45.901821,47.177424,50.829256,59.415389,52.950516
66.060228,94.814913,244.270786,202.809235,111.035568,112.094751,28.768276,14.196406,244.204054,5.465763,86.289113,67.124196,200.731253,246.432564,198.773650,244.752934,119.629816,242.935436,-0.000586,-1.566543,32.000000,-235.811462,243.492314,-0.154918,40.012827,0.645326,466039.331871,0.907648,39.747404,20.078888,3.698850,0.065933,0.029614,247.999512,32.000000,266.191967,230.474333,240.467690,220.048829,32.000000,209.166905,68.924497,68.250333,126.430752,99.635055,49.828770,47.723882,45.891003,47.177424,50.793860,59.411426,52.963722
66.012179,94.864384,243.974320,202.826700,111.102129,112.097374,28.798098,14.196121,244.259991,5.466854,86.390062,67.096783,200.736055,246.380241,198.753427,244.752486,119.469294,242.857611,-0.000588,-1.565328,32.000000,-235.813058,243.628919,-0.154888,40.013483,0.645318,465819.983377,0.908821,39.725047,19.952544,3.697026,0.066852,0.018552,248.329177,32.000000,265.673885,230.992193,241.802509,219.207150,32.000000,209.803492,68.937487,68.218426,126.446228,99.635055,49.716379,47.723882,45.898342,47.177424,50.792059,59.418664,52.873113
66.019833,94.864384,244.085144,202.826700,111.065944,112.097449,28.841540,14.194694,244.253007,5.467808,86.521926,67.039640,200.787805,246.324656,198.653260,244.727590,119.324644,242.924745,-0.000588,-1.564096,32.000000,-235.814813,243.583439,-0.154876,39.984503,0.645930,465928.988431,0.907435,39.691807,20.061973,3.697698,0.061109,0.014921,248.239188,32.000000,265.814210,231.588193,240.477401,218.477971,32.000000,210.478227,68.926248,68.229216,126.454901,99.635055,49.756651,47.723882,45.907344,47.177424,50.945257,59.414848,52.792996
66.044200,94.893403,244.211372,202.832334,111.094060,112.093647,28.796116,14.194408,244.358139,5.468531,86.523077,67.115051,200.706656,246.505931,198.610385,244.857035,119.248863,243.002652,-0.000588,-1.562899,32.000000,-235.816082,243.679254,-0.154899,40.129769,0.645860,466396.299424,0.907357,39.781378,20.198145,3.695899,0.063883,0.014036,247.222734,32.000000,266.412794,231.728921,237.575981,218.409579,32.000000,210.936978,68.904994,68.255763,126.445495,99.635055,49.762449,47.723882,45.898234,47.177424,51.034765,59.413835,52.915740
66.050868,94.895061,244.347923,202.846983,111.137542,112.089866,28.728445,14.194979,244.466088,5.469218,86.593394,67.120170,200.663402,246.506502,198.687869,244.964357,119.187656,243.245146,-0.000591,-1.562924,32.000000,-235.815839,243.841189,-0.154684,40.166800,0.646483,466711.593751,0.905875,39.774990,20.363801,3.697149,0.062890,0.021887,247.011070,32.000000,266.818657,231.162174,235.991536,219.145122,32.000000,209.541214,68.938036,68.239767,126.487164,99.635055,49.855787,47.723882,45.886485,47.177424,51.038913,59.413098,52.910237
65.997716,94.954759,244.306716,202.844447,111.223422,112.079622,28.752738,14.194836,244.557470,5.469906,86.506788,67.184190,200.674340,246.593632,198.731487,244.990454,119.156535,243.213987,-0.000591,-1.564667,32.000000,-235.813851,243.923115,-0.154939,40.302703,0.644208,466892.673731,0.906969,39.783671,20.463951,3.697696,0.064622,0.020568,247.296772,32.000000,266.710326,230.370808,238.660897,219.857507,32.000000,209.204879,68.931892,68.266050,126.466015,99.635055,49.789081,47.723882,45.890511,47.177424,51.037892,59.411868,52.949562
66.003565,94.954759,244.388399,202.844447,111.200114,112.072001,28.771918,14.197833,244.561774,5.470161,86.509003,67.232832,200.757837,246.566613,198.759656,245.090097,119.204595,243.139282,-0.000592,-1.565261,32.000000,-235.810199,243.829359,-0.155187,40.336351,0.643807,467015.716408,0.908978,39.779766,20.600976,3.699390,0.063741,0.027730,248.073970,32.000000,265.898791,230.554897,241.144173,219.651899,32.000000,209.291357,68.937141,68.236791,126.496965,99.635055,49.872485,47.723882,45.907569,47.177424,51.223910,59.414386,52.970692
66.033576,94.974935,244.374275,202.877688,111.179548,112.069441,28.814314,14.198832,244.493966,5.471428,86.497559,67.340065,200.770642,246.475446,198.765959,244.948327,119.199369,243.148443,-0.000593,-1.564080,32.000000,-235.807561,243.581540,-0.155208,40.375402,0.642078,467163.631890,0.909069,39.883830,20.622357,3.701745,0.065302,0.020050,248.131256,32.000000,265.749466,231.157018,241.832678,218.948921,32.000000,210.269023,68.922753,68.227798,126.532277,99.635055,49.875307,47.723882,45.895261,47.177424,51.286618,59.412242,52.898792
66.027160,94.952548,244.152348,202.908393,111.139732,112.072031,28.844195,14.196121,244.417381,5.472778,86.442597,67.285861,200.834659,246.521998,198.670109,244.857770,119.382200,242.996692,-0.000593,-1.564074,32.000000,-235.811092,243.645724,-0.155142,40.331080,0.641611,467020.823944,0.908312,39.878946,20.550944,3.702655,0.063741,0.023991,247.596495,32.000000,266.004054,231.783998,239.585754,218.348339,32.000000,210.941011,68.880724,68.236464,126.509305,99.635055,49.791937,47.723882,45.887151,47.177424,51.216379,59.417661,52.917574
65.998071,94.855263,244.253514,202.882758,111.178911,112.084699,28.775343,14.195978,244.393377,5.473629,86.327086,67.264276,200.742519,246.471123,198.717453,244.870014,119.568608,242.933376,-0.000592,-1.564072,32.000000,-235.810742,243.665161,-0.155371,40.333912,0.640714,467033.266715,0.906546,39.874070,20.559035,3.700758,0.066712,0.016284,246.898286,32.000000,266.875228,231.635765,236.552782,218.686483,32.000000,210.059188,68.875104,68.246225,126.557673,99.635055,49.809878,47.723882,45.912132,47.177424,51.215917,59.420680,52.902093
66.031839,94.855263,244.184543,202.882758,111.187966,112.097437,28.760215,14.191554,244.487179,5.474097,86.121975,67.335548,200.687357,246.412378,198.796056,244.826475,119.665730,243.028692,-0.000594,-1.564069,32.000000,-235.817461,243.733995,-0.155649,40.296776,0.641004,466608.829236,0.905674,39.857038,20.328751,3.697756,0.064978,0.024054,246.891892,32.000000,267.013876,230.745036,236.970725,219.606620,32.000000,209.399112,68.870797,68.244826,126.571938,99.635055,49.805529,47.723882,45.882218,47.177424,50.910652,59.412980,52.870032
66.009130,94.752453,244.251936,202.860504,111.193249,112.106378,28.778216,14.196121,244.485371,5.475008,85.917924,67.301942,200.752524,246.564085,198.758685,244.939259,119.694506,243.176747,-0.000593,-1.564076,32.000000,-235.812895,243.566103,-0.155974,40.218072,0.641321,466121.415067,0.908165,39.784037,20.122536,3.700919,0.065308,0.030749,247.328934,32.000000,266.574493,230.437800,239.693394,219.632377,32.000000,209.100587,68.851270,68.268527,126.582597,99.635055,49.896553,47.723882,45.888813,47.177424,50.587461,59.420562,52.856165
65.987095,94.712932,244.303666,202.886420,111.143715,112.110196,28.800240,14.202114,244.497739,5.475879,85.949810,67.299001,200.832337,246.483295,198.806025,245.023320,119.674837,243.150909,-0.000593,-1.564104,32.000000,-235.806573,243.783550,-0.155709,40.207450,0.641550,465941.703895,0.908233,39.755849,20.055229,3.697982,0.063038,0.013279,247.801477,32.000000,265.724067,230.684648,241.921468,219.350459,32.000000,209.932172,68.863101,68.219659,126.607067,99.635055,49.851387,47.723882,45.903617,47.177424,50.461486,59.426316,52.868197
66.018751,94.727856,244.369792,202.883040,111.154086,112.115280,28.816075,14.201972,244.424049,5.476885,86.125449,67.258087,200.787869,246.447428,198.717551,244.799896,119.582817,243.063595,-0.000594,-1.563573,32.000000,-235.807371,243.602464,-0.155819,40.117941,0.643014,465778.357443,0.907849,39.671992,20.072745,3.700275,0.064712,0.017871,247.749761,32.000000,265.699709,231.678191,241.066763,218.556494,32.000000,210.658520,68.869816,68.256317,126.626290,99.635055,49.825009,47.723882,45.894859,47.177424,50.458694,59.418310,52.987786
66.032492,94.727856,244.097371,202.883040,111.195785,112.122877,28.799380,14.195978,244.396972,5.477168,86.208969,67.220418,200.796348,246.365091,198.647309,244.794392,119.436739,243.022995,-0.000596,-1.562638,32.000000,-235.809595,243.660429,-0.155841,40.092082,0.643432,465791.655870,0.907430,39.650871,20.084337,3.702295,0.061640,0.022416,247.049328,32.000000,266.548095,231.782709,238.015001,218.801897,32.000000,210.386231,68.853371,68.265640,126.626516,99.635055,49.780525,47.723882,45.873499,47.177424,50.502660,59.412832,52.928212
65.989875,94.727579,244.118551,202.837687,111.207875,112.126693,28.800188,14.193552,244.302694,5.477506,86.256206,67.150905,200.730157,246.359403,198.708328,244.801418,119.275440,242.916911,-0.000596,-1.562651,32.000000,-235.815299,243.554397,-0.155375,40.033913,0.644774,466016.154861,0.906527,39.639364,20.149057,3.701521,0.064601,0.024331,246.730674,32.000000,266.871899,231.423607,236.217156,218.961725,32.000000,210.010092,68.823936,68.270696,126.680185,99.635055,49.743312,47.723882,45.893736,47.177424,50.499147,59.414170,52.891528
65.969205,94.733936,244.103444,202.796841,111.227453,112.130158,28.805613,14.194551,244.296992,5.477257,86.163736,67.104310,200.682026,246.275249,198.751889,244.716365,119.056593,242.798091,-0.000595,-1.562648,32.000000,-235.813645,243.490133,-0.155142,40.020616,0.644565,466359.797758,0.906905,39.627894,20.282438,3.696625,0.061453,0.021538,246.949793,32.000000,266.894743,230.412436,237.818980,219.609985,32.000000,209.088413,68.837255,68.267393,126.642914,99.635055,49.782440,47.723882,45.901727,47.177424,50.516372,59.412655,52.936429
65.995194,94.780919,244.181671,202.788390,111.196192,112.130123,28.721882,14.200116,244.257776,5.477233,86.252634,67.084535,200.737570,246.337094,198.699067,244.672548,118.937243,242.923475,-0.000595,-1.563914,32.000000,-235.808407,243.523761,-0.154906,40.011778,0.645948,466754.859235,0.907556,39.663196,20.410554,3.699333,0.091592,0.030916,247.646272,32.000000,265.880033,230.454435,240.668094,219.470009,32.000000,209.558805,68.859037,68.260084,126.635476,99.635055,49.769605,47.723882,45.891600,47.177424,50.513784,59.417130,52.708770
65.938908,94.780919,244.096504,202.788390,111.250163,112.130140,28.737954,14.193267,244.323492,5.476827,86.362182,67.060142,200.712704,246.234488,198.714059,244.720948,118.926648,242.870592,-0.000596,-1.565633,32.000000,-235.816568,243.613991,-0.154754,40.018518,0.646349,467271.118488,0.907741,39.686815,20.592220,3.700264,0.068738,0.026482,247.935417,32.000000,265.597596,231.156445,241.860778,218.932305,32.000000,210.199858,68.857091,68.231525,126.622240,99.635055,49.781524,47.723882,45.913224,47.177424,50.658398,59.412518,52.946114
65.957434,94.856921,244.212160,202.804446,111.197085,112.127781,28.832648,14.196549,244.244239,5.477188,86.538909,67.223100,200.783757,246.330427,198.616544,244.647630,119.107674,242.899503,-0.000595,-1.565621,32.000000,-235.813122,243.492130,-0.154330,40.063994,0.646494,467590.611627,0.910099,39.712095,20.750804,3.699992,0.064949,0.020492,247.790078,32.000000,266.039711,231.601010,240.043441,218.613916,32.000000,210.368498,68.836841,68.265731,126.590807,99.635055,49.749509,47.723882,45.920386,47.177424,50.894145,59.417110,52.967610
65.969556,94.867976,243.947544,202.817968,111.211963,112.117812,28.779431,14.206966,244.232429,5.477570,86.574516,67.118025,200.721109,246.294190,198.640838,244.673693,119.343136,242.842991,-0.000595,-1.564458,32.000000,-235.800738,243.473506,-0.153904,40.088096,0.646721,467648.160411,0.910446,39.759108,20.744854,3.701858,0.066503,0.019786,246.855182,32.000000,266.822237,231.690912,237.203050,218.612847,32.000000,210.356650,68.840144,68.244088,126.516869,99.635055,49.720036,47.723882,45.906446,47.177424,50.927318,59.419117,52.866804
65.972103,94.872675,244.057942,202.853743,111.224262,112.107657,28.815460,14.192696,244.238588,5.477958,86.442683,67.184648,200.665660,246.212874,198.647676,244.741075,119.474077,242.763751,-0.000595,-1.563307,32.000000,-235.819762,243.440146,-0.153869,40.201786,0.646180,467343.401160,0.907328,39.819632,20.572872,3.702572,0.090917,0.013145,246.873563,32.000000,266.928309,230.807261,236.458973,219.394105,32.000000,209.453860,68.852129,68.251092,126.472395,99.635055,49.704612,47.723882,45.897802,47.177424,50.926034,59.411760,52.936356
65.976035,94.872675,243.933361,202.853743,111.199145,112.100039,28.664868,14.199546,244.143453,5.478465,86.234901,67.073406,200.726369,246.260506,198.732108,244.608089,119.575650,242.782517,-0.000596,-1.563334,32.000000,-235.804061,243.345184,-0.153598,40.194128,0.645106,466791.085237,0.908766,39.820562,20.319729,3.697881,0.079041,0.019359,247.132932,32.000000,266.486751,230.353842,239.015201,219.577567,32.000000,209.653998,68.863217,68.272999,126.384367,99.635055,49.713486,47.723882,45.900278,47.177424,50.939470,59.412252,52.949855
65.975055,94.863002,243.913505,202.866420,111.198895,112.100242,28.734661,14.195550,244.070323,5.478840,86.351151,67.082730,200.741441,246.213771,198.759188,244.463932,119.572741,242.700493,-0.000597,-1.563937,32.000000,-235.818383,243.292404,-0.153434,40.224288,0.643431,466464.240731,0.907519,39.823133,20.163988,3.699411,0.071501,0.016969,247.787796,32.000000,265.731905,230.633077,241.482593,219.286636,32.000000,209.403313,68.874283,68.245403,126.320722,99.635055,49.742582,47.723882,45.918008,47.177424,50.907956,59.422844,52.899379
65.972279,94.871293,243.969988,202.860504,111.163401,112.105598,28.827074,14.197690,244.027518,5.479545,86.426076,67.191267,200.755865,246.186549,198.692005,244.572498,119.615637,242.470342,-0.000597,-1.564538,32.000000,-235.812964,243.188491,-0.153585,40.219016,0.643225,466206.985696,0.912165,39.819850,20.068288,3.697303,0.063444,0.019214,247.799407,32.000000,265.733027,231.276609,241.623268,218.935054,32.000000,210.239970,68.836407,68.233280,126.318140,99.635055,49.723691,47.723882,45.902896,47.177424,50.932547,59.414809,52.814272
66.009911,94.853052,243.897177,202.852898,111.150321,112.108145,28.840301,14.194836,244.110305,5.479878,86.302733,67.179804,200.817083,246.230186,198.634710,244.542426,119.727346,242.788419,-0.000596,-1.564540,32.000000,-235.813359,243.478181,-0.153604,40.250959,0.642694,466198.053140,0.909944,39.810994,20.045523,3.697056,0.065418,0.012521,247.255050,32.000000,266.412110,231.695079,238.857616,218.386406,32.000000,210.382435,68.827310,68.257856,126.306396,99.635055,49.640611,47.723882,45.883067,47.177424,50.931295,59.414347,52.721389
65.982227,94.853052,243.925685,202.852898,111.151071,112.103320,28.868433,14.193837,244.195438,5.479838,86.370004,67.116754,200.667550,246.166546,198.696742,244.650786,119.854953,242.837698,-0.000596,-1.564563,32.000000,-235.817964,243.445529,-0.153710,40.262525,0.642967,466135.365267,0.907131,39.821605,19.930549,3.698068,0.060368,0.016953,246.604437,32.000000,267.057104,231.308052,236.414991,218.829978,32.000000,209.929397,68.831860,68.286526,126.316687,99.635055,49.705204,47.723882,45.891607,47.177424,50.872893,59.425067,52.993289
65.959187,94.769864,244.167602,202.821067,111.101312,112.090205,28.760708,14.202400,244.368418,5.479379,86.286504,67.109722,200.727858,246.346065,198.741583,244.746542,119.890017,242.959386,-0.000597,-1.564543,32.000000,-235.803665,243.652493,-0.153598,40.223186,0.641953,465855.327651,0.906124,39.771940,19.918439,3.694857,0.064777,0.023111,246.700011,32.000000,266.875764,230.579932,237.438911,219.541826,32.000000,209.835279,68.838334,68.274709,126.309844,99.635055,49.727301,47.723882,45.899593,47.177424,50.611096,59.422785,52.986099
66.003179,94.791697,244.108561,202.818531,111.103258,112.079992,28.763715,14.199546,244.307707,5.479192,86.244210,67.268981,200.767471,246.307813,198.816116,244.646389,119.861542,242.992772,-0.000597,-1.565710,32.000000,-235.815862,243.586007,-0.153474,40.188725,0.642044,465572.526383,0.905621,39.795056,19.806255,3.696839,0.065681,0.022600,247.310824,32.000000,266.285951,230.501872,240.098388,219.463035,32.000000,209.376429,68.849728,68.302326,126.336475,99.635055,49.770935,47.723882,45.882660,47.177424,50.677122,59.412341,52.969665
65.984269,94.830113,244.176024,202.860222,111.108952,112.078672,28.781861,14.198404,244.254593,5.477791,86.341970,67.202702,200.767300,246.306181,198.828281,244.700660,119.768157,242.805535,-0.000597,-1.566874,32.000000,-235.809300,243.612113,-0.153897,40.059509,0.643145,465333.247656,0.909069,39.731111,19.809264,3.701798,0.065245,0.027360,247.724219,32.000000,265.917552,230.767201,241.925305,219.308057,32.000000,209.719162,68.822523,68.260551,126.346539,99.635055,49.731594,47.723882,45.884939,47.177424,50.675095,59.414386,52.965042
65.962616,94.830113,243.975971,202.860222,111.110509,112.079887,28.818506,14.201829,244.369809,5.476791,86.457888,67.153010,200.796414,246.324777,198.759861,244.731792,119.774742,242.850913,-0.000596,-1.565697,32.000000,-235.808989,243.586658,-0.153932,40.007372,0.643163,465359.627213,0.908272,39.716207,19.848183,3.698436,0.063965,0.021048,247.725540,32.000000,266.012450,231.674528,240.755582,218.598419,32.000000,210.284673,68.784055,68.266132,126.351911,99.635055,49.721769,47.723882,45.899438,47.177424,50.793430,59.411337,52.986539
65.990365,94.815189,244.034731,202.904449,111.018624,112.077314,28.797964,14.195550,244.202544,5.475604,86.420110,67.022953,200.791404,246.279674,198.674648,244.603605,119.799261,242.700493,-0.000597,-1.565688,32.000000,-235.818055,243.491295,-0.153904,39.987676,0.645601,465625.266595,0.908063,39.770410,19.882987,3.700519,0.065913,0.020291,246.960315,32.000000,266.920351,231.473448,237.542441,218.779023,32.000000,210.224958,68.785367,68.272435,126.376653,99.635055,49.729808,47.723882,45.892613,47.177424,50.745067,59.417356,52.869738
65.966345,94.824033,244.031552,202.927267,110.959188,112.077274,28.824652,14.200116,244.291281,5.474644,86.383077,67.206201,200.704995,246.254388,198.761121,244.620558,119.875477,242.827490,-0.000597,-1.565668,32.000000,-235.812013,243.546604,-0.153897,39.974196,0.646242,465630.682874,0.907246,39.788495,19.890602,3.698701,0.072958,0.029951,246.649136,32.000000,267.175955,231.099886,236.354860,219.123531,32.000000,210.292367,68.794641,68.307077,126.385757,99.635055,49.739375,47.723882,45.898267,47.177424,50.770921,59.419687,52.941858
65.957714,94.837299,244.087812,202.933746,110.937993,112.070955,28.825338,14.197976,244.314636,5.473671,86.270217,67.185218,200.732492,246.286504,198.770900,244.763794,120.036923,242.815555,-0.000597,-1.565650,32.000000,-235.813990,243.482789,-0.153606,40.008631,0.646392,465522.352088,0.907418,39.750398,19.819002,3.698036,0.061571,0.023588,246.789407,32.000000,267.024792,230.363873,238.184213,219.543524,32.000000,209.304550,68.776752,68.286267,126.343226,99.635055,49.689450,47.723882,45.889411,47.177424,50.769209,59.411485,52.903120
65.951261,94.837299,244.130463,202.933746,110.926548,112.056949,28.799244,14.204112,244.374380,5.472905,86.246602,67.086419,200.799713,246.369963,198.797273,244.700338,120.133583,242.957018,-0.000596,-1.565644,32.000000,-235.805559,243.587800,-0.153344,40.080674,0.646832,465385.317631,0.906961,39.779301,19.782537,3.699334,0.062191,0.028985,247.511621,32.000000,266.098534,230.532063,241.069414,219.813327,32.000000,209.577837,68.804878,68.280732,126.394471,99.635055,49.775215,47.723882,45.904786,47.177424,50.809061,59.416855,52.989694
65.978920,94.831771,244.096971,202.903886,110.868138,112.054106,28.745938,14.201972,244.388093,5.472398,86.332302,67.207082,200.812002,246.303713,198.784917,244.716451,120.161024,242.889254,-0.000597,-1.566269,32.000000,-235.808191,243.302415,-0.153390,40.203779,0.646455,465029.226224,0.907050,39.799776,19.617356,3.700671,0.061080,0.019627,247.803929,32.000000,265.969650,231.290974,241.577015,219.042575,32.000000,210.094445,68.807349,68.288610,126.393305,99.635055,49.719344,47.723882,45.906301,47.177424,50.790178,59.416737,53.006275
65.982923,94.832877,244.104967,202.874307,110.854436,112.051545,28.799413,14.193124,244.283307,5.471204,86.481190,67.221950,200.861101,246.394373,198.720926,244.765461,120.089044,242.914197,-0.000599,-1.568052,32.000000,-235.813924,243.431600,-0.153427,40.267797,0.645355,464765.384901,0.907856,39.805167,19.564956,3.701680,0.065193,0.026478,247.600843,32.000000,266.455570,231.603322,239.342126,218.644770,32.000000,210.505836,68.789745,68.262263,126.377482,99.635055,49.767070,47.723882,45.886181,47.177424,50.791998,59.417219,52.819775
65.970287,94.879861,244.246120,202.846138,110.867246,112.052795,28.782475,14.199403,244.328158,5.470476,86.533347,67.166502,200.759893,246.469491,198.743575,244.820634,119.921668,242.948064,-0.000598,-1.568058,32.000000,-235.807973,243.565959,-0.153412,40.320301,0.643042,464665.969381,0.909083,39.776536,19.516317,3.699621,0.065939,0.018490,246.771305,32.000000,267.045397,231.630635,236.470069,218.621055,32.000000,210.634152,68.795323,68.323974,126.425406,99.635055,49.771375,47.723882,45.888945,47.177424,50.790373,59.417602,52.963942
65.931904,94.879861,244.073253,202.846138,110.813362,112.059206,28.787523,14.195835,244.357114,5.469454,86.402701,67.147666,200.722873,246.385013,198.773596,244.787567,119.763157,242.859938,-0.000599,-1.568074,32.000000,-235.814491,243.566144,-0.153403,40.302887,0.641983,464813.066611,0.907316,39.774299,19.596100,3.699517,0.124008,0.023104,246.538575,32.000000,267.222356,230.729966,236.642237,219.352398,32.000000,209.610120,68.812667,68.303078,126.416737,99.635055,49.757103,47.723882,45.909578,47.177424,50.935952,59.417700,52.902460
65.960174,94.880966,244.153156,202.817123,110.816739,112.061704,28.751290,14.198404,244.350203,5.469506,86.344395,67.225768,200.756217,246.487252,198.796855,244.838377,119.642664,243.031134,-0.000598,-1.568091,32.000000,-235.811759,243.763524,-0.153343,40.232968,0.641632,465266.724779,0.908159,39.831836,19.774070,3.702366,0.074999,0.031413,247.062910,32.000000,266.424406,230.456961,239.795761,219.736117,32.000000,209.590477,68.811464,68.310605,126.348096,99.635055,49.758980,47.723882,45.902784,47.177424,50.938244,59.409105,52.956752
65.984302,94.882072,244.346799,202.810925,110.786582,112.059167,28.773184,14.198404,244.509228,5.469877,86.374710,67.197179,200.799183,246.615143,198.837377,244.931275,119.555202,243.111775,-0.000597,-1.569272,32.000000,-235.812414,243.659592,-0.153381,40.186365,0.641943,465664.309112,0.908634,39.863901,19.905011,3.701899,0.059160,0.028072,247.689074,32.000000,265.945503,230.708095,241.801710,219.529795,32.000000,209.409641,68.815489,68.295922,126.329401,99.635055,49.860366,47.723882,45.883702,47.177424,50.940542,59.424791,52.860641
65.964139,94.909986,244.490096,202.818813,110.798014,112.051554,28.795356,14.197976,244.503080,5.469411,86.538822,67.273259,200.798326,246.515697,198.794794,244.937040,119.569345,243.055029,-0.000597,-1.568699,32.000000,-235.806778,243.834233,-0.153434,40.093865,0.642984,465927.881983,0.909372,39.841387,20.079058,3.701524,0.077337,0.019997,247.959093,32.000000,265.983582,231.289427,241.252322,218.725259,32.000000,210.523359,68.816583,68.306164,126.315793,99.635055,49.873015,47.723882,45.882087,47.177424,50.939395,59.410649,52.962034
65.958525,94.909986,244.226628,202.818813,110.746238,112.038830,28.768993,14.196263,244.532257,5.470052,86.585955,67.294125,200.768337,246.504687,198.735347,244.883663,119.679409,243.081067,-0.000597,-1.566945,32.000000,-235.813571,243.848673,-0.153426,40.039577,0.643889,466097.971248,0.908296,39.822342,20.191738,3.703105,0.076031,0.030535,247.201707,32.000000,266.687472,231.528343,238.077954,218.555776,32.000000,210.587085,68.806261,68.351965,126.257617,99.635055,49.820434,47.723882,45.895995,47.177424,51.025706,59.410138,52.912291
65.981974,94.941769,244.204458,202.845292,110.677825,112.026809,28.811247,14.195978,244.291882,5.470718,86.525424,67.189555,200.694255,246.372269,198.713711,244.778257,119.683021,243.007324,-0.000597,-1.566951,32.000000,-235.809595,243.598918,-0.153299,40.039027,0.645853,466088.628761,0.907904,39.867097,20.159850,3.706409,0.107442,0.023322,246.598707,32.000000,267.096082,231.103043,236.203120,218.993454,32.000000,210.234901,68.811401,68.342140,126.239392,99.635055,49.844560,47.723882,45.890268,47.177424,51.124308,59.417779,52.916987
65.977709,94.910815,244.149931,202.857405,110.686028,112.024229,28.760474,14.199974,244.365665,5.471020,86.310428,67.146606,200.706318,246.474630,198.781677,244.774430,119.659124,242.929699,-0.000597,-1.566955,32.000000,-235.811172,243.775046,-0.152859,40.064702,0.646169,465797.261739,0.908718,39.871786,20.057928,3.702730,0.074434,0.026570,246.719228,32.000000,266.932227,230.464437,237.869962,219.643944,32.000000,209.776987,68.786186,68.353914,126.186443,99.635055,49.792675,47.723882,45.887496,47.177424,51.026959,59.417228,52.988006
