OSU 80 Ton Compressor Load Stand
65.985885,94.871569,244.311998,202.865856,110.701534,112.027999,28.800018,14.195693,244.397831,5.470581,86.309046,67.235077,200.745970,246.378345,198.764815,244.782372,119.627585,242.925581,-0.000599,-1.566961,32.000000,-235.814470,243.611685,-0.152826,40.185997,0.645909,465770.392764,0.907004,39.883983,20.031254,3.701078,0.069344,0.028302,247.576865,32.000000,266.267532,230.419748,240.622149,219.721002,32.000000,209.016425,68.811753,68.332098,126.136419,99.635055,49.790113,47.723882,45.895175,47.177424,51.026092,59.417720,52.942885
65.985769,94.871569,244.225614,202.865856,110.733566,112.026686,28.799420,14.194265,244.394279,5.470481,86.360467,67.239822,200.795033,246.375124,198.812900,244.866182,119.549618,243.080375,-0.000599,-1.566961,32.000000,-235.811144,243.556416,-0.152874,40.220616,0.645358,465767.068974,0.908579,39.856591,20.030869,3.700491,0.065203,0.018495,248.044571,32.000000,266.111571,230.682740,241.841615,219.317184,32.000000,209.918018,68.824437,68.307787,126.156368,99.635055,49.824798,47.723882,45.880021,47.177424,50.902264,59.415409,52.843913
65.950577,94.869082,244.269087,202.867547,110.714883,112.017767,28.825779,14.200116,244.453411,5.470257,86.452837,67.253145,200.819192,246.509845,198.679280,244.876434,119.530609,243.064842,-0.000600,-1.568313,32.000000,-235.808243,243.621657,-0.152566,40.290875,0.643615,465788.082776,0.907149,39.810518,20.061121,3.702489,0.060679,0.021842,247.849584,32.000000,266.160005,231.405568,240.055245,218.290814,32.000000,210.508046,68.782776,68.327219,126.114116,99.635055,49.811605,47.723882,45.875916,47.177424,50.893229,59.412282,52.931293
65.962197,94.816847,244.196629,202.872336,110.606468,112.008850,28.820487,14.196263,244.408535,5.470363,86.511310,67.247830,200.752983,246.415293,198.703630,244.895724,119.516756,243.008588,-0.000599,-1.568505,32.000000,-235.813408,243.559066,-0.152593,40.332601,0.642879,465957.750257,0.907159,39.810614,20.187502,3.701186,0.089410,0.029530,246.901700,32.000000,266.855430,231.437344,237.027154,218.542916,32.000000,210.813893,68.796949,68.377155,126.124510,99.635055,49.816474,47.723882,45.890497,47.177424,50.728637,59.410895,52.970618
65.960959,94.847248,244.328609,202.890646,110.589232,112.005002,28.791158,14.193124,244.453936,5.470536,86.411338,67.266782,200.651461,246.412154,198.767701,244.918987,119.442871,243.002184,-0.000600,-1.568521,32.000000,-235.815400,243.589048,-0.152932,40.349123,0.642106,465980.237588,0.906785,39.837522,20.201656,3.703820,0.066139,0.035566,246.690899,32.000000,266.959297,230.973562,236.369566,219.209710,32.000000,210.168805,68.797190,68.350372,126.116968,99.635055,49.823653,47.723882,45.877853,47.177424,50.726856,59.422647,52.977075
65.951791,94.847248,244.162527,202.890646,110.619963,112.008763,28.756706,14.193267,244.536288,5.470256,86.266228,67.267737,200.728329,246.549160,198.766728,244.796407,119.346762,243.153977,-0.000601,-1.568512,32.000000,-235.814601,243.713518,-0.152980,40.314820,0.641052,465887.210164,0.906585,39.775580,20.197915,3.702069,0.059571,0.027586,247.226748,32.000000,266.776263,230.482094,238.922476,219.758273,32.000000,208.917092,68.810619,68.352168,126.072560,99.635055,49.807686,47.723882,45.893232,47.177424,50.820324,59.412055,52.973846
65.983880,94.843103,244.362073,202.908956,110.609558,112.007498,28.789024,14.196834,244.556690,5.469559,86.272717,67.254899,200.832837,246.656313,198.867115,244.942417,119.221626,243.233942,-0.000601,-1.568518,32.000000,-235.811689,243.858544,-0.153027,40.256939,0.641094,466079.400098,0.907565,39.807014,20.269797,3.704140,0.061134,0.020004,248.014624,32.000000,266.072930,230.517367,241.535082,219.958375,32.000000,209.369209,68.851625,68.370330,126.099071,99.635055,49.881514,47.723882,45.886094,47.177424,50.805863,59.414258,52.871352
65.983714,94.832324,244.289138,202.911492,110.663138,112.006229,28.821683,14.193980,244.488951,5.468795,86.426618,67.304674,200.815251,246.701744,198.828810,244.969062,119.106164,243.270755,-0.000603,-1.568505,32.000000,-235.813232,243.741479,-0.152975,40.212748,0.641409,466316.255507,0.908822,39.814673,20.413372,3.702136,0.065852,0.023816,248.030887,32.000000,265.883885,231.266636,241.493432,218.655174,32.000000,210.456722,68.800691,68.353460,126.092350,99.635055,49.857202,47.723882,45.878861,47.177424,50.770636,59.423414,52.829239
65.958481,94.850288,244.328991,202.891491,110.720477,112.008779,28.815531,14.198547,244.415067,5.467961,86.419067,67.237606,200.815843,246.545957,198.748130,245.033768,119.210273,243.049070,-0.000604,-1.567505,32.000000,-235.810960,243.740172,-0.153117,40.096567,0.642430,466561.271090,0.907296,39.783726,20.563502,3.703360,0.071573,0.018810,247.455124,32.000000,266.382902,231.526842,238.871574,218.385632,32.000000,210.673139,68.769789,68.358297,126.087799,99.635055,49.872304,47.723882,45.893361,47.177424,50.769005,59.409833,52.897985
65.938017,94.850288,244.205716,202.891491,110.746124,112.016415,28.723582,14.194408,244.412890,5.467144,86.486393,67.308676,200.709830,246.488476,198.764515,244.971772,119.398035,243.044768,-0.000604,-1.568484,32.000000,-235.814443,243.463069,-0.153349,40.087755,0.642964,466795.016665,0.906235,39.773086,20.690470,3.702264,0.068579,0.019446,246.697413,32.000000,266.824048,231.572198,236.301943,218.508855,32.000000,210.687006,68.817226,68.387880,126.085688,99.635055,49.828771,47.723882,45.903228,47.177424,50.823658,59.419363,52.893069
65.961694,94.839786,244.279509,202.884449,110.766189,112.021481,28.733599,14.193695,244.415445,5.466724,86.342211,67.261830,200.738583,246.551708,198.849569,244.833668,119.519351,242.979085,-0.000604,-1.568457,32.000000,-235.818927,243.513424,-0.153723,40.036876,0.645183,466613.897298,0.906873,39.812124,20.517060,3.704285,0.067396,0.017679,246.944393,32.000000,266.976664,230.687326,237.218316,219.708277,32.000000,209.248342,68.807430,68.378911,126.076054,99.635055,49.883857,47.723882,45.883497,47.177424,50.789332,59.423090,52.897911
65.954863,94.817124,244.083412,202.893463,110.839415,112.021511,28.774768,14.200830,244.319779,5.466530,86.241730,67.187909,200.767679,246.450528,198.802174,244.989602,119.588943,243.116976,-0.000603,-1.568472,32.000000,-235.805071,243.829092,-0.154103,40.018492,0.645304,466245.704313,0.910149,39.829221,20.327951,3.703565,0.088258,0.028038,247.706481,32.000000,266.342098,230.432957,240.308340,220.068680,32.000000,209.212820,68.797610,68.377401,126.050120,99.635055,49.787615,47.723882,45.892763,47.177424,50.716916,59.414140,52.970912
65.937531,94.850565,244.193255,202.907548,110.917730,112.017114,28.844432,14.202971,244.444007,5.466908,86.194815,67.191187,200.854617,246.482684,198.830170,244.804481,119.606574,243.060024,-0.000603,-1.569041,32.000000,-235.800636,243.643111,-0.153875,40.030503,0.646069,465967.879384,0.909489,39.798938,20.186091,3.703354,0.070776,0.028236,248.136830,32.000000,265.806795,230.745026,241.726772,219.361548,32.000000,209.812970,68.793106,68.355433,126.084384,99.635055,49.837296,47.723882,45.899418,47.177424,50.715137,59.418743,52.948388
65.957393,94.850565,244.184473,202.907548,110.977185,112.015859,28.781438,14.197262,244.227628,5.467272,86.349619,67.220565,200.862562,246.461478,198.765931,244.804803,119.595571,242.794110,-0.000604,-1.569606,32.000000,-235.811425,243.578502,-0.154147,40.008237,0.645988,465788.004584,0.908240,39.781982,20.159622,3.700764,0.069926,0.034936,248.131594,32.000000,265.772814,231.376397,240.711652,218.397519,32.000000,210.858811,68.793085,68.377447,126.089817,99.635055,49.826747,47.723882,45.892892,47.177424,50.818133,59.416156,52.896077
65.961453,94.849183,243.954227,202.903886,110.998184,112.025410,28.721950,14.198404,244.180065,5.466895,86.404954,67.186458,200.841053,246.357240,198.712078,244.647366,119.573568,242.755094,-0.000605,-1.570196,32.000000,-235.813398,243.486970,-0.153852,40.048888,0.646209,465791.131154,0.906350,39.829904,20.124184,3.703403,0.063987,0.017092,247.213241,32.000000,266.489450,231.765071,237.690890,218.294610,32.000000,211.028675,68.812025,68.419677,126.126787,99.635055,49.822134,47.723882,45.899761,47.177424,50.812354,59.413147,52.913245
65.943187,94.848907,243.886338,202.867828,111.053848,112.044283,28.790307,14.194694,244.309556,5.467006,86.370429,67.217347,200.688873,246.207205,198.732990,244.677882,119.493389,242.869733,-0.000605,-1.570776,32.000000,-235.815469,243.510833,-0.153841,40.114479,0.646366,465791.636163,0.908021,39.813310,20.051996,3.702155,0.059206,0.025328,246.840216,32.000000,267.023107,231.000429,236.168027,219.279953,32.000000,209.933639,68.793589,68.385434,126.085330,99.635055,49.715005,47.723882,45.899883,47.177424,50.810023,59.417071,52.953010
65.924133,94.798883,244.004064,202.847264,111.008907,112.051937,28.827878,14.197833,244.261213,5.467139,86.282716,67.089237,200.747600,246.360258,198.748670,244.763325,119.421999,242.878423,-0.000604,-1.570763,32.000000,-235.807576,243.601100,-0.153670,40.194678,0.645259,465873.799038,0.909915,39.808537,20.061788,3.698436,0.067792,0.031891,247.317177,32.000000,266.857204,230.430608,238.466495,219.937068,32.000000,209.297755,68.823596,68.412545,126.058062,99.635055,49.797781,47.723882,45.911953,47.177424,50.808553,59.410167,52.923810
65.944425,94.798883,244.067284,202.847264,110.899697,112.046940,28.857296,14.205111,244.283854,5.467459,86.345713,67.182119,200.779820,246.440291,198.765361,244.788042,119.302285,242.937122,-0.000605,-1.570731,32.000000,-235.802593,243.491882,-0.153404,40.257332,0.644338,466142.511362,0.908184,39.823519,20.177843,3.698431,0.113689,0.024683,248.011695,32.000000,266.038703,230.508621,240.930020,219.647577,32.000000,209.119162,68.807807,68.382614,126.021381,99.635055,49.778550,47.723882,45.905184,47.177424,50.650354,59.413924,52.842812
65.926198,94.889257,244.184675,202.860786,110.824938,112.034249,28.737287,14.197833,244.224930,5.467873,86.487474,67.068607,200.811143,246.415884,198.767730,244.890285,119.232738,243.070721,-0.000605,-1.571335,32.000000,-235.809543,243.643358,-0.153338,40.300658,0.643420,466268.933908,0.907238,39.789416,20.251953,3.701286,0.066619,0.015803,248.098226,32.000000,265.681361,231.171303,241.959409,218.956583,32.000000,210.590150,68.837113,68.389485,126.032968,99.635055,49.811923,47.723882,45.898115,47.177424,50.931258,59.412104,52.830413
65.929785,94.925187,244.018315,202.877969,110.769875,112.021545,28.749897,14.195978,244.300381,5.467911,86.585977,67.280357,200.822595,246.566063,198.668539,244.804659,119.309146,243.062989,-0.000605,-1.571924,32.000000,-235.811070,243.685882,-0.153430,40.297563,0.642334,466499.696895,0.905965,39.772462,20.390032,3.701106,0.068171,0.016582,247.674371,32.000000,266.162293,231.754504,239.576764,218.219383,32.000000,211.039090,68.827819,68.394321,126.000922,99.635055,49.761903,47.723882,45.912519,47.177424,51.042517,59.411888,52.954771
65.965051,94.899760,244.172033,202.894308,110.793249,112.013152,28.773522,14.201543,244.306110,5.468134,86.633298,67.256197,200.763474,246.422041,198.763854,244.738351,119.467283,243.063004,-0.000606,-1.571919,32.000000,-235.803046,243.509362,-0.153545,40.215764,0.642128,466749.955548,0.910128,39.878066,20.501364,3.703910,0.070180,0.031732,246.944831,32.000000,266.980021,231.685727,236.758075,218.820037,32.000000,210.534458,68.859682,68.437425,125.996678,99.635055,49.834268,47.723882,45.906942,47.177424,51.041789,59.416825,52.797618
65.959172,94.899760,244.250946,202.894308,110.841778,112.014835,28.809506,14.201401,244.360392,5.468239,86.560371,67.256054,200.745868,246.429239,198.788660,244.746846,119.532996,242.960020,-0.000606,-1.571919,32.000000,-235.806467,243.594878,-0.153550,40.152061,0.641803,466580.276233,0.909653,39.910997,20.422538,3.701185,0.064266,0.032999,246.865627,32.000000,267.130524,230.924728,236.836750,219.507723,32.000000,209.522115,68.853188,68.391434,125.945454,99.635055,49.851269,47.723882,45.897335,47.177424,50.961397,59.412232,52.844206
65.932673,94.867976,244.105448,202.900787,110.914344,112.024974,28.832807,14.199260,244.315267,5.468223,86.444025,67.328635,200.787463,246.417311,198.772659,244.683589,119.683645,242.835612,-0.000607,-1.572490,32.000000,-235.808116,243.422236,-0.153722,40.035565,0.643008,466137.539627,0.908244,39.856108,20.264406,3.701536,0.062747,0.016968,247.352013,32.000000,266.570134,230.429079,239.619595,219.756770,32.000000,208.880704,68.833616,68.430469,125.890558,99.635055,49.773579,47.723882,45.908627,47.177424,50.860944,59.416117,52.963282
65.915382,94.923252,244.139891,202.923605,110.962282,112.030279,28.774745,14.195835,244.320504,5.467933,86.383484,67.296783,200.843192,246.411276,198.825612,244.754645,119.723336,242.887362,-0.000607,-1.573039,32.000000,-235.810885,243.602202,-0.153881,40.024655,0.644248,466001.262541,0.907213,39.861020,20.166483,3.703063,0.080205,0.025812,248.021592,32.000000,265.915513,230.746051,241.740375,219.432758,32.000000,210.137962,68.800353,68.428785,125.865703,99.635055,49.810793,47.723882,45.919861,47.177424,51.032485,59.417071,52.969518
65.967373,94.852499,244.173519,202.916844,111.038001,112.039205,28.785247,14.195407,244.270718,5.468141,86.431584,67.269066,200.806936,246.421615,198.711989,244.766440,119.802942,242.824250,-0.000607,-1.572989,32.000000,-235.817706,243.678621,-0.154047,40.011175,0.646071,465677.954761,0.906892,39.851373,19.976911,3.702344,0.069279,0.026042,247.847640,32.000000,265.937018,231.516611,241.155868,218.341415,32.000000,210.728765,68.747929,68.399204,125.805695,99.635055,49.791157,47.723882,45.889475,47.177424,51.031739,59.420690,52.964235
65.943148,94.852499,244.016910,202.916844,110.983719,112.048067,28.752099,14.198261,244.264746,5.467906,86.487424,67.253402,200.869999,246.318436,198.692471,244.826989,119.984932,242.931415,-0.000607,-1.572963,32.000000,-235.812065,243.519785,-0.154284,40.050960,0.646599,465707.924762,0.909153,39.921099,19.953412,3.703838,0.067209,0.028611,247.244936,32.000000,266.635592,231.758099,238.429186,218.576695,32.000000,210.650145,68.756744,68.446683,125.731326,99.635055,49.764110,47.723882,45.907531,47.177424,50.809318,59.417051,52.879716
65.938268,94.860791,244.094396,202.899379,110.946190,112.051891,28.794675,14.196691,244.196331,5.468063,86.475642,67.231365,200.718739,246.344109,198.729903,244.708401,119.977424,242.931967,-0.000607,-1.572388,32.000000,-235.811996,243.518379,-0.154095,40.145216,0.646347,465429.524762,0.907943,39.806909,19.854057,3.701429,0.080815,0.023571,246.840675,32.000000,267.223772,231.485531,236.190326,219.321452,32.000000,210.087883,68.750992,68.413493,125.699309,99.635055,49.783620,47.723882,45.925633,47.177424,50.833833,59.412754,52.956679
65.949123,94.880690,244.124145,202.886139,110.882793,112.055779,28.758503,14.197548,244.240988,5.467370,86.414829,67.251389,200.764945,246.349533,198.788913,244.786835,119.890987,242.772358,-0.000608,-1.571805,32.000000,-235.812943,243.644214,-0.153965,40.203176,0.645651,465082.661711,0.909430,39.827144,19.705599,3.700413,0.065239,0.020402,247.184150,32.000000,267.222095,230.519394,237.820410,219.886003,32.000000,209.203451,68.753750,68.438284,125.619619,99.635055,49.803722,47.723882,45.906733,47.177424,50.894696,59.411298,52.990061
65.967344,94.926016,244.168687,202.878533,110.830013,112.059586,28.787657,14.198689,244.370101,5.466452,86.365007,67.169038,200.817056,246.470735,198.752611,244.784880,119.726586,243.142097,-0.000607,-1.571796,32.000000,-235.813112,243.763483,-0.153651,40.264492,0.644375,465130.565084,0.908210,39.839514,19.713281,3.701862,0.069147,0.029829,247.946199,32.000000,266.237801,230.586424,240.790929,219.620681,32.000000,209.587915,68.750819,68.412488,125.519730,99.635055,49.839079,47.723882,45.905922,47.177424,50.893535,59.421969,52.958073
65.922644,94.926016,244.270167,202.878533,110.856322,112.060001,28.792372,14.197262,244.501876,5.465855,86.525526,67.278718,200.840148,246.557070,198.841065,244.868527,119.494860,243.164503,-0.000609,-1.572917,32.000000,-235.808639,243.744435,-0.153549,40.287545,0.643469,465357.231317,0.909264,39.850343,19.749772,3.701704,0.062785,0.021980,248.202982,32.000000,265.927892,231.053703,242.030578,219.002048,32.000000,210.010507,68.780237,68.410739,125.485491,99.635055,49.857537,47.723882,45.923881,47.177424,51.034386,59.417877,52.974947
65.914672,94.938453,244.364413,202.874589,110.851883,112.053672,28.786732,14.195978,244.530337,5.465113,86.543947,67.351668,200.848037,246.586454,198.734681,245.041630,119.378191,243.198315,-0.000609,-1.574659,32.000000,-235.813037,244.055599,-0.153390,40.364151,0.642517,465799.673212,0.908200,39.880448,20.029832,3.701357,0.060176,0.015382,247.999687,32.000000,266.226145,231.769723,240.468968,218.705365,32.000000,210.791545,68.771008,68.425618,125.440108,99.635055,49.865977,47.723882,45.918273,47.177424,51.072592,59.419038,52.908109
65.969267,94.940940,244.392030,202.877688,110.902787,112.046642,28.752266,14.200973,244.635846,5.464594,86.487374,67.361048,200.779028,246.639408,198.711956,245.071723,119.406440,243.220940,-0.000609,-1.575241,32.000000,-235.809518,243.907714,-0.153337,40.343878,0.642756,466339.821062,0.908733,39.917795,20.268564,3.705406,0.071924,0.019854,247.237234,32.000000,266.977589,231.803791,237.261725,218.760127,32.000000,210.330512,68.796094,68.435333,125.392161,99.635055,49.909149,47.723882,45.900972,47.177424,51.079771,59.419087,52.903634
65.939606,94.861620,244.657687,202.880505,110.932835,112.037668,28.805493,14.195407,244.700395,5.464875,86.412582,67.276213,200.696106,246.806920,198.841830,245.148462,119.470753,243.428240,-0.000610,-1.574658,32.000000,-235.811641,243.938044,-0.153362,40.322583,0.641779,466594.804036,0.909009,39.936893,20.395803,3.707284,0.064168,0.027255,247.118856,32.000000,267.328250,230.798414,236.491956,219.445730,32.000000,209.632396,68.808124,68.443626,125.429566,99.635055,49.887343,47.723882,45.907669,47.177424,51.079196,59.410138,52.920582
65.944789,94.861620,244.388215,202.880505,111.001005,112.026123,28.827109,14.193837,244.611223,5.464993,86.222429,67.364959,200.745495,246.745482,198.860124,245.070455,119.641991,243.268817,-0.000609,-1.572894,32.000000,-235.813539,243.909553,-0.153325,40.283191,0.641633,466473.175711,0.909217,39.893767,20.374626,3.704635,0.065987,0.023387,247.465404,32.000000,266.837500,230.551482,238.973511,219.369914,32.000000,209.484793,68.816194,68.447959,125.342464,99.635055,49.917287,47.723882,45.910277,47.177424,50.830103,59.421192,52.994243
65.981059,94.852223,244.579508,202.883040,111.017662,112.024885,28.775326,14.196406,244.576037,5.465515,86.222878,67.290207,200.839809,246.822763,198.869749,245.041569,119.743997,243.156138,-0.000609,-1.571721,32.000000,-235.812773,243.753368,-0.153301,40.198166,0.642573,466198.241520,0.907735,39.839226,20.375086,3.710330,0.098188,0.033643,248.156802,32.000000,266.216696,230.528363,241.414834,219.539996,32.000000,209.592033,68.861290,68.430303,125.377986,99.635055,49.912225,47.723882,45.916490,47.177424,50.799346,59.425470,52.965629
66.006675,94.846143,244.406288,202.893181,111.036811,112.028687,28.729236,14.201829,244.666448,5.466070,86.331365,67.478210,200.865396,246.811384,198.804329,245.159773,119.869621,243.239100,-0.000609,-1.571754,32.000000,-235.812104,243.825686,-0.153192,40.188043,0.642550,465767.153771,0.906882,39.834895,20.154039,3.705952,0.061115,0.022856,248.381618,32.000000,265.998893,231.481836,241.713475,218.824925,32.000000,210.609736,68.879441,68.465092,125.401912,99.635055,49.927423,47.723882,45.883748,47.177424,50.778898,59.415793,52.961007
66.009365,94.822098,244.540024,202.877688,111.108474,112.035025,28.768930,14.199831,244.679486,5.465948,86.378214,67.260657,200.858652,246.785406,198.751127,245.102851,119.976618,243.317416,-0.000609,-1.571745,32.000000,-235.807381,243.879488,-0.153193,40.103438,0.643948,465498.111241,0.907932,39.795202,20.016811,3.706814,0.072110,0.024186,247.846582,32.000000,266.743356,231.821313,238.483639,218.829879,32.000000,210.069720,68.913249,68.481458,125.375364,99.635055,49.960035,47.723882,45.885525,47.177424,50.777402,59.409774,52.957412
66.007751,94.822098,244.521960,202.877688,111.117144,112.038856,28.820781,14.198119,244.656200,5.465811,86.349942,67.448997,200.715240,246.825944,198.783000,245.187681,120.048773,243.237838,-0.000609,-1.571743,32.000000,-235.812208,243.963597,-0.152921,40.105693,0.643539,465213.747321,0.909016,39.767733,19.917121,3.702751,0.075171,0.021470,247.205547,32.000000,267.455982,231.411002,236.168775,219.110051,32.000000,210.079494,68.917339,68.483887,125.400336,99.635055,49.981054,47.723882,45.875992,47.177424,50.700571,59.418595,52.980009
66.069267,94.805516,244.673324,202.855997,111.131873,112.040142,28.814085,14.199117,244.819982,5.465711,86.180203,67.320858,200.750338,246.834936,198.798583,245.239692,120.051953,243.387059,-0.000608,-1.569996,32.000000,-235.810553,244.177029,-0.152690,40.070236,0.645141,464968.578950,0.907718,39.741442,19.834598,3.704626,0.068532,0.024352,247.263022,32.000000,267.235230,230.700175,237.395674,219.496867,32.000000,209.709475,68.936845,68.490517,125.392583,99.635055,49.941035,47.723882,45.854960,47.177424,50.646940,59.415281,52.890721
66.037163,94.760744,244.680740,202.828391,111.126937,112.046522,28.785632,14.199403,244.774015,5.465460,86.142777,67.219457,200.820664,246.891500,198.850199,245.196299,119.939606,243.447581,-0.000607,-1.569429,32.000000,-235.807809,244.098509,-0.152484,40.039945,0.645101,464824.455706,0.906140,39.742790,19.737574,3.704443,0.067597,0.021938,247.942466,32.000000,266.566214,230.455747,240.355799,219.416834,32.000000,209.722881,68.927399,68.487302,125.366629,99.635055,50.048368,47.723882,45.855881,47.177424,50.505062,59.415271,52.952497
66.009843,94.795566,244.694187,202.853180,111.049977,112.051847,28.744869,14.194408,244.769020,5.465514,86.219144,67.284798,200.829448,246.887321,198.873514,245.270675,119.747826,243.439811,-0.000604,-1.569412,32.000000,-235.815099,244.257652,-0.152588,40.072281,0.645402,464762.970689,0.905393,39.674870,19.781022,3.703285,0.064300,0.019744,248.357410,32.000000,265.988611,230.850514,241.776070,219.235432,32.000000,210.094543,68.912552,68.468706,125.384522,99.635055,50.014788,47.723882,45.856825,47.177424,50.502735,59.405614,52.960934
66.043220,94.795566,244.596161,202.853180,111.020260,112.054384,28.796087,14.197690,244.827708,5.465539,86.383329,67.238699,200.862466,246.879511,198.783251,245.278846,119.576117,243.559647,-0.000603,-1.569418,32.000000,-235.815259,244.023864,-0.152780,40.094810,0.646154,464990.988763,0.906724,39.656885,19.912274,3.705198,0.097947,0.015810,248.368249,32.000000,266.218297,231.641439,240.374504,218.706120,32.000000,210.123861,68.900176,68.476277,125.377568,99.635055,50.027737,47.723882,45.846878,47.177424,50.609511,59.416589,53.095856
66.041149,94.782853,244.571540,202.898815,110.993741,112.051888,28.809978,14.203684,244.878320,5.465828,86.472717,67.291637,200.805843,246.909973,198.754798,245.309776,119.456940,243.541481,-0.000603,-1.570433,32.000000,-235.806315,244.101974,-0.152462,40.173409,0.645995,465504.569323,0.908547,39.714512,20.101627,3.706935,0.070802,0.016782,247.466519,32.000000,267.046737,231.687717,237.431471,218.873370,32.000000,210.442790,68.903326,68.498965,125.373344,99.635055,50.035433,47.723882,45.840643,47.177424,50.567732,59.416294,52.995343
65.998422,94.847525,244.772852,202.932619,110.984212,112.044241,28.810897,14.198689,244.835571,5.465630,86.404670,67.419192,200.745654,246.897311,198.798968,245.265503,119.396778,243.477067,-0.000603,-1.570626,32.000000,-235.809998,244.017521,-0.152146,40.238659,0.645150,465874.972015,0.906446,39.686653,20.310759,3.703577,0.071122,0.032949,247.151031,32.000000,267.146765,231.330834,236.219234,218.861198,32.000000,210.231267,68.894076,68.493868,125.416476,99.635055,50.102602,47.723882,45.864518,47.177424,50.767823,59.410256,52.943913
66.070472,94.829837,244.598424,202.915999,110.938269,112.044233,28.736371,14.199831,244.771338,5.464817,86.240770,67.447460,200.821620,246.781654,198.875827,245.248554,119.369525,243.313988,-0.000603,-1.570593,32.000000,-235.808856,244.097958,-0.151715,40.286102,0.643822,466108.642705,0.905991,39.675668,20.424264,3.703320,0.064170,0.015600,247.245902,32.000000,266.994372,230.429959,238.503011,219.582437,32.000000,209.504784,68.891519,68.518744,125.410834,99.635055,50.042583,47.723882,45.851408,47.177424,50.766339,59.406381,52.976561
66.053707,94.829837,244.656688,202.915999,110.848448,112.049288,28.742188,14.194408,244.788796,5.464121,86.239410,67.300067,200.858087,246.795481,198.838001,245.198312,119.318774,243.383166,-0.000604,-1.570586,32.000000,-235.814771,244.004756,-0.151487,40.306296,0.643635,466331.968318,0.906694,39.776005,20.464310,3.708768,0.070654,0.031212,248.093803,32.000000,266.059102,230.672871,241.216351,219.674456,32.000000,209.575337,68.880607,68.504502,125.443829,99.635055,50.071941,47.723882,45.827910,47.177424,50.709438,59.414868,52.993289
66.014371,94.859132,244.394281,202.879660,110.845720,112.056903,28.820881,14.197690,244.648090,5.462794,86.410694,67.262253,200.879121,246.675602,198.868515,244.983529,119.347704,243.328825,-0.000603,-1.569472,32.000000,-235.810505,243.723000,-0.151062,40.353136,0.641848,466316.483971,0.907912,39.698184,20.440620,3.702084,0.064759,0.029829,248.149370,32.000000,265.932834,231.245013,241.731457,219.253033,32.000000,209.878485,68.877743,68.497896,125.481932,99.635055,50.023738,47.723882,45.830461,47.177424,50.799474,59.410157,52.891969
66.028556,94.844208,244.446516,202.866702,110.815519,112.063932,28.848574,14.193124,244.631429,5.462731,86.489361,67.149990,200.853230,246.762060,198.750771,245.045295,119.387970,243.322626,-0.000602,-1.569444,32.000000,-235.817694,243.956971,-0.150918,40.375717,0.641828,466461.162715,0.908023,39.712172,20.512984,3.703906,0.068749,0.014512,247.967656,32.000000,266.374872,231.665256,239.432042,218.934057,32.000000,210.389403,68.841376,68.507654,125.441249,99.635055,49.999616,47.723882,45.836316,47.177424,50.751442,59.414209,53.000846
66.036270,94.866871,244.555219,202.905858,110.812620,112.060104,28.806425,14.197690,244.650705,5.463151,86.579290,67.357116,200.781173,246.690773,198.736602,245.004717,119.441136,243.304012,-0.000600,-1.568288,32.000000,-235.808866,243.879958,-0.150901,40.367193,0.640998,466497.016172,0.906267,39.774298,20.467076,3.702138,0.064974,0.021850,246.950870,32.000000,267.099856,231.632711,236.736528,218.495179,32.000000,210.745019,68.860884,68.535067,125.443795,99.635055,50.013387,47.723882,45.829362,47.177424,50.749926,59.411750,52.867831
66.048926,94.866871,244.351365,202.905858,110.789638,112.061403,28.717750,14.202971,244.535695,5.463275,86.366835,67.190375,200.740628,246.667506,198.776515,245.075514,119.412232,243.299987,-0.000601,-1.568299,32.000000,-235.805881,243.793380,-0.150886,40.346003,0.640634,466405.782703,0.905205,39.747532,20.424873,3.702133,0.066143,0.012707,246.730911,32.000000,267.092318,230.672656,236.945052,219.268883,32.000000,209.915296,68.872104,68.532159,125.457173,99.635055,49.968184,47.723882,45.824381,47.177424,50.819416,59.407069,52.864089
66.002562,94.869082,244.324947,202.939944,110.869943,112.070255,28.735380,14.195978,244.419853,5.463622,86.269355,67.234550,200.801638,246.493961,198.811900,244.999256,119.323904,243.123714,-0.000600,-1.568950,32.000000,-235.811234,243.761261,-0.150751,40.285420,0.640934,466301.756553,0.906433,39.763758,20.365891,3.703347,0.064278,0.022213,247.503368,32.000000,266.720213,230.569789,240.014520,219.484215,32.000000,209.441992,68.883957,68.534872,125.471147,99.635055,49.984798,47.723882,45.837358,47.177424,50.825041,59.421457,53.065336
66.016952,94.863554,244.503957,202.960790,110.931931,112.081649,28.822215,14.200402,244.506323,5.463431,86.366202,67.162628,200.857423,246.602460,198.817018,244.867103,119.178179,243.061046,-0.000599,-1.570673,32.000000,-235.809433,243.896701,-0.150765,40.275481,0.640764,466362.850998,0.909051,39.753195,20.393537,3.699551,0.062902,0.021193,247.962187,32.000000,266.095742,230.689038,241.833872,219.601738,32.000000,209.277398,68.869043,68.512885,125.490868,99.635055,50.032588,47.723882,45.833065,47.177424,50.806485,59.413521,53.003780
66.037566,94.951166,244.213040,202.970367,110.996879,112.093066,28.848812,14.196691,244.493460,5.463957,86.507131,67.199527,200.855481,246.557478,198.762099,244.943905,119.119590,243.122469,-0.000600,-1.571835,32.000000,-235.810193,243.750553,-0.150598,40.177946,0.642143,466622.840428,0.909274,39.794106,20.426767,3.701749,0.058217,0.019881,248.106449,32.000000,266.043914,231.600747,241.131250,218.807194,32.000000,210.482752,68.863905,68.496522,125.483729,99.635055,49.904969,47.723882,45.827175,47.177424,50.805158,59.409557,53.018160
66.052810,94.951166,244.404929,202.970367,111.058504,112.096857,28.787661,14.199117,244.528573,5.464272,86.563499,67.196430,200.874420,246.676377,198.728471,244.989194,119.130766,243.250917,-0.000600,-1.572996,32.000000,-235.807275,243.771416,-0.150516,40.152533,0.642585,466971.880893,0.906396,39.776565,20.552897,3.703654,0.064457,0.027299,247.168437,32.000000,266.637521,231.820715,238.225695,218.447154,32.000000,210.652882,68.845340,68.556095,125.490544,99.635055,49.998143,47.723882,45.810858,47.177424,51.078327,59.412872,52.970031
66.023389,94.987925,244.311899,202.958254,111.032829,112.094723,28.708558,14.202971,244.587015,5.464885,86.599953,67.264284,200.796344,246.643363,198.731488,244.996143,119.132812,243.131360,-0.000599,-1.574175,32.000000,-235.803258,243.733501,-0.150466,40.059378,0.643591,467268.705419,0.905539,39.846971,20.630693,3.698093,0.082710,0.026684,246.680003,32.000000,267.188056,231.221677,236.363046,219.007836,32.000000,210.568192,68.842147,68.553317,125.471136,99.635055,50.011574,47.723882,45.825954,47.177424,51.192901,59.412429,52.893362
66.016539,94.975488,244.311254,202.914027,110.976592,112.093493,28.736060,14.200973,244.490060,5.465268,86.355339,67.314591,200.775043,246.768278,198.791414,244.963669,119.204517,243.177191,-0.000599,-1.574197,32.000000,-235.810337,243.783224,-0.150352,40.046947,0.644276,467253.500784,0.907262,39.834250,20.659669,3.700144,0.112450,0.018095,246.890938,32.000000,267.061934,230.571862,238.054238,219.538311,32.000000,209.636318,68.815621,68.518884,125.395405,99.635055,49.967110,47.723882,45.825460,47.177424,51.153898,59.410393,52.996370
66.051152,94.954759,244.390311,202.886139,110.936812,112.095492,28.866010,14.204540,244.547725,5.464947,86.327472,67.295255,200.824620,246.684899,198.829129,244.947027,119.370891,243.101751,-0.000599,-1.573040,32.000000,-235.804803,243.813550,-0.150168,40.052114,0.645904,467310.749606,0.910275,39.895563,20.620250,3.700384,0.073439,0.031983,247.705127,32.000000,266.479154,230.424725,240.826197,219.901223,32.000000,209.128604,68.833467,68.525514,125.386461,99.635055,50.020633,47.723882,45.820186,47.177424,51.153659,59.417671,52.938263
66.029363,94.954759,244.405798,202.886139,110.879744,112.092323,28.868530,14.197405,244.575729,5.464674,86.270007,67.289094,200.859867,246.643997,198.849581,244.976725,119.477137,243.231085,-0.000599,-1.573089,32.000000,-235.812922,243.906431,-0.150241,40.101707,0.646131,467134.233553,0.909470,39.888842,20.562874,3.700758,0.065180,0.020267,248.023424,32.000000,266.146192,230.997763,242.041209,219.351004,32.000000,210.134909,68.853150,68.526499,125.465148,99.635055,50.010422,47.723882,45.810680,47.177424,51.088476,59.408023,52.928432
65.997978,94.914684,244.494637,202.864448,110.949035,112.089255,28.735239,14.199688,244.679670,5.464558,86.310433,67.248169,200.865868,246.733226,198.764528,245.067342,119.636774,243.156971,-0.000599,-1.573090,32.000000,-235.807360,243.948362,-0.150196,40.178392,0.645870,466722.090114,0.904822,39.839227,20.372913,3.700016,0.079893,0.018316,247.710641,32.000000,266.241938,231.494389,240.173193,218.359590,32.000000,210.517699,68.800620,68.529234,125.454625,99.635055,50.046048,47.723882,45.804750,47.177424,50.962607,59.411839,53.029092
66.025467,94.862173,244.483802,202.851772,111.022940,112.086111,28.746941,14.198689,244.595972,5.464499,86.292585,67.380369,200.809055,246.764363,198.769265,245.133491,119.715541,243.251468,-0.000598,-1.573079,32.000000,-235.813440,243.990926,-0.150057,40.232234,0.645280,466491.171208,0.905046,39.857411,20.307099,3.701471,0.071029,0.026363,246.885978,32.000000,266.997323,231.557562,237.280175,218.627023,32.000000,210.802748,68.836378,68.546714,125.481074,99.635055,50.048622,47.723882,45.805487,47.177424,50.797593,59.417169,52.981550
66.011901,94.825691,244.599338,202.846419,111.073149,112.083574,28.760240,14.197548,244.721331,5.464726,86.257993,67.311166,200.775370,246.783123,198.862491,245.238448,119.803548,243.413241,-0.000597,-1.574229,32.000000,-235.808517,243.960906,-0.150038,40.298271,0.644424,466085.072559,0.909606,39.843535,20.124296,3.704578,0.077206,0.031723,246.749974,32.000000,267.161585,230.989505,236.786770,219.143866,32.000000,209.815482,68.861703,68.571217,125.535425,99.635055,50.057975,47.723882,45.786814,47.177424,50.796253,59.409547,52.929239
65.912293,94.825691,244.639181,202.846419,111.159719,112.082482,28.841467,14.203827,244.849207,5.464983,86.095726,67.275699,200.811953,246.875696,198.846185,245.198441,119.846929,243.439435,-0.000598,-1.574213,32.000000,-235.808139,244.117454,-0.150016,40.347865,0.643179,465804.063974,0.908673,39.768075,20.075067,3.702871,0.064065,0.018494,247.159654,32.000000,266.933408,230.279305,239.299297,219.916525,32.000000,209.104873,68.841781,68.550457,125.534503,99.635055,50.110338,47.723882,45.863969,47.177424,50.680612,59.414603,53.124983
66.059370,94.820716,244.712752,202.842194,111.124119,112.081610,28.816281,14.202400,244.810353,5.465107,86.148142,67.322191,200.839237,246.943435,198.877882,245.320878,119.821694,243.590965,-0.000597,-1.573657,32.000000,-235.806452,244.166769,-0.150042,40.371232,0.642402,465557.222122,0.908356,39.742918,20.037606,3.705382,0.064013,0.018760,248.035447,32.000000,266.074333,230.534690,241.750164,219.882566,32.000000,209.688287,68.798721,68.531490,125.581918,99.635055,50.133614,47.723882,45.801770,47.177424,50.663346,59.421811,52.963648
66.062878,94.782853,244.637173,202.855715,111.143462,112.089456,28.786983,14.199974,244.871668,5.464877,86.241212,67.312942,200.856841,246.893865,198.851265,245.288953,119.727665,243.539403,-0.000597,-1.573075,32.000000,-235.808878,244.149006,-0.150062,40.392423,0.642571,465520.189096,0.907298,39.826121,20.002405,3.711587,0.064635,0.012701,248.089092,32.000000,265.991488,231.242539,241.576547,218.800837,32.000000,210.372239,68.761169,68.534247,125.646702,99.635055,50.122110,47.723882,45.782854,47.177424,50.543219,59.425883,52.868271
66.013315,94.802199,244.566326,202.917689,111.194571,112.096890,28.760910,14.193552,244.618455,5.464570,86.347740,67.273708,200.907843,246.876025,198.746009,245.254987,119.625124,243.234251,-0.000596,-1.573099,32.000000,-235.818905,244.057579,-0.150022,40.376897,0.641020,465475.466105,0.905843,39.698327,20.074961,3.704437,0.067452,0.014323,247.369339,32.000000,266.386183,231.637399,238.979361,218.510970,32.000000,210.855662,68.749491,68.570367,125.704980,99.635055,50.166108,47.723882,45.795795,47.177424,50.541106,59.417622,53.103780
66.039753,94.802199,244.163130,202.917689,111.162789,112.105708,28.803789,14.199403,244.696055,5.464845,86.375929,67.243498,200.766438,246.884159,198.800568,245.182120,119.546580,243.311601,-0.000594,-1.573088,32.000000,-235.810104,243.934371,-0.149912,40.382929,0.640483,465655.558730,0.906690,39.657537,20.152890,3.703096,0.061766,0.023914,246.882909,32.000000,267.060887,231.461461,236.285064,218.733760,32.000000,210.247222,68.728867,68.549738,125.737615,99.635055,49.955855,47.723882,45.786522,47.177424,50.599607,59.424457,52.990868
66.003123,94.832600,244.693138,202.948113,111.108682,112.110979,28.807986,14.199260,244.769296,5.464975,86.321130,67.214441,200.765962,246.804085,198.859230,245.276994,119.515762,243.381815,-0.000594,-1.574866,32.000000,-235.809919,243.953318,-0.149907,40.369868,0.641106,465965.539346,0.908367,39.718247,20.160102,3.704803,0.064454,0.018081,247.020590,32.000000,267.319781,230.401542,237.378384,219.709041,32.000000,209.212096,68.753255,68.562493,125.747526,99.635055,50.109480,47.723882,45.798352,47.177424,50.692834,59.418890,52.911337
66.018153,94.887876,244.597902,202.974311,110.978846,112.113460,28.814913,14.197833,244.781598,5.465074,86.306814,67.251349,200.823274,246.896618,198.835399,245.177453,119.461075,243.575461,-0.000594,-1.576622,32.000000,-235.812821,244.166934,-0.149871,40.338266,0.640021,466159.990329,0.906686,39.696179,20.262818,3.697214,0.068336,0.026657,247.642106,32.000000,266.438870,230.386088,240.369317,219.528902,32.000000,209.469822,68.713908,68.528956,125.764120,99.635055,50.126427,47.723882,45.793426,47.177424,50.864030,59.415104,53.158952
66.042717,94.917448,244.683647,203.017694,110.943839,112.107090,28.806437,14.199974,244.679792,5.464571,86.346173,67.257713,200.897444,246.903000,198.883252,245.203063,119.445922,243.391997,-0.000594,-1.576611,32.000000,-235.808878,243.884526,-0.149913,40.313561,0.641694,466319.936779,0.907220,39.757155,20.315575,3.707296,0.065424,0.017326,248.043053,32.000000,265.952137,230.787953,241.727006,219.162990,32.000000,209.904442,68.745863,68.538058,125.811418,99.635055,50.125033,47.723882,45.770761,47.177424,50.862940,59.415930,52.973113
66.042065,94.917448,244.361585,203.017694,110.888990,112.103302,28.724390,14.195978,244.728587,5.464109,86.451518,67.150083,200.871172,246.778454,198.768030,245.160767,119.381836,243.392898,-0.000594,-1.576601,32.000000,-235.809759,243.931599,-0.149966,40.262787,0.641986,466528.656165,0.906920,39.799884,20.430738,3.705010,0.065461,0.021703,248.072843,32.000000,266.046129,231.617478,240.661862,218.572463,32.000000,210.802726,68.706560,68.538234,125.782049,99.635055,50.047168,47.723882,45.775619,47.177424,50.954502,59.417612,53.010897
66.021005,94.935965,244.562157,203.046991,110.850591,112.097045,28.756514,14.195407,244.753185,5.463115,86.501870,67.194020,200.865800,246.796153,198.740513,245.183502,119.333029,243.442279,-0.000593,-1.576616,32.000000,-235.815411,244.030718,-0.149943,40.206270,0.642350,466560.945530,0.906830,39.808954,20.388595,3.704930,0.063088,0.022938,247.256334,32.000000,267.069735,231.822416,237.362731,218.871979,32.000000,210.327222,68.690834,68.547860,125.746036,99.635055,50.142148,47.723882,45.788021,47.177424,51.011656,59.419953,52.929166
66.033781,94.910538,244.654218,203.037132,110.832117,112.089471,28.809323,14.200545,244.714194,5.462450,86.580844,67.243015,200.803519,246.851697,198.826485,245.183750,119.256690,243.403178,-0.000593,-1.577760,32.000000,-235.807487,243.980381,-0.149942,40.181460,0.642499,466686.070562,0.909399,39.809498,20.452961,3.700090,0.065200,0.022015,247.006872,32.000000,267.298868,230.924099,236.068489,219.623201,32.000000,209.874600,68.716995,68.574857,125.746980,99.635055,50.163030,47.723882,45.777835,47.177424,50.931533,59.418753,52.963355
66.064313,94.941216,244.466464,203.030371,110.848523,112.083105,28.833840,14.203113,244.751085,5.462790,86.423977,67.390153,200.852541,246.784447,198.905729,245.205062,119.126360,243.350572,-0.000594,-1.578907,32.000000,-235.802788,243.902513,-0.150240,40.091348,0.643989,466810.080164,0.908694,39.845592,20.517195,3.704308,0.072335,0.018122,247.241460,32.000000,266.943494,230.381809,238.530203,219.884629,32.000000,209.509300,68.718833,68.594152,125.742244,99.635055,50.143755,47.723882,45.762882,47.177424,50.930663,59.414239,53.163061
66.034089,94.950613,244.508604,203.036286,110.904645,112.084152,28.820255,14.201115,244.778996,5.464124,86.463716,67.129067,200.855305,246.824047,198.868954,245.187255,118.955775,243.446192,-0.000597,-1.578905,32.000000,-235.809867,244.009994,-0.150057,40.065751,0.644367,466899.264047,0.906716,39.809502,20.581319,3.704986,0.074342,0.022655,248.222133,32.000000,266.001041,231.378610,241.589433,219.085159,32.000000,210.615573,68.679201,68.555345,125.780561,99.635055,50.134587,47.723882,45.753349,47.177424,51.025720,59.418831,52.979202
66.067363,94.950613,244.611668,203.036286,110.954915,112.081576,28.750816,14.198689,244.756958,5.464724,86.463716,67.213221,200.855305,246.852289,198.868954,245.205690,118.955775,243.375368,-0.000596,-1.579481,32.000000,-235.809342,243.881120,-0.149845,40.063627,0.645181,467185.624002,0.905501,39.814703,20.695215,3.700431,0.067292,0.035547,248.222133,32.000000,266.001041,231.378610,241.589433,219.085159,32.000000,210.615573,68.679201,68.555345,125.780561,99.635055,50.124890,47.723882,45.762674,47.177424,51.054749,59.415852,53.009576
66.076159,94.989583,244.472853,203.033188,111.022405,112.078926,28.722489,14.195978,244.756534,5.465838,86.621731,67.330226,200.873102,246.852350,198.798991,245.216017,119.190844,243.301973,-0.000597,-1.580018,32.000000,-235.813365,243.964067,-0.150058,40.101445,0.645972,467600.550991,0.906415,39.849320,20.895671,3.702763,0.084254,0.021251,247.179614,32.000000,267.332388,231.383253,236.576606,219.176076,32.000000,210.472046,68.667216,68.592405,125.849150,99.635055,50.115430,47.723882,45.728777,47.177424,51.176078,59.413167,52.979422
66.065204,94.996216,244.592426,203.008398,111.073381,112.085280,28.776840,14.194694,244.733840,5.466823,86.309004,67.305713,200.859099,246.773581,198.895612,245.227445,119.239975,243.417406,-0.000597,-1.578832,32.000000,-235.815633,243.979262,-0.150075,40.097144,0.645899,467567.397952,0.908079,39.821555,20.873547,3.702458,0.061461,0.016208,247.042524,32.000000,267.236995,230.729160,236.791698,219.547142,32.000000,210.056131,68.692283,68.583393,125.871446,99.635055,50.167035,47.723882,45.735128,47.177424,51.196717,59.416029,53.117573
66.067807,94.996216,244.567301,203.008398,111.058701,112.087773,28.793074,14.195264,244.725095,5.467420,86.309004,67.169511,200.859099,246.779372,198.895612,245.143267,119.239975,243.466296,-0.000596,-1.578807,32.000000,-235.813587,243.976733,-0.150198,40.107582,0.644986,467090.511482,0.908908,39.853188,20.615546,3.699865,0.099434,0.022409,247.042524,32.000000,267.236995,230.729160,236.791698,219.547142,32.000000,210.056131,68.692283,68.583393,125.871446,99.635055,50.158883,47.723882,45.733532,47.177424,51.196692,59.414957,52.960640
66.091991,94.960839,244.678419,203.000510,111.058424,112.082923,28.759295,14.200402,244.738567,5.467234,86.139428,67.303624,200.909092,246.842582,198.869531,245.246354,119.203695,243.401077,-0.000595,-1.578785,32.000000,-235.807138,243.940754,-0.150211,40.221403,0.645440,467028.029210,0.907424,39.868959,20.602480,3.702288,0.071004,0.027057,248.224834,32.000000,265.970647,230.806637,241.780487,219.598999,32.000000,210.218656,68.687758,68.566397,125.935167,99.635055,50.205050,47.723882,45.718146,47.177424,51.085804,59.412213,52.922856
66.117390,94.908327,244.467204,202.969241,110.979258,112.074035,28.804723,14.198689,244.663635,5.466800,86.171689,67.310521,200.909568,246.903510,198.815224,245.221662,119.271885,243.511837,-0.000596,-1.578724,32.000000,-235.806884,244.176601,-0.150083,40.306087,0.645213,467037.617060,0.906893,39.866787,20.617749,3.701762,0.062846,0.014144,248.302673,32.000000,266.126866,231.588703,240.750881,218.884117,32.000000,210.100312,68.660044,68.575257,125.944048,99.635055,50.223652,47.723882,45.714887,47.177424,50.921068,59.417671,52.990501
66.087683,94.843655,244.599039,202.923887,110.931952,112.064892,28.824936,14.199831,244.848480,5.466376,86.136474,67.340251,200.863217,247.004812,198.795251,245.223293,119.332657,243.325578,-0.000596,-1.578744,32.000000,-235.803775,243.954705,-0.149950,40.384398,0.643306,467027.669391,0.907472,39.811237,20.633658,3.702089,0.081982,0.017638,247.517745,32.000000,266.909268,231.609782,238.154747,219.031574,32.000000,210.494824,68.662933,68.593525,125.975569,99.635055,50.187129,47.723882,45.707003,47.177424,50.717971,59.418881,52.922489
66.089278,94.759085,244.467219,202.895998,110.919856,112.066177,28.808354,14.199688,244.841964,5.465196,86.002788,67.228352,200.790399,246.881672,198.856147,245.256397,119.395179,243.381427,-0.000596,-1.577546,32.000000,-235.806704,244.023904,-0.149948,40.400920,0.641163,466748.842396,0.905466,39.737545,20.600063,3.697472,0.067175,0.032606,246.913213,32.000000,267.244526,231.317876,236.025079,218.935059,32.000000,210.634516,68.688635,68.606344,126.003376,99.635055,50.129051,47.723882,45.695828,47.177424,50.716450,59.417809,53.004074
66.096731,94.759085,244.742954,202.895998,110.889221,112.069985,28.784515,14.194979,244.716474,5.464447,85.844324,67.196190,200.802575,246.833244,198.889392,245.236531,119.476835,243.419977,-0.000596,-1.577517,32.000000,-235.812561,244.056722,-0.149757,40.399792,0.640280,466494.240867,0.905060,39.697646,20.481109,3.701129,0.071600,0.019545,247.003794,32.000000,267.119348,230.326418,237.903609,219.699121,32.000000,209.794922,68.698456,68.620323,125.944995,99.635055,50.252228,47.723882,45.687839,47.177424,50.449963,59.417455,52.916620
66.090780,94.690822,244.526548,202.881068,110.859869,112.070028,28.786535,14.198404,244.739675,5.464839,85.782702,67.227230,200.860552,246.935850,198.860789,245.265707,119.464142,243.495391,-0.000597,-1.576872,32.000000,-235.812742,244.101426,-0.149821,40.345898,0.639601,466235.278040,0.905376,39.611746,20.436035,3.699045,0.073254,0.023815,247.823679,32.000000,266.249999,230.525929,240.709244,219.859482,32.000000,209.836344,68.717640,68.580074,125.931608,99.635055,50.199605,47.723882,45.674509,47.177424,50.233965,59.400372,53.055504
66.075752,94.630851,244.591017,202.877406,110.844262,112.065022,28.803464,14.197833,244.773589,5.465975,85.960461,67.155024,200.893112,246.959259,198.914101,245.316474,119.458073,243.554566,-0.000597,-1.573946,32.000000,-235.812821,243.997412,-0.149773,40.321743,0.640122,466067.179009,0.906044,39.605531,20.366423,3.702800,0.081503,0.016663,248.154013,32.000000,266.144420,230.997352,241.886985,219.608832,32.000000,209.753068,68.732164,68.584209,125.938828,99.635055,50.202161,47.723882,45.691092,47.177424,50.043449,59.411741,53.156018
66.097410,94.689993,244.491163,202.896562,110.861045,112.058684,28.805357,14.197690,244.613932,5.466467,86.095924,67.150008,200.905934,246.904795,198.766954,245.209092,119.458468,243.293075,-0.000596,-1.571598,32.000000,-235.812636,243.955990,-0.149670,40.172517,0.640477,465998.311556,0.905916,39.542230,20.402669,3.699859,0.068286,0.021545,247.996431,32.000000,266.387035,231.512051,240.246043,219.160850,32.000000,210.514142,68.719041,68.591035,125.921296,99.635055,50.193406,47.723882,45.678615,47.177424,50.039858,59.412311,52.947141
66.087336,94.689993,244.634650,202.896562,110.815595,112.064997,28.771502,14.200402,244.609942,5.466425,86.110334,67.049734,200.835234,246.826596,198.735636,245.174481,119.573646,243.248447,-0.000596,-1.570462,32.000000,-235.809925,243.918891,-0.149635,40.123003,0.640987,465911.721809,0.905435,39.494794,20.427217,3.701676,0.095678,0.033294,247.061177,32.000000,267.091269,231.512462,236.958721,218.706187,32.000000,210.942379,68.738442,68.608361,125.883361,99.635055,50.226191,47.723882,45.676605,47.177424,50.221567,59.420651,52.943106
66.060263,94.693862,244.397875,202.912337,110.807689,112.072609,28.784513,14.204112,244.598943,5.465719,86.158959,67.037851,200.771351,246.823455,198.799687,245.129950,119.545902,243.318922,-0.000595,-1.569852,32.000000,-235.804083,243.909712,-0.149739,40.084293,0.643042,465954.008939,0.905130,39.535871,20.345142,3.698952,0.075418,0.015261,247.026454,32.000000,267.100865,230.714269,236.677526,219.316956,32.000000,210.064317,68.736584,68.588631,125.894764,99.635055,50.205102,47.723882,45.681213,47.177424,50.230661,59.423877,52.950149
66.055756,94.697455,244.361074,202.944451,110.828562,112.075120,28.828588,14.195835,244.660617,5.465464,86.054539,67.074244,200.828053,246.696748,198.797377,245.143838,119.594828,243.242084,-0.000596,-1.571593,32.000000,-235.814491,243.897682,-0.149863,40.067141,0.644253,465731.288809,0.906399,39.544274,20.216017,3.701687,0.065768,0.018867,247.358464,32.000000,266.780226,230.369358,239.596752,219.788386,32.000000,209.549081,68.762197,68.597207,125.867777,99.635055,50.133656,47.723882,45.681027,47.177424,50.238917,59.421320,52.872673
