OSU 80 Ton Compressor Load Stand
66.092332,94.761849,244.431316,202.994312,110.791147,112.066787,28.822322,14.196121,244.672180,5.466170,86.128957,67.088499,200.874940,246.794094,198.865777,245.159443,119.553666,243.364311,-0.000595,-1.572771,32.000000,-235.810272,243.754714,-0.149764,40.096829,0.644694,465848.482307,0.906469,39.570728,20.265784,3.699620,0.064840,0.038286,248.273216,32.000000,266.120040,230.503021,241.738366,219.995528,32.000000,209.257575,68.783193,68.602829,125.889228,99.635055,50.165697,47.723882,45.664103,47.177424,50.235974,59.409990,52.953744
66.059635,94.761849,244.446696,202.994312,110.775331,112.055879,28.685715,14.197976,244.510925,5.467039,86.315137,67.105136,200.902794,246.847171,198.821133,244.971265,119.505631,243.317357,-0.000594,-1.571577,32.000000,-235.811203,243.930660,-0.149394,40.122635,0.644957,465758.081380,0.905180,39.578081,20.192846,3.699315,0.071076,0.016653,248.256707,32.000000,266.082079,231.383283,241.501746,219.027524,32.000000,210.296159,68.771952,68.594911,125.874630,99.635055,50.172286,47.723882,45.669282,47.177424,50.434784,59.414317,52.867390
66.055277,94.809385,244.302595,203.017412,110.766959,112.048826,28.760981,14.203256,244.651531,5.468079,86.357964,67.086538,200.912168,246.765178,198.753610,245.193959,119.626416,243.364263,-0.000595,-1.571325,32.000000,-235.805759,243.917014,-0.149311,40.198638,0.644361,465890.591472,0.904902,39.611963,20.272202,3.698331,0.071194,0.021992,247.549727,32.000000,266.626186,231.572150,238.660401,218.672071,32.000000,210.784580,68.776065,68.632690,125.830969,99.635055,50.163012,47.723882,45.679172,47.177424,50.581249,59.419127,52.929606
66.055720,94.847801,244.546663,203.010651,110.714321,112.041784,28.836429,14.199831,244.646798,5.468311,86.324779,66.970544,200.814376,246.839891,198.803624,245.143107,119.695400,243.347453,-0.000595,-1.571312,32.000000,-235.809676,243.954378,-0.149551,40.212512,0.644208,465970.623113,0.909620,39.639238,20.305565,3.700394,0.064585,0.021163,246.820042,32.000000,267.138234,231.382359,236.418402,219.016256,32.000000,210.722759,68.800102,68.613507,125.829761,99.635055,50.212700,47.723882,45.667905,47.177424,50.699507,59.413245,52.997911
66.032724,94.851670,244.533157,203.017694,110.711324,112.032841,28.823190,14.196406,244.659390,5.468366,86.169611,67.010977,200.832781,246.868439,198.863794,245.188087,119.731151,243.485231,-0.000594,-1.571322,32.000000,-235.812117,243.950953,-0.149537,40.334699,0.642783,465750.251071,0.907356,39.690410,20.199436,3.698457,0.079863,0.020186,246.762642,32.000000,267.123642,230.729249,237.623520,219.876649,32.000000,209.780385,68.801699,68.613026,125.748769,99.635055,50.232696,47.723882,45.662887,47.177424,50.698026,59.416540,52.908990
66.007985,94.851670,244.558258,203.017694,110.716857,112.022460,28.747888,14.196549,244.716900,5.468815,86.173590,67.088927,200.920019,246.802026,198.861981,245.312582,119.713834,243.378777,-0.000595,-1.571333,32.000000,-235.814269,243.988786,-0.149520,40.358224,0.643074,465626.400780,0.905005,39.728457,20.125201,3.702127,0.072576,0.019498,247.548650,32.000000,266.615564,230.309963,240.605328,220.126178,32.000000,209.143640,68.834942,68.595155,125.733898,99.635055,50.228102,47.723882,45.682134,47.177424,50.708668,59.407600,52.906128
66.041795,94.859132,244.485214,203.009806,110.706838,112.018636,28.770985,14.199117,244.633173,5.469561,86.261490,67.250685,200.954254,246.774416,198.912983,245.137341,119.743414,243.209617,-0.000595,-1.571343,32.000000,-235.814979,244.051234,-0.149177,40.340180,0.641256,465533.470421,0.905705,39.751516,20.132488,3.703212,0.080785,0.032222,248.019574,32.000000,266.041376,230.919598,242.072116,219.612958,32.000000,209.958730,68.847648,68.605787,125.744587,99.635055,50.254237,47.723882,45.673323,47.177424,50.730581,59.416274,52.948975
66.052839,94.891745,244.562741,202.967832,110.692237,112.017657,28.779727,14.193409,244.641848,5.470226,86.338593,67.182275,200.909601,246.728252,198.849361,245.163903,119.877809,243.332053,-0.000595,-1.571342,32.000000,-235.813639,243.832766,-0.149076,40.311699,0.641097,465541.341970,0.908369,39.772168,20.116553,3.704980,0.061734,0.016771,247.887977,32.000000,266.185473,231.557984,240.611208,218.596795,32.000000,210.673255,68.821319,68.606052,125.744097,99.635055,50.238441,47.723882,45.654470,47.177424,50.831177,59.405712,52.975094
66.019942,94.884006,244.328969,202.941634,110.671237,112.016556,28.844136,14.194836,244.577409,5.470946,86.379166,67.175743,200.888683,246.706352,198.787396,245.081070,119.977933,243.289241,-0.000595,-1.572444,32.000000,-235.814998,243.814614,-0.149000,40.240679,0.640929,465446.931725,0.907113,39.751407,20.034111,3.701977,0.062706,0.019053,247.016614,32.000000,267.057033,231.506155,237.492185,218.764325,32.000000,211.082358,68.829718,68.635648,125.771913,99.635055,50.240545,47.723882,45.669350,47.177424,50.830124,59.419825,52.978322
66.029390,94.884006,244.429005,202.941634,110.733104,112.008913,28.762936,14.203399,244.580578,5.470336,86.312388,67.210783,200.790413,246.867275,198.866682,245.044161,120.023329,243.279031,-0.000596,-1.572444,32.000000,-235.803977,243.831987,-0.149057,40.164413,0.641484,465191.753704,0.906736,39.774804,19.937979,3.702532,0.066178,0.024586,246.666241,32.000000,267.277025,231.042716,236.233666,219.367903,32.000000,210.168461,68.828276,68.657065,125.779627,99.635055,50.191703,47.723882,45.665853,47.177424,50.804825,59.412223,52.949342
66.047630,94.858856,244.366143,202.919943,110.790154,112.002588,28.749933,14.194265,244.595961,5.469417,86.093144,67.075436,200.840902,246.701866,198.888622,245.135586,120.049864,243.342050,-0.000596,-1.572424,32.000000,-235.817208,243.897091,-0.148917,40.080700,0.642427,464974.900833,0.905182,39.794521,19.824479,3.700836,0.069660,0.019928,247.050205,32.000000,267.184913,230.130625,238.759227,220.053526,32.000000,209.142895,68.793569,68.635235,125.754954,99.635055,50.238278,47.723882,45.653531,47.177424,50.724980,59.407148,52.989987
66.023788,94.820440,244.433033,202.906139,110.853656,112.001371,28.802160,14.196977,244.550458,5.468079,86.122619,67.167488,200.821584,246.705067,198.820281,245.088752,119.962009,243.174665,-0.000597,-1.572417,32.000000,-235.809088,243.830460,-0.148902,40.063968,0.643717,464836.519418,0.907532,39.786635,19.775892,3.701821,0.070458,0.022375,247.861103,32.000000,266.224815,230.319673,241.538521,219.868587,32.000000,209.810687,68.768068,68.614717,125.763878,99.635055,50.201567,47.723882,45.660266,47.177424,50.603495,59.403932,52.886099
66.010227,94.758809,244.545304,202.912055,110.822315,111.996510,28.812854,14.197120,244.577568,5.468032,86.203735,67.053112,200.850964,246.778127,198.860612,245.073738,119.870514,243.274548,-0.000597,-1.572444,32.000000,-235.814190,243.858014,-0.148874,39.987571,0.644690,464704.120379,0.907558,39.746262,19.769049,3.699847,0.066589,0.018030,248.055800,32.000000,266.134650,231.052209,241.484355,218.887573,32.000000,210.310619,68.754006,68.627252,125.792574,99.635055,50.235157,47.723882,45.659077,47.177424,50.601748,59.418713,52.977295
66.003893,94.758809,244.621262,202.912055,110.798309,111.988830,28.749415,14.197833,244.706743,5.468649,86.362646,67.106618,200.865158,246.751273,198.728984,245.098735,119.763903,243.314112,-0.000597,-1.572456,32.000000,-235.809543,244.119944,-0.148863,40.056152,0.645230,464846.267383,0.906176,39.727745,19.804592,3.702196,0.115898,0.033271,247.667901,32.000000,266.456084,231.479386,239.255065,218.570447,32.000000,210.973308,68.719188,68.625679,125.762221,99.635055,50.280278,47.723882,45.665659,47.177424,50.406905,59.408190,52.826158
66.015887,94.759085,244.510490,202.937972,110.822175,111.983639,28.727741,14.196977,244.717491,5.470279,86.283146,67.179833,200.815223,246.838505,198.781978,245.108146,119.698149,243.346557,-0.000598,-1.571285,32.000000,-235.811383,243.994435,-0.148853,40.119410,0.646679,464946.029423,0.905866,39.677432,19.927307,3.704658,0.064091,0.034234,246.910578,32.000000,267.068643,231.568872,236.431730,218.744321,32.000000,210.568401,68.732093,68.657704,125.787288,99.635055,50.272499,47.723882,45.657995,47.177424,50.405424,59.409842,52.992775
66.003540,94.823204,244.507248,202.990932,110.798151,111.979782,28.778194,14.201972,244.635210,5.471166,86.279336,66.975283,200.871751,246.814300,198.861492,245.121127,119.620723,243.514793,-0.000600,-1.571293,32.000000,-235.809830,243.709170,-0.148867,40.166144,0.645731,465153.378460,0.907899,39.682723,20.046280,3.706164,0.070595,0.028729,246.827558,32.000000,267.284288,230.504389,237.166926,219.798220,32.000000,209.334793,68.728419,68.661925,125.748932,99.635055,50.244928,47.723882,45.663932,47.177424,50.603555,59.407758,52.988447
65.990378,94.836746,244.382752,202.997411,110.757094,111.969667,28.834696,14.196121,244.732488,5.471412,86.206042,67.100844,200.857139,246.817910,198.876959,245.125544,119.577068,243.429444,-0.000599,-1.571310,32.000000,-235.813386,243.960131,-0.148817,40.273015,0.644355,465269.993053,0.908361,39.672986,20.122172,3.703813,0.071954,0.040135,247.346184,32.000000,266.613169,230.313851,240.125082,219.925382,32.000000,209.616167,68.717462,68.661357,125.743747,99.635055,50.253327,47.723882,45.669298,47.177424,50.601835,59.419038,52.981697
66.001332,94.836746,244.493089,202.997411,110.735866,111.956936,28.743490,14.201829,244.626569,5.470633,86.330743,67.114999,200.897624,246.696380,198.877991,245.151298,119.565489,243.213144,-0.000599,-1.571316,32.000000,-235.808989,243.854565,-0.148805,40.296252,0.643805,465532.060718,0.907069,39.747411,20.252147,3.704457,0.075092,0.019858,247.793192,32.000000,265.955788,230.610703,241.891555,219.407612,32.000000,209.892103,68.697865,68.629706,125.734579,99.635055,50.246903,47.723882,45.662308,47.177424,50.642545,59.421172,52.888007
65.971835,94.909709,244.366297,202.990368,110.656293,111.958199,28.687547,14.196263,244.509376,5.470330,86.337978,67.110246,200.916181,246.693587,198.858134,244.971835,119.683108,243.192561,-0.000601,-1.571338,32.000000,-235.811113,243.869721,-0.148902,40.305221,0.641928,465612.650088,0.905440,39.771942,20.269147,3.703309,0.065097,0.025494,247.738877,32.000000,265.970721,231.524103,241.028267,218.735420,32.000000,210.742851,68.698807,68.625245,125.752857,99.635055,50.182558,47.723882,45.673403,47.177424,50.869322,59.417602,52.979056
65.943756,94.932096,244.399508,202.964170,110.532327,111.960635,28.808288,14.197262,244.444509,5.469460,86.409205,67.135935,200.872364,246.580071,198.752172,244.921658,119.746723,243.020035,-0.000600,-1.571370,32.000000,-235.811425,243.693529,-0.148632,40.328064,0.641608,465573.482794,0.908043,39.762796,20.213140,3.704366,0.063648,0.025091,247.087052,32.000000,266.801302,231.621081,237.930665,218.675201,32.000000,210.666062,68.706266,68.660136,125.776714,99.635055,50.218442,47.723882,45.688193,47.177424,50.938438,59.414278,52.981036
65.994879,94.873780,244.198840,202.953747,110.428983,111.959436,28.849200,14.200687,244.379781,5.468330,86.367065,67.079258,200.741225,246.548913,198.820289,244.996468,119.826223,242.971059,-0.000599,-1.571980,32.000000,-235.810459,243.736275,-0.148577,40.246685,0.641610,465447.519123,0.910439,39.860391,20.089088,3.704100,0.064945,0.017226,246.686533,32.000000,267.232477,231.024729,236.319364,219.367906,32.000000,210.005069,68.714885,68.658780,125.812465,99.635055,50.174115,47.723882,45.656937,47.177424,50.937777,59.411672,52.996297
65.986855,94.873780,244.335705,202.953747,110.370200,111.950571,28.818160,14.199974,244.469448,5.467688,86.236394,67.179906,200.806769,246.541512,198.864571,244.837991,119.881800,242.865219,-0.000601,-1.572604,32.000000,-235.807238,243.795767,-0.148430,40.222819,0.641620,465365.223512,0.907119,39.906233,19.971529,3.706181,0.087990,0.022198,246.790567,32.000000,267.144113,230.280273,238.236860,219.927471,32.000000,209.454082,68.711999,68.673765,125.833017,99.635055,50.199520,47.723882,45.662927,47.177424,50.754408,59.421743,52.951029
66.017411,94.851670,244.130073,202.970931,110.335046,111.941594,28.685928,14.200402,244.440131,5.468272,86.084105,67.210385,200.873034,246.561515,198.846088,244.919909,119.867027,243.113120,-0.000601,-1.573789,32.000000,-235.810089,243.520784,-0.148318,40.128956,0.641950,465064.975552,0.904918,39.805218,19.876710,3.700270,0.067413,0.023607,247.553756,32.000000,266.277148,230.218581,240.921345,219.864880,32.000000,209.275571,68.678359,68.628902,125.840937,99.635055,50.186763,47.723882,45.660284,47.177424,50.683979,59.416461,52.915593
66.012237,94.819611,244.267436,202.969241,110.308152,111.937704,28.742992,14.194408,244.388538,5.469439,86.134283,67.099619,200.915271,246.499406,198.863026,244.912122,119.804724,243.112187,-0.000603,-1.573807,32.000000,-235.813460,243.769318,-0.148265,40.136666,0.642622,464908.574993,0.905942,39.811919,19.788021,3.702794,0.060656,0.033855,247.663760,32.000000,265.958056,231.015583,241.994548,219.295614,32.000000,210.319296,68.690696,68.643734,125.927481,99.635055,50.177465,47.723882,45.646095,47.177424,50.582298,59.413540,52.987419
66.028360,94.720946,244.296946,202.960790,110.363666,111.933722,28.778661,14.197976,244.523346,5.469842,86.279166,67.101237,200.928435,246.606559,198.765925,244.918134,119.755463,243.157871,-0.000603,-1.573784,32.000000,-235.810384,243.846470,-0.148491,40.051012,0.643347,464856.947673,0.909530,39.764298,19.880332,3.697965,0.058341,0.020218,247.370508,32.000000,266.442011,231.402501,239.772767,218.633884,32.000000,210.679015,68.666330,68.660096,125.967370,99.635055,50.189307,47.723882,45.642682,47.177424,50.580543,59.419353,52.968491
66.016450,94.720946,244.426605,202.960790,110.331484,111.921178,28.851665,14.195835,244.624988,5.470031,86.361544,67.102995,200.832627,246.623504,198.832438,244.990312,119.674206,243.307381,-0.000603,-1.574975,32.000000,-235.812196,243.756876,-0.148621,40.054789,0.643467,464932.920585,0.907699,39.736559,19.942344,3.700336,0.069964,0.023283,246.652871,32.000000,267.167013,231.207428,237.064372,218.821311,32.000000,210.686497,68.670619,68.664385,125.991836,99.635055,50.240050,47.723882,45.640664,47.177424,50.269662,59.418556,52.867170
66.040636,94.720394,244.296067,202.984171,110.339852,111.902109,28.726546,14.201401,244.479211,5.470007,86.263510,66.995504,200.821996,246.706392,198.854073,245.084212,119.562225,243.221368,-0.000603,-1.574971,32.000000,-235.808106,243.788873,-0.148886,40.038948,0.644558,464867.223149,0.906074,39.624435,20.005887,3.699879,0.065081,0.017818,246.610200,32.000000,267.212991,230.613059,236.588752,219.493698,32.000000,209.570483,68.671297,68.676700,126.021242,99.635055,50.215018,47.723882,45.647161,47.177424,50.265218,59.410492,52.987713
66.034149,94.799988,244.309374,203.038258,110.313352,111.888158,28.724320,14.199831,244.492677,5.469354,86.250151,67.088798,200.888108,246.702375,198.906546,244.986159,119.592015,243.217839,-0.000603,-1.574999,32.000000,-235.810332,243.677661,-0.148952,40.023081,0.644795,465004.913132,0.903860,39.634375,20.133874,3.702511,0.070582,0.020852,247.107074,32.000000,266.888354,230.341977,239.345739,219.980460,32.000000,209.331847,68.659094,68.706471,126.026289,99.635055,50.199852,47.723882,45.628563,47.177424,50.511361,59.412439,52.811925
65.986849,94.845590,244.278578,203.054316,110.333435,111.879193,28.814456,14.191411,244.525770,5.468432,86.307917,67.079404,200.964044,246.518920,198.930051,244.950033,119.670022,243.151469,-0.000603,-1.575597,32.000000,-235.816129,243.796179,-0.148899,40.040076,0.644458,465153.883366,0.907274,39.613637,20.218975,3.699178,0.066092,0.010262,247.763106,32.000000,266.001682,230.622273,241.829251,219.793971,32.000000,210.139469,68.668980,68.672305,126.059754,99.635055,50.218156,47.723882,45.633663,47.177424,50.509415,59.409449,52.998351
65.989038,94.845590,244.366060,203.054316,110.323411,111.880478,28.844946,14.194551,244.407476,5.468083,86.456322,67.027315,200.935222,246.679477,198.880484,245.050145,119.809298,243.114125,-0.000604,-1.577378,32.000000,-235.813809,243.754450,-0.148832,40.045006,0.644863,465154.111557,0.907510,39.698644,20.188081,3.699743,0.064672,0.008790,247.932257,32.000000,265.957597,231.328307,241.493038,218.751011,32.000000,210.413956,68.629652,68.698226,126.096828,99.635055,50.227864,47.723882,45.643815,47.177424,50.650344,59.421713,52.938043
66.013968,94.874333,244.410303,203.028962,110.291696,111.875905,28.766611,14.197976,244.555380,5.467843,86.484974,67.065176,200.917125,246.667894,198.832594,245.085024,119.957857,243.305114,-0.000605,-1.577350,32.000000,-235.810056,243.792301,-0.148834,40.102808,0.644983,465041.604062,0.905417,39.783734,20.089327,3.701928,0.074781,0.016895,247.330196,32.000000,266.664516,231.432802,238.477343,218.777145,32.000000,210.910471,68.613028,68.680772,126.140417,99.635055,50.256129,47.723882,45.648393,47.177424,50.738804,59.411111,52.887566
66.027303,94.922423,244.521490,203.017130,110.265566,111.858629,28.775934,14.193837,244.582621,5.467450,86.503270,67.051292,200.885386,246.797846,198.892934,245.061166,120.113988,243.307831,-0.000606,-1.577360,32.000000,-235.817800,243.876758,-0.148608,40.072570,0.645063,464738.803149,0.904437,39.781906,19.938376,3.703131,0.070339,0.015607,246.844631,32.000000,267.074305,231.311643,236.209253,219.133298,32.000000,210.282462,68.616901,68.687969,126.213755,99.635055,50.293474,47.723882,45.620137,47.177424,50.887940,59.415999,53.007375
65.993032,94.898378,244.349161,203.030934,110.257747,111.841676,28.773012,14.193267,244.685179,5.467394,86.365025,67.102051,200.852103,246.727620,198.960432,245.067277,120.132001,243.340398,-0.000607,-1.575594,32.000000,-235.818371,243.977019,-0.148728,40.120301,0.644026,464424.843515,0.906550,39.789834,19.849514,3.702403,0.072662,0.023792,246.867248,32.000000,267.139193,230.412147,237.611723,220.113905,32.000000,209.641139,68.621080,68.704200,126.229318,99.635055,50.260378,47.723882,45.634050,47.177424,50.887185,59.416874,52.934815
65.982885,94.898378,244.596145,203.030934,110.209845,111.834794,28.802703,14.196691,244.632055,5.467538,86.313904,67.102390,200.923814,246.800374,198.935440,245.155777,120.050673,243.189234,-0.000608,-1.573827,32.000000,-235.812652,243.600611,-0.148597,40.139158,0.644599,464073.009414,0.906024,39.826794,19.694233,3.703339,0.065113,0.026113,247.462024,32.000000,266.211211,230.567535,240.731256,219.961639,32.000000,209.968124,68.582471,68.678478,126.245494,99.635055,50.325665,47.723882,45.642037,47.177424,50.811095,59.410964,52.993069
66.013432,94.914131,244.422914,203.041357,110.247954,111.834861,28.793739,14.200259,244.655889,5.467793,86.402620,67.175643,200.916327,246.723194,198.960586,245.155270,119.936779,243.368123,-0.000608,-1.574439,32.000000,-235.807281,243.862132,-0.148586,40.179467,0.643654,463949.385958,0.906443,39.831358,19.686396,3.702651,0.067518,0.033493,247.832797,32.000000,266.034156,230.967556,241.941359,219.410269,32.000000,209.848807,68.578031,68.661155,126.262430,99.635055,50.272018,47.723882,45.627914,47.177424,50.859413,59.409351,52.884118
66.033902,94.948402,244.520401,203.072627,110.213676,111.832350,28.720109,14.198404,244.683452,5.467381,86.530804,67.193605,200.976489,246.720360,198.899353,245.125708,119.806669,243.355167,-0.000607,-1.575261,32.000000,-235.809136,243.854403,-0.148550,40.208945,0.643899,464102.775803,0.905606,39.839832,19.720482,3.706964,0.068198,0.016742,247.773704,32.000000,266.140653,231.527422,240.561274,218.785109,32.000000,210.776736,68.570222,68.684517,126.290928,99.635055,50.304462,47.723882,45.613201,47.177424,50.965730,59.402004,53.000405
65.989989,94.925739,244.574390,203.065584,110.116921,111.829860,28.808570,14.199403,244.721878,5.467704,86.565793,67.121020,200.894934,246.720217,198.871304,245.086125,119.783370,243.357635,-0.000608,-1.575369,32.000000,-235.809940,243.912018,-0.148096,40.236876,0.642662,464362.240410,0.905462,39.830080,19.890279,3.702624,0.085173,0.018861,246.978585,32.000000,266.928569,231.587326,237.415419,218.932262,32.000000,210.529037,68.555128,68.694361,126.271291,99.635055,50.323229,47.723882,45.617519,47.177424,50.965228,59.413235,52.989620
66.056455,94.925739,244.552185,203.065584,110.128254,111.832408,28.806696,14.197976,244.711462,5.467453,86.437130,67.054943,200.862738,246.849454,198.925380,245.162439,119.693034,243.374491,-0.000608,-1.576622,32.000000,-235.809400,243.869312,-0.147628,40.232182,0.642250,464675.576580,0.907530,39.847265,20.016342,3.702952,0.063722,0.017499,246.560929,32.000000,267.159153,230.814141,236.492158,219.682433,32.000000,210.060392,68.574271,68.705189,126.298023,99.635055,50.324303,47.723882,45.598684,47.177424,50.893721,59.408977,53.010897
66.022958,94.942046,244.435811,203.073190,110.106537,111.840127,28.804443,14.194836,244.639843,5.466880,86.267494,67.140819,200.912749,246.719076,198.930880,245.133060,119.662571,243.220680,-0.000609,-1.577676,32.000000,-235.815818,243.864378,-0.147381,40.264387,0.642248,464709.848198,0.905336,39.861261,20.040411,3.706235,0.062468,0.029249,246.835116,32.000000,266.818897,230.527040,239.037196,219.957098,32.000000,209.750548,68.561869,68.692373,126.275559,99.635055,50.261665,47.723882,45.608262,47.177424,50.944035,59.403145,52.877882
66.012316,94.922146,244.439543,203.062204,110.147896,111.845280,28.772939,14.202257,244.598722,5.466513,86.300580,67.239042,200.995333,246.757165,198.958872,245.111797,119.615841,243.345634,-0.000610,-1.577636,32.000000,-235.808725,243.912262,-0.147602,40.271416,0.641698,464878.364752,0.904411,39.805781,20.136015,3.702169,0.064588,0.020252,247.593936,32.000000,266.147862,230.562700,241.626864,219.926140,32.000000,209.439085,68.610149,68.694933,126.318343,99.635055,50.286318,47.723882,45.618309,47.177424,50.881254,59.424388,52.955285
66.002167,94.918553,244.323256,203.038258,110.133643,111.843376,28.761609,14.197976,244.696590,5.466113,86.343898,67.108547,200.966454,246.664795,198.900904,245.086654,119.521381,243.280791,-0.000609,-1.577653,32.000000,-235.813334,243.913365,-0.147808,40.264072,0.641325,465019.308890,0.905087,39.850042,20.118414,3.702285,0.065594,0.014457,247.868188,32.000000,265.969949,231.260951,241.827675,219.222819,32.000000,210.414318,68.605250,68.666760,126.332428,99.635055,50.332418,47.723882,45.617390,47.177424,50.880496,59.416619,52.970912
66.042914,94.918553,244.490865,203.038258,110.127759,111.838884,28.796739,14.199974,244.681917,5.466333,86.456221,67.196150,200.940223,246.603663,198.840146,245.072843,119.404447,243.338127,-0.000609,-1.576531,32.000000,-235.808550,243.972142,-0.147806,40.303228,0.641310,465123.090568,0.906236,39.839027,20.204192,3.702938,0.076132,0.028243,247.356599,32.000000,266.554713,231.540611,239.000906,218.630561,32.000000,210.540705,68.597157,68.684436,126.328884,99.635055,50.314190,47.723882,45.596481,47.177424,50.868482,59.415970,52.993215
66.001812,94.915790,244.314246,203.026708,110.094099,111.840057,28.772576,14.196834,244.523675,5.465770,86.435462,67.251812,200.904007,246.654518,198.845206,245.043627,119.370959,243.207823,-0.000609,-1.575959,32.000000,-235.811853,243.806660,-0.147560,40.291033,0.641269,465322.231356,0.906723,39.843907,20.278391,3.701746,0.064231,0.014286,246.561233,32.000000,267.217624,231.498246,236.366655,218.910649,32.000000,210.529882,68.627476,68.702284,126.368078,99.635055,50.309210,47.723882,45.611301,47.177424,50.859040,59.424949,52.953597
66.012391,94.919935,244.528739,203.001918,110.042728,111.841302,28.801757,14.194694,244.598677,5.465452,86.197545,67.246586,200.851598,246.711266,198.897164,244.914363,119.265982,243.301015,-0.000609,-1.575375,32.000000,-235.812519,243.777761,-0.147666,40.288410,0.640589,465536.135790,0.904965,39.809896,20.413240,3.702000,0.064612,0.021391,246.432158,32.000000,267.305824,230.686766,237.287945,219.555279,32.000000,209.784550,68.619253,68.704451,126.314886,99.635055,50.337538,47.723882,45.603765,47.177424,50.871182,59.410669,52.882504
66.011228,94.865213,244.302467,202.978537,110.022646,111.837483,28.756845,14.196121,244.619553,5.465335,86.075637,67.199606,200.887950,246.679089,198.904937,245.087244,119.231642,243.193071,-0.000610,-1.575381,32.000000,-235.811911,243.924726,-0.147683,40.301051,0.640802,465633.426419,0.906350,39.841440,20.406006,3.701629,0.084260,0.018680,247.140617,32.000000,266.628147,230.411150,240.326616,220.005737,32.000000,209.405509,68.651431,68.704212,126.341166,99.635055,50.272281,47.723882,45.596850,47.177424,50.870404,59.413776,52.997104
66.028051,94.865213,244.457526,202.978537,110.042164,111.841082,28.776247,14.199831,244.618687,5.465434,86.089644,67.165144,200.951580,246.723908,198.977054,244.981921,119.211491,243.307622,-0.000610,-1.575372,32.000000,-235.810496,243.940999,-0.147715,40.290744,0.641189,465870.697773,0.905291,39.836753,20.540109,3.704285,0.065832,0.024714,247.727994,32.000000,266.053081,230.892478,242.277329,219.572755,32.000000,209.872575,68.640123,68.668800,126.323111,99.635055,50.314761,47.723882,45.593565,47.177424,50.698173,59.423503,52.948315
66.078764,94.828731,244.270038,202.969522,110.098281,111.844917,28.792675,14.194551,244.647239,5.465568,86.249724,67.150605,200.975641,246.652888,198.869480,245.055360,119.182437,243.340377,-0.000611,-1.575350,32.000000,-235.811022,243.963946,-0.147705,40.303831,0.640432,465846.066724,0.906568,39.783001,20.540712,3.700923,0.080720,0.016080,247.841757,32.000000,266.233854,231.411323,240.967446,218.774325,32.000000,210.438876,68.655283,68.693933,126.314914,99.635055,50.298727,47.723882,45.598838,47.177424,50.582680,59.415350,52.956385
66.010453,94.795566,244.525145,202.978255,110.093044,111.846224,28.780332,14.196263,244.644375,5.465672,86.161276,67.088804,200.923158,246.755738,198.832112,245.136443,119.151524,243.297688,-0.000610,-1.576535,32.000000,-235.815702,243.886200,-0.147508,40.323317,0.640770,465897.555328,0.905731,39.768959,20.596665,3.702328,0.060125,0.018313,246.964735,32.000000,266.888375,231.592877,237.925055,218.770369,32.000000,210.934510,68.663180,68.733414,126.313441,99.635055,50.347286,47.723882,45.593920,47.177424,50.477320,59.404227,52.981770
66.023125,94.726197,244.361601,202.992622,110.089651,111.846283,28.791133,14.204968,244.587215,5.465506,86.056196,67.088088,200.792959,246.732797,198.884471,245.099188,119.182172,243.202572,-0.000611,-1.576585,32.000000,-235.801752,243.848731,-0.147637,40.275979,0.639699,465891.548016,0.904397,39.690161,20.635952,3.696650,0.061206,0.024532,246.659035,32.000000,267.181851,231.347540,236.201101,219.126097,32.000000,210.205189,68.662897,68.714846,126.308030,99.635055,50.319001,47.723882,45.596782,47.177424,50.475332,59.407767,52.951910
66.012908,94.726197,244.461184,202.992622,110.086484,111.851358,28.825378,14.197833,244.603451,5.465069,85.922647,67.101582,200.890050,246.669872,198.898335,244.989702,119.275452,243.224983,-0.000612,-1.576609,32.000000,-235.810690,243.778779,-0.147611,40.280569,0.640452,465957.496392,0.905753,39.714003,20.653527,3.704340,0.097554,0.026693,246.846644,32.000000,267.119675,230.482041,238.412063,219.911695,32.000000,209.363063,68.687090,68.719090,126.246389,99.635055,50.329446,47.723882,45.589142,47.177424,50.256003,59.421133,52.985218
65.965514,94.675069,244.280075,202.982481,110.042009,111.862805,28.765073,14.195122,244.581781,5.464704,85.928653,67.088637,200.932287,246.606967,198.915998,245.061309,119.343660,243.241860,-0.000609,-1.576756,32.000000,-235.816188,243.606709,-0.147630,40.241807,0.640642,465775.808794,0.905065,39.634055,20.593152,3.701152,0.062042,0.036180,247.682713,32.000000,266.297401,230.623046,241.317015,219.718899,32.000000,209.362554,68.674077,68.701505,126.257238,99.635055,50.246543,47.723882,45.601306,47.177424,50.093315,59.405859,52.986979
65.981566,94.651578,244.290965,202.962480,110.049815,111.861597,28.738761,14.197405,244.512642,5.464311,85.938830,67.109601,200.898891,246.621648,198.930051,245.023826,119.370402,243.245776,-0.000609,-1.576777,32.000000,-235.814561,243.865641,-0.147616,40.185394,0.640888,465598.849869,0.904185,39.642583,20.506877,3.703233,0.062365,0.018111,247.916241,32.000000,266.293540,231.068532,241.790768,219.299572,32.000000,210.054695,68.698488,68.707631,126.260029,99.635055,50.270088,47.723882,45.602252,47.177424,50.016707,59.415586,52.921536
65.990259,94.639142,244.417722,202.946141,110.065400,111.852798,28.768956,14.193837,244.605829,5.464721,86.037903,67.038946,200.983610,246.677132,198.817241,245.000049,119.498283,243.303914,-0.000611,-1.576789,32.000000,-235.818128,243.882795,-0.147641,40.191689,0.641544,465450.246926,0.906776,39.631032,20.443944,3.703148,0.061876,0.014591,247.678247,32.000000,266.544539,231.620761,239.797282,218.656342,32.000000,211.092780,68.702667,68.718459,126.241333,99.635055,50.288602,47.723882,45.588706,47.177424,50.013317,59.424103,52.733275
65.980594,94.639142,244.294059,202.946141,110.038305,111.841420,28.797014,14.197548,244.625393,5.465619,86.187463,67.038596,200.882338,246.617223,198.847795,245.084270,119.537471,243.313827,-0.000612,-1.576779,32.000000,-235.806550,243.833642,-0.147676,40.146370,0.642272,465341.445198,0.907299,39.594134,20.418426,3.702412,0.066385,0.016398,246.691655,32.000000,267.280018,231.748943,236.583692,218.609144,32.000000,210.653744,68.711898,68.761350,126.218315,99.635055,50.276002,47.723882,45.600104,47.177424,49.970964,59.416540,52.988960
65.988761,94.631680,244.480287,202.943606,110.073552,111.832513,28.799182,14.200830,244.620503,5.466192,86.122478,66.851339,200.805729,246.670749,198.861353,244.973794,119.535614,243.373754,-0.000611,-1.576795,32.000000,-235.809497,243.940856,-0.147555,40.125625,0.642279,465001.281560,0.906116,39.574439,20.308713,3.703845,0.101525,0.019187,246.602243,32.000000,267.317101,230.725193,236.566912,219.544206,32.000000,209.835882,68.717454,68.715792,126.161547,99.635055,50.328550,47.723882,45.601094,47.177424,49.944099,59.410256,52.910310
65.966062,94.666502,244.581763,202.979100,110.124619,111.828713,28.628795,14.200259,244.496701,5.466227,86.108246,67.056901,200.913487,246.622382,198.898607,244.958066,119.573189,243.332536,-0.000611,-1.575622,32.000000,-235.805150,243.688368,-0.147573,40.124550,0.642777,464874.291826,0.905287,39.582510,20.272624,3.702514,0.067859,0.024107,247.174263,32.000000,266.706125,230.367895,239.586194,219.890888,32.000000,209.256897,68.738102,68.722311,126.143550,99.635055,50.388475,47.723882,45.607967,47.177424,50.049391,59.429050,52.808183
65.941486,94.766824,244.355133,203.003890,110.131502,111.821043,28.768615,14.195550,244.589564,5.464895,86.164338,67.069085,200.949380,246.618325,198.925148,245.049025,119.491893,243.087700,-0.000611,-1.575628,32.000000,-235.810515,243.821691,-0.147420,40.089040,0.643348,464825.929894,0.905007,39.568228,20.293205,3.704878,0.075914,0.017208,247.937362,32.000000,266.261260,230.488817,241.819044,219.828800,32.000000,209.475243,68.761025,68.693287,126.097869,99.635055,50.229161,47.723882,45.616173,47.177424,50.046147,59.416009,53.011704
65.949483,94.766824,244.356303,203.003890,110.098512,111.814925,28.859138,14.195122,244.465086,5.463458,86.284600,66.943255,200.952962,246.620996,198.885567,244.941846,119.489728,243.186848,-0.000612,-1.574644,32.000000,-235.817008,243.655820,-0.147355,40.063181,0.643810,464793.254479,0.910787,39.622006,20.242750,3.707691,0.065251,0.017876,247.950054,32.000000,266.067189,231.335180,241.308895,218.797875,32.000000,210.871414,68.740620,68.711530,126.117925,99.635055,50.309153,47.723882,45.616211,47.177424,50.357222,59.404571,52.981330
65.921015,94.756874,244.449532,203.001637,110.092826,111.816129,28.781391,14.204255,244.525539,5.463418,86.301857,66.967495,200.976071,246.605334,198.807144,244.948860,119.575898,243.205613,-0.000610,-1.574657,32.000000,-235.799843,243.742780,-0.147220,40.044744,0.644274,465100.100922,0.906898,39.742858,20.247520,3.705636,0.069644,0.042895,247.217049,32.000000,266.733504,231.625749,238.098739,218.449636,32.000000,210.918087,68.780863,68.747204,126.108064,99.635055,50.255775,47.723882,45.625706,47.177424,50.323814,59.412036,52.953010
65.937267,94.740569,244.309291,203.015158,110.134937,111.817370,28.736076,14.200116,244.436740,5.464587,86.341601,67.007377,200.815832,246.608863,198.868212,244.892732,119.660739,243.074310,-0.000612,-1.574685,32.000000,-235.805129,243.667667,-0.146948,39.992580,0.644589,465076.247707,0.903883,39.736177,20.280682,3.705204,0.076033,0.025974,246.778470,32.000000,267.096660,231.272224,236.049863,219.182903,32.000000,210.567591,68.812577,68.746090,126.064559,99.635055,50.294751,47.723882,45.626260,47.177424,50.270467,59.406951,52.955945
65.939346,94.765718,244.138260,203.036005,110.149606,111.818631,28.757828,14.198261,244.341399,5.465004,86.140941,67.032812,200.868341,246.406199,198.857348,244.789504,119.755107,243.019728,-0.000612,-1.574685,32.000000,-235.810262,243.655207,-0.146794,39.989853,0.645320,464895.437373,0.906743,39.750014,20.200377,3.708219,0.066093,0.023330,247.031480,32.000000,267.096338,230.485185,237.728879,219.679485,32.000000,209.428429,68.804705,68.733646,126.022731,99.635055,50.268674,47.723882,45.622618,47.177424,50.267943,59.406253,52.814566
65.924274,94.765718,244.113260,203.036005,110.168070,111.814887,28.842531,14.202400,244.331481,5.464012,86.182948,66.950046,200.921514,246.342639,198.889600,244.856389,119.789576,243.055698,-0.000612,-1.575839,32.000000,-235.806452,243.544318,-0.146827,39.970918,0.645711,464677.281962,0.907899,39.720127,20.074484,3.705178,0.063726,0.021511,247.964509,32.000000,266.375544,230.220671,240.687226,220.025790,32.000000,209.276980,68.818374,68.734850,126.049184,99.635055,50.221154,47.723882,45.637457,47.177424,50.344216,59.412341,52.983751
65.906181,94.810491,244.123190,203.051499,110.152248,111.809783,28.825168,14.195978,244.307082,5.462407,86.244951,66.930142,200.928334,246.362155,198.876119,244.827639,119.695606,242.984143,-0.000613,-1.575836,32.000000,-235.813529,243.461375,-0.146629,39.940627,0.645442,464510.387886,0.907248,39.743540,19.963047,3.702467,0.066971,0.016907,248.163968,32.000000,265.999681,230.801923,241.810779,219.670813,32.000000,210.384044,68.808336,68.722733,126.025174,99.635055,50.216341,47.723882,45.642874,47.177424,50.482069,59.418123,52.927772
65.944053,94.890639,244.115123,203.039104,110.129085,111.802128,28.763605,14.202542,244.182079,5.462080,86.437637,66.944179,200.951634,246.311462,198.808772,244.743425,119.613128,243.051107,-0.000611,-1.575853,32.000000,-235.808112,243.574972,-0.146653,39.950802,0.645815,464429.277009,0.904782,39.756135,19.939829,3.702934,0.061735,0.015443,247.904692,32.000000,266.252503,231.440370,240.080697,218.632954,32.000000,210.902384,68.802673,68.731199,126.008302,99.635055,50.222419,47.723882,45.630614,47.177424,50.730820,59.406813,52.776415
65.916311,94.840892,244.228154,203.005299,110.200479,111.802033,28.760719,14.198404,244.293000,5.463069,86.515512,66.976914,200.885757,246.308628,198.801154,244.803989,119.554959,242.822512,-0.000611,-1.575843,32.000000,-235.809300,243.473264,-0.146528,39.963994,0.646532,464690.821363,0.905661,39.816027,20.011419,3.704102,0.059324,0.019516,246.951629,32.000000,267.033443,231.557695,237.041658,218.739438,32.000000,211.073810,68.798935,68.722889,125.977791,99.635055,50.199887,47.723882,45.629976,47.177424,50.729756,59.408013,52.820215
65.908067,94.840892,244.232040,203.005299,110.216581,111.802020,28.793571,14.199831,244.346401,5.463613,86.470548,66.869020,200.842739,246.432237,198.854546,244.838174,119.514065,242.986527,-0.000610,-1.575840,32.000000,-235.805578,243.575034,-0.146239,39.991138,0.646108,464938.283946,0.907144,39.864528,20.114840,3.701852,0.075265,0.021320,246.795544,32.000000,267.188039,230.868219,236.231678,219.547195,32.000000,209.918993,68.813129,68.727527,125.950027,99.635055,50.272315,47.723882,45.643981,47.177424,50.572828,59.408318,52.833788
65.931536,94.830942,244.194513,202.999665,110.284577,111.796640,28.818558,14.201401,244.313322,5.463111,86.237090,67.002814,200.827460,246.511782,198.878415,244.882282,119.485600,242.913006,-0.000609,-1.575846,32.000000,-235.806631,243.682168,-0.146070,40.071390,0.646287,465003.500266,0.907542,39.837963,20.101497,3.705125,0.060546,0.019820,247.326971,32.000000,266.844306,230.237680,239.098559,220.036181,32.000000,209.243625,68.829664,68.739907,125.890969,99.635055,50.253922,47.723882,45.650521,47.177424,50.540140,59.414366,52.965849
65.921346,94.821269,244.190207,203.014032,110.239365,111.792886,28.773968,14.197833,244.214470,5.462156,86.318024,66.952789,200.908374,246.478688,198.915612,244.736108,119.428804,242.980285,-0.000609,-1.576989,32.000000,-235.812821,243.376104,-0.146067,40.091872,0.645932,465101.710495,0.906632,39.844851,20.193705,3.705647,0.066738,0.013970,248.088402,32.000000,266.066072,230.535014,241.444858,220.064121,32.000000,209.637245,68.838610,68.703557,125.914431,99.635055,50.256002,47.723882,45.644258,47.177424,50.508251,59.413088,53.006348
65.885110,94.815189,244.325955,203.036005,110.215768,111.792838,28.739717,14.195264,244.322385,5.461983,86.313792,66.998140,200.928626,246.403528,198.873873,244.865715,119.485106,242.951271,-0.000610,-1.578158,32.000000,-235.812767,243.603099,-0.146095,40.174930,0.644299,465110.731881,0.905424,39.815291,20.199172,3.703759,0.064563,0.022222,247.964741,32.000000,266.075860,231.198090,241.200560,219.125110,32.000000,210.526596,68.812827,68.689822,125.943081,99.635055,50.223232,47.723882,45.655703,47.177424,50.506512,59.420730,52.706422
65.903489,94.815189,244.239167,203.036005,110.269813,111.790239,28.807418,14.192696,244.292032,5.462352,86.374150,67.037642,200.882733,246.350553,198.780707,244.852063,119.629571,243.041423,-0.000609,-1.578163,32.000000,-235.817139,243.457930,-0.146286,40.210388,0.644017,465213.058863,0.906930,39.814132,20.277015,3.704266,0.063203,0.025009,247.330822,32.000000,266.500381,231.597568,238.879842,218.632537,32.000000,210.999209,68.843249,68.734378,125.940869,99.635055,50.278024,47.723882,45.655662,47.177424,50.485724,59.421516,52.816474
65.908461,94.844761,244.234532,203.059386,110.311008,111.783892,28.791694,14.197405,244.387449,5.462663,86.386959,67.099367,200.815119,246.415130,198.826500,244.858239,119.820427,243.019035,-0.000609,-1.577404,32.000000,-235.810299,243.514197,-0.146659,40.225704,0.643268,465101.985682,0.908547,39.838340,20.211637,3.708364,0.074238,0.028285,246.698450,32.000000,267.181303,231.527166,236.239878,218.990480,32.000000,210.741662,68.848324,68.734051,125.973866,99.635055,50.228143,47.723882,45.644132,47.177424,50.576483,59.412223,52.985659
65.897286,94.876268,244.260470,203.057133,110.302351,111.772438,28.764525,14.198261,244.501731,5.462845,86.178376,67.152853,200.879077,246.543714,198.901124,244.963728,119.982360,243.134160,-0.000609,-1.575779,32.000000,-235.808295,243.680823,-0.146855,40.246134,0.642346,464764.967897,0.906112,39.822975,20.095369,3.706013,0.070469,0.023320,246.838792,32.000000,267.278000,230.587193,237.383324,219.862193,32.000000,209.803878,68.881433,68.749712,125.996468,99.635055,50.285504,47.723882,45.665494,47.177424,50.673482,59.408721,52.813539
65.928256,94.817953,244.333876,203.036005,110.310368,111.760924,28.826978,14.200973,244.513268,5.462902,86.140118,66.995076,200.949090,246.646259,198.939006,245.041572,120.102071,243.284930,-0.000608,-1.575768,32.000000,-235.807223,243.759893,-0.146681,40.290430,0.642070,464359.594505,0.906547,39.848393,19.897511,3.705663,0.065294,0.023664,247.565776,32.000000,266.438322,230.509396,240.332004,220.032579,32.000000,209.275208,68.847953,68.724538,125.984535,99.635055,50.319136,47.723882,45.646554,47.177424,50.672279,59.410049,53.010457
65.956134,94.817953,244.351111,203.036005,110.346288,111.752016,28.849433,14.196691,244.544943,5.463417,86.161165,66.962693,200.914685,246.595487,198.978893,244.988072,120.143253,243.307257,-0.000608,-1.575782,32.000000,-235.811340,243.927091,-0.146682,40.285263,0.641881,464013.626415,0.907551,39.889240,19.771578,3.706685,0.064264,0.026957,247.976380,32.000000,266.162325,230.868311,241.786716,219.693312,32.000000,209.691355,68.816353,68.699583,126.047284,99.635055,50.324669,47.723882,45.637688,47.177424,50.488368,59.423887,53.006568
65.952119,94.792526,244.254548,203.021638,110.358238,111.743149,28.782408,14.198119,244.539015,5.463291,86.294594,66.971755,200.964066,246.680435,198.883999,245.084026,120.106035,243.181846,-0.000608,-1.576932,32.000000,-235.811388,243.743823,-0.146527,40.269003,0.640875,463599.659303,0.904891,39.805041,19.698993,3.706057,0.074144,0.025602,247.739111,32.000000,266.255273,231.732682,240.710426,218.651517,32.000000,211.064601,68.811128,68.723031,126.082756,99.635055,50.322106,47.723882,45.640733,47.177424,50.407016,59.420995,52.950516
65.922123,94.804687,244.297949,203.008961,110.353047,111.734314,28.657910,14.198119,244.584941,5.462585,86.326745,67.136304,200.906018,246.630192,198.880600,245.019324,120.094094,243.244041,-0.000607,-1.576926,32.000000,-235.812536,243.572016,-0.146747,40.250356,0.640696,463454.633387,0.903693,39.781749,19.664788,3.704752,0.060331,0.022403,246.837754,32.000000,267.005000,231.562285,237.508040,218.497407,32.000000,210.885789,68.815545,68.719553,126.069330,99.635055,50.308327,47.723882,45.656090,47.177424,50.443019,59.418753,52.967390
65.955986,94.853329,244.315471,203.006144,110.427775,111.728171,28.804191,14.197690,244.583042,5.462612,86.239389,67.120445,200.818344,246.589798,198.869641,244.947348,120.022708,243.116612,-0.000607,-1.578077,32.000000,-235.809686,243.665568,-0.146455,40.174615,0.640699,463461.378326,0.905729,39.759678,19.662810,3.703513,0.072023,0.028579,246.578274,32.000000,267.210409,230.991785,236.449163,219.223483,32.000000,210.245165,68.825848,68.711988,126.022540,99.635055,50.244722,47.723882,45.646816,47.177424,50.441119,59.409892,52.893949
65.966947,94.853329,244.265664,203.006144,110.427978,111.721817,28.855871,14.200259,244.451429,5.463237,86.065968,66.992251,200.900801,246.525158,198.938858,244.920581,119.976863,243.187742,-0.000606,-1.578085,32.000000,-235.805970,243.599447,-0.146392,40.136797,0.641326,463489.733252,0.910076,39.796900,19.694192,3.705857,0.064990,0.027990,246.846793,32.000000,267.010166,230.459278,238.776102,220.043965,32.000000,209.011756,68.832825,68.736835,125.937627,99.635055,50.298360,47.723882,45.635926,47.177424,50.591619,59.417474,52.803634
65.919900,94.833706,244.277013,202.990368,110.369705,111.718020,28.775195,14.196977,244.410392,5.463813,86.170367,66.929679,200.924025,246.442433,198.938191,244.848359,119.856581,242.946454,-0.000605,-1.578652,32.000000,-235.813186,243.458458,-0.146202,40.051327,0.642317,463669.830470,0.905001,39.817249,19.725743,3.704220,0.070589,0.025386,247.631833,32.000000,266.244882,230.347736,241.401258,220.164277,32.000000,209.386939,68.859069,68.716539,125.922514,99.635055,50.267180,47.723882,45.635917,47.177424,50.528776,59.419854,52.933861
65.917248,94.846143,244.096398,202.970367,110.373832,111.709212,28.750307,14.197833,244.394905,5.463986,86.269076,66.971307,200.923340,246.514250,198.882361,244.879203,119.725284,242.962982,-0.000604,-1.579213,32.000000,-235.808232,243.640910,-0.146201,40.017023,0.642688,463738.703693,0.903164,39.808094,19.793826,3.702849,0.066016,0.013786,247.588739,32.000000,266.067346,231.285616,241.629751,219.037518,32.000000,210.670239,68.841247,68.671286,125.899200,99.635055,50.237625,47.723882,45.661507,47.177424,50.566044,59.410905,52.867611
65.925064,94.839233,244.146550,202.958536,110.432031,111.701605,28.817737,14.195978,244.283383,5.462412,86.500043,66.938751,200.897602,246.435236,198.785452,244.772064,119.696825,242.946761,-0.000603,-1.579217,32.000000,-235.811070,243.535449,-0.146269,39.979730,0.644445,463981.566859,0.906334,39.827778,19.838656,3.705664,0.065872,0.014557,247.165645,32.000000,266.584447,231.431204,239.139218,218.630104,32.000000,210.941859,68.850760,68.710722,125.849491,99.635055,50.243813,47.723882,45.662901,47.177424,50.564547,59.403873,52.849636
65.945752,94.839233,244.012317,202.958536,110.463581,111.699081,28.828393,14.198832,244.315166,5.461157,86.601561,66.946966,200.821549,246.294538,198.805734,244.667352,119.614942,242.962675,-0.000602,-1.579174,32.000000,-235.809528,243.519540,-0.146022,39.922347,0.644628,464254.232267,0.907115,39.842431,19.975123,3.703073,0.062859,0.025331,246.399967,32.000000,267.193826,231.432857,236.574735,218.890179,32.000000,210.844856,68.853212,68.718992,125.812164,99.635055,50.206610,47.723882,45.649759,47.177424,50.541403,59.421044,52.751690
65.870830,94.891192,244.196291,202.967550,110.519755,111.692676,28.776239,14.198261,244.152465,5.461810,86.571131,66.860628,200.813890,246.320557,198.885494,244.690739,119.436747,242.963410,-0.000602,-1.579133,32.000000,-235.813213,243.277984,-0.145812,39.941623,0.645203,464269.135927,0.904797,39.828989,19.998507,3.703395,0.068753,0.024121,246.474053,32.000000,267.302067,230.655729,237.025442,219.995086,32.000000,209.225863,68.892618,68.733887,125.790612,99.635055,50.216469,47.723882,45.679851,47.177424,50.702463,59.410236,52.861301
65.874228,94.961945,244.057463,202.994876,110.599679,111.678701,28.767413,14.198119,244.253817,5.462600,86.460399,66.945927,200.878668,246.400673,198.900713,244.749268,119.321411,242.903358,-0.000602,-1.578979,32.000000,-235.811880,243.330378,-0.145822,39.930215,0.645661,464426.006093,0.904129,39.811704,20.085367,3.700198,0.073261,0.022355,247.042024,32.000000,266.705953,230.199710,240.117248,220.276272,32.000000,209.278639,68.865175,68.693971,125.758267,99.635055,50.223796,47.723882,45.689939,47.177424,50.922622,59.425332,52.834962
65.830818,94.977422,244.067736,202.991495,110.674975,111.665923,28.804114,14.196834,244.284566,5.462566,86.514685,66.904359,200.935498,246.278511,198.954043,244.700394,119.164595,242.893585,-0.000603,-1.578946,32.000000,-235.814804,243.413447,-0.145815,39.972990,0.646452,464914.906239,0.906970,39.926283,20.263793,3.707199,0.066945,0.026909,247.655088,32.000000,266.092594,230.661807,241.904431,219.517974,32.000000,210.094237,68.902570,68.676102,125.786842,99.635055,50.236725,47.723882,45.688196,47.177424,50.922251,59.411495,52.740098
65.814487,94.977422,243.972610,202.991495,110.699351,111.660799,28.793588,14.197976,244.299273,5.462639,86.482057,66.949033,200.969657,246.254205,198.846430,244.778299,119.167446,242.954473,-0.000602,-1.578924,32.000000,-235.812515,243.385873,-0.145795,39.997301,0.646370,465211.469931,0.907243,39.994193,20.360342,3.704901,0.071676,0.018726,247.458553,32.000000,266.154624,231.374646,240.739309,218.857363,32.000000,210.919112,68.898570,68.682075,125.813054,99.635055,50.191164,47.723882,45.727977,47.177424,50.970373,59.419589,52.952643
65.915854,94.962774,244.055529,203.021638,110.772537,111.654459,28.758599,14.203684,244.221301,5.462456,86.518686,66.963838,200.949579,246.237891,198.814331,244.746196,119.316006,242.922962,-0.000601,-1.578913,32.000000,-235.808282,243.455213,-0.145782,40.034437,0.646044,465552.411583,0.906677,40.045977,20.514099,3.707500,0.075827,0.014070,246.765636,32.000000,266.840923,231.550770,237.753734,218.843993,32.000000,211.141391,68.934104,68.714294,125.835124,99.635055,50.158577,47.723882,45.720596,47.177424,50.924307,59.417612,52.976341
65.876409,94.941493,243.911632,203.047555,110.856952,111.648127,28.770297,14.197120,244.279131,5.461857,86.439626,66.930309,200.811094,246.383198,198.843873,244.760167,119.476994,242.918683,-0.000602,-1.578907,32.000000,-235.813535,243.471654,-0.145937,40.040102,0.645573,465536.283885,0.907215,40.059640,20.530298,3.706974,0.066892,0.028189,246.420970,32.000000,267.188682,231.332352,236.255166,219.567096,32.000000,209.810476,68.974996,68.707406,125.859041,99.635055,50.168048,47.723882,45.701614,47.177424,50.857406,59.410777,53.000699
65.886762,94.948955,244.169398,203.058260,110.806067,111.639132,28.770551,14.195835,244.280135,5.461003,86.232904,67.009431,200.908793,246.338848,198.956663,244.723516,119.562730,242.913317,-0.000600,-1.578876,32.000000,-235.814327,243.791792,-0.145741,40.131526,0.644169,465098.126326,0.906694,39.960227,20.371881,3.702532,0.067216,0.035081,246.593235,32.000000,267.099718,230.428672,238.407425,220.474775,32.000000,209.323454,68.986585,68.738947,125.804713,99.635055,50.227771,47.723882,45.707052,47.177424,50.856837,59.420002,52.782871
