OSU 80 Ton Compressor Load Stand
65.848692,94.948955,244.161110,203.058260,110.768124,111.630191,28.773725,14.193695,244.258219,5.461253,86.160902,66.988773,200.982309,246.326431,198.961780,244.793738,119.626229,243.046503,-0.000600,-1.578862,32.000000,-235.818107,243.634324,-0.145754,40.183191,0.644070,464711.526338,0.906824,39.971918,20.209554,3.702564,0.062240,0.017071,247.341779,32.000000,266.258102,230.437572,241.079294,219.861842,32.000000,209.473372,68.986629,68.680810,125.801167,99.635055,50.260156,47.723882,45.723137,47.177424,50.879648,59.419422,52.784045
65.921444,94.951166,244.040334,203.065866,110.783108,111.623808,28.774821,14.197833,244.286055,5.462823,86.064676,67.001358,201.004541,246.378855,198.924569,244.806840,119.645057,242.678453,-0.000599,-1.579357,32.000000,-235.811510,243.638789,-0.145678,40.232942,0.642986,464491.202044,0.906603,39.970724,20.122138,3.705895,0.058719,0.026952,247.594456,32.000000,265.970981,231.010531,241.762646,219.182562,32.000000,210.504069,68.989714,68.655219,125.835072,99.635055,50.281710,47.723882,45.723117,47.177424,50.886072,59.406233,52.903781
65.903401,94.905011,243.937897,203.060795,110.856552,111.622528,28.805912,14.202114,244.257976,5.463374,86.116114,66.985822,200.994483,246.262259,198.827778,244.680250,119.698870,242.902619,-0.000600,-1.579843,32.000000,-235.806409,243.344979,-0.145540,40.237007,0.642435,464341.209323,0.907008,40.002559,20.100301,3.707911,0.064553,0.048040,247.286861,32.000000,266.168592,231.786359,239.850416,218.666938,32.000000,211.254128,68.973184,68.667359,125.819960,99.635055,50.174587,47.723882,45.704971,47.177424,50.741287,59.407138,52.934081
65.894279,94.794737,243.946110,203.022765,110.845753,111.625027,28.783385,14.202828,244.249047,5.462084,86.120436,67.132567,200.879914,246.223006,198.850082,244.713396,119.755610,242.940062,-0.000599,-1.579836,32.000000,-235.808318,243.417320,-0.145674,40.178261,0.640716,464223.191605,0.905823,39.943946,19.966307,3.701987,0.087856,0.025157,246.426681,32.000000,267.167227,231.570509,236.699865,219.051389,32.000000,210.328822,68.984183,68.690414,125.844778,99.635055,50.140931,47.723882,45.705249,47.177424,50.740363,59.417160,52.887566
65.936405,94.794737,244.070419,203.022765,110.772512,111.622477,28.761098,14.193124,244.205511,5.461429,86.016694,67.088913,200.854805,246.411664,198.932304,244.768721,119.725191,242.982269,-0.000600,-1.579825,32.000000,-235.814252,243.446937,-0.145488,40.140836,0.640517,464046.592523,0.905004,39.912871,19.982652,3.701446,0.068326,0.024880,246.420561,32.000000,267.265911,230.867947,236.786916,219.973187,32.000000,209.529318,68.994833,68.699822,125.856635,99.635055,50.224933,47.723882,45.687554,47.177424,50.393940,59.419559,53.002386
65.900797,94.727856,244.253679,202.977973,110.757129,111.617317,28.777693,14.191839,244.373875,5.462073,85.864343,67.027527,200.905445,246.505809,198.965279,244.915747,119.704119,243.221112,-0.000599,-1.579265,32.000000,-235.816684,243.498353,-0.145379,40.057621,0.641369,463774.400920,0.905622,39.810222,19.937627,3.702083,0.065113,0.027660,246.979596,32.000000,266.790365,230.456733,239.565080,220.088748,32.000000,209.362447,69.014731,68.691467,125.830630,99.635055,50.225161,47.723882,45.696406,47.177424,50.182613,59.408003,52.793950
65.895627,94.690822,244.388996,202.952620,110.717547,111.609684,28.820606,14.201258,244.503910,5.463006,85.870859,67.031098,200.939337,246.511639,198.963695,244.943745,119.574348,243.139768,-0.000597,-1.578696,32.000000,-235.807757,243.798520,-0.145496,39.967377,0.641831,463804.939000,0.905664,39.775016,19.981247,3.701603,0.068403,0.031826,247.535891,32.000000,266.093970,230.485021,241.705496,219.632308,32.000000,210.082031,69.017071,68.657652,125.850937,99.635055,50.339718,47.723882,45.718958,47.177424,50.064176,59.413619,52.977221
65.900712,94.675346,244.065615,202.963043,110.694761,111.604267,28.802143,14.194836,244.381611,5.462622,86.099165,66.966361,200.921526,246.361666,198.902310,244.718769,119.508682,242.998183,-0.000597,-1.578671,32.000000,-235.810573,243.634487,-0.145514,39.917076,0.643698,463757.570675,0.905488,39.737892,20.077001,3.706384,0.065169,0.026329,247.414977,32.000000,265.988181,231.548397,241.065315,218.833397,32.000000,210.841868,68.964640,68.679592,125.854282,99.635055,50.212957,47.723882,45.714934,47.177424,50.061169,59.410492,52.996517
65.905354,94.675346,244.205631,202.963043,110.676277,111.605516,28.777863,14.199117,244.206765,5.462599,86.168197,67.055922,200.910363,246.431034,198.795340,244.826052,119.437582,242.999689,-0.000598,-1.578705,32.000000,-235.812029,243.585252,-0.145520,39.936116,0.645363,463956.677372,0.904073,39.705180,20.181343,3.708729,0.067490,0.036125,246.815051,32.000000,266.693206,231.594531,238.150098,218.834412,32.000000,210.690718,68.955567,68.680074,125.838204,99.635055,50.273271,47.723882,45.716979,47.177424,50.009672,59.415783,52.804808
65.906357,94.722881,244.053768,202.988115,110.649465,111.611899,28.814111,14.203399,244.227390,5.462626,86.300988,67.077259,200.800416,246.332220,198.857115,244.749170,119.410309,243.015234,-0.000598,-1.578696,32.000000,-235.804797,243.465043,-0.145614,39.959457,0.645421,464048.490293,0.904496,39.685454,20.202735,3.703535,0.069081,0.019550,246.366979,32.000000,267.166068,231.358807,236.009647,219.301369,32.000000,210.198708,68.986836,68.697224,125.825531,99.635055,50.197464,47.723882,45.711809,47.177424,50.155293,59.419756,52.845013
65.886951,94.728408,244.058565,202.992622,110.615673,111.615782,28.718603,14.198975,244.178184,5.462203,86.191608,66.958317,200.858411,246.365152,198.882588,244.651034,119.345749,242.958247,-0.000597,-1.578688,32.000000,-235.810204,243.566509,-0.145887,39.977684,0.645363,464206.240010,0.905199,39.681573,20.274306,3.705399,0.062304,0.015850,246.639504,32.000000,267.229813,230.384766,237.627656,219.958113,32.000000,209.258983,68.999387,68.691909,125.779715,99.635055,50.216352,47.723882,45.732086,47.177424,50.169879,59.416707,52.835696
65.910327,94.781472,243.879400,203.008679,110.603771,111.616995,28.724919,14.196977,244.069135,5.462780,86.235655,66.934065,200.910746,246.157614,198.882799,244.580911,119.370446,242.781418,-0.000596,-1.578113,32.000000,-235.815644,243.441979,-0.145920,40.055313,0.644787,464363.279736,0.904204,39.728272,20.306441,3.703038,0.066926,0.019763,247.393260,32.000000,266.227132,230.419114,240.733854,219.793721,32.000000,209.921585,68.949359,68.660566,125.760602,99.635055,50.189265,47.723882,45.711497,47.177424,50.167237,59.422077,52.746041
65.894790,94.781472,243.824436,203.008679,110.657294,111.618262,28.878024,14.202257,243.967364,5.463442,86.269061,66.910431,200.908041,246.185569,198.928701,244.474714,119.456605,242.719116,-0.000596,-1.577520,32.000000,-235.808233,243.208395,-0.145936,40.104277,0.644712,464540.466387,0.907550,39.750021,20.353176,3.704202,0.065888,0.014175,247.567497,32.000000,265.916948,231.213515,241.687292,219.351960,32.000000,210.285605,68.965366,68.658291,125.829435,99.635055,50.125642,47.723882,45.732399,47.177424,50.330848,59.409823,52.903707
65.875636,94.841168,243.872401,202.986143,110.682465,111.619554,28.855547,14.195264,243.999923,5.462674,86.395457,67.027703,200.927914,246.124418,198.827808,244.537476,119.581610,242.764198,-0.000596,-1.579265,32.000000,-235.815062,243.245782,-0.145945,40.172937,0.642994,464551.867575,0.907126,39.783543,20.273149,3.700170,0.066456,0.020118,247.492915,32.000000,266.140814,231.681661,240.174648,218.778861,32.000000,210.845092,68.929179,68.665315,125.809442,99.635055,50.164471,47.723882,45.744470,47.177424,50.515564,59.415025,52.832541
65.859952,94.851118,243.950238,202.967269,110.659033,111.620787,28.772286,14.197120,244.068787,5.461886,86.447065,66.832034,200.882935,246.218277,198.801227,244.583824,119.603060,242.796416,-0.000597,-1.580971,32.000000,-235.812715,243.214679,-0.145953,40.189800,0.642243,464376.809359,0.902561,39.796530,20.167488,3.700208,0.063490,0.028016,246.689296,32.000000,266.900856,231.872227,237.068400,218.773366,32.000000,210.636060,68.919099,68.711337,125.833871,99.635055,50.170678,47.723882,45.753653,47.177424,50.545128,59.414130,52.787420
65.854857,94.851394,243.748122,202.995721,110.618520,111.621984,28.730414,14.198975,244.015728,5.462554,86.368507,66.803026,200.821054,246.155371,198.874534,244.563188,119.470734,242.834510,-0.000597,-1.581561,32.000000,-235.812991,243.170360,-0.146021,40.179703,0.641528,464210.294497,0.903699,39.872241,20.056595,3.702012,0.070447,0.032507,246.532097,32.000000,267.300706,230.863196,236.403682,219.564919,32.000000,209.440044,68.922861,68.708034,125.829053,99.635055,50.139474,47.723882,45.749651,47.177424,50.543679,59.421556,52.781184
65.824447,94.851394,243.827288,202.995721,110.608613,111.620738,28.821549,14.201543,244.011759,5.462658,86.215281,66.956012,200.853006,246.126945,198.862658,244.613021,119.364013,242.741910,-0.000598,-1.583316,32.000000,-235.806160,243.311614,-0.146315,40.168741,0.641577,464194.030281,0.906585,39.895304,20.045229,3.704076,0.087949,0.015372,246.805810,32.000000,266.935139,230.363324,239.164776,220.061808,32.000000,209.618385,68.876437,68.668249,125.756939,99.635055,50.120567,47.723882,45.778042,47.177424,50.543097,59.412498,52.776488
65.831480,94.866318,244.007145,202.999946,110.534326,111.616908,28.798405,14.200545,244.065348,5.461398,86.257498,66.952577,200.937690,246.221539,198.885497,244.649181,119.278263,242.818613,-0.000598,-1.583314,32.000000,-235.805848,243.245677,-0.146232,40.113692,0.641390,464493.794969,0.907994,39.899842,20.189476,3.701293,0.064724,0.028153,247.579816,32.000000,266.030592,230.516157,241.326491,219.629184,32.000000,209.501642,68.901761,68.629992,125.767629,99.635055,50.113588,47.723882,45.788637,47.177424,50.588362,59.399250,52.840318
65.831609,94.831771,243.862598,202.999665,110.513260,111.615577,28.781090,14.192838,244.057642,5.461162,86.332985,66.935449,200.964704,246.210081,198.894071,244.578891,119.283654,242.822171,-0.000598,-1.582120,32.000000,-235.820275,243.403578,-0.146111,40.050120,0.641985,464739.541049,0.905574,39.925280,20.267216,3.704206,0.066981,0.014935,247.504554,32.000000,265.861510,231.312756,241.591271,219.009709,32.000000,210.628228,68.898701,68.657685,125.770646,99.635055,50.130210,47.723882,45.784424,47.177424,50.479047,59.411269,52.848535
65.839260,94.834259,244.037844,203.009524,110.509478,111.613031,28.749070,14.195835,244.134676,5.461337,86.451543,66.820841,200.942283,246.170665,198.782345,244.657184,119.386569,242.899768,-0.000599,-1.582682,32.000000,-235.815311,243.404127,-0.145938,39.988961,0.643167,464930.694571,0.906197,39.934320,20.376972,3.706542,0.061537,0.020402,246.966502,32.000000,266.572505,231.724609,238.722245,218.528570,32.000000,210.745976,68.894984,68.685554,125.775448,99.635055,50.168260,47.723882,45.789267,47.177424,50.477411,59.418733,52.734596
65.819643,94.834259,243.824508,203.009524,110.448378,111.600254,28.781773,14.200116,244.158243,5.460733,86.462752,66.926646,200.876442,246.256183,198.840797,244.617950,119.506499,242.986323,-0.000600,-1.583269,32.000000,-235.808899,243.430761,-0.146129,39.946003,0.643831,464861.906119,0.906652,39.899665,20.372695,3.704339,0.060319,0.026551,246.316892,32.000000,267.118503,231.340193,236.290720,219.094088,32.000000,210.466623,68.928266,68.660662,125.794830,99.635055,50.112726,47.723882,45.800803,47.177424,50.483567,59.407364,52.795564
65.841183,94.864660,244.057496,203.035441,110.394031,111.586275,28.753917,14.195693,244.139600,5.461333,86.293633,67.024395,200.826108,246.208530,198.954696,244.655900,119.664007,242.924438,-0.000599,-1.583231,32.000000,-235.812011,243.511995,-0.146037,39.907897,0.645088,464626.536598,0.907530,39.895752,20.294061,3.706570,0.064040,0.027255,246.532364,32.000000,267.110389,230.628100,237.250655,219.897775,32.000000,209.552026,68.939048,68.693473,125.759597,99.635055,50.178656,47.723882,45.814680,47.177424,50.577107,59.418586,52.815960
65.814542,94.888705,243.926454,203.057696,110.360467,111.572305,28.843553,14.195835,244.121110,5.461511,86.230401,66.984416,200.912623,246.229064,198.963040,244.657021,119.756785,242.769502,-0.000597,-1.583240,32.000000,-235.814327,243.219268,-0.146113,39.912617,0.645456,464324.074843,0.906693,39.912162,20.201208,3.704434,0.062513,0.025330,247.121051,32.000000,266.392524,230.353212,240.059442,219.847587,32.000000,209.087763,68.929078,68.631550,125.716566,99.635055,50.149076,47.723882,45.813359,47.177424,50.650969,59.413147,52.888227
65.816218,94.929332,243.961948,203.084458,110.292710,111.570582,28.794429,14.199117,244.004103,5.460475,86.300572,66.958784,200.934093,246.033169,198.973676,244.435067,119.814264,242.534127,-0.000598,-1.582099,32.000000,-235.807767,243.322077,-0.146079,39.920931,0.646317,463951.720462,0.907199,39.924544,20.024341,3.706760,0.066494,0.017016,247.633253,32.000000,265.747275,230.822121,241.923091,219.376337,32.000000,210.229746,68.969509,68.655787,125.782264,99.635055,50.120672,47.723882,45.829278,47.177424,50.649887,59.400293,52.751323
65.847537,94.929332,243.709622,203.084458,110.210957,111.573984,28.763737,14.194408,243.831707,5.460345,86.443278,66.907131,200.963299,246.044283,198.867267,244.376412,119.864085,242.749956,-0.000598,-1.582075,32.000000,-235.815263,243.149477,-0.146089,39.909890,0.646184,463739.025116,0.904725,39.970876,19.883080,3.706270,0.069585,0.016308,247.592558,32.000000,265.947248,231.581425,240.563431,218.514977,32.000000,210.691015,68.914123,68.653995,125.777611,99.635055,50.064766,47.723882,45.807227,47.177424,50.776094,59.394628,52.827405
65.835838,94.957799,243.932177,203.081078,110.121982,111.570077,28.824288,14.202542,243.850464,5.461036,86.471421,66.919001,200.912873,246.052906,198.840306,244.390413,119.831790,242.613785,-0.000599,-1.583810,32.000000,-235.805817,243.171643,-0.146156,39.978969,0.646169,463660.806498,0.906320,40.010101,19.751902,3.706715,0.067636,0.020336,246.792815,32.000000,266.564665,231.569178,237.521215,218.846562,32.000000,210.792680,68.940998,68.677554,125.821894,99.635055,50.051592,47.723882,45.811888,47.177424,50.864505,59.412803,52.832761
65.830178,94.926292,243.651385,203.030089,110.098848,111.566219,28.815109,14.202685,243.876103,5.460258,86.536126,66.889417,200.821044,245.993834,198.846226,244.499426,119.713407,242.652289,-0.000599,-1.585581,32.000000,-235.803052,243.116965,-0.146386,40.019331,0.645576,463550.951279,0.906839,39.983902,19.769662,3.701120,0.067520,0.023369,246.576585,32.000000,267.024133,231.153509,236.161000,219.443106,32.000000,209.775597,68.956087,68.681426,125.861682,99.635055,50.033147,47.723882,45.829658,47.177424,50.765583,59.420710,52.779056
65.849182,94.896167,243.841846,203.032061,110.003424,111.564896,28.740421,14.195693,243.888396,5.460395,86.235710,66.949024,200.825636,246.038552,198.905611,244.410618,119.632128,242.677455,-0.000599,-1.585583,32.000000,-235.813159,243.273947,-0.146398,40.113850,0.645039,463651.987774,0.905144,40.022154,19.759324,3.705158,0.065702,0.020466,246.856139,32.000000,266.837842,230.309029,238.344668,220.193942,32.000000,209.120045,68.938922,68.670905,125.834696,99.635055,50.101690,47.723882,45.845468,47.177424,50.764866,59.426955,52.761448
65.847377,94.896167,243.781018,203.032061,109.918006,111.563570,28.797755,14.197690,243.923899,5.460672,86.203114,66.983835,200.956043,246.014776,198.934729,244.424187,119.515785,242.430021,-0.000599,-1.585580,32.000000,-235.809358,243.171686,-0.146454,40.119488,0.643798,463853.026387,0.905416,39.995383,19.889765,3.701211,0.061195,0.025876,247.608169,32.000000,265.828738,230.548474,241.278775,219.675690,32.000000,209.652744,68.980993,68.666859,125.878094,99.635055,50.076694,47.723882,45.830120,47.177424,50.669764,59.424339,52.729313
65.843924,94.897272,243.748597,203.057696,109.877906,111.561153,28.829711,14.202400,244.023565,5.460246,86.302563,67.030128,200.940899,246.006599,198.890891,244.409502,119.382024,242.514555,-0.000600,-1.585584,32.000000,-235.807435,243.275270,-0.146426,40.146003,0.642430,463969.045416,0.907401,39.949362,19.978922,3.703035,0.058067,0.016648,247.722309,32.000000,265.713679,231.147035,241.718939,218.884309,32.000000,210.509453,68.961949,68.643652,125.920178,99.635055,50.004163,47.723882,45.835803,47.177424,50.672214,59.423542,52.794537
65.826269,94.867147,243.761006,203.041921,109.855537,111.563669,28.748577,14.196121,243.938346,5.460010,86.441267,66.950265,200.958274,245.975035,198.774792,244.399963,119.280084,242.652907,-0.000601,-1.585603,32.000000,-235.811747,243.225264,-0.146259,40.158880,0.642227,464214.585219,0.905611,39.950870,20.017766,3.702213,0.066192,0.022699,247.273408,32.000000,266.044623,231.633559,239.564483,218.537033,32.000000,211.102934,68.946578,68.659862,125.903096,99.635055,50.063666,47.723882,45.847219,47.177424,50.577025,59.437518,52.769445
65.839627,94.891192,243.868780,203.019947,109.819949,111.559891,28.833613,14.201972,244.021176,5.460352,86.422507,67.033761,200.836747,246.061797,198.812621,244.401414,119.226168,242.616479,-0.000601,-1.585603,32.000000,-235.807535,243.222304,-0.146207,40.136116,0.641755,464502.650221,0.904643,39.954865,20.178011,3.701915,0.066141,0.020593,246.562607,32.000000,266.995512,231.492937,236.585755,218.900651,32.000000,210.120204,68.952089,68.672440,125.948911,99.635055,49.975308,47.723882,45.857056,47.177424,50.575733,59.410993,52.778836
65.867137,94.891192,243.898343,203.019947,109.761626,111.558623,28.852013,14.203256,244.093392,5.460485,86.275485,66.979654,200.872623,246.154758,198.877240,244.547260,119.256093,242.839444,-0.000603,-1.586790,32.000000,-235.806743,243.497206,-0.146403,40.119803,0.641695,464706.012734,0.907416,39.939509,20.323281,3.703096,0.064768,0.024761,246.722905,32.000000,266.949726,230.634191,236.864663,219.886830,32.000000,209.286942,68.989109,68.665835,125.949796,99.635055,50.103424,47.723882,45.843090,47.177424,50.649775,59.392258,52.843546
65.828884,94.892850,244.092358,203.010933,109.766778,111.557437,28.732378,14.194408,244.144526,5.461169,86.175548,66.961710,200.826232,246.237588,198.911649,244.730401,119.354880,242.878753,-0.000602,-1.588547,32.000000,-235.812312,243.608606,-0.146550,40.047944,0.642179,464835.442763,0.904561,39.952379,20.365790,3.703982,0.065375,0.014933,247.208887,32.000000,266.259844,230.259365,239.814719,219.634668,32.000000,209.514719,68.949161,68.665771,125.946209,99.635055,50.115669,47.723882,45.847509,47.177424,50.653907,59.436465,52.717354
65.840672,94.886494,243.979168,203.000792,109.764539,111.553649,28.754835,14.193837,244.177133,5.460433,86.189596,67.044469,200.975918,246.233102,198.997455,244.659913,119.472858,242.878182,-0.000602,-1.590314,32.000000,-235.815342,243.408819,-0.146664,40.031736,0.642245,464752.188551,0.903558,39.929370,20.405662,3.702884,0.074517,0.021508,247.799053,32.000000,265.632624,230.481213,241.952053,219.404780,32.000000,209.972931,68.967245,68.646041,126.034942,99.635055,50.137482,47.723882,45.856981,47.177424,50.632990,59.412429,52.862475
65.909286,94.859409,243.944643,202.998820,109.729072,111.548607,28.841163,14.201115,244.186862,5.459775,86.256150,67.068803,200.926806,246.321943,198.913770,244.577063,119.554299,242.963162,-0.000602,-1.590301,32.000000,-235.805113,243.486092,-0.146471,39.976923,0.644123,464558.176039,0.907895,39.963023,20.319174,3.707983,0.077146,0.019242,247.740816,32.000000,265.662730,231.512560,240.925498,218.603985,32.000000,211.065553,68.949928,68.638692,126.069860,99.635055,50.128519,47.723882,45.853644,47.177424,50.631886,59.439032,52.775168
65.890449,94.859409,244.133669,202.998820,109.699854,111.540986,28.782155,14.194408,244.224610,5.460207,86.267260,67.068106,200.939685,246.203657,198.872985,244.735942,119.676463,242.784073,-0.000600,-1.590292,32.000000,-235.813787,243.452463,-0.146278,39.977946,0.644018,464266.609187,0.906962,39.946806,20.201018,3.705600,0.066236,0.031043,246.951560,32.000000,266.542595,231.608537,237.829096,218.737371,32.000000,210.320873,68.960971,68.660545,126.101994,99.635055,50.192747,47.723882,45.838996,47.177424,50.545922,59.438275,52.993876
65.837406,94.794461,243.742996,202.971494,109.707192,111.544843,28.737447,14.203684,244.101665,5.461035,86.249197,67.171109,200.832427,246.212770,198.880854,244.639771,119.727961,242.803306,-0.000599,-1.590318,32.000000,-235.806970,243.405613,-0.146258,39.938791,0.644138,463985.619484,0.903108,39.862351,20.146163,3.701218,0.069121,0.020498,246.530301,32.000000,266.909558,231.137193,236.262414,219.500717,32.000000,210.239146,68.957933,68.654597,126.110688,99.635055,50.131080,47.723882,45.869465,47.177424,50.341276,59.428745,52.731147
65.911594,94.762678,244.018893,202.972903,109.778931,111.553791,28.812457,14.199260,244.177979,5.460690,86.115360,67.073283,200.844850,246.241950,198.961506,244.708688,119.724021,242.688858,-0.000598,-1.590316,32.000000,-235.808444,243.340167,-0.146114,39.909680,0.644623,463694.406150,0.905183,39.878096,19.967963,3.705145,0.064471,0.018947,246.740988,32.000000,266.895937,230.356138,238.013458,219.831667,32.000000,209.310330,68.955157,68.655144,126.111449,99.635055,50.142338,47.723882,45.842164,47.177424,50.239905,59.433564,52.763135
65.903479,94.734489,243.896551,202.957409,109.844136,111.565468,28.737114,14.192981,244.047161,5.459882,86.082695,66.932506,200.880363,246.116915,198.881733,244.575448,119.709986,242.781830,-0.000598,-1.590303,32.000000,-235.817018,243.446141,-0.146215,39.895465,0.644857,463533.913190,0.907281,39.857506,19.922485,3.702196,0.091834,0.030754,247.541407,32.000000,265.947164,230.339271,240.863242,220.048581,32.000000,209.576656,68.962265,68.649371,126.143085,99.635055,50.105902,47.723882,45.840785,47.177424,50.237596,59.389858,52.831294
65.889279,94.734489,243.986026,202.957409,109.934047,111.572115,28.758274,14.198975,244.181126,5.460541,86.187138,66.944672,200.847518,246.145583,198.907225,244.558625,119.646582,242.727424,-0.000599,-1.590293,32.000000,-235.813155,243.393072,-0.145933,39.889145,0.645209,463483.836292,0.903796,39.763691,19.890599,3.702215,0.064344,0.021888,247.713776,32.000000,265.676789,231.015991,241.806867,219.023104,32.000000,210.264059,68.953650,68.624128,126.184503,99.635055,50.126855,47.723882,45.857585,47.177424,50.146966,59.403578,52.894977
65.896846,94.758809,243.808492,202.985298,109.999686,111.560276,28.773979,14.202542,244.174234,5.459865,86.391384,66.998270,200.926925,246.215707,198.814481,244.577513,119.654529,242.841016,-0.000598,-1.589113,32.000000,-235.805981,243.491108,-0.145956,39.907870,0.645282,463527.357107,0.906320,39.742284,19.933738,3.700814,0.068526,0.025064,247.528039,32.000000,265.982104,231.543561,239.978686,218.664198,32.000000,210.689798,68.955465,68.638828,126.239139,99.635055,50.059205,47.723882,45.855951,47.177424,50.219721,59.385315,52.752864
65.895922,94.799159,243.994154,203.004172,109.990108,111.550093,28.765768,14.196406,244.178067,5.459581,86.464521,66.926509,200.925402,246.337951,198.851412,244.585718,119.548224,242.897074,-0.000599,-1.589131,32.000000,-235.815396,243.386098,-0.146151,39.918807,0.645737,463701.987944,0.905922,39.754155,19.980113,3.702970,0.059707,0.014441,246.749956,32.000000,266.773004,231.599030,236.919590,218.633303,32.000000,210.749853,68.945823,68.673237,126.278850,99.635055,50.129607,47.723882,45.854906,47.177424,50.344317,59.440655,52.797545
65.852651,94.802752,243.902683,203.002763,109.991475,111.541167,28.736915,14.191982,244.196361,5.460302,86.467352,66.969030,200.807034,246.237119,198.872819,244.701247,119.339930,242.784259,-0.000599,-1.587416,32.000000,-235.819000,243.457379,-0.146046,39.908054,0.644981,463669.601210,0.905272,39.772148,20.007717,3.699851,0.062062,0.010191,246.594984,32.000000,267.043466,230.796664,236.251408,219.723909,32.000000,209.589298,68.955380,68.660355,126.304558,99.635055,50.112848,47.723882,45.873313,47.177424,50.342364,59.436485,52.806936
65.899233,94.878202,243.931082,203.015440,109.964916,111.538587,28.705085,14.196406,244.210755,5.459859,86.354568,66.947139,200.854742,246.265359,198.936957,244.709908,119.259876,242.957310,-0.000599,-1.585658,32.000000,-235.814904,243.464577,-0.145814,39.910388,0.645195,463922.443578,0.905553,39.813271,20.131564,3.702720,0.072421,0.026017,247.115886,32.000000,266.441564,230.390978,239.204843,220.048049,32.000000,209.355866,68.962356,68.648631,126.320898,99.635055,50.173845,47.723882,45.876533,47.177424,50.351027,59.425254,52.793950
65.867151,94.878202,243.928364,203.015440,109.924146,111.532235,28.792557,14.198975,244.235714,5.459057,86.402627,66.992266,200.922261,246.233019,198.943678,244.701557,119.131530,242.926578,-0.000599,-1.584504,32.000000,-235.809549,243.529636,-0.145688,39.956756,0.645531,464371.416363,0.907055,39.853046,20.304554,3.703764,0.060656,0.020898,247.805315,32.000000,265.662116,230.667513,241.698909,219.894107,32.000000,209.506288,68.965899,68.630979,126.364869,99.635055,50.098588,47.723882,45.883337,47.177424,50.585502,59.436062,52.777736
65.868686,94.931267,244.032692,203.038258,109.896656,111.525846,28.821356,14.197690,244.183764,5.459164,86.496563,67.039063,200.901134,246.265176,198.851759,244.746722,119.111291,242.763359,-0.000599,-1.582776,32.000000,-235.811161,243.497514,-0.145511,39.965122,0.645247,464623.573560,0.907503,39.889547,20.438755,3.701577,0.060263,0.023962,247.826687,32.000000,265.523492,231.309170,241.392573,218.892407,32.000000,210.758814,68.946636,68.633321,126.397748,99.635055,50.123657,47.723882,45.888724,47.177424,50.750402,59.402368,52.825791
65.868582,94.907498,243.913401,203.038258,109.926731,111.524513,28.773056,14.203684,244.216235,5.459189,86.517495,66.992102,200.935256,246.307220,198.811584,244.580773,119.283856,242.841178,-0.000600,-1.581056,32.000000,-235.805659,243.283570,-0.145506,39.997537,0.644751,464897.364114,0.905180,39.916369,20.557488,3.703339,0.078709,0.015632,247.045602,32.000000,266.122696,231.676436,238.509593,218.485561,32.000000,210.864535,68.950486,68.665849,126.437780,99.635055,50.089240,47.723882,45.892029,47.177424,50.675418,59.397185,52.763942
65.899366,94.928227,243.868684,203.043611,109.984720,111.528345,28.774984,14.196834,244.128320,5.459061,86.561526,67.001496,200.846839,246.266440,198.876795,244.590221,119.493323,242.852122,-0.000599,-1.580461,32.000000,-235.811198,243.475284,-0.145474,40.019698,0.644868,464990.137992,0.904320,39.968150,20.526652,3.704836,0.064890,0.034028,246.575837,32.000000,266.803725,231.258613,236.196830,219.131741,32.000000,210.167787,68.940822,68.650363,126.465410,99.635055,50.158235,47.723882,45.881323,47.177424,50.674518,59.396959,52.884558
65.877090,94.928227,243.815832,203.043611,110.002889,111.534656,28.756292,14.197833,244.075385,5.458660,86.305922,66.967409,200.889078,246.133186,198.886114,244.503700,119.639849,242.647601,-0.000598,-1.578695,32.000000,-235.811674,243.101671,-0.145440,40.023003,0.644056,464572.726934,0.905775,39.944468,20.378441,3.703031,0.063654,0.018841,246.652312,32.000000,266.580245,230.567233,237.781674,219.928934,32.000000,209.329075,68.941938,68.643583,126.434094,99.635055,50.050809,47.723882,45.892170,47.177424,50.738562,59.434656,52.832908
65.875684,94.913855,243.938283,203.045583,110.038159,111.544860,28.767394,14.198689,244.166458,5.458933,86.288714,67.034215,200.908815,246.178576,198.902994,244.531774,119.587856,242.765827,-0.000599,-1.578734,32.000000,-235.810162,243.308270,-0.145437,40.076661,0.643393,464141.851197,0.905326,39.939460,20.172399,3.700623,0.059702,0.015990,247.349144,32.000000,265.922451,230.457134,240.609177,219.803596,32.000000,209.327281,68.942573,68.624684,126.464637,99.635055,50.043293,47.723882,45.896962,47.177424,50.692883,59.409007,52.755579
65.903717,94.886217,243.955827,203.036850,110.046966,111.548694,28.826216,14.201972,244.124795,5.458804,86.266864,67.107020,200.881877,246.164240,198.924609,244.674077,119.449374,242.869176,-0.000599,-1.578747,32.000000,-235.804913,243.453011,-0.145441,40.071836,0.643464,463856.502356,0.906303,39.958083,19.961854,3.701072,0.077517,0.019739,247.633466,32.000000,265.612157,230.897687,241.796250,219.210036,32.000000,210.566929,68.907499,68.617444,126.494211,99.635055,50.092959,47.723882,45.898043,47.177424,50.692324,59.427447,52.780744
65.938862,94.792803,243.983304,203.013187,110.029076,111.553737,28.845240,14.202400,244.108880,5.458395,86.273610,67.019245,200.902073,246.267601,198.842541,244.587801,119.353533,242.719586,-0.000598,-1.578207,32.000000,-235.802354,243.389644,-0.145520,40.089827,0.642895,463995.076468,0.906025,39.944887,20.050859,3.703009,0.061435,0.018904,247.468051,32.000000,265.633488,231.699343,240.263272,218.459527,32.000000,210.943115,68.851736,68.624839,126.527967,99.635055,50.065509,47.723882,45.872123,47.177424,50.604526,59.442533,52.820582
65.915220,94.792803,244.066239,203.013187,110.047639,111.567716,28.770290,14.201115,244.184901,5.458402,86.283676,67.004315,200.870162,246.205960,198.847201,244.634921,119.310732,242.674716,-0.000598,-1.577633,32.000000,-235.807080,243.317549,-0.145256,40.081329,0.642733,464257.235344,0.903721,39.893815,20.221683,3.701701,0.063294,0.027979,246.646032,32.000000,266.564535,231.648020,237.302482,218.693882,32.000000,210.497500,68.853334,68.658023,126.572707,99.635055,50.136559,47.723882,45.883064,47.177424,50.310741,59.399329,52.804295
65.920114,94.792803,243.925055,203.015722,110.051347,111.582916,28.748241,14.200830,244.068412,5.458189,86.211019,67.075178,200.817922,246.210242,198.867405,244.662994,119.266504,242.868361,-0.000599,-1.577651,32.000000,-235.808677,243.440285,-0.145553,40.119331,0.642045,464323.909486,0.902425,39.771030,20.270708,3.700144,0.063488,0.016863,246.597368,32.000000,266.717054,231.259385,236.464857,219.513347,32.000000,209.769561,68.833674,68.636281,126.597343,99.635055,50.057191,47.723882,45.881427,47.177424,50.308726,59.439101,52.858806
65.923681,94.812149,243.848773,203.028399,110.056431,111.595681,28.816177,14.199546,244.094258,5.457856,86.049871,67.009730,200.863458,246.214993,198.891274,244.587880,119.200361,242.809452,-0.000602,-1.577656,32.000000,-235.804880,243.388748,-0.145518,40.104775,0.642641,464489.742078,0.905247,39.790785,20.299462,3.702730,0.067276,0.015155,246.767117,32.000000,266.621924,230.512381,238.919962,219.810558,32.000000,209.032056,68.813643,68.629129,126.571031,99.635055,50.053399,47.723882,45.879825,47.177424,50.367198,59.428174,52.852424
65.909726,94.785617,243.880364,203.017976,110.123677,111.599822,28.760225,14.196834,243.978611,5.458675,86.127355,67.081253,200.941683,246.051929,198.926866,244.559255,119.127234,242.685779,-0.000603,-1.576601,32.000000,-235.809395,243.262362,-0.145311,40.144744,0.641797,464651.127225,0.905991,39.786695,20.404299,3.700313,0.070019,0.024810,247.380424,32.000000,265.625947,230.534690,241.626384,219.721253,32.000000,210.108514,68.791665,68.598002,126.549474,99.635055,50.041750,47.723882,45.874249,47.177424,50.365371,59.421821,52.983824
65.889373,94.785617,243.910295,203.017976,110.192720,111.601370,28.781790,14.198119,243.972214,5.459124,86.217474,67.033644,200.971097,246.111939,198.921157,244.515883,119.174285,242.602668,-0.000604,-1.577788,32.000000,-235.813355,243.263483,-0.145140,40.100973,0.641952,464874.089096,0.903948,39.803060,20.452008,3.698956,0.085773,0.030638,247.602434,32.000000,265.471045,231.426304,241.510489,218.427300,32.000000,210.604177,68.770997,68.589799,126.557225,99.635055,50.071263,47.723882,45.900735,47.177424,50.280417,59.409616,52.841859
65.894850,94.818229,243.801177,203.018821,110.191372,111.605254,28.807679,14.198547,244.057303,5.458378,86.351829,67.019615,200.995444,246.110898,198.798264,244.537662,119.255256,242.783314,-0.000603,-1.577227,32.000000,-235.812108,243.286753,-0.144992,40.103595,0.641478,465018.284850,0.905891,39.788191,20.486423,3.700218,0.063564,0.017587,247.189766,32.000000,266.102968,231.709040,238.876051,218.702465,32.000000,210.731561,68.758226,68.620667,126.521544,99.635055,50.043075,47.723882,45.916090,47.177424,50.380402,59.413442,52.836723
65.902463,94.842826,243.873830,203.000792,110.167002,111.603981,28.730336,14.200259,243.994784,5.458684,86.414120,67.000698,200.850391,246.150783,198.837181,244.573274,119.310228,242.679247,-0.000603,-1.575452,32.000000,-235.810067,243.286834,-0.144887,40.118675,0.642431,464932.135878,0.905534,39.805204,20.413348,3.701815,0.062222,0.022583,246.340466,32.000000,266.720706,231.577330,236.359735,218.769978,32.000000,210.290888,68.741714,68.623270,126.523924,99.635055,50.049907,47.723882,45.903910,47.177424,50.455541,59.412842,52.783605
65.839801,94.870464,243.864650,202.976283,110.259593,111.601522,28.787929,14.204112,244.041458,5.458232,86.284053,67.082683,200.846144,246.053987,198.902219,244.538827,119.422905,242.852707,-0.000603,-1.575457,32.000000,-235.805723,243.232603,-0.144704,40.126989,0.642197,464820.111446,0.904742,39.833237,20.388933,3.699852,0.098198,0.015709,246.462808,32.000000,266.673975,230.575482,237.199728,219.842898,32.000000,209.268119,68.723540,68.627953,126.493636,99.635055,50.023734,47.723882,45.922585,47.177424,50.454012,59.410275,52.883018
65.895016,94.870464,243.914102,202.976283,110.302219,111.604063,28.836268,14.198975,244.080122,5.457784,86.170626,66.932327,200.931400,246.188486,198.888262,244.535971,119.479950,242.731179,-0.000603,-1.575477,32.000000,-235.810532,243.239539,-0.144473,40.158329,0.642072,464724.285338,0.907107,39.851471,20.301385,3.700527,0.068477,0.025333,247.140596,32.000000,265.963058,230.433974,240.311800,219.689060,32.000000,209.424436,68.749109,68.624848,126.473552,99.635055,50.062663,47.723882,45.911634,47.177424,50.539074,59.408682,52.770619
65.857137,94.863002,243.784746,202.958254,110.319990,111.606554,28.779258,14.197976,244.103965,5.458655,86.344604,66.965115,200.917836,246.167585,198.959196,244.501073,119.461659,242.600403,-0.000603,-1.576063,32.000000,-235.812351,243.314899,-0.144479,40.170839,0.642512,464551.810355,0.906285,39.931505,20.243001,3.703909,0.071422,0.030281,247.443907,32.000000,265.434947,230.671740,241.948183,219.308216,32.000000,209.893173,68.798778,68.609273,126.518477,99.635055,49.973969,47.723882,45.910874,47.177424,50.514459,59.382315,52.810091
65.843434,94.888428,243.850031,202.932619,110.308503,111.603973,28.788471,14.197976,244.045782,5.458118,86.482836,67.017582,200.915303,246.091894,198.862333,244.551759,119.489904,242.598281,-0.000602,-1.577794,32.000000,-235.810875,243.315551,-0.144502,40.146868,0.641633,464399.640310,0.903951,39.885333,20.147920,3.701556,0.080948,0.027212,247.354807,32.000000,265.570335,231.545255,240.763749,218.469136,32.000000,210.725978,68.817893,68.615925,126.486549,99.635055,50.030432,47.723882,45.946736,47.177424,50.592625,59.397805,52.812658
65.892249,94.871293,243.932153,202.931493,110.312140,111.608997,28.818650,14.203256,244.158604,5.457557,86.451271,66.997360,200.937936,246.136325,198.786696,244.631194,119.600866,242.757497,-0.000603,-1.577786,32.000000,-235.805923,243.394253,-0.144251,40.191741,0.641516,464460.317965,0.906319,39.909544,20.125264,3.701721,0.066628,0.018762,246.518085,32.000000,266.506519,231.654295,237.524520,218.624303,32.000000,210.619475,68.842628,68.625703,126.472102,99.635055,50.035210,47.723882,45.938987,47.177424,50.591540,59.427663,52.851176
65.887879,94.871293,243.793942,202.931493,110.332716,111.614095,28.762729,14.198689,244.130829,5.458129,86.340610,67.069626,200.779292,246.157206,198.879482,244.621249,119.633894,242.783457,-0.000603,-1.576598,32.000000,-235.809342,243.234849,-0.144163,40.162997,0.642181,464433.629569,0.906274,39.946431,20.096355,3.703483,0.079032,0.011957,246.229732,32.000000,266.800184,230.989731,236.211817,219.114164,32.000000,209.964768,68.871190,68.636401,126.469848,99.635055,50.008736,47.723882,45.926863,47.177424,50.536768,59.418300,52.979056
65.853421,94.851118,244.194879,202.962198,110.342479,111.621677,28.814373,14.197833,244.167073,5.457344,86.191105,67.048952,200.860362,246.235303,198.892887,244.643210,119.649646,242.837450,-0.000604,-1.574847,32.000000,-235.808232,243.419014,-0.144042,40.128090,0.641192,464159.108982,0.904587,39.888475,20.035243,3.701986,0.062230,0.019433,246.439498,32.000000,266.521845,230.433725,238.376684,219.677413,32.000000,209.224384,68.838344,68.622665,126.396311,99.635055,50.071399,47.723882,45.924154,47.177424,50.472370,59.416579,52.835989
65.837909,94.858303,243.974625,202.981636,110.344469,111.626754,28.845777,14.196549,244.240316,5.456950,86.227386,66.914632,200.918298,246.257183,198.909958,244.635244,119.678174,242.909950,-0.000605,-1.573101,32.000000,-235.811155,243.356056,-0.144091,40.111070,0.641444,464110.650773,0.906453,39.892129,20.010340,3.700133,0.074296,0.027632,247.228111,32.000000,265.803781,230.355876,241.093118,219.695012,32.000000,209.142232,68.826317,68.585697,126.371286,99.635055,50.077006,47.723882,45.955104,47.177424,50.493389,59.392022,52.808843
65.877105,94.866871,243.898935,202.996003,110.359698,111.626722,28.757831,14.191554,244.201000,5.457909,86.424923,66.989881,200.929977,246.289707,198.960844,244.637257,119.749424,242.783667,-0.000607,-1.573103,32.000000,-235.816805,243.372109,-0.144061,40.034411,0.643117,464100.638178,0.905367,39.900767,20.011484,3.708158,0.063593,0.019510,247.368629,32.000000,265.441860,231.061620,241.680070,218.815824,32.000000,210.585854,68.814378,68.605343,126.394142,99.635055,50.068227,47.723882,45.943303,47.177424,50.492010,59.407512,52.823077
65.906945,94.866871,243.804650,202.996003,110.326714,111.626759,28.758384,14.200545,244.195771,5.457300,86.509225,67.009755,200.949314,246.162161,198.821685,244.632231,119.739460,242.799024,-0.000609,-1.573116,32.000000,-235.808799,243.270641,-0.144233,39.989800,0.643133,464081.308189,0.904674,39.920927,20.005642,3.705686,0.069217,0.027420,246.992868,32.000000,266.108585,231.518786,239.250070,218.237715,32.000000,210.687909,68.807074,68.602193,126.357763,99.635055,50.006604,47.723882,45.932104,47.177424,50.517475,59.391894,52.825424
65.868032,94.893403,243.927720,202.998820,110.436620,111.625424,28.792591,14.200545,244.128108,5.457043,86.602575,67.067258,200.873416,246.164444,198.870417,244.615119,119.707695,242.710711,-0.000610,-1.573698,32.000000,-235.812077,243.353362,-0.144369,39.949045,0.643874,463909.902383,0.906864,39.896715,19.894874,3.702332,0.061936,0.024197,246.264634,32.000000,266.781284,231.425959,236.455851,218.856834,32.000000,210.638284,68.797650,68.619783,126.371784,99.635055,50.025984,47.723882,45.944404,47.177424,50.599222,59.421870,52.854918
65.890504,94.936794,243.881049,203.023046,110.477860,111.618932,28.787969,14.199117,244.147437,5.456544,86.423676,66.994845,200.862196,246.069709,198.924111,244.517208,119.660762,242.684308,-0.000611,-1.574257,32.000000,-235.810062,243.368741,-0.144484,39.892528,0.644132,463913.620545,0.906394,39.871770,19.909645,3.699225,0.061171,0.028857,246.351489,32.000000,266.877831,230.612759,236.780502,219.528659,32.000000,209.158737,68.794327,68.609809,126.345816,99.635055,50.032017,47.723882,45.944524,47.177424,50.733853,59.408180,52.748682
65.921055,94.935413,243.811122,203.056569,110.448361,111.614859,28.802530,14.201115,243.958704,5.456680,86.330371,66.979462,200.938591,246.153433,198.923405,244.488403,119.661609,242.586403,-0.000613,-1.575995,32.000000,-235.808228,243.371881,-0.144584,39.890037,0.645430,464040.333954,0.905956,39.930834,19.913767,3.703279,0.069105,0.022739,246.900072,32.000000,266.436311,230.212978,239.771848,220.143347,32.000000,209.220991,68.793933,68.621884,126.326794,99.635055,50.025764,47.723882,45.941297,47.177424,50.733239,59.390409,52.782578
65.993788,94.935413,243.845249,203.056569,110.392886,111.615814,28.834520,14.203399,244.062972,5.456926,86.410916,67.034051,200.940307,246.125701,198.919320,244.535994,119.615045,242.749315,-0.000613,-1.577767,32.000000,-235.803486,243.221610,-0.144703,39.890509,0.646086,464166.186176,0.905806,39.955437,19.952434,3.701308,0.083307,0.019554,247.451585,32.000000,265.724036,230.699435,241.744528,219.384269,32.000000,209.938604,68.807537,68.596422,126.359226,99.635055,50.011844,47.723882,45.899141,47.177424,50.728294,59.396290,52.944426
65.876349,94.953101,243.823623,203.041075,110.320038,111.620870,28.733911,14.200830,244.063672,5.456721,86.521593,67.039279,200.951109,246.158857,198.877180,244.582808,119.552231,242.710996,-0.000613,-1.578919,32.000000,-235.810480,243.281531,-0.144401,39.917836,0.645685,464124.000272,0.904849,39.928518,19.920930,3.698532,0.066040,0.024832,247.424733,32.000000,265.661250,231.342485,240.960026,218.755717,32.000000,210.843680,68.801655,68.579732,126.383312,99.635055,50.022283,47.723882,45.958125,47.177424,50.783028,59.407738,52.837897
65.893076,94.986819,243.922407,203.013468,110.272841,111.623395,28.797780,14.197690,244.031277,5.456930,86.687293,66.946149,200.923087,246.149356,198.795758,244.530612,119.533428,242.709816,-0.000613,-1.578883,32.000000,-235.811325,243.275945,-0.144280,39.960768,0.645094,464188.705844,0.902755,39.867763,20.018502,3.694973,0.068308,0.019172,246.693637,32.000000,266.462250,231.717718,237.960164,218.565093,32.000000,211.046859,68.813947,68.614471,126.375547,99.635055,50.038238,47.723882,45.950709,47.177424,50.887996,59.413009,52.730267
65.901057,95.030488,243.865966,203.003890,110.273437,111.631035,28.810207,14.191411,244.114235,5.455968,86.532723,67.055363,200.868048,246.102948,198.888982,244.513088,119.403779,242.662074,-0.000615,-1.580632,32.000000,-235.818587,243.265097,-0.144143,40.061450,0.645731,464446.018326,0.907778,39.983576,20.069321,3.701232,0.064545,0.024048,246.328435,32.000000,266.967742,231.179425,236.099699,219.319309,32.000000,209.799477,68.825976,68.592422,126.328610,99.635055,49.975901,47.723882,45.936257,47.177424,50.887868,59.428322,52.898865
65.886446,95.030488,243.778690,203.003890,110.318200,111.636182,28.784873,14.195978,244.089219,5.456477,86.417902,66.985533,200.896227,246.160367,198.915046,244.500053,119.335084,242.803436,-0.000616,-1.582420,32.000000,-235.813529,243.347327,-0.144110,40.072255,0.645155,464537.634604,0.905608,40.003310,20.087753,3.701791,0.066183,0.015912,246.536001,32.000000,266.931337,230.432112,237.972168,220.058215,32.000000,209.140440,68.841702,68.595683,126.261967,99.635055,49.979611,47.723882,45.957636,47.177424,51.024557,59.387046,52.787347
65.863236,95.005613,243.969562,202.999383,110.334786,111.637407,28.848850,14.200830,244.001402,5.456275,86.449601,66.998020,200.916288,246.225413,198.940231,244.592098,119.246193,242.746909,-0.000617,-1.582423,32.000000,-235.805235,243.205010,-0.144234,40.164938,0.643468,464912.756930,0.905257,40.040308,20.202455,3.700486,0.064564,0.017047,247.334887,32.000000,266.070277,230.480760,240.812823,219.793251,32.000000,209.363915,68.846863,68.582142,126.244607,99.635055,49.984649,47.723882,45.974708,47.177424,50.947000,59.431459,52.905762
65.925828,94.990412,243.796265,202.982762,110.378860,111.641234,28.755486,14.193267,244.011490,5.455836,86.476854,67.063066,200.942712,246.168259,198.974333,244.547864,119.200847,242.526154,-0.000617,-1.582417,32.000000,-235.815257,243.302847,-0.144317,40.187519,0.643281,465097.146528,0.906317,40.052521,20.315401,3.699982,0.061343,0.010680,247.574488,32.000000,265.642082,230.988423,241.962388,218.977437,32.000000,210.341916,68.847695,68.603756,126.238543,99.635055,49.979165,47.723882,45.947653,47.177424,50.899527,59.379129,52.778543
65.892746,95.028553,243.942446,202.964733,110.392149,111.642580,28.778843,14.202114,244.035701,5.456405,86.559508,67.065579,200.971156,246.210548,198.886026,244.534547,119.289333,242.801084,-0.000617,-1.582409,32.000000,-235.809851,243.257363,-0.144118,40.127304,0.642356,465273.672836,0.904612,40.047054,20.386600,3.704184,0.060564,0.020107,247.250982,32.000000,265.941123,231.599105,240.049602,218.580978,32.000000,210.903528,68.821345,68.577814,126.173307,99.635055,50.031458,47.723882,45.961408,47.177424,50.899434,59.414612,52.840391
65.911284,95.028553,243.915724,202.964733,110.356735,111.641385,28.818242,14.198261,244.161127,5.455960,86.523948,67.168447,200.867959,246.287605,198.853337,244.636141,119.376430,242.740260,-0.000616,-1.582407,32.000000,-235.807476,243.347653,-0.143929,40.123475,0.641079,465322.526262,0.906596,39.979531,20.362822,3.698039,0.063269,0.020247,246.384618,32.000000,266.811960,231.525917,236.855574,218.715511,32.000000,210.322909,68.800942,68.591903,126.149547,99.635055,50.022956,47.723882,45.955555,47.177424,51.018840,59.445956,52.822856
65.911311,95.022196,243.989225,202.941634,110.319771,111.640119,28.776499,14.194551,244.279341,5.456146,86.314505,67.256676,200.774449,246.407545,198.881885,244.702512,119.457555,242.799723,-0.000617,-1.584174,32.000000,-235.813809,243.352263,-0.143675,40.013089,0.642705,465217.357662,0.906459,40.045319,20.360418,3.702114,0.077234,0.023894,246.308609,32.000000,266.969865,230.730782,236.517698,219.526696,32.000000,209.642206,68.826158,68.570575,126.116747,99.635055,50.090785,47.723882,45.948317,47.177424,50.999222,59.391569,52.801433
65.885578,94.925463,244.058135,202.924450,110.271314,111.636385,28.732372,14.194979,244.215538,5.456566,86.177033,67.131053,200.901890,246.265564,198.947931,244.708481,119.555985,242.866101,-0.000617,-1.585909,32.000000,-235.816987,243.458908,-0.143438,39.976609,0.642540,465008.298354,0.904929,40.029825,20.254282,3.700667,0.066058,0.023077,246.895785,32.000000,266.623711,230.325409,239.173036,219.826659,32.000000,209.096830,68.850696,68.597614,126.033355,99.635055,50.074284,47.723882,45.972380,47.177424,50.696989,59.399467,52.793950
65.899467,94.891468,243.920135,202.903604,110.268566,111.641494,28.809528,14.197262,244.189547,5.455930,86.210977,67.188565,200.876991,246.307487,198.966510,244.684036,119.543418,242.779091,-0.000616,-1.587065,32.000000,-235.816506,243.402291,-0.143639,39.926884,0.644440,464817.429228,0.906217,40.023445,20.191769,3.701781,0.067481,0.011468,247.554036,32.000000,265.741593,230.353666,241.606121,219.603745,32.000000,209.826963,68.867405,68.570270,126.030612,99.635055,50.065695,47.723882,45.961776,47.177424,50.696264,59.384282,52.842812
65.905936,94.891468,244.052201,202.903604,110.258847,111.651700,28.762188,14.197405,244.228588,5.455777,86.247085,67.095956,200.879774,246.331935,198.903272,244.593073,119.521185,242.956024,-0.000616,-1.587055,32.000000,-235.812758,243.399007,-0.143518,39.922531,0.645212,464458.551088,0.907750,39.948222,20.114111,3.704272,0.066198,0.016572,247.561107,32.000000,265.649861,231.414356,241.161467,218.830851,32.000000,210.508735,68.835696,68.562243,125.985932,99.635055,50.069600,47.723882,45.967593,47.177424,50.589031,59.402948,52.859467
65.908110,94.853329,243.905820,202.904449,110.271977,111.651831,28.807966,14.199546,244.124984,5.456291,86.325445,67.108330,200.923382,246.353651,198.825805,244.684200,119.534854,242.876544,-0.000617,-1.587051,32.000000,-235.809961,243.487459,-0.143555,39.926753,0.645575,464445.802330,0.905073,39.902617,20.099450,3.701398,0.059236,0.019118,247.016647,32.000000,266.340772,231.519842,238.344063,218.581047,32.000000,210.678575,68.850021,68.556205,125.953144,99.635055,50.129045,47.723882,45.975802,47.177424,50.468603,59.408495,52.810898
65.906517,94.808003,243.990185,202.912055,110.317945,111.651856,28.824265,14.195264,244.222688,5.455891,86.309959,67.021368,200.812712,246.280204,198.881774,244.773143,119.518258,242.798968,-0.000617,-1.587064,32.000000,-235.815882,243.388382,-0.143628,39.948363,0.645913,464536.888545,0.906548,39.897210,20.177045,3.703038,0.068467,0.009306,246.380981,32.000000,266.885244,231.326960,236.093844,218.917868,32.000000,210.329651,68.859273,68.574605,125.893019,99.635055,50.047042,47.723882,45.969476,47.177424,50.325461,59.404758,52.987713
65.908291,94.817124,243.996172,202.949521,110.408915,111.650555,28.757113,14.198547,244.119082,5.455720,86.240984,67.046742,200.906828,246.258202,198.938369,244.639197,119.576845,242.877014,-0.000616,-1.587058,32.000000,-235.813091,243.464923,-0.143702,40.069370,0.645469,464447.762323,0.904989,39.857254,20.138509,3.700695,0.061728,0.018176,246.718605,32.000000,267.019685,230.341321,237.509039,219.690297,32.000000,209.183477,68.898329,68.597050,125.857704,99.635055,50.098813,47.723882,45.976691,47.177424,50.323593,59.417877,52.748609
