OSU 80 Ton Compressor Load Stand
65.908981,94.817124,243.963191,202.949521,110.450655,111.646738,28.747147,14.196549,244.226914,5.455419,86.178624,67.105171,200.901744,246.251473,198.928194,244.727000,119.526934,242.776419,-0.000616,-1.588109,32.000000,-235.811155,243.405330,-0.143789,40.123868,0.645223,464415.632358,0.904399,39.813259,20.130830,3.702065,0.063526,0.018091,247.442310,32.000000,266.056598,230.414455,240.556704,219.912225,32.000000,209.641332,68.892493,68.572923,125.816301,99.635055,50.034482,47.723882,45.974034,47.177424,50.350301,59.416353,52.816987
65.869326,94.854710,243.908040,202.974593,110.386033,111.648058,28.809901,14.194265,244.082440,5.454185,86.191689,67.000714,200.912527,246.196337,198.924853,244.641109,119.432525,242.776748,-0.000615,-1.587520,32.000000,-235.817372,243.464231,-0.143827,40.178707,0.643275,464296.038038,0.906494,39.820898,20.096665,3.702056,0.072291,0.013315,247.734395,32.000000,265.623430,230.837310,241.709138,219.381342,32.000000,209.911949,68.889913,68.534180,125.785639,99.635055,50.011644,47.723882,45.987466,47.177424,50.466164,59.407846,52.881404
65.886238,94.837022,243.961305,202.950085,110.393335,111.649328,28.804972,14.200687,244.191991,5.454255,86.298330,67.042872,200.934437,246.302266,198.835797,244.716145,119.404985,242.766192,-0.000615,-1.584579,32.000000,-235.808000,243.234399,-0.143967,40.176792,0.642308,464386.697616,0.906767,39.820320,20.115097,3.701517,0.067917,0.035239,247.566247,32.000000,265.804554,231.443225,240.518651,218.713188,32.000000,210.879810,68.869774,68.565990,125.760618,99.635055,50.027331,47.723882,45.995181,47.177424,50.409447,59.418900,52.832688
65.888432,94.846143,243.777103,202.933183,110.458049,111.653367,28.727768,14.197833,244.143701,5.454694,86.434717,67.078678,200.922664,246.251453,198.824360,244.680043,119.373767,242.790273,-0.000614,-1.583952,32.000000,-235.809871,243.383935,-0.143788,40.185184,0.641753,464680.502748,0.905488,39.891059,20.209608,3.702908,0.066682,0.011353,246.723232,32.000000,266.596084,231.632865,237.286695,218.429736,32.000000,210.750200,68.898640,68.579488,125.736232,99.635055,50.010819,47.723882,45.991735,47.177424,50.407861,59.418546,52.855505
65.877406,94.846143,243.934948,202.933183,110.372867,111.659974,28.762508,14.197690,244.146501,5.453698,86.460990,67.063104,200.815652,246.246416,198.895604,244.620250,119.318846,242.800741,-0.000613,-1.583983,32.000000,-235.811817,243.483483,-0.143770,40.175402,0.641710,464708.846374,0.905357,39.859230,20.233845,3.702766,0.068769,0.021524,246.603432,32.000000,267.021861,230.824170,236.298810,219.516971,32.000000,209.504496,68.917907,68.578812,125.742859,99.635055,50.013635,47.723882,46.004621,47.177424,50.434851,59.417996,52.853084
65.903715,94.893403,243.812288,202.935718,110.339638,111.665091,28.812214,14.201543,244.021728,5.454796,86.315188,67.007343,200.830437,246.177352,198.867974,244.455258,119.306791,242.803941,-0.000612,-1.584559,32.000000,-235.807800,243.314714,-0.143685,40.093288,0.641227,464807.044342,0.907811,39.866517,20.272599,3.699847,0.060576,0.031790,246.722632,32.000000,266.761339,230.246498,238.730929,220.079254,32.000000,209.385564,68.922412,68.554223,125.695809,99.635055,49.979297,47.723882,46.013489,47.177424,50.581273,59.422047,52.762035
65.908775,94.947850,243.949460,202.946423,110.294215,111.667667,28.776822,14.196834,244.047745,5.454189,86.317254,66.998897,200.950652,246.139201,198.919530,244.521444,119.286433,242.558452,-0.000612,-1.586285,32.000000,-235.813165,243.236093,-0.143640,40.071259,0.641834,464961.569011,0.906935,39.875734,20.330796,3.702862,0.067615,0.029252,247.507020,32.000000,265.836394,230.272602,241.415991,219.703225,32.000000,209.311523,68.965665,68.568816,125.733656,99.635055,50.015964,47.723882,45.993034,47.177424,50.750469,59.407167,52.840098
65.876737,94.937900,243.658819,202.948395,110.283688,111.672850,28.845994,14.199546,243.924283,5.453853,86.455616,67.039619,200.918534,246.155452,198.843803,244.538986,119.256740,242.671024,-0.000613,-1.584570,32.000000,-235.807994,243.298847,-0.143721,39.993000,0.642782,465064.316871,0.905120,39.901000,20.343853,3.699523,0.068498,0.026922,247.573253,32.000000,265.623659,231.084829,241.719511,218.786171,32.000000,210.753759,68.941264,68.551054,125.756383,99.635055,49.962299,47.723882,45.998566,47.177424,50.749962,59.441815,52.726598
65.852576,94.937900,243.928107,202.948395,110.259416,111.677987,28.808992,14.197120,244.008806,5.454292,86.562671,66.999507,200.947854,246.102131,198.801718,244.472021,119.311629,242.698145,-0.000614,-1.585154,32.000000,-235.812387,243.315837,-0.143798,39.938817,0.643478,465192.012796,0.906301,39.951219,20.287352,3.701320,0.065932,0.021630,247.098447,32.000000,266.251990,231.455710,239.176183,218.254159,32.000000,210.851247,68.910520,68.566434,125.776999,99.635055,50.003607,47.723882,46.024656,47.177424,50.718281,59.442150,52.780964
65.901216,94.925739,243.749593,202.935155,110.289567,111.679276,28.762207,14.199831,244.026063,5.453289,86.523282,67.058910,200.848426,246.047095,198.822150,244.406118,119.322429,242.645354,-0.000614,-1.586134,32.000000,-235.809184,243.149190,-0.143709,39.899793,0.644449,465286.998137,0.904632,39.968051,20.352296,3.698708,0.062426,0.027434,246.306711,32.000000,266.907855,231.294149,236.482617,219.089611,32.000000,210.426572,68.928517,68.552018,125.783830,99.635055,49.898464,47.723882,46.010013,47.177424,50.679616,59.432748,52.731954
65.894140,94.926016,243.699552,202.938535,110.378497,111.683114,28.727613,14.196263,243.909070,5.453242,86.468215,67.110896,200.806721,246.050868,198.843118,244.366207,119.332921,242.609955,-0.000614,-1.587612,32.000000,-235.810949,243.244986,-0.143381,39.881854,0.646116,465203.308647,0.906202,39.988256,20.305900,3.704154,0.078242,0.016853,246.355390,32.000000,266.986496,230.536542,237.095019,219.895117,32.000000,209.370409,68.927600,68.556088,125.749825,99.635055,49.912448,47.723882,46.008180,47.177424,50.679758,59.424939,52.815153
65.856722,94.934583,243.760848,202.952057,110.390867,111.688220,28.815622,14.202971,243.975922,5.453889,86.330010,67.127999,200.851572,246.080740,198.884803,244.495311,119.368647,242.689630,-0.000612,-1.587618,32.000000,-235.805225,243.196872,-0.143374,39.938555,0.645939,465135.467751,0.906920,39.935426,20.278570,3.698712,0.074127,0.023408,246.968354,32.000000,266.290676,230.168262,240.119317,219.948715,32.000000,209.162166,68.920910,68.543576,125.716335,99.635055,49.915086,47.723882,46.037590,47.177424,50.679038,59.411898,52.772526
65.876748,94.934583,243.894136,202.952057,110.378170,111.695837,28.793356,14.192410,244.037438,5.452589,86.322009,67.099570,200.914271,246.087144,198.921885,244.543423,119.330673,242.799215,-0.000610,-1.588194,32.000000,-235.812179,243.183048,-0.143308,39.984765,0.646211,465132.407462,0.908152,39.941618,20.256994,3.698349,0.075753,0.020506,247.477006,32.000000,265.644347,230.768851,241.906664,219.237403,32.000000,210.050204,68.933048,68.540755,125.727717,99.635055,49.979643,47.723882,46.022711,47.177424,50.705162,59.427958,52.843326
65.891456,94.941769,243.806200,202.937127,110.366656,111.699611,28.763039,14.201972,244.030655,5.452543,86.522249,66.993963,200.952107,245.994915,198.842987,244.439714,119.368504,242.591340,-0.000609,-1.588783,32.000000,-235.808355,243.285121,-0.143412,40.044613,0.645799,465113.285877,0.906006,39.981471,20.246216,3.701381,0.069041,0.021107,247.273540,32.000000,265.789967,231.374280,240.645511,218.457771,32.000000,210.810004,68.930359,68.562173,125.702553,99.635055,49.971466,47.723882,46.016119,47.177424,50.727017,59.408515,52.857559
65.870307,94.946468,243.871924,202.921070,110.384415,111.703429,28.792511,14.196263,243.926394,5.453013,86.477243,67.151830,200.878571,246.006824,198.788871,244.426020,119.392684,242.525396,-0.000609,-1.589354,32.000000,-235.813244,243.171401,-0.143167,40.069554,0.645188,465218.115336,0.906464,39.964726,20.318492,3.702280,0.065511,0.012978,246.417164,32.000000,266.527692,231.433840,237.804380,218.630274,32.000000,210.803508,68.888746,68.560031,125.662268,99.635055,49.963266,47.723882,46.035915,47.177424,50.741140,59.424624,52.823957
65.866520,94.978804,243.753049,202.924450,110.346477,111.707345,28.759937,14.197262,243.906637,5.452881,86.543416,67.098737,200.772107,245.927075,198.838177,244.412840,119.420827,242.581897,-0.000608,-1.588199,32.000000,-235.814539,243.130958,-0.143140,40.105457,0.643948,465148.155215,0.907243,39.959614,20.215581,3.700119,0.070105,0.021857,246.211194,32.000000,266.962819,231.116164,236.076740,219.324881,32.000000,209.760912,68.934822,68.570795,125.705039,99.635055,49.958517,47.723882,46.032025,47.177424,50.740620,59.413875,52.792849
65.885241,94.978804,243.716683,202.924450,110.350398,111.711153,28.792458,14.200116,243.849019,5.453542,86.302403,67.016961,200.775861,246.055211,198.868787,244.392388,119.484645,242.616909,-0.000607,-1.587058,32.000000,-235.809554,243.254060,-0.142900,40.102310,0.643900,465129.125366,0.906677,39.981996,20.170748,3.702304,0.075302,0.017992,246.425674,32.000000,266.880751,230.167195,238.331054,220.062639,32.000000,209.099261,68.914617,68.555154,125.658538,99.635055,49.897685,47.723882,46.037676,47.177424,50.841413,59.396841,52.727259
65.900473,94.926292,243.733351,202.952902,110.344384,111.713707,28.838728,14.202400,244.012778,5.453634,86.258236,67.069438,200.843062,246.079679,198.891511,244.505333,119.543380,242.742929,-0.000607,-1.587047,32.000000,-235.806452,243.531266,-0.142870,40.195124,0.643194,465136.084743,0.907867,40.017498,20.160300,3.700712,0.061844,0.022845,247.256416,32.000000,265.928068,230.378212,241.151639,219.602873,32.000000,209.236497,68.937317,68.528401,125.665843,99.635055,49.912551,47.723882,46.024770,47.177424,50.676851,59.411298,52.861815
65.862580,94.867424,243.954014,202.974311,110.367300,111.716234,28.799685,14.195978,244.057676,5.453354,86.289068,67.136925,200.853350,246.161672,198.922139,244.528248,119.578786,242.713980,-0.000608,-1.587070,32.000000,-235.810579,243.491886,-0.142914,40.189564,0.643027,465001.124863,0.906588,40.001846,20.107448,3.699109,0.060686,0.015838,247.413492,32.000000,265.924206,231.078485,241.776508,219.186355,32.000000,210.136289,68.944140,68.526082,125.729086,99.635055,49.981895,47.723882,46.051512,47.177424,50.492075,59.395916,52.835769
65.907983,94.835088,243.924594,203.036005,110.428997,111.725063,28.799062,14.202828,244.005852,5.453839,86.347641,67.079937,200.904942,246.218602,198.793535,244.513096,119.616399,242.646066,-0.000608,-1.587658,32.000000,-235.803401,243.436246,-0.142765,40.186024,0.641365,464797.700741,0.904805,39.936600,20.088168,3.698507,0.061136,0.023256,246.992592,32.000000,266.101372,231.675670,239.854625,218.539330,32.000000,211.063626,68.924833,68.539603,125.744636,99.635055,49.966941,47.723882,46.055407,47.177424,50.490785,59.421516,52.803561
65.883831,94.835088,243.926498,203.036005,110.491448,111.733896,28.786772,14.195264,244.053203,5.454004,86.366108,67.184618,200.873662,246.100112,198.830392,244.558337,119.662163,242.814802,-0.000608,-1.588810,32.000000,-235.817357,243.419056,-0.142861,40.177133,0.642147,464664.764040,0.906494,39.909412,20.043700,3.703985,0.062491,0.022170,246.330787,32.000000,266.952258,231.664575,236.594115,218.627568,32.000000,210.285668,68.919259,68.554809,125.782316,99.635055,49.969666,47.723882,46.045400,47.177424,50.388184,59.412055,52.823370
65.846276,94.843655,244.000165,203.056569,110.523503,111.732562,28.713793,14.190983,244.156137,5.453419,86.183032,67.129007,200.858935,246.157004,198.875857,244.569050,119.672404,242.700660,-0.000606,-1.588793,32.000000,-235.822949,243.474328,-0.142892,40.154474,0.641728,464540.736143,0.905823,39.839119,19.984824,3.700987,0.063949,0.038371,246.336052,32.000000,266.989731,230.687369,236.877198,219.644928,32.000000,209.638240,68.936424,68.566579,125.834967,99.635055,49.915263,47.723882,46.045994,47.177424,50.413395,59.418841,52.841198
65.875491,94.808556,244.015154,203.037977,110.591086,111.733855,28.776916,14.197120,244.149852,5.453596,86.056419,67.161945,200.930760,246.261832,198.915919,244.580891,119.665677,242.869384,-0.000605,-1.588780,32.000000,-235.810584,243.430048,-0.142927,40.176241,0.642143,464496.215961,0.906648,39.859308,19.991880,3.702373,0.062962,0.020906,246.851802,32.000000,266.399500,230.501205,239.724448,219.783969,32.000000,209.176661,68.927461,68.552208,125.831401,99.635055,49.996716,47.723882,46.059719,47.177424,50.302132,59.420730,52.791088
65.891462,94.781195,244.022250,202.988960,110.601306,111.741464,28.859598,14.195978,244.107851,5.453822,86.144286,67.114346,200.953050,246.184836,198.995576,244.668572,119.630505,242.744180,-0.000605,-1.588805,32.000000,-235.811234,243.313717,-0.142842,40.143564,0.642996,464501.455222,0.909533,39.899280,19.945911,3.705603,0.065906,0.018595,247.466697,32.000000,265.826229,230.621760,241.687138,219.783839,32.000000,209.598384,68.949306,68.523769,125.855295,99.635055,49.979178,47.723882,46.042792,47.177424,50.300269,59.418261,52.994096
65.889227,94.781195,243.883543,202.988960,110.594527,111.751589,28.778475,14.192268,244.082894,5.453185,86.332481,67.126555,200.898756,246.261384,198.909238,244.578483,119.673069,242.707331,-0.000605,-1.588808,32.000000,-235.816092,243.364828,-0.142915,40.112092,0.642360,464454.965398,0.907025,39.839750,20.005447,3.704187,0.065134,0.014283,247.487067,32.000000,265.732733,231.588376,241.239659,218.524144,32.000000,210.850980,68.921056,68.523770,125.876543,99.635055,49.948743,47.723882,46.053337,47.177424,50.212683,59.417337,52.836870
65.845229,94.794737,243.847704,202.957409,110.695539,111.759006,28.771943,14.196263,244.078555,5.453596,86.514215,67.106510,200.947108,246.161631,198.838340,244.560477,119.795671,242.768625,-0.000607,-1.588823,32.000000,-235.815374,243.321018,-0.142978,40.062709,0.642751,464509.764966,0.904184,39.799036,20.001434,3.703397,0.059870,0.011624,246.878088,32.000000,266.462567,231.674329,238.216842,218.350804,32.000000,210.710221,68.955366,68.572644,125.923162,99.635055,49.936764,47.723882,46.062062,47.177424,50.252940,59.413501,52.845600
65.873441,94.871017,243.849715,202.921633,110.728560,111.766603,28.786777,14.195693,244.080599,5.453744,86.455571,67.106914,200.807651,246.087164,198.859288,244.530407,119.812099,242.808537,-0.000607,-1.587652,32.000000,-235.812995,243.366295,-0.142996,40.039001,0.643051,464459.368833,0.906849,39.800905,19.947334,3.701418,0.063783,0.021872,246.493926,32.000000,266.935420,231.313339,236.175115,218.951143,32.000000,210.375023,68.949856,68.543440,125.934420,99.635055,49.929682,47.723882,46.070556,47.177424,50.489439,59.416924,52.735549
65.903493,94.868529,243.825009,202.906421,110.765475,111.777977,28.739356,14.198404,244.046373,5.453627,86.350848,67.038965,200.807366,246.117770,198.880770,244.500523,119.769710,242.733873,-0.000606,-1.586489,32.000000,-235.808808,243.302927,-0.143157,39.940417,0.644236,464270.336372,0.907814,39.851237,19.843920,3.703347,0.066166,0.022074,246.649576,32.000000,267.054489,230.418804,237.723933,219.893824,32.000000,209.167859,68.974456,68.550594,125.919575,99.635055,49.918170,47.723882,46.072926,47.177424,50.488185,59.390153,52.864823
65.866892,94.868529,243.938441,202.906421,110.777431,111.784240,28.777731,14.199831,243.951863,5.453498,86.322151,67.030808,200.916305,246.008434,198.855719,244.414430,119.633633,242.579242,-0.000607,-1.586478,32.000000,-235.810659,243.271069,-0.142873,39.942961,0.644550,464363.008653,0.907152,39.903924,19.839983,3.701791,0.062947,0.038487,247.453811,32.000000,266.073698,230.256990,241.024141,219.963445,32.000000,209.268676,68.986898,68.517736,125.968671,99.635055,49.955944,47.723882,46.082525,47.177424,50.479137,59.414671,52.725571
65.846056,94.865213,243.767680,202.912900,110.750833,111.784128,28.773650,14.205254,243.962842,5.453408,86.451177,67.067094,200.868411,246.064263,198.903857,244.511284,119.472122,242.560505,-0.000608,-1.587648,32.000000,-235.805237,243.155918,-0.142757,39.879782,0.645875,464479.166809,0.908279,39.876312,19.859002,3.699728,0.066706,0.018361,247.853721,32.000000,265.828516,230.912363,241.694364,219.053832,32.000000,210.156422,68.977628,68.524672,126.029146,99.635055,49.886432,47.723882,46.097447,47.177424,50.467478,59.395395,52.870985
65.887868,94.899207,243.799635,202.949521,110.753118,111.778946,28.731902,14.203399,243.905909,5.452846,86.651280,66.985482,200.896037,245.908417,198.787875,244.413761,119.467480,242.619865,-0.000607,-1.587655,32.000000,-235.803158,243.134647,-0.142971,39.850461,0.646435,464823.840156,0.907675,39.906912,19.946663,3.703506,0.066584,0.023809,247.672495,32.000000,266.094553,231.373540,239.861320,218.286241,32.000000,210.755057,68.959482,68.510256,126.044015,99.635055,49.897291,47.723882,46.081726,47.177424,50.572454,59.419736,52.843913
65.850474,94.975211,243.749927,202.998820,110.749495,111.775321,28.799729,14.198689,243.884202,5.452807,86.740406,67.029829,200.828005,245.996200,198.763222,244.453218,119.355907,242.644865,-0.000607,-1.587921,32.000000,-235.809834,243.254264,-0.142717,39.913981,0.647295,465185.654906,0.908112,39.921021,20.102306,3.702085,0.067503,0.018390,246.822991,32.000000,266.692485,231.549012,236.837847,218.374535,32.000000,211.024428,68.911311,68.524828,126.041515,99.635055,49.885828,47.723882,46.093031,47.177424,50.571473,59.429630,52.759320
65.859962,94.975211,243.855126,202.998820,110.712339,111.768975,28.837872,14.199260,243.995093,5.453463,86.661002,67.054603,200.846962,246.100356,198.854424,244.437654,119.356879,242.656537,-0.000607,-1.588166,32.000000,-235.808444,243.285020,-0.142355,39.924917,0.647490,465200.389380,0.908830,39.920052,20.125539,3.700220,0.063862,0.028115,246.735055,32.000000,267.107391,230.708638,236.321829,219.618316,32.000000,209.547805,68.943871,68.532464,126.072088,99.635055,49.911899,47.723882,46.103107,47.177424,50.808622,59.412321,52.851543
65.893645,95.039608,243.879306,203.030371,110.688838,111.762591,28.707840,14.195407,243.914097,5.453160,86.579996,67.110527,200.865558,246.080517,198.863992,244.433964,119.310008,242.534661,-0.000607,-1.588179,32.000000,-235.811969,243.274967,-0.142440,40.062604,0.646805,465567.913814,0.907400,40.027324,20.244939,3.701567,0.081034,0.015157,247.211194,32.000000,266.611416,230.437337,239.401509,219.936735,32.000000,209.191764,68.912866,68.530956,126.048140,99.635055,49.858488,47.723882,46.100043,47.177424,51.009935,59.411446,52.831881
65.851483,95.070563,243.920431,203.015440,110.754542,111.758734,28.776376,14.199403,243.941465,5.453556,86.602456,67.155944,200.904900,246.038348,198.919386,244.406179,119.239223,242.568529,-0.000607,-1.588196,32.000000,-235.809121,243.275536,-0.142357,40.157647,0.646717,465533.086858,0.906004,40.019390,20.247622,3.702631,0.095295,0.015689,247.847924,32.000000,265.859350,230.446922,241.570536,219.767652,32.000000,209.581694,68.907750,68.517524,126.047199,99.635055,49.932339,47.723882,46.112396,47.177424,51.107105,59.399713,52.842592
65.865587,95.091845,243.835286,202.979100,110.785307,111.751362,28.792643,14.196263,243.975589,5.454104,86.688783,67.100662,200.920332,246.156574,198.879709,244.392283,119.199454,242.492911,-0.000607,-1.588788,32.000000,-235.814555,243.294912,-0.142063,40.180359,0.644318,465682.372798,0.909689,40.055624,20.256325,3.701105,0.060055,0.014403,247.951131,32.000000,265.698556,231.229537,241.572398,218.562425,32.000000,210.904230,68.891394,68.522360,126.074720,99.635055,49.871913,47.723882,46.105011,47.177424,51.107791,59.415261,52.832614
65.862126,95.091845,243.960829,202.979100,110.796643,111.753951,28.771360,14.201686,243.967773,5.453328,86.829598,67.189903,200.875315,246.036390,198.770006,244.473002,119.299715,242.626967,-0.000607,-1.590005,32.000000,-235.809132,243.352872,-0.142257,40.212302,0.643293,465894.589096,0.908202,40.121834,20.337718,3.704099,0.072440,0.025774,247.206586,32.000000,266.294954,231.605660,238.548594,218.502762,32.000000,210.923477,68.858002,68.522623,126.049606,99.635055,49.943341,47.723882,46.113466,47.177424,51.175155,59.398021,52.847068
65.865598,95.104282,243.872313,202.952338,110.885781,111.758572,28.799049,14.196406,244.072323,5.453160,86.744671,67.172440,200.823533,246.238117,198.831668,244.569584,119.451452,242.685841,-0.000609,-1.589990,32.000000,-235.811790,243.355913,-0.142123,40.151327,0.642620,465972.564998,0.907463,40.131320,20.353802,3.702013,0.061279,0.029688,246.590903,32.000000,266.902014,231.215841,236.238528,218.748195,32.000000,210.283665,68.860474,68.509717,126.077184,99.635055,49.863833,47.723882,46.110724,47.177424,51.214976,59.414907,52.764529
65.892777,95.119207,243.922379,202.947268,110.944290,111.758519,28.783326,14.199260,244.104106,5.452967,86.570736,67.232309,200.846968,246.222864,198.901594,244.579446,119.634441,242.709916,-0.000610,-1.589987,32.000000,-235.810575,243.275883,-0.142073,40.048258,0.642412,465768.926633,0.908208,40.134215,20.295528,3.704114,0.061779,0.023964,246.661441,32.000000,266.881503,230.472563,237.583724,219.663542,32.000000,209.410187,68.889035,68.533302,126.069212,99.635055,49.926052,47.723882,46.102766,47.177424,51.262655,59.409125,52.787420
65.907367,95.062272,243.927659,202.942479,110.966287,111.766096,28.741460,14.204540,244.094513,5.452469,86.335880,67.224757,200.911744,246.210364,198.942207,244.460536,119.679503,242.787512,-0.000610,-1.588257,32.000000,-235.804475,243.390806,-0.141897,39.975743,0.643223,465472.733451,0.907347,40.143747,20.162225,3.702575,0.059462,0.018948,247.391149,32.000000,266.339399,230.077212,240.541849,219.828745,32.000000,209.095342,68.926823,68.508341,126.068394,99.635055,49.908708,47.723882,46.112678,47.177424,51.263814,59.389160,52.845307
65.894676,95.062272,243.967843,202.942479,110.991328,111.771124,28.777879,14.196406,244.137698,5.453152,86.296970,67.212237,200.867623,246.200435,198.941159,244.549374,119.615084,242.746567,-0.000609,-1.587655,32.000000,-235.810150,243.283797,-0.141862,39.938948,0.644764,465076.788184,0.907463,40.135949,19.986772,3.701808,0.109931,0.029732,247.779431,32.000000,265.680581,230.561238,241.879955,219.414672,32.000000,210.377174,68.928115,68.490928,126.099849,99.635055,49.939691,47.723882,46.106892,47.177424,51.086589,59.410816,53.021168
65.898157,94.976593,243.933563,202.924450,111.008203,111.776244,28.833166,14.200116,244.021772,5.452794,86.422658,67.192069,200.942837,246.188648,198.841315,244.636855,119.579375,242.853119,-0.000608,-1.587070,32.000000,-235.806440,243.174602,-0.141508,39.916525,0.645754,464916.770686,0.908496,40.066816,19.965999,3.701068,0.065645,0.034788,247.854570,32.000000,265.900860,231.451590,240.245528,218.303120,32.000000,210.811525,68.927613,68.490010,126.078015,99.635055,49.904788,47.723882,46.124980,47.177424,50.819032,59.413708,52.860567
65.872529,94.941493,244.096337,202.898534,111.035040,111.788894,28.734837,14.201829,244.086408,5.452857,86.380816,67.212462,200.860690,246.191013,198.798523,244.653399,119.492094,242.759662,-0.000607,-1.585839,32.000000,-235.806367,243.436879,-0.141481,39.948626,0.646575,465086.472249,0.907580,40.077425,20.017603,3.702391,0.073635,0.025215,246.837674,32.000000,266.698376,231.347380,237.093447,218.546081,32.000000,210.766476,68.940100,68.529522,126.117937,99.635055,49.982428,47.723882,46.126873,47.177424,50.709060,59.410639,52.846554
65.897000,94.888428,243.970331,202.899097,110.956477,111.801680,28.757857,14.202828,244.052758,5.453070,86.388817,67.226618,200.785338,246.108165,198.846359,244.557426,119.390023,242.596930,-0.000608,-1.584708,32.000000,-235.805204,243.225934,-0.141649,40.034463,0.646714,465058.046295,0.905635,39.988836,20.086659,3.701675,0.073291,0.028736,246.738706,32.000000,266.944913,230.844813,236.291263,219.053662,32.000000,210.002551,68.949591,68.514078,126.131881,99.635055,49.916529,47.723882,46.102595,47.177424,50.708490,59.405220,52.809210
65.897743,94.888428,243.947877,202.899097,110.945852,111.819432,28.755639,14.197833,244.012134,5.452214,86.144633,67.161522,200.806183,246.041835,198.862170,244.468171,119.287610,242.618544,-0.000609,-1.584173,32.000000,-235.811510,243.204461,-0.141749,40.090954,0.646766,465263.614219,0.909147,39.975163,20.144691,3.705586,0.122762,0.030134,247.094193,32.000000,266.824684,230.099928,238.715779,219.832074,32.000000,208.967506,68.933630,68.510994,126.069532,99.635055,49.926878,47.723882,46.115754,47.177424,50.541664,59.413580,52.881404
66.015043,94.891192,243.881202,202.915436,110.964585,111.830841,28.774659,14.201115,244.000707,5.452814,86.226066,67.106164,200.848804,246.075132,198.858085,244.525725,119.186940,242.676512,-0.000610,-1.583869,32.000000,-235.804458,243.183432,-0.141693,40.151956,0.644884,465442.064238,0.908031,39.901640,20.195814,3.702298,0.067615,0.019662,247.773378,32.000000,265.919499,230.206330,241.410132,219.873174,32.000000,209.555946,68.938091,68.490517,126.087228,99.635055,49.832441,47.723882,46.144233,47.177424,50.549229,59.416088,52.831367
65.913172,94.861620,243.856352,202.915999,111.017715,111.839748,28.854140,14.200116,244.011149,5.453116,86.352276,67.217897,200.843451,246.068750,198.884646,244.453994,119.156027,242.539370,-0.000610,-1.583582,32.000000,-235.808407,243.446587,-0.141508,40.132916,0.644026,465741.306262,0.908234,39.901019,20.304994,3.701916,0.067735,0.036734,247.907756,32.000000,265.851324,231.031413,241.433659,218.731127,32.000000,210.222666,68.946904,68.471899,126.112246,99.635055,49.884879,47.723882,46.114512,47.177424,50.455710,59.412547,52.907156
65.874131,94.880137,243.896617,202.914590,111.054256,111.841035,28.820901,14.196121,244.093285,5.452362,86.487295,67.132032,200.894244,246.031640,198.745077,244.475097,119.162329,242.742363,-0.000610,-1.582425,32.000000,-235.815845,243.429702,-0.141384,40.127645,0.641931,465942.321916,0.905954,39.805796,20.423815,3.694328,0.062142,0.022775,247.320708,32.000000,266.214366,231.350027,238.981112,218.443590,32.000000,210.870375,68.933742,68.518589,126.090843,99.635055,49.867756,47.723882,46.125087,47.177424,50.454364,59.412911,52.877809
65.870871,94.880137,243.965509,202.914590,111.008770,111.839682,28.782697,14.199974,243.927817,5.452275,86.508313,67.128413,200.785420,246.051806,198.794195,244.512360,119.081104,242.540370,-0.000610,-1.582423,32.000000,-235.806747,243.295849,-0.141388,40.095570,0.643103,466062.962790,0.905004,39.861313,20.411782,3.699660,0.071178,0.023731,246.646999,32.000000,266.953348,231.385385,236.159064,218.380580,32.000000,210.490730,68.952177,68.517081,126.078769,99.635055,49.921076,47.723882,46.141327,47.177424,50.511034,59.416815,52.820289
65.894029,94.945086,243.804158,202.892618,110.965945,111.838461,28.783058,14.200545,244.070905,5.452215,86.487833,67.204680,200.812648,246.130188,198.856314,244.545853,119.016871,242.776987,-0.000612,-1.582409,32.000000,-235.813552,243.310778,-0.141253,39.989040,0.643657,466111.364918,0.906692,39.912466,20.469042,3.702464,0.068458,0.029955,246.649550,32.000000,267.262931,230.399462,237.028882,219.631796,32.000000,209.120847,68.972624,68.524237,126.039548,99.635055,49.846635,47.723882,46.138433,47.177424,50.713149,59.401768,52.727919
65.863574,94.949508,243.800904,202.891209,110.951323,111.832165,28.724949,14.195693,243.986459,5.451974,86.428318,67.160518,200.871233,246.104129,198.872219,244.469942,118.970067,242.623749,-0.000612,-1.581249,32.000000,-235.817093,243.215210,-0.141089,39.946134,0.644331,466281.663860,0.907934,39.915193,20.487019,3.703693,0.101213,0.026999,247.345447,32.000000,266.528982,230.328487,240.173210,220.029870,32.000000,209.196286,68.982113,68.517104,126.052693,99.635055,49.855438,47.723882,46.149403,47.177424,50.726441,59.411908,52.826965
65.885158,94.967749,243.954815,202.905576,110.926972,111.832132,28.819041,14.203541,243.967994,5.451781,86.378392,67.066843,200.890210,246.097623,198.932234,244.471435,118.913344,242.594869,-0.000611,-1.580076,32.000000,-235.806130,243.225669,-0.140834,39.908395,0.645619,466505.316849,0.907708,39.960781,20.625337,3.699943,0.068517,0.025396,247.927104,32.000000,266.149533,230.534424,241.591501,219.459916,32.000000,209.607544,69.002231,68.506058,126.063398,99.635055,49.834517,47.723882,46.149347,47.177424,50.725950,59.414701,52.857779
65.864505,94.967749,243.794803,202.905576,110.940803,111.837184,28.838054,14.198689,243.939934,5.451601,86.486626,67.160428,200.888763,246.018222,198.790742,244.380204,118.953297,242.618094,-0.000609,-1.580055,32.000000,-235.810982,243.182801,-0.141038,39.880674,0.646551,466604.381574,0.909967,39.990666,20.624168,3.701605,0.065748,0.019624,247.911724,32.000000,266.028781,231.346827,240.639964,218.377606,32.000000,210.982307,68.946147,68.479040,126.062928,99.635055,49.847078,47.723882,46.157014,47.177424,50.782610,59.407836,52.823884
65.900200,94.954206,243.757462,202.901914,110.956988,111.840084,28.759462,14.199831,243.875537,5.451701,86.594612,67.124697,200.866169,246.043180,198.773900,244.383302,119.089953,242.522924,-0.000609,-1.579202,32.000000,-235.809020,243.119658,-0.140889,39.945138,0.647311,466741.741255,0.906709,39.990859,20.671846,3.702728,0.066007,0.008099,247.157643,32.000000,266.748599,231.432185,237.348401,218.180091,32.000000,210.878982,68.971316,68.474709,126.095735,99.635055,49.794688,47.723882,46.142499,47.177424,50.739909,59.405299,52.859320
65.868252,94.964709,243.680020,202.913745,110.960007,111.848063,28.764990,14.200830,243.832245,5.452868,86.599316,67.173290,200.772489,245.952665,198.782323,244.332636,119.336221,242.334237,-0.000610,-1.580686,32.000000,-235.805399,243.191631,-0.140771,39.986522,0.647658,466689.150519,0.906465,40.008128,20.639167,3.701460,0.062127,0.013396,246.847303,32.000000,267.176273,230.895267,235.989193,219.306633,32.000000,209.949403,68.968912,68.510547,126.140785,99.635055,49.795508,47.723882,46.162591,47.177424,50.772301,59.416196,52.823077
65.907462,94.982397,243.804413,202.924732,110.911698,111.863351,28.779631,14.198832,243.858195,5.452028,86.348109,67.205404,200.803451,246.036472,198.827867,244.409683,119.462315,242.708019,-0.000609,-1.580689,32.000000,-235.809364,243.287528,-0.140545,40.099950,0.646206,466356.234294,0.908393,39.964743,20.472705,3.698888,0.076325,0.027911,247.097094,32.000000,267.023109,230.302139,238.371834,219.861224,32.000000,208.995854,68.991981,68.524484,126.126929,99.635055,49.804301,47.723882,46.163265,47.177424,50.771958,59.413334,52.840905
65.888486,94.982397,243.674947,202.924732,110.799166,111.865933,28.788202,14.195264,243.863289,5.451965,86.310241,67.107623,200.872440,245.960965,198.844042,244.385091,119.546380,242.620872,-0.000610,-1.580664,32.000000,-235.811620,243.063533,-0.140417,40.160873,0.645735,465880.327817,0.908792,40.001956,20.167314,3.699506,0.066135,0.020445,247.950900,32.000000,266.131383,230.129979,241.106416,219.903335,32.000000,209.068556,68.971450,68.465698,126.113418,99.635055,49.788110,47.723882,46.156298,47.177424,50.827034,59.417769,52.835989
65.874191,94.943427,243.745025,202.928112,110.772942,111.865990,28.856650,14.199688,243.943221,5.451944,86.399806,67.190666,200.861105,246.010249,198.842477,244.348770,119.565436,242.481318,-0.000609,-1.580681,32.000000,-235.806868,242.983441,-0.140200,40.181460,0.643923,465677.265007,0.907898,39.986864,20.158305,3.699193,0.077140,0.018142,248.144174,32.000000,265.803788,231.034037,241.896424,218.667482,32.000000,210.358902,68.973397,68.488015,126.161560,99.635055,49.823663,47.723882,46.155435,47.177424,50.704893,59.407561,52.753744
65.899029,94.854987,243.705662,202.917971,110.727788,111.868764,28.784700,14.199546,243.858908,5.451857,86.604982,67.092736,200.917517,246.054314,198.769856,244.391980,119.610418,242.419633,-0.000608,-1.580678,32.000000,-235.808322,243.099141,-0.140088,40.160060,0.642873,465512.727553,0.907937,40.002726,20.046953,3.698293,0.067126,0.022478,247.714747,32.000000,266.233360,231.406935,239.374017,218.483654,32.000000,210.660557,68.958792,68.491276,126.187148,99.635055,49.791903,47.723882,46.157732,47.177424,50.427822,59.412911,52.840538
65.861859,94.901142,243.777059,202.919943,110.667902,111.872564,28.772482,14.198404,243.863814,5.451128,86.589565,67.216671,200.834624,246.010433,198.796707,244.311305,119.569568,242.386986,-0.000607,-1.581860,32.000000,-235.808316,243.163752,-0.140182,40.140626,0.642747,465418.999227,0.905913,39.975706,19.984188,3.700160,0.071914,0.038923,246.892872,32.000000,266.997716,231.470169,236.569403,218.673058,32.000000,210.587450,68.963779,68.489615,126.187478,99.635055,49.801323,47.723882,46.161721,47.177424,50.426412,59.417523,52.751910
65.863811,94.901142,243.721930,202.919943,110.667230,111.873896,28.816170,14.199831,243.783849,5.451080,86.377817,67.091884,200.787623,245.983313,198.839578,244.212500,119.435051,242.578099,-0.000607,-1.581847,32.000000,-235.812626,243.080500,-0.140104,40.110466,0.642647,465181.890668,0.907622,39.866503,19.919879,3.698168,0.065052,0.017933,246.786688,32.000000,267.197210,230.643388,236.800794,219.623685,32.000000,209.391176,68.993758,68.492176,126.197629,99.635055,49.792971,47.723882,46.178839,47.177424,50.569609,59.412754,52.864896
65.899978,94.928227,243.477255,202.919379,110.696863,111.879903,28.768707,14.201543,243.759575,5.450576,86.093857,67.100582,200.839256,245.896774,198.860851,244.275492,119.335637,242.273245,-0.000608,-1.580145,32.000000,-235.807144,243.106197,-0.140065,40.017521,0.643539,465379.156411,0.908708,39.943733,19.950499,3.701339,0.063181,0.020005,247.363421,32.000000,266.666839,230.228977,239.778266,219.904209,32.000000,209.241233,68.982389,68.487036,126.142542,99.635055,49.756507,47.723882,46.165542,47.177424,50.653420,59.415094,52.765703
65.865876,94.879861,243.656219,202.903886,110.749223,111.886279,28.841436,14.194979,243.775892,5.450859,86.213683,67.144535,200.917826,245.899018,198.899690,244.288811,119.324408,242.459795,-0.000608,-1.578402,32.000000,-235.814036,243.129327,-0.140058,39.962368,0.643903,465683.570352,0.907311,39.942102,20.144888,3.700392,0.076532,0.026093,247.930423,32.000000,265.886062,230.596851,241.877482,219.541451,32.000000,209.528472,68.984489,68.476667,126.159440,99.635055,49.759730,47.723882,46.182248,47.177424,50.501500,59.404237,52.843399
65.904384,94.857198,243.631700,202.875434,110.761885,111.887790,28.800773,14.197262,243.858259,5.450089,86.497992,67.143570,200.881763,245.949261,198.826538,244.264366,119.400663,242.446080,-0.000609,-1.578982,32.000000,-235.809294,243.068631,-0.139890,39.915869,0.644660,465938.461126,0.908368,39.938949,20.148780,3.694649,0.068347,0.022975,247.950733,32.000000,265.995838,231.356687,240.951025,218.752251,32.000000,210.272671,68.967610,68.481809,126.186854,99.635055,49.786890,47.723882,46.180548,47.177424,50.500331,59.417248,52.870325
65.890135,94.857198,243.743044,202.875434,110.802915,111.888822,28.790863,14.202257,243.911795,5.450335,86.618695,67.038269,200.871324,246.007108,198.783059,244.340094,119.503708,242.524207,-0.000609,-1.579553,32.000000,-235.808725,243.098100,-0.139740,39.903202,0.646165,465942.697079,0.906537,39.919093,20.218473,3.699279,0.064243,0.020684,247.145319,32.000000,266.587698,231.620716,237.982209,218.494101,32.000000,210.827196,68.950228,68.476056,126.148948,99.635055,49.780071,47.723882,46.181503,47.177424,50.428157,59.406105,52.764309
65.861715,94.947020,243.660147,202.859377,110.798957,111.892630,28.786624,14.200259,244.036461,5.449363,86.651085,67.126262,200.783627,246.054375,198.845732,244.513298,119.653596,242.512415,-0.000610,-1.579611,32.000000,-235.802527,243.215860,-0.139795,39.898009,0.646492,465722.743507,0.907193,39.864237,20.137921,3.696745,0.062703,0.028017,246.720588,32.000000,267.023363,231.065243,236.039728,218.879715,32.000000,210.096235,68.969231,68.503799,126.152126,99.635055,49.792411,47.723882,46.199073,47.177424,50.707901,59.402850,52.874287
65.894626,94.978528,243.725529,202.838250,110.834624,111.896434,28.764258,14.197405,243.897954,5.448857,86.531583,66.998981,200.801462,246.086756,198.886462,244.520385,119.660762,242.632481,-0.000610,-1.581370,32.000000,-235.810135,243.189838,-0.139742,39.912276,0.647055,465510.834597,0.907730,39.876148,20.059351,3.699234,0.064780,0.016590,246.877731,32.000000,266.927156,230.122144,237.941236,219.757980,32.000000,209.394442,68.950646,68.482710,126.101590,99.635055,49.768443,47.723882,46.183466,47.177424,50.805897,59.407610,52.775388
65.894295,94.998704,243.803392,202.866983,110.834472,111.897751,28.820543,14.194123,243.942722,5.448565,86.594967,67.042480,200.886169,246.107780,198.934714,244.431702,119.678742,242.670662,-0.000610,-1.583117,32.000000,-235.814892,243.273356,-0.139453,39.961948,0.647410,465350.075823,0.908531,39.989734,19.905769,3.699572,0.084572,0.022062,247.714125,32.000000,266.075698,230.271050,240.835849,219.789620,32.000000,208.949813,68.966435,68.475645,126.104648,99.635055,49.795848,47.723882,46.194308,47.177424,50.805688,59.412498,52.856826
65.857742,94.998704,243.836219,202.866983,110.808801,111.901394,28.830910,14.194123,244.012183,5.448371,86.623785,67.115415,200.849572,246.120014,198.866473,244.400736,119.571014,242.670825,-0.000612,-1.583710,32.000000,-235.813581,243.159308,-0.139314,39.958487,0.647094,465379.323390,0.908839,39.993723,19.936207,3.698716,0.069973,0.020207,248.054155,32.000000,265.763383,230.811519,241.734277,219.235956,32.000000,209.628855,68.954344,68.448582,126.133209,99.635055,49.807400,47.723882,46.203016,47.177424,50.868692,59.409341,52.934155
65.872475,95.031040,243.809307,202.909520,110.774226,111.900075,28.762563,14.199546,243.933272,5.448796,86.680189,67.150889,200.861003,246.034086,198.803191,244.365903,119.655960,242.618950,-0.000612,-1.583721,32.000000,-235.810617,243.174847,-0.139181,40.036299,0.646490,465376.488682,0.907125,40.014176,19.930181,3.699917,0.079045,0.027858,247.631622,32.000000,266.019556,231.455474,239.862495,218.334503,32.000000,210.856031,68.957909,68.461295,126.149411,99.635055,49.813261,47.723882,46.206608,47.177424,50.969889,59.411859,52.831954
65.905558,95.028000,243.699356,202.941352,110.718745,111.901277,28.799191,14.198404,243.968904,5.449485,86.670152,67.147473,200.816669,246.033434,198.805923,244.344389,119.761121,242.541738,-0.000613,-1.583713,32.000000,-235.809136,243.070099,-0.139187,40.070629,0.646970,465651.190059,0.907383,40.044738,20.037962,3.702469,0.065902,0.023145,246.802488,32.000000,266.684363,231.301933,236.719998,218.440960,32.000000,210.763293,68.963530,68.483130,126.161938,99.635055,49.747384,47.723882,46.190621,47.177424,50.960685,59.415232,52.822049
65.871559,95.054809,243.563257,202.947831,110.701628,111.910215,28.758556,14.197548,244.002860,5.448988,86.606589,67.211592,200.801639,246.014634,198.855439,244.393405,119.824918,242.546922,-0.000613,-1.583705,32.000000,-235.809828,243.266339,-0.139276,40.135145,0.645571,465496.937454,0.909378,40.064756,19.936772,3.701232,0.070476,0.017809,246.545716,32.000000,266.760276,230.650897,236.541432,219.316028,32.000000,210.003408,68.988240,68.462129,126.185971,99.635055,49.760698,47.723882,46.197105,47.177424,50.960958,59.411593,52.777075
65.839394,95.054809,243.699396,202.947831,110.716477,111.916577,28.804635,14.198689,243.919014,5.448994,86.434069,67.184469,200.845118,246.035350,198.878335,244.453381,119.848878,242.485053,-0.000613,-1.583672,32.000000,-235.809015,243.212496,-0.139396,40.164151,0.644499,465244.116464,0.907721,40.034057,19.807430,3.697706,0.069149,0.022233,247.087580,32.000000,266.443668,230.303498,239.210848,219.751492,32.000000,208.786938,69.008226,68.482127,126.187960,99.635055,49.737808,47.723882,46.231223,47.177424,51.045226,59.409075,52.837897
65.901725,95.029106,243.809700,202.929521,110.737758,111.917864,28.836195,14.198832,243.954459,5.449638,86.473126,67.151312,200.889147,246.023911,198.860425,244.471452,119.794232,242.628194,-0.000613,-1.583679,32.000000,-235.807561,243.228465,-0.139395,40.206769,0.643597,465202.547038,0.909655,40.089290,19.745256,3.697548,0.104699,0.023631,247.860439,32.000000,265.817603,230.444208,241.724850,219.975000,32.000000,209.361193,69.032168,68.464100,126.224043,99.635055,49.726149,47.723882,46.211141,47.177424,50.965310,59.415271,52.819482
65.909024,94.976869,243.854802,202.891209,110.792414,111.916559,28.751783,14.198689,244.010702,5.448920,86.623845,67.250094,200.870802,246.076458,198.794509,244.513358,119.717357,242.708203,-0.000614,-1.583667,32.000000,-235.813440,243.221306,-0.139777,40.177422,0.643730,465194.715703,0.908740,40.116191,19.701916,3.701422,0.064654,0.027597,248.013504,32.000000,265.777447,231.246092,241.249217,218.347428,32.000000,210.365444,69.027316,68.435134,126.222470,99.635055,49.792522,47.723882,46.198079,47.177424,50.802271,59.419136,52.859320
65.887117,95.040161,243.830713,202.891209,110.779434,111.907704,28.779749,14.196977,244.223093,5.449593,86.693280,67.234249,200.900561,246.202963,198.761568,244.563472,119.609446,242.804108,-0.000614,-1.583667,32.000000,-235.812038,243.383405,-0.139772,40.158958,0.642671,465246.202559,0.906752,40.038368,19.801395,3.699595,0.062446,0.023372,247.306347,32.000000,266.350994,231.355453,238.473015,218.206622,32.000000,210.897069,69.053575,68.450603,126.243442,99.635055,49.826445,47.723882,46.223391,47.177424,50.802046,59.405151,52.834302
65.905973,95.040161,244.034156,202.891209,110.793088,111.896250,28.808291,14.195835,244.223422,5.449544,86.753698,67.241067,200.774951,246.294641,198.815630,244.632411,119.430011,242.811945,-0.000613,-1.583665,32.000000,-235.811049,243.391890,-0.139433,40.154736,0.643070,465328.629375,0.909174,39.980030,19.903320,3.699870,0.067291,0.023423,246.669034,32.000000,266.797945,231.321436,236.109067,218.600063,32.000000,210.633115,69.085562,68.452683,126.273642,99.635055,49.852723,47.723882,46.209336,47.177424,51.000120,59.408112,52.973773
65.940121,95.021920,243.904115,202.901914,110.839292,111.884769,28.773323,14.200545,244.133665,5.449432,86.544011,67.266893,200.802637,246.292009,198.929360,244.727900,119.333921,242.923903,-0.000614,-1.583567,32.000000,-235.809290,243.433473,-0.139209,40.067613,0.643575,465639.568060,0.908695,40.061635,20.041250,3.700734,0.088038,0.013758,246.680548,32.000000,266.966132,230.370883,237.337725,219.685582,32.000000,209.185907,69.106115,68.470757,126.240948,99.635055,49.830221,47.723882,46.205466,47.177424,50.943418,59.414081,52.856752
65.911289,95.011417,244.146618,202.907266,110.966118,111.875881,28.781513,14.194694,244.191228,5.449917,86.447402,67.238626,200.864767,246.302308,198.908911,244.714715,119.189911,242.966045,-0.000614,-1.584733,32.000000,-235.813994,243.523396,-0.139091,40.035408,0.643813,465975.126145,0.907415,40.045872,20.223138,3.702762,0.069449,0.017985,247.564441,32.000000,266.135172,230.304720,240.517533,219.900147,32.000000,209.103078,69.098486,68.410743,126.240151,99.635055,49.895096,47.723882,46.206382,47.177424,50.910793,59.410492,52.904368
65.916552,94.987372,243.964574,202.916562,110.987719,111.871911,28.799521,14.198547,244.248361,5.449505,86.585447,67.233708,200.901577,246.272231,198.947979,244.660547,119.166990,242.789354,-0.000615,-1.584740,32.000000,-235.810305,243.542586,-0.139046,39.951484,0.644546,466092.220140,0.907865,39.999093,20.354259,3.698873,0.074599,0.021895,248.079592,32.000000,265.858838,230.779850,241.854283,219.111338,32.000000,209.562476,69.121619,68.437636,126.276991,99.635055,49.819821,47.723882,46.204635,47.177424,50.910905,59.406656,52.837236
65.972564,94.987372,244.023813,202.916562,110.975451,111.878054,28.788298,14.202828,244.188248,5.449709,86.659715,67.353969,200.879001,246.263788,198.791117,244.734909,119.239498,242.910516,-0.000614,-1.584727,32.000000,-235.809957,243.459088,-0.139121,39.922819,0.645740,466374.067844,0.907948,40.012684,20.511452,3.704170,0.069846,0.022405,247.942802,32.000000,265.967499,231.210116,240.381789,218.478982,32.000000,211.081106,69.106928,68.412540,126.276132,99.635055,49.844266,47.723882,46.182796,47.177424,50.835679,59.410905,52.837090
65.954314,95.010864,243.980103,202.905294,111.021440,111.889518,28.739764,14.195264,244.146690,5.449931,86.657569,67.220679,200.831868,246.281020,198.777980,244.726857,119.361784,242.874875,-0.000615,-1.584725,32.000000,-235.807522,243.375330,-0.139003,39.936955,0.646622,466365.197196,0.907214,39.984241,20.479089,3.701112,0.064020,0.015970,246.970619,32.000000,266.799038,231.355005,237.166315,218.176215,32.000000,210.806537,69.106427,68.422016,126.302496,99.635055,49.882401,47.723882,46.178860,47.177424,50.909085,59.411062,52.830193
65.969787,94.983503,243.866253,202.890083,111.151642,111.900959,28.817956,14.195264,244.200297,5.449701,86.624226,67.254791,200.750398,246.277268,198.847986,244.689535,119.487503,242.756036,-0.000616,-1.584730,32.000000,-235.811128,243.336335,-0.139127,39.922452,0.646733,466199.196796,0.906768,39.937445,20.444494,3.698868,0.063983,0.020317,246.853447,32.000000,266.961671,230.635549,236.148274,219.395291,32.000000,209.908772,69.117621,68.393310,126.338516,99.635055,49.785580,47.723882,46.181226,47.177424,50.823640,59.413944,52.999158
65.965061,94.948126,243.885870,202.897125,111.206557,111.914967,28.721052,14.193980,244.097682,5.448990,86.442947,67.202989,200.761488,246.218889,198.846039,244.665922,119.551997,242.891057,-0.000616,-1.584749,32.000000,-235.816346,243.386282,-0.139389,39.944482,0.646687,466023.901787,0.908723,39.976182,20.311057,3.699229,0.084442,0.013170,247.159283,32.000000,266.780929,230.180894,238.601285,219.660912,32.000000,209.164965,69.109577,68.436808,126.328166,99.635055,49.917320,47.723882,46.197590,47.177424,50.823480,59.406617,52.840978
65.971052,94.948126,243.898354,202.897125,111.250165,111.928921,28.780999,14.197120,244.225197,5.449402,86.357541,67.314961,200.847418,246.220561,198.845449,244.678515,119.380459,242.770460,-0.000617,-1.584761,32.000000,-235.808126,243.419606,-0.139519,39.966695,0.646572,465742.098338,0.906053,39.935896,20.148146,3.696635,0.071042,0.023152,248.005177,32.000000,266.043695,230.031611,241.221626,219.924824,32.000000,209.012250,69.098932,68.383751,126.370499,99.635055,49.794751,47.723882,46.181825,47.177424,50.712481,59.415104,52.902754
65.964405,94.994281,244.033620,202.911773,111.237176,111.935360,28.829114,14.196406,244.160906,5.448532,86.470456,67.266329,200.900535,246.205166,198.844991,244.710560,119.235443,242.739547,-0.000619,-1.584752,32.000000,-235.811626,243.444345,-0.139353,40.034201,0.646318,465611.735569,0.909216,39.904467,20.125908,3.697198,0.066699,0.018346,248.060619,32.000000,265.837096,230.942352,241.500291,218.856413,32.000000,210.578275,69.080547,68.396946,126.428281,99.635055,49.846524,47.723882,46.177740,47.177424,50.856437,59.410895,52.851543
65.947886,94.929609,243.995379,202.918253,111.180125,111.941684,28.771063,14.197262,244.180721,5.448089,86.488796,67.360749,200.889829,246.241420,198.804146,244.671486,119.150053,242.744811,-0.000619,-1.585924,32.000000,-235.815195,243.442754,-0.139352,40.073671,0.646006,466039.761702,0.907344,39.899463,20.259707,3.697051,0.067822,0.012270,247.410757,32.000000,266.365948,231.461456,238.541588,218.438241,32.000000,210.552376,69.055798,68.398785,126.463087,99.635055,49.828401,47.723882,46.193627,47.177424,50.654173,59.414662,52.829093
65.994515,94.910262,243.831477,202.912055,111.175164,111.949910,28.767484,14.199831,244.180838,5.447872,86.392222,67.331967,200.834009,246.188363,198.837089,244.562578,119.076300,242.714079,-0.000620,-1.584156,32.000000,-235.808856,243.255243,-0.139328,40.140207,0.645366,466458.395398,0.906087,39.951169,20.395046,3.699474,0.061694,0.017138,246.649353,32.000000,266.886760,231.350031,236.153706,218.745523,32.000000,210.489202,69.073576,68.425722,126.514509,99.635055,49.808402,47.723882,46.189061,47.177424,50.653489,59.403529,52.852570
66.001744,94.910262,243.935385,202.912055,111.131772,111.951156,28.781483,14.196406,244.111712,5.447965,86.315171,67.275750,200.781139,246.283140,198.874440,244.617499,118.983831,242.846307,-0.000621,-1.584728,32.000000,-235.815232,243.234034,-0.139041,40.143590,0.644726,466586.185233,0.908071,39.900295,20.482083,3.699821,0.069253,0.017073,246.686400,32.000000,266.917268,230.454331,237.209445,219.490563,32.000000,209.247882,69.049877,68.382050,126.473769,99.635055,49.802256,47.723882,46.166107,47.177424,50.592189,59.412104,52.855652
