OSU 80 Ton Compressor Load Stand
65.980353,94.859409,243.816108,202.863603,111.080927,111.960007,28.747543,14.199831,244.107292,5.448539,86.209408,67.160920,200.816464,246.290806,198.859776,244.606419,118.977697,242.778232,-0.000619,-1.584727,32.000000,-235.810168,243.506181,-0.139157,40.196121,0.642926,466723.264457,0.907499,39.842004,20.546216,3.694723,0.069219,0.022631,247.280858,32.000000,266.278579,230.059792,240.418527,219.872420,32.000000,209.120736,69.066735,68.370235,126.517137,99.635055,49.811084,47.723882,46.163535,47.177424,50.432153,59.409695,52.822196
65.974269,94.896443,243.911103,202.849236,111.081741,111.968883,28.804404,14.200402,244.190398,5.448568,86.339366,67.235400,200.839062,246.155003,198.900200,244.590366,118.933537,242.662249,-0.000619,-1.584717,32.000000,-235.808613,243.260382,-0.139113,40.196908,0.643018,466930.248066,0.906958,39.835968,20.680071,3.695893,0.070853,0.014055,247.837844,32.000000,265.676218,230.674606,241.985981,219.528757,32.000000,209.661888,69.109697,68.347546,126.541078,99.635055,49.789793,47.723882,46.176686,47.177424,50.546578,59.424722,52.786246
65.987154,94.927674,243.673480,202.880223,111.041371,111.974956,28.814405,14.193552,244.026648,5.448220,86.414675,67.226114,200.901991,246.131678,198.782957,244.569174,119.018436,242.492975,-0.000619,-1.584718,32.000000,-235.818250,243.308191,-0.139022,40.199583,0.642093,466916.605879,0.908310,39.802977,20.664900,3.695283,0.063365,0.031071,247.732875,32.000000,265.880465,231.330830,240.483746,218.511527,32.000000,210.452425,69.092186,68.331682,126.573520,99.635055,49.769174,47.723882,46.169008,47.177424,50.545570,59.410531,52.804881
65.988462,94.927674,243.881749,202.880223,111.026058,111.980980,28.742108,14.202400,244.094497,5.448756,86.448585,67.250231,200.823307,246.069729,198.760329,244.610780,119.119644,242.778189,-0.000619,-1.583563,32.000000,-235.806616,243.127774,-0.138827,40.180438,0.642442,467107.052913,0.906765,39.845092,20.672752,3.697064,0.075647,0.020021,246.859148,32.000000,266.518795,231.459600,237.431823,218.344379,32.000000,210.710214,69.092865,68.360217,126.588277,99.635055,49.774152,47.723882,46.166400,47.177424,50.642412,59.409656,52.851323
65.952198,94.891468,243.875580,202.885294,111.027219,111.982242,28.788519,14.198689,244.231997,5.448272,86.443505,67.175860,200.750222,246.178902,198.798104,244.578712,119.245375,242.759624,-0.000619,-1.583539,32.000000,-235.810654,243.235828,-0.138694,40.142620,0.641900,466981.372405,0.906375,39.865563,20.534840,3.692741,0.075235,0.018253,246.474123,32.000000,266.906364,230.938843,236.122160,218.905613,32.000000,209.996999,69.078789,68.354444,126.609860,99.635055,49.808604,47.723882,46.162291,47.177424,50.528390,59.411878,52.881184
65.982680,94.875715,243.974465,202.855715,111.061919,111.973653,28.769233,14.199831,244.131807,5.449261,86.244382,67.209489,200.782080,246.235507,198.860507,244.680411,119.316537,242.676533,-0.000619,-1.583528,32.000000,-235.811479,243.475018,-0.138852,40.104828,0.642640,466789.428720,0.908684,39.864470,20.522941,3.695824,0.065092,0.016032,246.747651,32.000000,266.729425,230.157161,238.521628,219.792594,32.000000,209.394155,69.034756,68.370242,126.559779,99.635055,49.804508,47.723882,46.169130,47.177424,50.478079,59.408554,52.860054
65.981388,94.861896,243.926772,202.845011,111.058136,111.969812,28.812861,14.201686,244.142325,5.449200,86.225192,67.218329,200.831827,246.278470,198.878075,244.642663,119.310076,242.798533,-0.000618,-1.583503,32.000000,-235.806182,243.346020,-0.139026,40.006428,0.643505,466485.689795,0.907697,39.858553,20.391397,3.697763,0.067475,0.020425,247.634481,32.000000,266.012798,230.299860,241.228247,219.785569,32.000000,208.879580,69.043655,68.323853,126.574392,99.635055,49.794813,47.723882,46.175579,47.177424,50.476871,59.406725,52.836063
65.982563,94.861896,243.975371,202.845011,111.062050,111.968549,28.828367,14.202828,244.136929,5.450108,86.390484,67.206963,200.830705,246.216644,198.846113,244.536239,119.335540,242.804736,-0.000617,-1.584670,32.000000,-235.806843,243.365109,-0.139057,39.992712,0.643961,466248.775758,0.907738,39.817341,20.294225,3.697553,0.070067,0.013823,247.797298,32.000000,265.900121,230.894274,241.507884,219.259317,32.000000,209.826633,68.991270,68.315081,126.584869,99.635055,49.800742,47.723882,46.169567,47.177424,50.432366,59.409498,52.800186
65.945000,94.882072,243.866962,202.850926,111.011081,111.973557,28.733192,14.196834,243.979592,5.450158,86.497970,67.230696,200.894853,246.188629,198.769997,244.484285,119.441439,242.700145,-0.000615,-1.584661,32.000000,-235.809886,243.442652,-0.139238,39.924970,0.645416,466230.189190,0.906320,39.804600,20.338876,3.696903,0.065775,0.026095,247.345565,32.000000,266.324646,231.376672,239.190148,218.265518,32.000000,210.718407,68.995097,68.311427,126.575115,99.635055,49.816933,47.723882,46.191799,47.177424,50.494169,59.415134,52.854551
65.965005,94.891745,243.983049,202.858814,110.963007,111.978649,28.798088,14.196121,244.002413,5.451179,86.516777,67.220236,200.791896,246.171766,198.765491,244.534421,119.555010,242.686372,-0.000614,-1.584661,32.000000,-235.813222,243.501655,-0.139420,39.934962,0.645716,466168.075378,0.905805,39.803619,20.315351,3.697573,0.061127,0.018291,246.485025,32.000000,267.092737,231.258666,236.318754,218.597572,32.000000,210.658962,68.996169,68.346593,126.622436,99.635055,49.802762,47.723882,46.176325,47.177424,50.523266,59.422608,52.782871
65.989225,94.890363,243.969740,202.888674,110.907863,111.991354,28.767374,14.202114,244.097480,5.451018,86.433801,67.199427,200.776637,246.126701,198.822037,244.612288,119.645487,242.692039,-0.000613,-1.584587,32.000000,-235.802967,243.350037,-0.139354,39.927356,0.646991,466007.464403,0.909463,39.855170,20.176714,3.698036,0.133272,0.037908,246.617616,32.000000,266.902524,230.542197,236.839492,219.400438,32.000000,209.724308,69.006077,68.326157,126.588441,99.635055,49.796583,47.723882,46.162057,47.177424,50.517541,59.416786,52.861228
65.937116,94.947297,243.815309,202.925013,110.859141,112.001454,28.696063,14.195835,244.096758,5.451738,86.269717,67.128173,200.799102,246.172133,198.828588,244.595415,119.674532,242.804109,-0.000612,-1.584024,32.000000,-235.813672,243.321242,-0.139372,39.935460,0.646937,465780.575938,0.907173,39.848132,20.058833,3.698674,0.065817,0.024347,247.143768,32.000000,266.498277,230.330059,239.649868,219.920013,32.000000,208.774446,69.001946,68.302066,126.539403,99.635055,49.782010,47.723882,46.187063,47.177424,50.516475,59.411790,52.850149
65.966926,94.947297,243.993970,202.925013,110.846699,112.009072,28.856527,14.200402,244.132378,5.451480,86.423402,67.075724,200.835494,246.107370,198.910048,244.542613,119.688733,242.721995,-0.000610,-1.583414,32.000000,-235.809105,243.405104,-0.139506,39.939210,0.646879,465617.254504,0.907874,39.826522,19.970130,3.697115,0.069478,0.024959,247.781099,32.000000,265.910392,230.394261,241.754037,219.776834,32.000000,209.346271,69.034570,68.293140,126.561291,99.635055,49.801401,47.723882,46.174415,47.177424,50.693788,59.424732,52.783972
65.957922,94.960839,243.864804,202.936845,110.851608,112.010192,28.808003,14.198119,244.067662,5.451372,86.633893,67.177238,200.888116,246.121074,198.804606,244.643658,119.707501,242.832674,-0.000611,-1.583988,32.000000,-235.810897,243.290078,-0.139458,39.981277,0.647069,465716.217188,0.911135,39.926982,19.976165,3.697694,0.063587,0.014133,247.839155,32.000000,265.906800,231.327574,240.712196,218.513939,32.000000,210.569009,69.040539,68.286225,126.568633,99.635055,49.823398,47.723882,46.166238,47.177424,50.735662,59.399182,52.868638
65.940366,95.038503,243.869402,202.926985,110.882442,112.011360,28.744644,14.196691,244.050218,5.450601,86.770631,67.183771,200.877601,246.199415,198.742182,244.665700,119.693549,242.843001,-0.000610,-1.585732,32.000000,-235.811832,243.359299,-0.139300,39.962552,0.647142,465696.199966,0.905678,39.902080,19.936262,3.698732,0.068220,0.028264,246.976479,32.000000,266.666529,231.409483,237.656320,218.386049,32.000000,210.742111,69.047581,68.277889,126.559453,99.635055,49.752426,47.723882,46.186564,47.177424,50.978105,59.407925,52.883385
65.979846,95.049282,243.827035,202.897970,110.879078,112.011349,28.823545,14.198832,244.017219,5.450355,86.754409,67.096408,200.733544,246.173498,198.815856,244.575758,119.636231,242.692511,-0.000609,-1.586304,32.000000,-235.812806,243.308413,-0.139487,39.970393,0.646312,465687.193277,0.907380,39.923143,19.952136,3.697278,0.072174,0.020404,246.512921,32.000000,266.913938,231.155455,235.878397,218.921327,32.000000,210.430788,69.066297,68.300365,126.586650,99.635055,49.791599,47.723882,46.177996,47.177424,50.978479,59.406607,52.873113
65.962673,95.049282,243.810558,202.897970,110.898550,112.013255,28.757139,14.195264,243.902678,5.450440,86.579411,67.153592,200.781504,246.116262,198.833445,244.481411,119.546769,242.520969,-0.000609,-1.588046,32.000000,-235.812276,243.401272,-0.139673,39.977894,0.646932,465850.951487,0.909833,40.015473,19.969318,3.698333,0.074216,0.022272,246.630259,32.000000,266.960218,230.324206,237.746372,219.741048,32.000000,208.851891,69.081451,68.276864,126.547285,99.635055,49.727155,47.723882,46.174022,47.177424,51.012625,59.403470,52.839658
65.931555,95.041819,243.819443,202.902477,110.870218,112.010648,28.788376,14.200830,244.045040,5.449770,86.631967,67.117574,200.876195,246.193114,198.864495,244.553309,119.456184,242.784128,-0.000608,-1.588056,32.000000,-235.806710,243.364579,-0.139338,40.035591,0.646378,465965.379581,0.906768,39.993274,19.979533,3.695478,0.066758,0.026761,247.521533,32.000000,266.066520,230.346666,240.941249,220.016165,32.000000,209.386569,69.081692,68.256732,126.557821,99.635055,49.694768,47.723882,46.186242,47.177424,50.989749,59.419264,52.750223
65.943960,95.037674,244.030500,202.924732,110.827749,112.010604,28.784695,14.201401,244.130435,5.450387,86.780740,67.089393,200.808485,246.170684,198.879714,244.596743,119.385264,242.757764,-0.000608,-1.588058,32.000000,-235.805320,243.397292,-0.139027,40.054290,0.646391,466177.243337,0.909138,40.007617,20.015275,3.696190,0.073737,0.029696,247.796166,32.000000,265.854581,230.946573,241.615330,219.060950,32.000000,209.851867,69.087487,68.248811,126.570753,99.635055,49.801232,47.723882,46.188273,47.177424,50.977193,59.412940,53.040904
66.002927,95.047347,243.924346,202.929239,110.830439,112.012141,28.833900,14.199260,244.121594,5.449972,86.769302,67.190238,200.807285,246.234283,198.758057,244.684241,119.334534,242.666331,-0.000608,-1.588055,32.000000,-235.811722,243.336578,-0.138752,40.103779,0.645729,466379.400309,0.908586,40.026152,20.188259,3.698069,0.077002,0.018436,247.489480,32.000000,265.973005,231.400569,239.665080,218.506094,32.000000,210.720477,69.062433,68.228306,126.535588,99.635055,49.790232,47.723882,46.185532,47.177424,50.977560,59.412291,52.859247
65.977929,95.047347,244.059817,202.929239,110.849713,112.021070,28.837556,14.202685,244.107040,5.450045,86.755975,67.217541,200.763922,246.232488,198.798772,244.593301,119.338071,242.624049,-0.000609,-1.588056,32.000000,-235.805019,243.259565,-0.138829,40.140705,0.645737,466520.442675,0.908504,40.011640,20.250927,3.700574,0.067346,0.024391,246.517057,32.000000,266.758050,231.523711,236.587257,218.358934,32.000000,210.682872,69.069584,68.252097,126.515345,99.635055,49.809981,47.723882,46.170806,47.177424,51.008234,59.404079,52.741419
65.952382,95.072774,243.858042,202.943324,110.829645,112.031243,28.765092,14.198119,244.021736,5.449887,86.618132,67.234254,200.735419,246.055170,198.831160,244.567222,119.301917,242.568714,-0.000609,-1.588055,32.000000,-235.812208,243.264136,-0.139116,40.173514,0.644221,466614.315367,0.906094,39.972067,20.273033,3.695660,0.070924,0.027029,246.533375,32.000000,266.977874,230.616237,236.579274,219.443476,32.000000,209.841704,69.102927,68.234744,126.485692,99.635055,49.715733,47.723882,46.170076,47.177424,51.088279,59.398149,52.894316
65.963493,95.046241,243.888597,202.929239,110.747961,112.041446,28.797271,14.197690,244.053014,5.449755,86.391777,67.231877,200.806413,246.058821,198.849340,244.633126,119.276377,242.703123,-0.000607,-1.586876,32.000000,-235.811653,243.131223,-0.139500,40.126097,0.644176,466658.872018,0.906430,39.992940,20.256258,3.699113,0.061769,0.027781,247.121127,32.000000,266.458244,230.432497,239.482880,219.583574,32.000000,209.410356,69.079295,68.218157,126.452553,99.635055,49.744360,47.723882,46.174069,47.177424,51.006028,59.410865,52.753744
65.992617,94.955588,243.851579,202.885012,110.713433,112.050529,28.765257,14.195835,243.960942,5.449527,86.347529,67.264621,200.856027,246.110797,198.937882,244.473018,119.168684,242.661764,-0.000606,-1.586876,32.000000,-235.812196,243.272784,-0.139667,40.156572,0.643578,466832.995581,0.909242,40.039706,20.275083,3.697487,0.106993,0.019433,247.741879,32.000000,265.943120,230.409579,241.574448,219.745996,32.000000,209.239327,69.088872,68.197805,126.478072,99.635055,49.750114,47.723882,46.166811,47.177424,51.006478,59.408790,52.781110
65.995015,94.955588,243.951924,202.885012,110.699959,112.054518,28.852073,14.203969,244.053737,5.450535,86.466851,67.145241,200.829602,246.145358,198.824689,244.618380,119.139733,242.691282,-0.000607,-1.587995,32.000000,-235.801440,243.326603,-0.139705,40.146842,0.644306,466888.202860,0.908080,40.003891,20.342709,3.697327,0.089706,0.024789,247.833118,32.000000,265.858963,231.387720,241.177021,218.842421,32.000000,210.469773,69.079318,68.189904,126.503858,99.635055,49.759635,47.723882,46.162499,47.177424,50.722902,59.410737,52.868711
65.968960,94.947850,243.858852,202.857687,110.688287,112.054559,28.778056,14.195978,244.019922,5.450038,86.471131,67.233575,200.878510,246.146501,198.779013,244.607455,119.198431,242.584530,-0.000605,-1.589757,32.000000,-235.814676,243.171605,-0.139951,40.169528,0.643376,467007.979095,0.908517,39.888916,20.437454,3.695134,0.068726,0.025216,246.968406,32.000000,266.394164,231.582847,238.119190,218.295012,32.000000,210.568988,69.073964,68.225710,126.520053,99.635055,49.780278,47.723882,46.182588,47.177424,50.698249,59.406676,52.819922
65.973291,94.939558,243.993041,202.867828,110.566494,112.054582,28.751338,14.201686,244.039359,5.450989,86.437013,67.182918,200.717018,246.085165,198.829409,244.539660,119.192774,242.626315,-0.000603,-1.591130,32.000000,-235.810607,243.271782,-0.140003,40.175900,0.643733,467087.530334,0.905779,39.886914,20.475646,3.696520,0.065870,0.024606,246.505449,32.000000,266.964538,231.229385,235.936932,218.640694,32.000000,210.618752,69.063536,68.230658,126.463038,99.635055,49.772661,47.723882,46.171830,47.177424,50.671818,59.411593,52.846994
65.962166,94.913579,243.877450,202.874307,110.552684,112.053250,28.769037,14.201543,244.055070,5.450649,86.347329,67.227770,200.744667,246.158429,198.866550,244.606991,119.221069,242.698487,-0.000601,-1.592091,32.000000,-235.805505,243.463351,-0.139855,40.175455,0.643405,466961.036568,0.908487,39.900934,20.383521,3.696570,0.070503,0.029793,246.567137,32.000000,266.912168,230.424023,237.580025,219.396567,32.000000,209.527843,69.093600,68.225823,126.439327,99.635055,49.725667,47.723882,46.160449,47.177424,50.671230,59.411514,52.834815
65.955658,94.913579,243.926956,202.874307,110.543279,112.049416,28.778231,14.197690,244.022452,5.450774,86.345118,67.106962,200.791027,246.297148,198.881084,244.602812,119.140446,242.699205,-0.000599,-1.592992,32.000000,-235.811325,243.287039,-0.138186,40.171258,0.643518,466959.194176,0.909246,39.889025,20.402264,3.698361,0.062485,0.021765,247.402932,32.000000,266.280080,230.173241,240.743787,219.902465,32.000000,209.043955,69.090302,68.217948,126.450827,99.635055,49.748809,47.723882,46.173473,47.177424,50.589245,59.397392,52.848535
65.973117,94.951442,244.023056,202.876561,110.609298,112.043035,28.875182,14.194694,244.094473,5.451394,86.403880,67.162930,200.789998,246.125153,198.862639,244.658976,119.059757,242.724939,-0.000598,-1.592990,32.000000,-235.814322,243.338701,-0.136082,40.192056,0.643342,466860.481676,0.908786,39.872337,20.396566,3.697232,0.068924,0.018578,247.799087,32.000000,265.787149,231.005289,241.945892,219.444454,32.000000,209.695054,69.068767,68.150648,126.463825,99.635055,49.790973,47.723882,46.176878,47.177424,50.706913,59.412223,52.854331
65.965578,94.931820,243.900288,202.866983,110.666849,112.036739,28.731534,14.199546,244.145904,5.451952,86.667816,67.169894,200.868342,246.278776,198.826148,244.624550,119.050383,242.808962,-0.000598,-1.593006,32.000000,-235.810453,243.218410,-0.136069,40.173540,0.643544,467026.130093,0.908564,39.877773,20.477414,3.698348,0.068595,0.018681,247.553106,32.000000,266.163534,231.526263,240.073902,218.463480,32.000000,210.142652,69.065204,68.194903,126.488012,99.635055,49.732335,47.723882,46.174284,47.177424,50.645087,59.411465,52.863575
65.944149,95.006166,243.982281,202.881913,110.710665,112.025330,28.783392,14.202114,244.139974,5.452231,86.708775,67.258067,200.820810,246.292600,198.818780,244.780156,119.086632,242.919433,-0.000597,-1.593582,32.000000,-235.805262,243.442385,-0.135941,40.167220,0.643281,467223.841758,0.905283,39.901053,20.566160,3.698826,0.079917,0.015641,246.712850,32.000000,266.841778,231.450100,237.028619,218.136872,32.000000,210.994459,69.087922,68.186458,126.518140,99.635055,49.796525,47.723882,46.176696,47.177424,50.644424,59.415409,52.943913
65.928581,95.006166,244.167010,202.881913,110.708982,112.013904,28.787775,14.198119,244.188605,5.452395,86.573436,67.314823,200.765481,246.323840,198.868181,244.801422,119.203590,242.953146,-0.000597,-1.594153,32.000000,-235.812372,243.483421,-0.136030,40.163181,0.643322,467195.135310,0.909828,39.887728,20.601832,3.697387,0.070049,0.022516,246.479175,32.000000,266.888872,230.774079,236.138658,218.929122,32.000000,210.114779,69.090066,68.204406,126.514659,99.635055,49.833961,47.723882,46.188854,47.177424,50.876696,59.413737,52.776415
65.967936,94.987096,244.009070,202.881632,110.803646,112.006268,28.730564,14.196691,244.168220,5.451999,86.411399,67.150146,200.787317,246.194032,198.870110,244.691125,119.366826,242.880383,-0.000598,-1.594733,32.000000,-235.812324,243.477263,-0.136128,40.152166,0.643848,467194.900012,0.908590,39.979975,20.600150,3.699832,0.066689,0.032900,246.888744,32.000000,266.692709,230.245375,239.001075,219.703532,32.000000,208.991245,69.100998,68.179172,126.490151,99.635055,49.817905,47.723882,46.173574,47.177424,50.817068,59.407984,52.826451
65.983481,94.961392,243.923676,202.875152,110.883778,112.003753,28.888813,14.197976,244.101350,5.451852,86.379193,67.253279,200.812526,246.221091,198.876508,244.622003,119.408142,242.630766,-0.000598,-1.595315,32.000000,-235.811531,243.258283,-0.136479,40.160348,0.644356,466901.040048,0.908596,39.992982,20.493738,3.703508,0.066250,0.017073,247.660571,32.000000,265.943653,230.579166,241.484768,219.863351,32.000000,209.297385,69.094617,68.147833,126.529604,99.635055,49.740801,47.723882,46.163704,47.177424,50.736578,59.411986,52.865996
65.961489,94.982397,243.811324,202.872617,110.936455,112.005307,28.813408,14.201686,244.014680,5.452398,86.458310,67.220278,200.830436,246.106860,198.828428,244.623920,119.492774,242.643945,-0.000597,-1.595296,32.000000,-235.802248,243.246003,-0.136417,40.137558,0.643789,466455.257302,0.909701,39.941035,20.307739,3.698904,0.073788,0.029627,247.785055,32.000000,265.890377,231.178438,241.362954,218.707901,32.000000,209.806374,69.073214,68.114761,126.554426,99.635055,49.753409,47.723882,46.154291,47.177424,50.736203,59.409351,52.794317
65.958533,94.982397,243.807368,202.872617,110.947075,112.006895,28.762532,14.197976,243.977301,5.451796,86.636592,67.187004,200.879439,246.030396,198.745476,244.527312,119.608938,242.559267,-0.000598,-1.595264,32.000000,-235.810220,243.178661,-0.136334,40.124209,0.643284,466299.906672,0.904404,39.902348,20.188289,3.696739,0.066031,0.024874,247.146465,32.000000,266.373618,231.518354,238.713829,218.177372,32.000000,210.977799,69.067969,68.155255,126.571234,99.635055,49.691377,47.723882,46.176970,47.177424,50.801638,59.405555,52.857853
65.967537,94.995387,243.857757,202.889519,110.962550,112.011998,28.736895,14.197833,244.048744,5.452550,86.498495,67.254598,200.751845,246.071850,198.770341,244.539719,119.616102,242.725303,-0.000597,-1.595870,32.000000,-235.810690,243.299256,-0.136126,40.143065,0.643668,466165.897938,0.907165,39.941720,20.107785,3.696268,0.064760,0.016242,246.373478,32.000000,266.965559,231.373616,235.958706,218.390073,32.000000,210.439978,69.066111,68.140504,126.606770,99.635055,49.698656,47.723882,46.180556,47.177424,50.842123,59.412045,52.776342
65.983789,94.988201,244.002130,202.911773,110.929457,112.014607,28.810383,14.203399,244.074740,5.452175,86.337700,67.239209,200.729992,246.227329,198.809031,244.599067,119.615382,242.915167,-0.000597,-1.597625,32.000000,-235.802994,243.377101,-0.136059,40.149701,0.643912,465916.789836,0.908827,39.944190,19.965103,3.696373,0.065276,0.018662,246.368311,32.000000,267.075029,230.418425,237.319025,219.620304,32.000000,209.459268,69.068038,68.138274,126.580747,99.635055,49.758309,47.723882,46.166083,47.177424,50.819611,59.408446,52.901946
65.944244,94.944809,243.930557,202.899379,110.898335,112.009539,28.746489,14.198832,244.025881,5.451794,86.269070,67.209140,200.829355,246.199762,198.810292,244.640460,119.511530,242.782130,-0.000597,-1.597618,32.000000,-235.813789,243.341697,-0.136052,40.152874,0.643676,465939.488250,0.909572,39.949659,20.009929,3.696633,0.063459,0.026503,247.158876,32.000000,266.453960,230.423147,240.170482,219.657478,32.000000,208.967766,69.078620,68.136392,126.575771,99.635055,49.736333,47.723882,46.171943,47.177424,50.819496,59.414740,52.890721
65.929948,94.944809,243.897983,202.899379,110.910510,112.006998,28.748472,14.193552,244.092514,5.451029,86.348363,67.227576,200.831795,246.124826,198.891466,244.659627,119.374297,242.739795,-0.000597,-1.596476,32.000000,-235.815463,243.285675,-0.135831,40.161712,0.643721,465935.164371,0.907010,39.928900,20.070066,3.697910,0.070490,0.019156,247.585309,32.000000,266.182981,230.528609,241.772109,219.533121,32.000000,209.467611,69.083912,68.125888,126.551691,99.635055,49.722569,47.723882,46.184760,47.177424,50.683430,59.400795,52.843913
65.964127,94.930990,243.844601,202.869800,110.872003,112.010836,28.831422,14.197833,244.078653,5.451670,86.544409,67.319411,200.924997,246.034005,198.784611,244.533526,119.257803,242.786192,-0.000598,-1.595918,32.000000,-235.814624,243.245413,-0.136005,40.097616,0.643771,466099.102422,0.909488,39.918540,20.132288,3.699042,0.063743,0.011146,247.392523,32.000000,266.222246,231.292889,240.565788,218.254257,32.000000,210.751217,69.069987,68.115274,126.515115,99.635055,49.741766,47.723882,46.184474,47.177424,50.639642,59.407128,52.847875
65.966700,94.933754,243.798757,202.837968,110.885764,112.014654,28.802417,14.198832,244.045821,5.451793,86.681204,67.231394,200.815622,246.094056,198.770768,244.522790,119.143438,242.564531,-0.000598,-1.597683,32.000000,-235.813789,243.275455,-0.135815,40.139997,0.643682,466398.782214,0.909622,39.930483,20.256269,3.699350,0.063981,0.017388,246.503104,32.000000,266.973960,231.346642,237.266433,218.476532,32.000000,210.536009,69.067846,68.114378,126.479108,99.635055,49.676702,47.723882,46.173519,47.177424,50.647612,59.414524,52.755579
65.918006,95.024684,243.849212,202.841067,110.914448,112.015495,28.768714,14.193837,244.042787,5.451981,86.664236,67.273993,200.691184,246.014675,198.808961,244.448204,118.965667,242.523133,-0.000598,-1.596007,32.000000,-235.811244,243.280413,-0.135509,40.128300,0.644292,466630.236224,0.906486,39.888110,20.387286,3.696624,0.065686,0.019780,246.109111,32.000000,267.264709,230.826138,236.110753,218.905088,32.000000,209.981386,69.096620,68.120728,126.477163,99.635055,49.704884,47.723882,46.190980,47.177424,50.646968,59.408180,52.859614
65.956809,95.024684,243.955476,202.841067,110.878387,112.015527,28.723818,14.198547,244.008925,5.451635,86.483734,67.185139,200.747358,246.217746,198.841311,244.536684,119.007003,242.724548,-0.000599,-1.594241,32.000000,-235.808666,243.384975,-0.135549,40.136876,0.643526,466895.542198,0.907397,39.888725,20.432252,3.695785,0.067121,0.022639,246.484063,32.000000,267.186196,230.129123,238.514116,219.638951,32.000000,209.140647,69.140301,68.117884,126.404468,99.635055,49.733796,47.723882,46.176098,47.177424,50.931214,59.402978,52.814419
65.943690,95.020538,243.725386,202.879660,110.892128,112.013002,28.779319,14.197262,243.956812,5.451711,86.464080,67.093539,200.808406,245.970793,198.897049,244.553490,119.017745,242.716407,-0.000600,-1.594244,32.000000,-235.810114,243.364601,-0.135508,40.146658,0.644414,467455.555671,0.909414,40.020338,20.597056,3.699281,0.065143,0.022387,247.315682,32.000000,266.382883,230.103972,241.556675,219.477872,32.000000,209.307310,69.156348,68.082798,126.390982,99.635055,49.708513,47.723882,46.175977,47.177424,50.918479,59.405702,52.972453
65.951070,95.052322,243.834124,202.904449,110.953675,112.015556,28.784177,14.202971,244.053065,5.450540,86.583386,67.214416,200.844796,246.070299,198.826494,244.604343,119.115939,242.694528,-0.000600,-1.595437,32.000000,-235.807356,243.211882,-0.135515,40.150094,0.644147,467344.801238,0.910244,39.987916,20.618791,3.698716,0.065819,0.021513,247.526676,32.000000,266.295416,231.053531,241.466780,218.804800,32.000000,210.047681,69.146599,68.067630,126.340048,99.635055,49.679637,47.723882,46.184519,47.177424,51.018055,59.407276,52.869591
65.937571,95.066970,243.961990,202.890646,110.972271,112.011997,28.780310,14.194979,244.045236,5.452183,86.657422,67.194729,200.842665,246.175355,198.702446,244.658121,119.276507,242.818761,-0.000600,-1.593709,32.000000,-235.815839,243.500350,-0.135647,40.132706,0.643619,467312.292379,0.908658,39.994731,20.605500,3.695962,0.060906,0.020544,247.065889,32.000000,266.789280,231.291364,238.958562,218.436336,32.000000,210.324289,69.161599,68.060191,126.336239,99.635055,49.743573,47.723882,46.197797,47.177424,51.018564,59.410079,52.749269
65.956422,95.066970,243.895688,202.890646,110.912895,112.008221,28.837184,14.197405,244.033117,5.452005,86.690576,67.173926,200.758186,246.200455,198.763271,244.641478,119.322038,242.746913,-0.000600,-1.593127,32.000000,-235.808168,243.454318,-0.135554,40.158749,0.643787,467149.728691,0.908486,40.020348,20.500456,3.697197,0.060265,0.021348,246.248883,32.000000,267.427511,231.411322,236.249174,218.390047,32.000000,210.742547,69.184707,68.097884,126.341712,99.635055,49.702489,47.723882,46.179778,47.177424,51.064968,59.407364,52.840171
65.968777,95.010035,243.898643,202.874589,110.858351,112.007271,28.750708,14.196549,243.980287,5.452650,86.533582,67.239669,200.750413,246.109716,198.874847,244.585698,119.267694,242.611546,-0.000600,-1.593132,32.000000,-235.814761,243.294871,-0.135310,40.156782,0.644452,466815.259097,0.908817,40.046275,20.378775,3.699893,0.077692,0.027490,246.366449,32.000000,267.518565,230.451702,236.979399,219.218239,32.000000,209.459373,69.220645,68.088539,126.339564,99.635055,49.732189,47.723882,46.165701,47.177424,50.887421,59.414268,52.890061
65.953083,95.011417,244.047494,202.873462,110.845739,112.016502,28.753228,14.196263,243.967254,5.452277,86.463287,67.286166,200.793494,246.038634,198.848364,244.509139,119.155500,242.735160,-0.000600,-1.593142,32.000000,-235.809801,242.951626,-0.135219,40.163758,0.643705,466686.205721,0.906708,40.030527,20.310756,3.697831,0.067596,0.028386,247.049385,32.000000,266.846304,230.141254,240.240270,219.569630,32.000000,209.436173,69.216908,68.066914,126.318167,99.635055,49.754766,47.723882,46.182695,47.177424,50.891839,59.416933,52.851176
65.952237,95.052045,243.737417,202.885294,110.884219,112.025402,28.779288,14.192696,243.964667,5.453063,86.424744,67.244100,200.790752,246.009945,198.894232,244.529366,119.080407,242.543539,-0.000600,-1.594868,32.000000,-235.815336,243.178276,-0.135276,40.156860,0.643528,466705.497355,0.909111,39.963273,20.322720,3.697183,0.072029,0.041558,247.679605,32.000000,266.380533,230.493684,241.850787,219.388871,32.000000,209.162893,69.220823,68.035899,126.332825,99.635055,49.659761,47.723882,46.184169,47.177424,50.891950,59.419628,52.789621
65.986603,95.052045,243.937192,202.885294,110.984601,112.039405,28.793452,14.199688,243.994050,5.452818,86.519447,67.346444,200.814188,246.009434,198.779852,244.526417,119.160194,242.556735,-0.000599,-1.595432,32.000000,-235.810638,243.288058,-0.135709,40.135775,0.643914,467005.171619,0.909348,39.977762,20.473615,3.700320,0.064888,0.017803,247.692942,32.000000,266.496873,231.164803,240.668616,218.592532,32.000000,210.362398,69.185412,68.033711,126.364498,99.635055,49.709087,47.723882,46.165671,47.177424,51.019354,59.412321,52.819922
65.953458,95.001191,243.856479,202.870645,110.988016,112.047760,28.815140,14.199260,244.012744,5.452912,86.354614,67.239132,200.831527,246.045383,198.751514,244.483614,119.241873,242.716773,-0.000598,-1.596032,32.000000,-235.809591,243.267235,-0.135770,40.151274,0.643531,467264.786824,0.908702,40.019098,20.488707,3.695666,0.064516,0.019970,246.903894,32.000000,267.111725,231.510236,237.463264,217.837477,32.000000,210.813076,69.201568,68.052384,126.360668,99.635055,49.719562,47.723882,46.182505,47.177424,50.860693,59.405535,52.851470
65.981415,94.914684,244.057321,202.829517,110.946707,112.048298,28.813199,14.197976,244.039408,5.453176,86.303217,67.358376,200.721685,246.123704,198.835174,244.689313,119.294780,242.612646,-0.000597,-1.597790,32.000000,-235.815629,243.423726,-0.135673,40.172911,0.644042,467126.675218,0.907846,39.990395,20.413053,3.696768,0.073240,0.028943,246.451107,32.000000,267.544309,230.848002,236.013793,218.630995,32.000000,210.182478,69.231713,68.058448,126.413574,99.635055,49.752337,47.723882,46.166060,47.177424,50.590230,59.410098,52.857119
65.985789,94.837575,243.858101,202.785855,110.905665,112.041910,28.763361,14.198547,244.072339,5.452914,86.139491,67.280002,200.741123,246.132757,198.846672,244.663155,119.274773,242.716712,-0.000597,-1.597809,32.000000,-235.810141,243.376001,-0.135443,40.175612,0.643886,466929.136050,0.907618,39.967223,20.381486,3.697402,0.079836,0.022806,246.680631,32.000000,267.265716,230.273152,238.319197,219.230389,32.000000,209.377844,69.216217,68.040436,126.356328,99.635055,49.676088,47.723882,46.146783,47.177424,50.589400,59.406745,52.831954
65.955332,94.837575,243.999588,202.785855,110.894865,112.040587,28.781594,14.195693,244.121295,5.452978,86.053244,67.266590,200.806877,246.160082,198.841097,244.625098,119.193825,242.624075,-0.000597,-1.597818,32.000000,-235.811520,243.414590,-0.135299,40.154002,0.643547,466665.951706,0.907064,39.857365,20.295978,3.698880,0.062051,0.023560,247.451324,32.000000,266.666840,230.225448,241.065646,219.676661,32.000000,208.913796,69.225618,68.012001,126.392816,99.635055,49.727928,47.723882,46.175457,47.177424,50.346980,59.408062,52.850809
65.973517,94.848354,243.980325,202.795151,110.891320,112.036748,28.835114,14.195978,244.175188,5.452641,86.179415,67.243484,200.829588,246.166240,198.836286,244.681448,119.049443,242.784010,-0.000596,-1.598416,32.000000,-235.818119,243.295443,-0.135264,40.190351,0.642890,466567.114842,0.908343,39.776603,20.348568,3.695615,0.071349,0.007909,247.792727,32.000000,266.322032,230.859022,241.894283,218.904450,32.000000,209.811215,69.240461,68.029778,126.459821,99.635055,49.686367,47.723882,46.166879,47.177424,50.379136,59.412380,52.856019
65.989835,94.844761,243.983038,202.804165,110.855039,112.032887,28.778649,14.194265,244.053185,5.451661,86.204484,67.242421,200.815491,246.185571,198.763379,244.706790,118.981551,242.789644,-0.000597,-1.596679,32.000000,-235.811963,243.497679,-0.134893,40.151169,0.643783,466756.542530,0.908219,39.802043,20.400511,3.699467,0.058806,0.029779,247.436730,32.000000,266.750229,231.359809,239.237511,218.053762,32.000000,210.452847,69.201859,68.005678,126.460603,99.635055,49.719124,47.723882,46.157106,47.177424,50.366427,59.415763,52.885952
65.947877,94.840892,243.853906,202.814588,110.858544,112.029026,28.785002,14.197548,244.008580,5.452140,86.283957,67.195186,200.699608,246.206797,198.803979,244.586697,118.930369,242.763869,-0.000597,-1.595127,32.000000,-235.812615,243.345308,-0.134535,40.115607,0.642997,467066.594161,0.906251,39.797631,20.594964,3.698156,0.069612,0.017841,246.570002,32.000000,267.458631,231.046235,236.521627,218.001657,32.000000,210.571274,69.247502,68.043068,126.525863,99.635055,49.704429,47.723882,46.170619,47.177424,50.364917,59.418094,52.941271
65.956205,94.840892,244.034608,202.814588,110.833193,112.030307,28.744385,14.195550,244.111509,5.452408,86.242341,67.152416,200.704831,246.247538,198.857467,244.673359,118.965713,242.765462,-0.000597,-1.594329,32.000000,-235.813957,243.376268,-0.134576,40.115685,0.643452,467184.380160,0.907742,39.780412,20.664617,3.697282,0.065869,0.023060,246.461350,32.000000,267.269426,230.510258,236.681683,218.932800,32.000000,209.763999,69.247679,68.033263,126.526273,99.635055,49.732134,47.723882,46.177687,47.177424,50.351284,59.408210,52.820215
65.987962,94.919659,243.734311,202.804728,110.847989,112.032868,28.801322,14.203113,244.042911,5.452098,86.136339,67.140974,200.770016,246.077620,198.829914,244.492520,119.099459,242.723401,-0.000597,-1.593578,32.000000,-235.803607,243.477974,-0.135412,40.010021,0.644110,467300.953331,0.908138,39.811587,20.707734,3.697676,0.065642,0.020833,247.125346,32.000000,267.061777,230.158767,239.725768,219.453374,32.000000,208.851997,69.254763,68.022057,126.537488,99.635055,49.636508,47.723882,46.168004,47.177424,50.596267,59.419038,52.808403
65.952260,94.937900,243.944870,202.811489,110.843347,112.040538,28.810449,14.192981,244.050430,5.452453,86.274687,67.204264,200.814277,246.146604,198.866291,244.628253,119.179984,242.697108,-0.000597,-1.595168,32.000000,-235.816690,243.387078,-0.138344,39.974773,0.644405,467222.656322,0.909305,39.804629,20.672889,3.699949,0.066575,0.017840,247.760599,32.000000,266.227318,230.390366,241.766261,219.452006,32.000000,209.511185,69.217910,68.001787,126.542633,99.635055,49.698335,47.723882,46.172368,47.177424,50.652518,59.415537,52.741272
65.962243,94.977699,244.001926,202.810925,110.784748,112.036718,28.834115,14.199260,244.192852,5.451613,86.339323,67.200959,200.828472,246.223191,198.791629,244.753181,119.327078,242.839040,-0.000597,-1.594580,32.000000,-235.808116,243.373452,-0.138263,39.947891,0.645374,467036.942250,0.907225,39.856873,20.525975,3.693618,0.068428,0.019357,247.811713,32.000000,266.347933,231.100491,240.826316,218.367815,32.000000,210.043061,69.199724,67.998965,126.605672,99.635055,49.691020,47.723882,46.176615,47.177424,50.651914,59.408554,52.857046
65.974597,94.977699,243.970364,202.810925,110.717399,112.035416,28.775037,14.200402,244.233055,5.451342,86.420891,67.238487,200.836914,246.305080,198.738046,244.689946,119.389377,242.754317,-0.000595,-1.594001,32.000000,-235.809269,243.444262,-0.135926,39.941440,0.646764,466941.047576,0.907583,39.904933,20.437219,3.698810,0.100725,0.025130,246.976307,32.000000,266.784185,231.220877,237.902280,218.246702,32.000000,210.593223,69.179091,68.019479,126.607153,99.635055,49.701051,47.723882,46.166933,47.177424,50.776004,59.409370,52.750149
65.971847,94.969960,243.975859,202.798813,110.737313,112.036689,28.783471,14.203684,244.142198,5.451467,86.534010,67.332734,200.695883,246.198252,198.800608,244.687361,119.423857,242.785676,-0.000595,-1.592267,32.000000,-235.809265,243.281449,-0.135705,39.920511,0.647276,466658.225415,0.906745,39.936392,20.334551,3.699115,0.067016,0.023831,246.564313,32.000000,267.155136,231.055180,235.908508,218.425051,32.000000,210.101072,69.182591,68.002603,126.636313,99.635055,49.654505,47.723882,46.156441,47.177424,50.751566,59.410039,52.823370
65.956549,94.970236,244.042615,202.799376,110.740119,112.040476,28.749847,14.196549,244.137187,5.451512,86.304358,67.194836,200.785513,246.184265,198.869753,244.609656,119.363366,242.845307,-0.000595,-1.591686,32.000000,-235.811155,243.443999,-0.135421,39.930949,0.647200,466505.522171,0.908409,39.926074,20.245736,3.697944,0.068825,0.017458,246.594545,32.000000,267.180358,230.122756,237.659824,219.452657,32.000000,209.128414,69.191969,68.023225,126.621441,99.635055,49.726507,47.723882,46.172532,47.177424,50.752138,59.420523,52.993509
65.968051,94.956417,244.000481,202.799939,110.674843,112.043004,28.809294,14.193267,244.106447,5.451413,86.319954,67.134701,200.755810,246.166138,198.809146,244.623486,119.265121,242.726940,-0.000594,-1.591087,32.000000,-235.811979,243.522948,-0.135113,40.036850,0.647567,466425.785478,0.908177,39.920632,20.221072,3.698181,0.062103,0.022518,247.475585,32.000000,266.328740,230.170729,240.941441,219.346468,32.000000,209.332865,69.187796,67.976205,126.647754,99.635055,49.694969,47.723882,46.180642,47.177424,50.751848,59.417081,52.756459
65.977341,94.956417,243.957649,202.799939,110.624861,112.043041,28.826489,14.198261,244.092647,5.451354,86.424219,67.252752,200.807522,246.133125,198.823603,244.689598,119.194478,242.681167,-0.000595,-1.591680,32.000000,-235.805017,243.395621,-0.135041,40.066643,0.647691,466586.137085,0.909503,39.933687,20.300223,3.700051,0.065969,0.020801,247.686113,32.000000,266.092830,230.748847,241.589992,219.083591,32.000000,209.697961,69.171948,67.966158,126.693677,99.635055,49.691618,47.723882,46.163581,47.177424,50.708262,59.408210,52.835035
65.933404,94.928779,243.941675,202.792615,110.605620,112.039378,28.739934,14.196549,244.165462,5.450843,86.491970,67.235771,200.796910,246.121951,198.756366,244.603789,119.159021,242.719448,-0.000595,-1.591711,32.000000,-235.809352,243.350509,-0.134778,40.151248,0.645781,466782.619205,0.907441,39.910260,20.361422,3.698767,0.084179,0.023740,247.413839,32.000000,266.279249,231.228070,239.874455,218.221526,32.000000,210.334173,69.139005,67.961452,126.709887,99.635055,49.669536,47.723882,46.168652,47.177424,50.621335,59.406941,52.867244
65.939841,94.996216,244.005964,202.802193,110.640003,112.033136,28.754063,14.199117,244.147437,5.450366,86.610293,67.177100,200.772619,246.232672,198.747258,244.669104,119.206419,242.757766,-0.000596,-1.591717,32.000000,-235.811045,243.354709,-0.134869,40.166223,0.645128,466931.398913,0.906759,39.902502,20.417735,3.697597,0.067076,0.018445,246.540898,32.000000,267.023371,231.404529,236.355496,218.262664,32.000000,210.310251,69.155162,67.998012,126.742509,99.635055,49.706555,47.723882,46.182695,47.177424,50.831492,59.409046,52.859247
65.964073,95.009482,244.065804,202.819095,110.656025,112.033091,28.714878,14.197976,244.181925,5.450560,86.506504,67.252304,200.657800,246.123215,198.799451,244.678882,119.213154,242.835470,-0.000596,-1.589953,32.000000,-235.809236,243.263340,-0.134749,40.183427,0.644060,466980.548998,0.910066,39.911566,20.465177,3.699819,0.066182,0.015350,246.352514,32.000000,267.213054,230.480440,236.115414,218.874535,32.000000,209.786451,69.152607,67.977153,126.758535,99.635055,49.659589,47.723882,46.180372,47.177424,50.831455,59.417042,52.785733
65.973426,95.009482,244.076149,202.819095,110.642062,112.033136,28.765480,14.202542,244.201691,5.451095,86.372195,67.159733,200.724035,246.160407,198.795442,244.702354,119.182427,242.851790,-0.000595,-1.590545,32.000000,-235.805817,243.404634,-0.134644,40.143616,0.643978,466948.505917,0.909623,39.973624,20.429772,3.700433,0.071569,0.022162,246.810747,32.000000,266.740501,230.214102,239.117902,219.311867,32.000000,209.359770,69.151341,67.953840,126.750239,99.635055,49.727559,47.723882,46.170757,47.177424,50.872983,59.418635,52.892409
65.941469,95.001191,243.910356,202.824729,110.623952,112.033121,28.836070,14.194123,244.023951,5.451082,86.434145,67.221649,200.811567,246.191137,198.829471,244.672258,119.080902,242.741345,-0.000594,-1.592304,32.000000,-235.819154,243.300440,-0.134636,40.059824,0.643632,466939.883583,0.910525,39.966647,20.447357,3.699981,0.111097,0.022277,247.572514,32.000000,266.034730,230.399014,241.501033,219.366693,32.000000,209.119672,69.150007,67.940857,126.767085,99.635055,49.657185,47.723882,46.179656,47.177424,50.847124,59.403096,52.850369
65.930165,95.009206,243.895993,202.822757,110.695846,112.035689,28.809970,14.197833,243.996444,5.451133,86.523082,67.198232,200.752866,246.143626,198.772090,244.549986,118.947491,242.773296,-0.000593,-1.592877,32.000000,-235.808068,243.252592,-0.134440,39.989197,0.644204,467001.937148,0.908782,39.958835,20.483190,3.699613,0.071182,0.019813,247.708251,32.000000,265.930813,231.300067,241.193617,218.715697,32.000000,210.112682,69.130837,67.936635,126.751147,99.635055,49.660582,47.723882,46.188243,47.177424,50.872196,59.414789,52.914346
65.963059,94.999533,243.902523,202.811489,110.726365,112.039491,28.808372,14.203256,243.987975,5.449833,86.549224,67.201544,200.739814,246.094728,198.679908,244.526562,118.833543,242.814142,-0.000592,-1.591118,32.000000,-235.804776,243.269599,-0.134256,39.937375,0.645490,467230.680152,0.907023,39.977240,20.550151,3.698892,0.067559,0.016741,247.037773,32.000000,266.677282,231.311929,238.099794,218.149773,32.000000,209.977881,69.057707,67.948676,126.679003,99.635055,49.660298,47.723882,46.174721,47.177424,50.872285,59.413334,52.839364
65.956117,94.999533,243.981947,202.811489,110.744820,112.044946,28.789505,14.195264,243.970668,5.449929,86.546227,67.224415,200.646068,246.178087,198.710047,244.521993,118.805116,242.637686,-0.000593,-1.590534,32.000000,-235.814570,243.339924,-0.132098,39.922662,0.646731,467554.432368,0.908055,39.994699,20.693562,3.699308,0.065070,0.012792,246.339031,32.000000,266.993768,231.025616,236.057522,218.519948,32.000000,210.754882,69.091795,67.977401,126.680399,99.635055,49.689704,47.723882,46.175026,47.177424,50.842067,59.417337,52.770252
65.926321,94.934583,243.962484,202.800784,110.807215,112.046253,28.800872,14.198547,244.009252,5.449180,86.405522,67.293322,200.699518,246.102579,198.807880,244.610513,118.807805,242.573060,-0.000594,-1.592263,32.000000,-235.815058,243.408144,-0.132322,39.922950,0.647289,467787.125514,0.907615,39.957546,20.820294,3.697562,0.070943,0.018120,246.500602,32.000000,266.897450,230.265928,237.252675,219.005035,32.000000,209.460319,69.087904,67.953124,126.630894,99.635055,49.654236,47.723882,46.190213,47.177424,50.638780,59.398601,52.886906
65.949740,94.880966,243.794803,202.799094,110.839474,112.052627,28.818033,14.198689,243.986350,5.449620,86.253775,67.277871,200.753424,246.126375,198.788250,244.474243,118.805681,242.731873,-0.000593,-1.594014,32.000000,-235.811309,243.278412,-0.132090,39.937296,0.647784,467872.859990,0.908360,39.963343,20.793482,3.699156,0.073353,0.027678,247.158237,32.000000,266.179434,230.011751,240.442650,219.724610,32.000000,209.071826,69.072492,67.935612,126.597639,99.635055,49.613081,47.723882,46.184270,47.177424,50.470503,59.411741,52.811631
65.952511,94.845866,243.772936,202.813179,110.808761,112.060268,28.761762,14.195264,243.865741,5.449632,86.373811,67.153267,200.752224,245.903545,198.853081,244.463810,118.853552,242.563738,-0.000593,-1.595174,32.000000,-235.813587,243.088007,-0.132079,39.977999,0.647901,467791.977600,0.908317,39.923288,20.770556,3.700532,0.066950,0.039448,247.565807,32.000000,265.847228,230.707576,241.705743,219.147380,32.000000,209.466961,69.060316,67.937977,126.624876,99.635055,49.616615,47.723882,46.174536,47.177424,50.469345,59.413098,52.797912
65.959648,94.845866,243.849047,202.813179,110.742821,112.070472,28.755538,14.197976,243.903755,5.449198,86.512378,67.119918,200.805250,246.066936,198.733521,244.362215,118.901772,242.580651,-0.000594,-1.596314,32.000000,-235.812679,243.173603,-0.129852,39.999950,0.647059,467731.756898,0.907351,39.850105,20.822405,3.696676,0.063137,0.019407,247.461695,32.000000,266.087248,231.130795,240.112621,218.443725,32.000000,210.177336,69.027280,67.929856,126.592890,99.635055,49.630545,47.723882,46.175552,47.177424,50.358216,59.410865,52.888447
65.923745,94.900036,243.834730,202.813461,110.753915,112.074245,28.742774,14.196691,243.906720,5.449376,86.549625,67.130979,200.743692,245.972669,198.720080,244.423188,118.904192,242.602547,-0.000592,-1.598058,32.000000,-235.811668,243.134955,-0.128618,40.071232,0.646317,467600.211396,0.909066,39.812690,20.721889,3.696189,0.071215,0.018708,246.600061,32.000000,266.758748,231.249727,236.814424,218.353956,32.000000,210.727750,68.990288,67.919022,126.556354,99.635055,49.631650,47.723882,46.197129,47.177424,50.526260,59.412616,52.772820
65.951863,94.923528,243.734690,202.842476,110.778552,112.078059,28.821510,14.196977,243.855686,5.449396,86.513490,67.162452,200.658212,245.868391,198.730927,244.419888,118.888721,242.527579,-0.000591,-1.597504,32.000000,-235.811711,243.250268,-0.127642,40.104959,0.646104,467532.606033,0.909237,39.806729,20.678967,3.696943,0.064808,0.021493,246.221976,32.000000,266.929559,230.631073,235.904947,218.834573,32.000000,209.740425,68.994399,67.926881,126.557750,99.635055,49.580889,47.723882,46.183765,47.177424,50.598739,59.409410,52.839511
65.967193,94.947020,243.704057,202.859941,110.797288,112.072974,28.812085,14.196834,243.770556,5.449381,86.247000,67.149639,200.703508,245.947528,198.773056,244.333856,118.864263,242.347545,-0.000591,-1.596331,32.000000,-235.814640,243.049929,-0.127592,40.108578,0.645370,467647.128665,0.910341,39.890894,20.683403,3.698739,0.084341,0.022033,246.647521,32.000000,266.539903,230.151948,238.585160,219.644529,32.000000,209.302965,68.984474,67.923183,126.497273,99.635055,49.512428,47.723882,46.186865,47.177424,50.597995,59.413629,52.784118
65.926036,94.947020,243.718024,202.859941,110.794737,112.067925,28.793485,14.198261,243.730306,5.448495,86.316661,67.145056,200.787899,245.823673,198.797042,244.280685,118.842802,242.271922,-0.000590,-1.596339,32.000000,-235.812885,243.166546,-0.127799,40.092921,0.644439,467712.984054,0.907512,39.890894,20.675395,3.695645,0.064214,0.019482,247.607432,32.000000,265.831695,230.330592,241.175452,219.369947,32.000000,209.026268,68.997398,67.911582,126.517649,99.635055,49.566255,47.723882,46.197147,47.177424,50.670855,59.408839,52.828066
65.914248,94.896720,243.633213,202.843602,110.723226,112.067884,28.829681,14.193980,243.745801,5.448699,86.462555,67.117871,200.798645,245.831464,198.760283,244.373213,118.899306,242.390235,-0.000590,-1.596945,32.000000,-235.816019,242.956359,-0.127480,40.003097,0.644188,467767.857149,0.907588,39.901579,20.643444,3.694322,0.072788,0.016355,247.590365,32.000000,265.907586,230.957336,241.332583,218.698692,32.000000,210.020854,68.966525,67.883581,126.534375,99.635055,49.497778,47.723882,46.199415,47.177424,50.512905,59.410020,52.749122
65.952453,94.949231,243.594464,202.845856,110.677862,112.057772,28.727098,14.201829,243.728317,5.448540,86.574609,67.221071,200.790435,245.883846,198.688192,244.374869,119.032462,242.542225,-0.000591,-1.597537,32.000000,-235.804236,242.972202,-0.127447,39.951274,0.644814,467817.882367,0.908758,39.935964,20.641201,3.696840,0.070895,0.022811,247.195414,32.000000,266.324201,231.516908,238.722907,218.454378,32.000000,210.461650,68.956272,67.924896,126.521242,99.635055,49.509813,47.723882,46.187947,47.177424,50.676085,59.416697,52.791382
65.922910,94.953101,243.493970,202.832334,110.708096,112.046754,28.835007,14.190841,243.735633,5.448671,86.673290,67.094914,200.747509,245.888192,198.700683,244.378386,119.100043,242.432150,-0.000591,-1.595773,32.000000,-235.815388,243.179194,-0.126080,39.875586,0.646103,467627.317770,0.907682,39.895515,20.621779,3.696215,0.071509,0.023367,246.446125,32.000000,267.023780,231.264242,235.899284,218.574689,32.000000,210.274056,68.977220,67.911345,126.530670,99.635055,49.495680,47.723882,46.185241,47.177424,50.675591,59.411111,52.791675
65.934020,94.953101,243.678231,202.832334,110.719117,112.040899,28.842388,14.202114,243.719286,5.448744,86.430121,67.110087,200.744786,245.878096,198.783948,244.320719,119.145274,242.296507,-0.000591,-1.596339,32.000000,-235.808376,242.864640,-0.122640,39.843957,0.646554,467351.041346,0.910379,39.916104,20.536240,3.693486,0.073333,0.028930,246.443431,32.000000,266.809827,230.302774,237.023634,219.423090,32.000000,209.653032,68.967449,67.907800,126.494949,99.635055,49.533091,47.723882,46.195461,47.177424,50.687220,59.408672,52.797178
