OSU 80 Ton Compressor Load Stand
65.960938,94.964432,243.605475,202.809517,110.776962,112.035787,28.722662,14.200545,243.737166,5.448701,86.411682,67.113065,200.766698,245.906867,198.775431,244.299429,119.209774,242.497192,-0.000590,-1.598033,32.000000,-235.811421,243.170298,-0.122775,39.870944,0.647789,467178.225195,0.907340,39.944657,20.434176,3.693617,0.063939,0.023622,247.191535,32.000000,266.235582,230.122145,239.894652,219.433517,32.000000,209.154747,68.956451,67.879733,126.488866,99.635055,49.485298,47.723882,46.206575,47.177424,50.722230,59.413599,52.750296
65.936274,94.944533,243.722099,202.791207,110.793960,112.028151,28.751478,14.202828,243.787990,5.447935,86.389734,67.188120,200.761708,245.881419,198.845896,244.329419,119.232412,242.622722,-0.000590,-1.598607,32.000000,-235.802417,243.099649,-0.122533,39.935722,0.648539,467044.476224,0.906891,39.935374,20.346435,3.695789,0.067746,0.022206,247.720798,32.000000,265.589591,230.422484,241.690739,219.221520,32.000000,209.828396,68.983129,67.889807,126.550661,99.635055,49.536849,47.723882,46.200700,47.177424,50.659666,59.423051,52.765703
65.949231,94.907222,243.564013,202.812616,110.768460,112.020517,28.733104,14.202114,243.754262,5.447848,86.344466,67.069315,200.777182,245.778099,198.714822,244.286494,119.240654,242.528798,-0.000589,-1.599781,32.000000,-235.806737,242.792034,-0.121520,40.017233,0.647699,466885.458976,0.910246,39.924216,20.344824,3.693178,0.166867,0.021717,247.689831,32.000000,265.760642,231.276428,240.427652,218.505373,32.000000,210.013196,68.946878,67.879300,126.545991,99.635055,49.514533,47.723882,46.203230,47.177424,50.659127,59.421133,52.857266
65.955627,94.907222,243.463347,202.812616,110.761617,112.023081,28.800919,14.200545,243.807444,5.447114,86.357508,67.158872,200.784022,245.818127,198.657452,244.312793,119.353358,242.403818,-0.000588,-1.599774,32.000000,-235.808962,243.110419,-0.120141,40.054474,0.647028,466792.121029,0.909602,39.924922,20.361501,3.696328,0.063030,0.017293,246.812023,32.000000,266.573727,231.175786,237.166955,218.441785,32.000000,210.151682,68.948081,67.890488,126.552324,99.635055,49.432403,47.723882,46.190424,47.177424,50.541688,59.409626,52.856019
65.946660,94.851947,243.570450,202.852898,110.756907,112.018038,28.804457,14.201543,243.805991,5.447369,86.183238,67.133557,200.706150,245.864312,198.747403,244.346877,119.404711,242.322707,-0.000588,-1.599790,32.000000,-235.808619,242.841553,-0.120114,40.124445,0.645165,466676.406656,0.909839,39.876785,20.323843,3.693205,0.064336,0.024861,246.437248,32.000000,266.754091,230.822004,235.823488,218.725918,32.000000,210.073064,68.977536,67.899181,126.549560,99.635055,49.488973,47.723882,46.192603,47.177424,50.367781,59.408397,52.850369
65.928992,94.805792,243.704375,202.875716,110.711638,112.010430,28.793303,14.194694,243.753379,5.446849,86.024918,67.087722,200.739420,245.912109,198.793083,244.272228,119.544132,242.492647,-0.000587,-1.600965,32.000000,-235.814813,243.120394,-0.120353,40.113089,0.644319,466432.090889,0.907621,39.871443,20.171984,3.691320,0.071246,0.017965,246.567316,32.000000,266.648156,229.996876,238.329840,219.497333,32.000000,209.200446,69.024437,67.900803,126.514684,99.635055,49.515929,47.723882,46.200284,47.177424,50.222034,59.409705,52.879276
65.951003,94.795566,243.671750,202.865856,110.672118,111.997707,28.821975,14.195264,243.866885,5.446811,86.127558,67.055155,200.795591,245.913006,198.793505,244.370912,119.523676,242.633605,-0.000586,-1.600386,32.000000,-235.810800,243.153923,-0.120525,40.135093,0.643367,466218.995161,0.907479,39.823658,20.095212,3.693446,0.080349,0.016991,247.346140,32.000000,265.683149,230.304134,241.280053,219.426600,32.000000,209.768650,69.019935,67.864264,126.531369,99.635055,49.487428,47.723882,46.213930,47.177424,50.220145,59.406548,52.864309
65.951834,94.795566,243.881854,202.865856,110.653211,111.987512,28.714448,14.197833,243.852619,5.446527,86.316630,67.128872,200.771376,245.880340,198.772137,244.326869,119.521593,242.531536,-0.000587,-1.600972,32.000000,-235.812493,243.051091,-0.120516,40.096462,0.643854,465826.166119,0.907933,39.792265,20.009042,3.696467,0.073888,0.020877,247.433395,32.000000,265.633546,230.975062,241.151130,218.835288,32.000000,209.713486,69.035767,67.869301,126.548770,99.635055,49.571698,47.723882,46.194758,47.177424,50.186217,59.415497,52.767244
65.920239,94.850288,243.479774,202.832334,110.675303,111.985015,28.801775,14.201972,243.653115,5.446203,86.441722,67.126513,200.822306,245.928196,198.682038,244.272172,119.420188,242.313667,-0.000586,-1.602710,32.000000,-235.811305,242.975608,-0.122031,39.980831,0.643144,465792.000572,0.906570,39.763650,20.073644,3.694739,0.095363,0.031828,247.272408,32.000000,266.080199,231.334097,238.820893,218.385415,32.000000,210.293115,69.001987,67.868339,126.520533,99.635055,49.464070,47.723882,46.199718,47.177424,50.355501,59.398405,52.876121
65.898109,94.886217,243.561631,202.768953,110.662028,111.990113,28.816637,14.199117,243.664807,5.445273,86.526914,67.141202,200.730433,245.852914,198.699170,244.234115,119.415008,242.321098,-0.000587,-1.604405,32.000000,-235.814159,242.932617,-0.123264,39.958670,0.644124,465751.556072,0.909869,39.762955,20.043761,3.697878,0.061458,0.018408,246.388917,32.000000,266.712604,231.417731,236.077477,218.392249,32.000000,210.219569,69.022017,67.883820,126.532914,99.635055,49.442373,47.723882,46.223971,47.177424,50.466380,59.410285,52.793216
65.944847,94.922423,243.669708,202.759375,110.656193,111.987541,28.763694,14.201829,243.733056,5.445261,86.368461,67.075040,200.690972,245.915819,198.817456,244.351889,119.403611,242.539940,-0.000586,-1.606146,32.000000,-235.805219,243.175825,-0.123672,39.896121,0.645543,466060.930065,0.907694,39.844076,20.076901,3.693551,0.075362,0.023566,246.400742,32.000000,266.753981,230.402337,236.593272,219.485104,32.000000,209.353776,69.054837,67.884654,126.517318,99.635055,49.439007,47.723882,46.204294,47.177424,50.465273,59.403627,52.889401
65.957708,94.922423,243.851451,202.759375,110.680925,111.977361,28.834384,14.196691,243.668428,5.445978,86.262475,67.159405,200.769172,245.826019,198.801494,244.262980,119.362342,242.515213,-0.000585,-1.606746,32.000000,-235.811176,243.056966,-0.121733,39.880700,0.646358,466161.449771,0.907684,39.898502,20.084410,3.696034,0.068909,0.017382,246.940126,32.000000,266.032220,230.373844,239.859315,219.366223,32.000000,209.551132,69.049438,67.873008,126.507117,99.635055,49.542580,47.723882,46.195425,47.177424,50.577602,59.401699,52.869591
65.912337,94.923252,243.536828,202.768953,110.719515,111.965878,28.780094,14.196691,243.796399,5.445990,86.358491,67.116684,200.806060,245.870715,198.807625,244.433945,119.294287,242.476689,-0.000584,-1.605571,32.000000,-235.811668,242.950097,-0.119816,39.869475,0.647218,466206.355985,0.908705,39.895649,20.164377,3.695053,0.068308,0.027273,247.568624,32.000000,265.475083,230.476586,241.682453,219.094786,32.000000,209.687693,69.070166,67.873797,126.555997,99.635055,49.504594,47.723882,46.207981,47.177424,50.579443,59.408338,52.871792
65.927465,94.942322,243.650939,202.774869,110.819829,111.954364,28.800102,14.197690,243.779584,5.446314,86.574994,67.064891,200.797582,245.865515,198.735269,244.262350,119.302407,242.377131,-0.000584,-1.605589,32.000000,-235.809686,243.105280,-0.117975,39.890928,0.647662,466245.898115,0.906200,39.884905,20.197900,3.697088,0.072067,0.034022,247.667697,32.000000,265.604686,231.297398,240.630808,218.527283,32.000000,210.562702,69.025543,67.861975,126.585860,99.635055,49.460172,47.723882,46.211938,47.177424,50.638321,59.412931,52.815813
65.963375,94.992623,243.610445,202.778249,110.847932,111.947762,28.801558,14.198261,243.865469,5.446925,86.642159,67.154315,200.762830,246.001318,198.686286,244.351581,119.379776,242.539800,-0.000582,-1.605592,32.000000,-235.809771,242.986419,-0.118142,39.982274,0.647549,466376.222675,0.908508,39.923644,20.253886,3.694860,0.069534,0.027469,246.892925,32.000000,266.432343,231.395733,237.394237,218.434895,32.000000,210.178137,68.983586,67.881529,126.596845,99.635055,49.468733,47.723882,46.219327,47.177424,50.637760,59.414829,52.757413
65.930760,94.992623,243.741446,202.778249,110.840405,111.941464,28.728905,14.194265,243.767006,5.447347,86.532079,67.062441,200.630383,245.962577,198.741135,244.382951,119.346662,242.509196,-0.000582,-1.605611,32.000000,-235.815241,243.116377,-0.118121,40.041125,0.647259,466327.607524,0.907597,39.930071,20.214572,3.695743,0.104798,0.015592,246.592601,32.000000,266.674493,230.982808,236.091119,219.163824,32.000000,209.910670,68.998609,67.886588,126.613039,99.635055,49.485059,47.723882,46.212748,47.177424,50.794798,59.410354,52.835622
65.922962,95.000638,243.730310,202.780784,110.856818,111.938905,28.851862,14.199974,243.803768,5.446642,86.422046,67.124027,200.710073,245.862905,198.814467,244.378066,119.277903,242.490745,-0.000582,-1.606212,32.000000,-235.806747,243.037406,-0.118108,40.075035,0.645428,466186.438000,0.907066,39.950371,20.188166,3.693117,0.066718,0.032553,246.719627,32.000000,266.695139,230.198460,238.033543,219.534389,32.000000,209.237116,68.984115,67.874570,126.586851,99.635055,49.424819,47.723882,46.223685,47.177424,50.819812,59.425204,52.873407
65.922906,94.948126,243.640372,202.764728,110.875948,111.941410,28.729585,14.192410,243.801271,5.446778,86.391779,67.045641,200.747630,245.984212,198.738178,244.337092,119.121391,242.344427,-0.000583,-1.604451,32.000000,-235.811851,242.859178,-0.118182,40.099006,0.645001,466253.192664,0.909805,39.977620,20.211696,3.696931,0.076437,0.013566,247.547867,32.000000,265.707432,230.062962,241.012015,219.396952,32.000000,209.502363,68.974036,67.829534,126.582223,99.635055,49.442401,47.723882,46.215157,47.177424,50.655632,59.420208,52.797251
65.949888,94.950061,243.877523,202.813179,110.879876,111.938785,28.792202,14.207394,243.886206,5.446353,86.549676,67.135509,200.790577,245.942917,198.802992,244.375545,119.003931,242.456049,-0.000583,-1.603292,32.000000,-235.801457,243.274064,-0.117915,40.127199,0.644505,466409.572724,0.906043,39.992151,20.274674,3.697199,0.071206,0.018740,247.680694,32.000000,265.414790,230.953017,241.694798,218.847230,32.000000,210.345373,68.936908,67.857254,126.618702,99.635055,49.412965,47.723882,46.198727,47.177424,50.655128,59.406095,52.794830
65.933850,94.950061,243.705536,202.813179,110.897530,111.926123,28.757446,14.195978,243.827720,5.446696,86.768489,67.188093,200.794181,245.914046,198.687955,244.231301,119.062614,242.397456,-0.000584,-1.603305,32.000000,-235.816152,243.117110,-0.118110,40.089223,0.643856,466682.032162,0.909802,39.939685,20.385339,3.695838,0.097307,0.028529,247.406642,32.000000,265.887645,231.421786,239.267906,218.563549,32.000000,210.146136,68.905729,67.856403,126.616183,99.635055,49.456431,47.723882,46.214364,47.177424,50.660685,59.409449,52.834669
65.936577,95.026065,243.557038,202.868110,110.855521,111.915957,28.788442,14.199688,243.861339,5.446168,86.796222,67.179620,200.762421,245.945325,198.739940,244.319597,119.120552,242.546451,-0.000583,-1.603903,32.000000,-235.809491,243.182168,-0.119150,40.010860,0.643627,466917.860037,0.907396,39.919075,20.537776,3.697922,0.072947,0.020949,246.630117,32.000000,266.522543,231.362603,236.330598,218.534733,32.000000,210.207599,68.892960,67.910593,126.633176,99.635055,49.439740,47.723882,46.220866,47.177424,50.898084,59.415291,52.729460
65.934623,95.056191,243.763702,202.879096,110.871686,111.910897,28.820916,14.197833,243.840525,5.445792,86.651706,67.318436,200.733498,246.074134,198.771183,244.359139,119.153246,242.516029,-0.000581,-1.604497,32.000000,-235.808068,243.136750,-0.117896,39.973960,0.643968,466744.709667,0.908634,39.932474,20.460734,3.696213,0.093886,0.025847,246.542809,32.000000,266.911506,230.415930,236.377847,219.269057,32.000000,209.264482,68.893835,67.888590,126.607992,99.635055,49.465952,47.723882,46.221080,47.177424,50.992529,59.412891,52.719555
65.956169,95.049005,243.743218,202.857124,110.904978,111.900709,28.768269,14.204398,243.855588,5.445529,86.387069,67.224777,200.809465,245.993589,198.817568,244.397810,119.098767,242.540223,-0.000580,-1.603306,32.000000,-235.804618,243.099424,-0.118010,39.896567,0.644974,466690.841432,0.907704,40.006202,20.449475,3.693808,0.065565,0.022484,246.936378,32.000000,266.165823,230.013981,239.495603,219.619304,32.000000,209.547724,68.865933,67.886030,126.573014,99.635055,49.464204,47.723882,46.213332,47.177424,50.993076,59.408987,52.830560
65.951240,95.049005,243.934112,202.857124,110.895031,111.893083,28.790432,14.196977,243.939529,5.445584,86.380584,67.248869,200.823107,245.850121,198.771376,244.378003,118.979447,242.470444,-0.000579,-1.603288,32.000000,-235.809744,243.185983,-0.118447,39.887125,0.646030,466643.540750,0.906738,40.037959,20.407251,3.697052,0.084473,0.028339,247.491245,32.000000,265.421288,230.478788,241.610504,219.136204,32.000000,209.541562,68.870789,67.840556,126.572218,99.635055,49.525646,47.723882,46.210960,47.177424,50.971108,59.407718,52.753084
65.923886,94.986819,243.727816,202.819658,110.905973,111.889295,28.799714,14.198832,243.822729,5.445536,86.399924,67.230419,200.852145,245.844472,198.762383,244.326727,118.948382,242.328648,-0.000577,-1.603304,32.000000,-235.808052,243.004285,-0.119417,39.885027,0.646982,466697.258240,0.907971,40.012773,20.469308,3.695533,0.082352,0.025069,247.508594,32.000000,265.431459,231.239627,240.737958,218.540184,32.000000,210.641738,68.862569,67.852294,126.588512,99.635055,49.467412,47.723882,46.225702,47.177424,50.776951,59.410118,52.855211
65.956360,94.908880,243.831448,202.813461,110.913154,111.893105,28.810802,14.193409,243.817960,5.444937,86.409477,67.130945,200.816766,245.823226,198.727648,244.321630,118.964723,242.470142,-0.000577,-1.602174,32.000000,-235.813639,243.248495,-0.118294,39.836614,0.647517,466929.134637,0.907285,40.016891,20.566770,3.698704,0.063211,0.020509,246.761034,32.000000,266.161786,231.490264,237.815259,218.392855,32.000000,210.642723,68.882624,67.880277,126.593043,99.635055,49.483987,47.723882,46.207152,47.177424,50.533137,59.396743,52.853231
65.943438,94.884283,243.686741,202.811489,110.922519,111.894380,28.836247,14.196977,243.838525,5.444631,86.338151,67.211508,200.722395,245.851752,198.763684,244.379307,118.972784,242.505215,-0.000579,-1.601589,32.000000,-235.809744,243.246189,-0.117962,39.901760,0.647248,466902.304550,0.907236,39.977560,20.553402,3.697109,0.067462,0.011088,246.265586,32.000000,266.834333,230.896113,235.641854,218.889887,32.000000,209.805158,68.911009,67.901624,126.616614,99.635055,49.396588,47.723882,46.217889,47.177424,50.532251,59.412527,52.867097
65.898884,94.884283,243.730181,202.811489,110.941729,111.890557,28.684070,14.189271,243.871841,5.444577,86.117126,67.136553,200.720281,245.998690,198.785874,244.281310,118.983877,242.447883,-0.000580,-1.603345,32.000000,-235.822203,242.958176,-0.115587,39.928405,0.647837,466748.151296,0.906249,39.872489,20.581400,3.696860,0.060598,0.022156,246.411986,32.000000,266.620137,230.241961,237.566400,219.747096,32.000000,209.264515,68.926862,67.880475,126.576613,99.635055,49.438262,47.723882,46.237321,47.177424,50.454297,59.410580,52.902827
65.927486,94.840339,243.660845,202.808672,110.966094,111.889250,28.780260,14.199974,243.826812,5.444849,85.970775,67.122565,200.800575,245.885580,198.798499,244.344329,118.961922,242.576936,-0.000579,-1.602776,32.000000,-235.810025,243.103485,-0.112342,40.004592,0.646569,466708.161140,0.905600,39.858686,20.584326,3.695390,0.068812,0.040568,247.163479,32.000000,265.742656,230.152862,240.596552,219.412507,32.000000,209.088621,68.898526,67.863751,126.575468,99.635055,49.420915,47.723882,46.239777,47.177424,50.315634,59.413816,52.784118
65.930070,94.814360,243.706257,202.787263,110.967051,111.885453,28.798913,14.191411,243.945568,5.444473,86.138753,67.127973,200.804692,245.915189,198.821855,244.324685,118.925198,242.599716,-0.000579,-1.601067,32.000000,-235.815473,243.146644,-0.111331,40.035460,0.646600,466694.432724,0.911052,39.895919,20.555273,3.698548,0.065502,0.030672,247.372833,32.000000,265.331335,230.646013,241.639489,218.890290,32.000000,210.339925,68.923194,67.872642,126.586149,99.635055,49.420168,47.723882,46.227112,47.177424,50.232854,59.415330,52.867170
65.927440,94.836746,243.745387,202.772615,110.970501,111.886760,28.805824,14.196977,243.778707,5.444131,86.348566,67.096340,200.798120,245.911782,198.704604,244.308737,118.993100,242.383437,-0.000577,-1.599881,32.000000,-235.814497,243.026251,-0.111493,40.089931,0.644884,466655.580796,0.907463,39.828072,20.617652,3.695892,0.065273,0.023646,247.207843,32.000000,265.576540,231.402829,239.640006,218.091562,32.000000,210.714522,68.912743,67.852194,126.609514,99.635055,49.461533,47.723882,46.211462,47.177424,50.231048,59.405092,52.808476
65.908505,94.836746,243.608190,202.772615,110.873591,111.893103,28.816495,14.202400,243.726436,5.444103,86.330995,67.115732,200.716534,245.833521,198.707737,244.217839,119.032946,242.235087,-0.000576,-1.599867,32.000000,-235.804812,243.044889,-0.111535,40.124471,0.644394,466680.834276,0.906746,39.799932,20.661511,3.696436,0.071984,0.016904,246.324214,32.000000,266.480214,231.302494,236.591351,218.553467,32.000000,210.361111,68.926302,67.872009,126.597261,99.635055,49.374175,47.723882,46.242862,47.177424,50.299381,59.403293,52.809430
65.923114,94.845866,243.637867,202.754587,110.833077,111.896904,28.749742,14.197405,243.795479,5.443808,86.239276,67.119509,200.669545,245.839130,198.731762,244.247396,119.057319,242.210014,-0.000576,-1.599293,32.000000,-235.812430,243.048216,-0.112843,40.123239,0.643662,466567.272017,0.906630,39.824517,20.525855,3.697177,0.075485,0.027063,246.223572,32.000000,266.588426,230.667396,236.241793,219.207281,32.000000,209.482456,68.945501,67.882497,126.571993,99.635055,49.384899,47.723882,46.240103,47.177424,50.326339,59.406213,52.696371
65.928822,94.828455,243.640444,202.750080,110.758435,111.898199,28.818864,14.198261,243.824446,5.443872,86.093672,67.093401,200.706971,245.844880,198.781969,244.191373,119.008207,242.389129,-0.000577,-1.597580,32.000000,-235.810262,243.139299,-0.111608,40.108263,0.643040,466514.823898,0.906633,39.840340,20.439510,3.696157,0.063130,0.023044,246.802402,32.000000,266.270096,230.110720,238.830940,219.654218,32.000000,208.862024,68.924883,67.871837,126.526380,99.635055,49.375769,47.723882,46.238066,47.177424,50.270400,59.413176,52.809063
65.919109,94.847525,243.562166,202.776559,110.704411,111.898201,28.700955,14.198547,243.781257,5.444752,86.255241,67.011168,200.754379,245.847449,198.771792,244.248212,119.045739,242.422715,-0.000577,-1.597592,32.000000,-235.809157,243.113805,-0.110586,40.079834,0.643030,466481.623366,0.908567,39.837251,20.407275,3.695788,0.066512,0.013298,247.523931,32.000000,265.274319,230.314948,241.367718,219.403317,32.000000,209.646383,68.942728,67.862665,126.514557,99.635055,49.346566,47.723882,46.245747,47.177424,50.268731,59.420376,52.799892
65.920908,94.847525,243.615932,202.776559,110.674839,111.898199,28.814296,14.195264,243.855934,5.445710,86.338856,67.206547,200.730753,245.855423,198.743396,244.291215,119.124164,242.377317,-0.000577,-1.597603,32.000000,-235.817357,243.071039,-0.107460,40.014374,0.643196,466568.694366,0.906273,39.815070,20.512533,3.695507,0.061696,0.016866,247.488379,32.000000,265.358082,231.217827,240.891984,218.146269,32.000000,210.310102,68.928078,67.843005,126.476336,99.635055,49.360029,47.723882,46.240960,47.177424,50.326810,59.406341,52.736723
65.951313,94.855263,243.527704,202.780784,110.664603,111.888053,28.841398,14.193837,243.749744,5.445393,86.510911,66.965687,200.779093,245.944694,198.687709,244.214329,119.269617,242.420781,-0.000578,-1.598779,32.000000,-235.815178,243.111054,-0.110093,39.947157,0.643620,466521.702699,0.910187,39.842258,20.485525,3.694864,0.086291,0.024007,246.886732,32.000000,265.988508,231.357968,238.345444,218.328972,32.000000,210.650198,68.938685,67.875672,126.471156,99.635055,49.386779,47.723882,46.236201,47.177424,50.349547,59.407266,52.867317
65.933185,94.971895,243.619971,202.819376,110.648946,111.877841,28.676516,14.198689,243.793331,5.445089,86.601582,67.191779,200.672219,245.877607,198.704325,244.337504,119.312527,242.405228,-0.000579,-1.598787,32.000000,-235.813604,243.081479,-0.110514,39.955969,0.644764,466347.387526,0.906579,39.840753,20.392872,3.695579,0.065754,0.031205,246.241482,32.000000,266.647825,231.136676,235.833692,218.471416,32.000000,210.047223,68.931536,67.886402,126.483762,99.635055,49.350706,47.723882,46.238578,47.177424,50.712802,59.408908,52.852497
65.920577,95.033528,243.698458,202.825292,110.669306,111.868767,28.793675,14.201686,243.896678,5.445748,86.396412,67.164725,200.682643,245.900995,198.741986,244.394772,119.340902,242.490498,-0.000580,-1.598191,32.000000,-235.806509,243.072892,-0.109049,39.894416,0.645347,465979.409926,0.905202,39.823088,20.261040,3.692538,0.060151,0.024277,246.476033,32.000000,266.638914,230.095739,237.155766,219.614530,32.000000,209.057416,68.958454,67.855532,126.462081,99.635055,49.357855,47.723882,46.246609,47.177424,50.712528,59.410020,52.869812
65.936735,95.033528,243.681127,202.825292,110.690429,111.863684,28.702633,14.200830,243.835840,5.445688,86.328867,67.221209,200.769722,245.957396,198.795151,244.335733,119.331445,242.463850,-0.000581,-1.596430,32.000000,-235.809169,243.145294,-0.105558,39.864545,0.645702,466028.176112,0.910865,39.954864,20.213256,3.694952,0.064589,0.019375,247.307839,32.000000,265.784523,230.137341,240.222385,219.609846,32.000000,209.117745,68.949949,67.857000,126.495529,99.635055,49.365147,47.723882,46.239715,47.177424,50.905358,59.402604,52.869812
65.928325,94.995387,243.685847,202.801066,110.661739,111.872610,28.790251,14.199403,243.883444,5.445473,86.327829,67.247884,200.817661,245.873100,198.839207,244.270907,119.268841,242.491480,-0.000580,-1.595829,32.000000,-235.812071,243.180088,-0.102233,39.892895,0.647031,466029.598254,0.907416,40.027033,20.211598,3.696850,0.063524,0.026666,247.633750,32.000000,265.548607,230.550432,241.382496,219.103430,32.000000,209.473303,68.975054,67.834297,126.536194,99.635055,49.403800,47.723882,46.236874,47.177424,50.786309,59.414455,52.812952
65.923132,94.917448,243.731595,202.769798,110.663936,111.884037,28.807469,14.201258,243.783805,5.444959,86.410586,67.080641,200.781062,245.871856,198.723428,244.311877,119.355444,242.351152,-0.000581,-1.595260,32.000000,-235.808741,243.132017,-0.101022,39.862945,0.647307,466018.947588,0.910007,40.013531,20.212707,3.695681,0.062695,0.015120,247.495501,32.000000,265.564810,231.304377,240.180251,218.173161,32.000000,210.807052,68.925987,67.875855,126.551669,99.635055,49.378146,47.723882,46.246778,47.177424,50.542578,59.404365,52.837163
65.920501,94.880966,243.693064,202.765573,110.676230,111.889067,28.823259,14.194694,243.795219,5.445411,86.464643,67.157895,200.740004,245.826631,198.746499,244.238003,119.443219,242.370053,-0.000581,-1.593566,32.000000,-235.809896,243.084173,-0.099632,39.924970,0.646918,466141.915738,0.907351,39.982418,20.283965,3.696224,0.066329,0.021824,246.554686,32.000000,266.477805,231.265103,236.917840,218.104206,32.000000,210.706072,68.911689,67.884834,126.522368,99.635055,49.364954,47.723882,46.265776,47.177424,50.541775,59.402909,52.831294
65.939265,94.880966,243.843449,202.765573,110.693848,111.891495,28.777822,14.194836,243.744369,5.445116,86.395190,67.196535,200.659022,245.752551,198.768022,244.265526,119.425629,242.338038,-0.000581,-1.591840,32.000000,-235.813523,242.881999,-0.098397,39.978733,0.647466,465883.003901,0.906804,39.908818,20.153393,3.697209,0.079802,0.032293,246.377448,32.000000,266.565912,230.522840,236.085961,219.053479,32.000000,209.850082,68.894786,67.877062,126.491668,99.635055,49.413550,47.723882,46.241291,47.177424,50.426671,59.400332,52.851323
65.918876,94.835088,243.565736,202.765291,110.702924,111.896619,28.743823,14.197690,243.793476,5.444633,86.252568,67.118495,200.701344,245.803201,198.802454,244.313688,119.445701,242.373050,-0.000583,-1.590716,32.000000,-235.811325,243.019459,-0.098061,40.046186,0.646374,465658.773374,0.906305,39.874534,20.071542,3.696772,0.095974,0.013915,246.738683,32.000000,266.378636,230.193144,238.436416,219.689297,32.000000,208.913610,68.903469,67.879516,126.421248,99.635055,49.308669,47.723882,46.235771,47.177424,50.281920,59.410737,52.749342
65.908630,94.920212,243.608570,202.795714,110.620861,111.904234,28.784038,14.196263,243.797442,5.444134,86.341989,67.125190,200.753897,245.812704,198.799610,244.286836,119.347319,242.467445,-0.000585,-1.590723,32.000000,-235.811932,243.051806,-0.099694,40.069370,0.645656,465695.084286,0.907471,39.858856,20.079097,3.698001,0.063160,0.035829,247.584345,32.000000,265.542676,230.071377,240.937786,219.602416,32.000000,208.940590,68.923064,67.868352,126.401469,99.635055,49.314786,47.723882,46.261014,47.177424,50.546466,59.407118,52.865043
65.924497,94.923805,243.636815,202.807545,110.544440,111.904267,28.762611,14.198689,243.818990,5.443853,86.412493,67.146946,200.748564,245.828669,198.791725,244.206632,119.283932,242.354297,-0.000586,-1.592476,32.000000,-235.812129,243.121290,-0.097303,40.115712,0.644136,465616.680755,0.908792,39.830015,20.069998,3.694932,0.072739,0.023336,247.618948,32.000000,265.483313,231.121511,241.373306,218.376227,32.000000,210.446499,68.945195,67.855568,126.410984,99.635055,49.347225,47.723882,46.257008,47.177424,50.545690,59.412360,52.851910
65.933761,94.923805,243.640146,202.807545,110.477973,111.901815,28.844361,14.200545,243.787014,5.443202,86.508131,67.002932,200.778726,245.861518,198.665570,244.309860,119.254755,242.437446,-0.000586,-1.594226,32.000000,-235.806995,243.003387,-0.094740,40.095282,0.644139,466000.930606,0.907932,39.923701,20.197958,3.696156,0.071697,0.021137,246.874935,32.000000,265.993497,231.352165,238.786278,218.211855,32.000000,210.651829,68.902118,67.859444,126.341131,99.635055,49.316824,47.723882,46.253064,47.177424,50.556171,59.412104,52.844793
65.905433,94.931267,243.681985,202.811207,110.523678,111.898027,28.759187,14.197262,243.862999,5.442700,86.624432,67.106697,200.692451,245.860846,198.723876,244.366228,119.171101,242.508928,-0.000588,-1.595960,32.000000,-235.809458,243.238316,-0.091379,40.095124,0.643314,466133.443075,0.908376,39.914034,20.225891,3.695695,0.073939,0.036111,246.058760,32.000000,266.513587,231.389008,236.059403,218.390305,32.000000,210.633336,68.928163,67.881361,126.353514,99.635055,49.325837,47.723882,46.257367,47.177424,50.578785,59.424870,52.837236
65.913087,94.958905,243.875733,202.797122,110.574134,111.899258,28.775574,14.200687,243.918724,5.442136,86.423605,67.080558,200.730236,245.981233,198.763923,244.415124,119.080479,242.508272,-0.000586,-1.596525,32.000000,-235.805050,243.100446,-0.088306,40.086312,0.643547,466183.421667,0.905641,39.906294,20.281124,3.695226,0.069567,0.023558,246.132995,32.000000,266.627841,230.506825,236.873811,219.433126,32.000000,209.000517,68.915437,67.851979,126.243314,99.635055,49.399746,47.723882,46.263079,47.177424,50.664530,59.403391,52.819335
65.928122,94.941769,243.557222,202.773460,110.499003,111.894324,28.786928,14.195693,243.876139,5.442273,86.403056,67.126893,200.755961,245.909193,198.792607,244.476787,119.083680,242.579347,-0.000586,-1.596518,32.000000,-235.815945,243.183067,-0.087019,40.044928,0.643881,466381.243437,0.908740,39.937430,20.387172,3.697449,0.068064,0.016804,246.851263,32.000000,266.017676,230.171808,239.956522,219.647115,32.000000,209.044653,68.945374,67.871555,126.231690,99.635055,49.286162,47.723882,46.273432,47.177424,50.664130,59.407679,52.848902
65.932712,94.941769,243.846206,202.773460,110.507558,111.886704,28.794228,14.200545,243.880664,5.442464,86.416440,67.201106,200.785456,246.034759,198.826522,244.453281,119.084902,242.630070,-0.000586,-1.596499,32.000000,-235.810602,243.266072,-0.085999,40.007792,0.644403,466622.597508,0.908179,39.958670,20.477589,3.699959,0.067302,0.022446,247.339047,32.000000,265.492805,230.645841,241.683727,219.026601,32.000000,209.313900,68.933523,67.848041,126.226282,99.635055,49.376550,47.723882,46.261856,47.177424,50.610043,59.406971,52.860200
65.909978,94.934307,243.792307,202.764164,110.466283,111.885432,28.811746,14.201972,244.004832,5.442404,86.517675,67.190026,200.760193,246.027540,198.709405,244.498712,119.150625,242.671328,-0.000586,-1.596511,32.000000,-235.808847,243.229810,-0.084958,39.957411,0.644235,466561.190003,0.907514,39.928969,20.496650,3.694284,0.072607,0.015118,247.194061,32.000000,265.555590,231.227188,240.315423,218.445972,32.000000,210.479750,68.889988,67.841474,126.150123,99.635055,49.346590,47.723882,46.268408,47.177424,50.586121,59.416078,52.900993
65.925947,94.912197,243.807344,202.791489,110.439116,111.889212,28.775643,14.190698,243.916579,5.442174,86.436083,67.186711,200.777533,246.096851,198.681065,244.443923,119.341747,242.667400,-0.000585,-1.596497,32.000000,-235.817334,243.160288,-0.083854,39.933467,0.645326,466524.902490,0.907152,39.925135,20.511311,3.698410,0.066173,0.023829,246.313761,32.000000,266.186910,231.466728,237.185207,218.026374,32.000000,210.821190,68.867509,67.843096,126.124846,99.635055,49.363780,47.723882,46.258312,47.177424,50.516352,59.415065,52.848902
65.932438,94.907498,243.846891,202.802193,110.410888,111.891808,28.838324,14.202828,243.961397,5.442642,86.408452,67.180973,200.682875,246.067384,198.744032,244.490931,119.449092,242.489355,-0.000587,-1.596479,32.000000,-235.802909,243.158060,-0.084851,39.869108,0.646215,466379.118374,0.906918,39.936670,20.458507,3.698868,0.114279,0.019865,246.062791,32.000000,266.577177,230.843169,235.694888,218.580840,32.000000,209.778550,68.878118,67.869526,126.093150,99.635055,49.336424,47.723882,46.258470,47.177424,50.515497,59.402388,52.728946
65.902122,94.907498,243.846178,202.802193,110.394744,111.902018,28.766866,14.202114,243.843662,5.443016,86.214616,67.055832,200.703168,245.961290,198.787954,244.399275,119.496350,242.570098,-0.000587,-1.597634,32.000000,-235.807557,243.026167,-0.086079,39.855549,0.646473,465932.030142,0.907794,39.901215,20.266156,3.698200,0.072640,0.013346,246.257714,32.000000,266.380841,230.127992,238.429555,219.516000,32.000000,209.403989,68.859858,67.864556,126.074247,99.635055,49.368200,47.723882,46.278491,47.177424,50.499923,59.424024,52.680377
65.908958,94.915237,243.733542,202.802193,110.344897,111.904561,28.785059,14.201115,243.954618,5.442572,86.278896,67.251545,200.761607,246.123255,198.776860,244.433153,119.453205,242.619214,-0.000589,-1.595929,32.000000,-235.808228,243.150800,-0.082577,39.891243,0.647546,465691.767039,0.905733,39.891093,20.103050,3.698436,0.094840,0.021057,247.186137,32.000000,265.594588,230.209502,241.050541,219.554436,32.000000,208.756269,68.875407,67.826459,126.067627,99.635055,49.331209,47.723882,46.286309,47.177424,50.523244,59.409144,52.761888
65.915465,94.900036,243.832072,202.813179,110.339273,111.899445,28.724700,14.199688,244.037034,5.442606,86.359955,67.261002,200.812062,246.038633,198.789694,244.443135,119.347495,242.666922,-0.000588,-1.594153,32.000000,-235.812769,243.286264,-0.079314,39.894338,0.648095,465650.953514,0.908527,39.916428,20.081082,3.700126,0.059599,0.024901,247.378118,32.000000,265.563527,230.895668,241.407846,219.066544,32.000000,209.808656,68.864759,67.820791,126.125490,99.635055,49.356941,47.723882,46.276101,47.177424,50.474892,59.405053,52.834962
65.937117,94.901142,243.888397,202.840504,110.328203,111.898167,28.820504,14.200687,243.919378,5.442593,86.427053,67.296112,200.798859,245.962636,198.702442,244.482271,119.295711,242.483459,-0.000589,-1.594136,32.000000,-235.809148,243.178436,-0.078044,39.923816,0.647258,465765.350537,0.907887,39.918453,20.139610,3.698034,0.069312,0.027492,246.972563,32.000000,265.878819,231.342540,238.989792,218.115468,32.000000,210.666080,68.832569,67.838899,126.103288,99.635055,49.316705,47.723882,46.259089,47.177424,50.473920,59.400332,52.858220
65.913914,94.901142,243.771531,202.840504,110.363894,111.899446,28.817274,14.197548,243.930457,5.442437,86.396593,67.247978,200.711327,246.036003,198.721024,244.367328,119.200226,242.547902,-0.000588,-1.595296,32.000000,-235.810320,243.176928,-0.081681,39.947734,0.647291,465950.594135,0.909619,39.897815,20.260258,3.699163,0.076419,0.019599,246.161622,32.000000,266.600972,231.194288,235.925510,218.252624,32.000000,210.646205,68.858419,67.852715,126.116781,99.635055,49.327624,47.723882,46.280363,47.177424,50.476411,59.404896,52.753451
65.930515,94.892298,243.918352,202.848109,110.289443,111.902001,28.798815,14.193267,243.983706,5.442665,86.238738,67.243534,200.690922,245.963535,198.779673,244.406073,119.130179,242.542641,-0.000587,-1.595213,32.000000,-235.815421,243.167752,-0.079612,40.064125,0.646726,466043.089453,0.906259,39.880826,20.254584,3.698803,0.119875,0.017030,246.137055,32.000000,266.529586,230.536270,236.718796,219.185333,32.000000,209.763895,68.864917,67.858389,126.118528,99.635055,49.284486,47.723882,46.271853,47.177424,50.447769,59.411800,52.844867
65.941008,94.901694,243.867412,202.834025,110.209701,111.899525,28.768453,14.200973,243.973434,5.442123,86.204332,67.261474,200.761786,246.084451,198.783206,244.403675,118.996710,242.648128,-0.000586,-1.596378,32.000000,-235.810010,243.286079,-0.081608,40.077107,0.646317,466274.030392,0.906723,39.900216,20.370254,3.698332,0.060874,0.036462,246.788370,32.000000,266.152232,230.250977,239.671564,219.571711,32.000000,208.794560,68.869794,67.826664,126.092776,99.635055,49.357521,47.723882,46.269500,47.177424,50.476101,59.403243,52.807303
65.938455,94.882624,243.828188,202.799658,110.171523,111.899390,28.770659,14.201829,243.947650,5.442058,86.230037,67.233416,200.764835,246.009127,198.822182,244.427837,118.839942,242.597890,-0.000586,-1.597549,32.000000,-235.806695,243.069282,-0.083620,40.108657,0.644584,466414.455371,0.907053,39.877498,20.438654,3.699628,0.067385,0.028881,247.466037,32.000000,265.491981,230.536310,241.601763,219.685494,32.000000,209.351128,68.855843,67.834328,126.127674,99.635055,49.276068,47.723882,46.275932,47.177424,50.475145,59.404374,52.806642
65.915229,94.882624,243.755051,202.799658,110.118193,111.904495,28.835232,14.198404,243.975768,5.441951,86.362181,67.289606,200.804295,246.053825,198.778282,244.433213,118.832445,242.583691,-0.000586,-1.598702,32.000000,-235.811267,243.181373,-0.083275,40.100396,0.644185,466707.753289,0.907852,39.878128,20.605159,3.698266,0.075561,0.018226,247.506027,32.000000,265.585411,231.182717,240.573002,218.343615,32.000000,210.245994,68.851274,67.834330,126.146723,99.635055,49.310252,47.723882,46.282935,47.177424,50.414440,59.409370,52.848168
65.945271,94.887046,243.879374,202.780784,110.199567,111.908350,28.786881,14.194123,243.979332,5.441968,86.477886,67.299294,200.777355,245.966349,198.708464,244.518407,118.845113,242.601937,-0.000587,-1.600475,32.000000,-235.815548,243.062065,-0.079672,40.111463,0.643589,467023.278112,0.907777,39.861191,20.746195,3.697815,0.064238,0.027788,246.585254,32.000000,266.150559,231.376109,237.497166,218.215384,32.000000,210.883997,68.854009,67.861196,126.134364,99.635055,49.289677,47.723882,46.285573,47.177424,50.427139,59.420562,52.794830
65.939656,94.877373,243.823127,202.776559,110.280397,111.914725,28.745583,14.201686,243.992943,5.441607,86.411031,67.256340,200.659658,246.035900,198.726570,244.517495,118.888519,242.603951,-0.000586,-1.601060,32.000000,-235.805690,243.100303,-0.078674,40.165410,0.643810,467075.548595,0.906138,39.880599,20.749246,3.698008,0.066434,0.011951,246.042715,32.000000,266.590339,231.156898,235.638450,218.633734,32.000000,210.150766,68.856460,67.850338,126.145499,99.635055,49.328040,47.723882,46.275486,47.177424,50.395796,59.413599,53.060273
65.908931,94.913579,243.767842,202.785291,110.314500,111.918559,28.735518,14.197548,243.926698,5.441870,86.265560,67.203795,200.673113,245.911864,198.763639,244.452729,118.952932,242.481463,-0.000585,-1.602792,32.000000,-235.811631,243.097306,-0.076545,40.164623,0.643639,467051.510861,0.907245,39.859918,20.742291,3.698209,0.132056,0.024560,246.251101,32.000000,266.413499,230.178201,237.840502,219.633976,32.000000,209.010904,68.858189,67.849989,126.098407,99.635055,49.309842,47.723882,46.264081,47.177424,50.394603,59.409134,52.867317
65.911691,94.913579,243.795872,202.785291,110.334675,111.919906,28.830237,14.193980,243.967585,5.440925,86.338471,67.212085,200.782980,246.109431,198.804085,244.530161,118.948368,242.612895,-0.000586,-1.602240,32.000000,-235.813724,243.207134,-0.074380,40.145767,0.642735,466972.257148,0.908663,39.854936,20.699515,3.697671,0.064343,0.035057,247.165034,32.000000,265.563186,230.319797,240.885923,219.542142,32.000000,209.069550,68.873345,67.845611,126.096604,99.635055,49.315025,47.723882,46.287212,47.177424,50.506846,59.408702,52.842886
65.922665,94.943980,243.863035,202.757404,110.373836,111.922507,28.771399,14.199546,243.979525,5.440214,86.282945,67.172493,200.726868,246.120054,198.760185,244.577123,118.862268,242.718690,-0.000585,-1.600659,32.000000,-235.808158,243.500675,-0.073902,40.146527,0.642997,466917.338613,0.909562,39.916816,20.596737,3.698556,0.067238,0.009499,247.370630,32.000000,265.536132,230.804353,241.617031,218.981795,32.000000,209.520962,68.846755,67.807756,126.097631,99.635055,49.311444,47.723882,46.288007,47.177424,50.601158,59.405210,52.787787
65.950156,94.900589,243.950371,202.741629,110.370457,111.922504,28.831763,14.198975,244.068681,5.440487,86.428720,67.283354,200.778181,246.214586,198.692238,244.494086,118.953188,242.835490,-0.000585,-1.598910,32.000000,-235.809057,243.369740,-0.071209,40.107844,0.643341,466934.438314,0.906543,39.914511,20.642467,3.698826,0.065686,0.016210,247.199943,32.000000,265.748383,231.290629,239.525764,218.254825,32.000000,210.562992,68.854541,67.831360,126.115022,99.635055,49.366446,47.723882,46.272803,47.177424,50.464945,59.394992,52.888080
65.917993,94.888428,243.861485,202.724727,110.429946,111.930208,28.793652,14.198119,244.065210,5.440054,86.393878,67.204203,200.585461,246.153046,198.785375,244.534626,119.039057,242.649192,-0.000584,-1.598901,32.000000,-235.813683,243.219104,-0.066522,40.038476,0.643434,467175.395736,0.908320,39.935741,20.761692,3.699229,0.066304,0.019714,246.031412,32.000000,266.648188,230.419780,236.454721,218.959748,32.000000,209.642083,68.870616,67.849119,126.137148,99.635055,49.330919,47.723882,46.290781,47.177424,50.425634,59.399949,52.861888
65.913814,94.924357,243.889870,202.721347,110.452208,111.945648,28.728318,14.197120,244.039532,5.440600,86.385414,67.197032,200.703226,246.115018,198.780755,244.497120,119.077147,242.598894,-0.000584,-1.600668,32.000000,-235.808290,243.285816,-0.064468,39.985604,0.643908,466896.044447,0.905904,39.869380,20.707328,3.699011,0.061755,0.014352,246.640005,32.000000,266.168736,230.197720,239.320270,219.426784,32.000000,209.299253,68.911030,67.864622,126.141846,99.635055,49.351398,47.723882,46.312317,47.177424,50.424548,59.411770,52.759687
65.941776,94.924357,243.832943,202.721347,110.464312,111.959685,28.803178,14.201543,244.059482,5.440506,86.406861,67.187161,200.697605,245.972465,198.836439,244.482475,119.013988,242.679552,-0.000584,-1.602425,32.000000,-235.806652,243.385035,-0.064154,39.935958,0.645150,466736.972336,0.907626,39.884094,20.563145,3.699468,0.103916,0.021627,247.444960,32.000000,265.515485,230.318382,241.602284,219.357623,32.000000,209.074219,68.919952,67.830292,126.164853,99.635055,49.314281,47.723882,46.285515,47.177424,50.536033,59.426198,52.839144
65.908260,94.962221,243.744557,202.721629,110.500287,111.963476,28.793586,14.198975,243.977974,5.440783,86.467467,67.182968,200.747510,246.095993,198.693427,244.479580,119.040657,242.673065,-0.000584,-1.603043,32.000000,-235.809385,243.163997,-0.063741,39.897511,0.646258,466772.860839,0.909961,39.923515,20.509305,3.700133,0.073708,0.027775,247.426498,32.000000,265.454909,231.260552,240.993148,218.637976,32.000000,210.361855,68.906177,67.814419,126.212357,99.635055,49.365321,47.723882,46.283004,47.177424,50.653806,59.422185,52.851176
65.904239,94.907222,243.979440,202.715995,110.516093,111.962251,28.833833,14.196691,244.062966,5.441375,86.534640,67.275711,200.707079,246.033353,198.662337,244.624630,119.101566,242.668660,-0.000583,-1.603627,32.000000,-235.813471,243.218656,-0.061547,39.905405,0.646773,466955.043043,0.907285,39.900149,20.597720,3.697701,0.084380,0.023279,246.746649,32.000000,266.080663,231.369485,237.836475,218.188718,32.000000,210.135251,68.936225,67.834105,126.217893,99.635055,49.366133,47.723882,46.304769,47.177424,50.481476,59.415724,52.772453
65.944539,94.889534,243.818888,202.735431,110.479756,111.954711,28.716985,14.201258,244.097441,5.441272,86.539940,67.318125,200.646866,246.150803,198.758742,244.611595,119.178914,242.743420,-0.000583,-1.603605,32.000000,-235.805954,243.256996,-0.059524,39.914243,0.647607,466989.140764,0.908213,39.966021,20.569019,3.698240,0.066770,0.031031,246.193216,32.000000,266.588487,231.068577,235.861776,218.456419,32.000000,210.432472,68.936095,67.853527,126.263900,99.635055,49.346212,47.723882,46.297176,47.177424,50.480574,59.393477,52.817867
65.916876,94.889534,243.830623,202.735431,110.456305,111.950993,28.834545,14.202542,244.081565,5.441573,86.539940,67.299267,200.646866,246.170194,198.758742,244.486734,119.178914,242.679898,-0.000583,-1.603627,32.000000,-235.805653,243.330234,-0.058439,39.929376,0.647890,466770.383472,0.906872,39.914382,20.506730,3.702030,0.064600,0.025148,246.193216,32.000000,266.588487,231.068577,235.861776,218.456419,32.000000,210.432472,68.936095,67.853527,126.263900,99.635055,49.301372,47.723882,46.289038,47.177424,50.424611,59.413885,52.783458
65.942940,94.863831,244.066750,202.766699,110.519117,111.953594,28.825195,14.193267,244.142404,5.441775,86.171096,67.329788,200.751458,246.113775,198.745281,244.637177,119.081396,242.705229,-0.000580,-1.603617,32.000000,-235.814273,243.348858,-0.055063,39.982326,0.646981,466518.938803,0.909847,39.863018,20.452788,3.697333,0.065730,0.026850,247.233947,32.000000,265.783705,230.066249,240.630724,219.699813,32.000000,209.209972,68.954748,67.824781,126.229423,99.635055,49.332343,47.723882,46.298778,47.177424,50.342731,59.418182,52.855945
66.052060,94.830942,243.953370,202.765291,110.593633,111.957426,28.812072,14.197548,244.167441,5.442002,86.244209,67.217927,200.745133,246.082821,198.796632,244.535196,118.949865,242.841082,-0.000579,-1.603618,32.000000,-235.810976,243.375492,-0.052775,40.011542,0.646986,466519.066808,0.906526,39.886131,20.432902,3.699062,0.067276,0.018733,247.534966,32.000000,265.602870,230.835573,241.606712,219.097066,32.000000,209.353699,68.981972,67.820008,126.264809,99.635055,49.352189,47.723882,46.231548,47.177424,50.238576,59.415035,52.904734
65.980208,94.823480,243.841791,202.771770,110.618765,111.966316,28.796616,14.194408,244.076536,5.442089,86.384499,67.299417,200.784709,246.078702,198.675559,244.456108,118.877277,242.678293,-0.000578,-1.601859,32.000000,-235.812476,243.147030,-0.052906,40.086417,0.646341,466690.438291,0.906388,39.838650,20.538351,3.701181,0.073092,0.014574,247.509234,32.000000,265.789862,231.376993,239.798214,218.516128,32.000000,210.131046,68.959256,67.826798,126.246136,99.635055,49.356064,47.723882,46.257095,47.177424,50.236932,59.409567,52.880083
65.960535,94.823480,243.846590,202.771770,110.602570,111.975220,28.818801,14.193552,244.068325,5.442422,86.384499,67.254053,200.784709,245.995304,198.675559,244.405707,118.877277,242.671397,-0.000577,-1.600686,32.000000,-235.814152,243.322385,-0.054160,40.109313,0.644622,466881.148949,0.905105,39.714653,20.712403,3.693350,0.067785,0.022058,247.509234,32.000000,265.789862,231.376993,239.798214,218.516128,32.000000,210.131046,68.959256,67.826798,126.246136,99.635055,49.305861,47.723882,46.266435,47.177424,50.212480,59.400588,52.802680
65.948779,94.859962,243.860218,202.763319,110.548190,111.990492,28.817247,14.201401,244.058032,5.442900,86.344636,67.196115,200.662916,246.034636,198.752331,244.488852,118.922563,242.606603,-0.000576,-1.598360,32.000000,-235.804336,243.179965,-0.057607,40.110309,0.643879,467107.807103,0.906734,39.767170,20.734037,3.695681,0.086873,0.015584,246.239125,32.000000,266.742366,230.471551,236.047553,218.811029,32.000000,209.963457,68.976531,67.832448,126.225640,99.635055,49.326535,47.723882,46.276811,47.177424,50.324373,59.420710,52.913098
65.965666,94.869635,243.838608,202.735713,110.534838,112.000689,28.779787,14.199831,244.107618,5.443695,86.202793,67.202017,200.706477,245.990980,198.798890,244.544161,118.975200,242.600626,-0.000576,-1.596621,32.000000,-235.807545,243.056352,-0.059562,40.150619,0.643743,467156.396739,0.906406,39.783601,20.731877,3.696856,0.065956,0.026468,246.839626,32.000000,266.207391,230.245621,238.923872,219.488659,32.000000,209.383233,68.987881,67.856294,126.194133,99.635055,49.299074,47.723882,46.274226,47.177424,50.353255,59.424378,52.853671
65.983600,94.895890,243.939205,202.696840,110.523007,112.011959,28.837205,14.202685,243.967301,5.444038,86.323130,67.241420,200.706992,246.077844,198.826980,244.506923,118.949172,242.600705,-0.000576,-1.596652,32.000000,-235.803052,243.216981,-0.060592,40.125546,0.644013,467181.475739,0.906840,39.829903,20.666302,3.697721,0.073971,0.028685,247.534004,32.000000,265.526249,230.320983,241.256526,219.530872,32.000000,208.787491,68.982241,67.795732,126.151939,99.635055,49.313757,47.723882,46.263614,47.177424,50.351987,59.405427,52.884999
65.937604,94.895890,243.723627,202.696840,110.481389,112.023452,28.772061,14.192553,243.987242,5.443734,86.407700,67.118231,200.697276,245.982886,198.751209,244.480167,118.992433,242.471081,-0.000575,-1.596665,32.000000,-235.816954,243.161491,-0.059506,40.092921,0.643248,467112.421931,0.907868,39.825470,20.611793,3.696447,0.067368,0.020198,247.685114,32.000000,265.528113,231.094900,241.274516,218.584622,32.000000,209.936450,69.015543,67.814937,126.136446,99.635055,49.251332,47.723882,46.287415,47.177424,50.432981,59.398267,52.922269
65.938707,94.875162,243.849071,202.686981,110.519100,112.033665,28.766960,14.197262,244.037714,5.443932,86.507549,67.146656,200.699831,246.100153,198.648179,244.553816,119.015609,242.672985,-0.000575,-1.597234,32.000000,-235.811917,243.275353,-0.060447,39.984424,0.643801,467244.601227,0.905939,39.836747,20.637847,3.696967,0.089131,0.032646,246.991424,32.000000,266.138634,231.381833,238.347082,217.999714,32.000000,210.548858,69.021383,67.830353,126.105302,99.635055,49.283072,47.723882,46.293203,47.177424,50.367091,59.410688,52.853524
65.969974,94.886217,243.705411,202.707262,110.524852,112.038794,28.780275,14.200402,243.988390,5.444594,86.521482,67.206974,200.617914,246.147173,198.662962,244.509692,119.054649,242.640212,-0.000575,-1.598981,32.000000,-235.812056,243.309656,-0.061431,39.921272,0.644370,467222.991805,0.908782,39.875168,20.553983,3.696277,0.092224,0.029257,246.301328,32.000000,266.631745,231.063345,235.816511,218.418687,32.000000,210.302566,69.037892,67.834821,126.078608,99.635055,49.238140,47.723882,46.273670,47.177424,50.400442,59.421979,52.827038
65.947599,94.893127,243.951814,202.733741,110.548363,112.037433,28.755726,14.201401,243.992821,5.444728,86.325905,67.205211,200.570064,246.072482,198.702821,244.503031,119.024865,242.568895,-0.000573,-1.597820,32.000000,-235.810729,243.074238,-0.058355,39.877789,0.646390,467187.548953,0.908963,39.853519,20.594041,3.698117,0.073881,0.025418,246.334458,32.000000,266.491853,230.245796,237.220727,219.211326,32.000000,209.514200,69.032427,67.817701,126.020601,99.635055,49.295811,47.723882,46.270131,47.177424,50.399335,59.410462,52.871939
65.950332,94.893127,243.801502,202.733741,110.492843,112.038651,28.835058,14.199117,244.010967,5.444381,86.275425,67.268715,200.647606,246.081454,198.726465,244.580118,119.126943,242.598770,-0.000572,-1.596649,32.000000,-235.808750,243.297766,-0.055086,39.872413,0.646882,467119.303405,0.908134,39.838454,20.544742,3.694187,0.069644,0.013905,247.064086,32.000000,265.839665,230.036282,240.259748,219.449110,32.000000,208.920670,69.063235,67.836489,126.019869,99.635055,49.268840,47.723882,46.283905,47.177424,50.419876,59.408633,52.881404
