OSU 80 Ton Compressor Load Stand
65.945889,94.857474,243.817935,202.735995,110.489339,112.046326,28.778215,14.195264,244.027544,5.444987,86.344827,67.253329,200.640632,246.006478,198.764106,244.336686,119.171555,242.626096,-0.000571,-1.596631,32.000000,-235.814734,243.230934,-0.054758,39.946842,0.648297,467202.376186,0.909254,39.864053,20.552191,3.699177,0.066435,0.011326,247.608365,32.000000,265.370337,230.576020,241.667688,219.053373,32.000000,209.470973,69.065620,67.806428,126.071174,99.635055,49.248838,47.723882,46.294331,47.177424,50.307249,59.397372,52.829826
65.974327,94.889810,243.790131,202.751488,110.487459,112.053985,28.823244,14.198689,243.946962,5.444703,86.402649,67.302724,200.683699,246.116751,198.636363,244.451100,119.251227,242.546758,-0.000573,-1.597816,32.000000,-235.806884,243.190143,-0.054403,39.991086,0.648064,466981.143296,0.906721,39.861770,20.459469,3.696744,0.058789,0.016050,247.416970,32.000000,265.633668,231.090180,240.057599,218.357035,32.000000,210.139936,69.031951,67.808904,126.057559,99.635055,49.256881,47.723882,46.275406,47.177424,50.406965,59.411750,52.801433
65.934010,94.919659,243.837956,202.788108,110.505015,112.056376,28.772394,14.195122,243.994060,5.445065,86.430372,67.283400,200.658032,245.886111,198.634950,244.492351,119.390341,242.396437,-0.000573,-1.598400,32.000000,-235.813402,243.075627,-0.053534,40.073960,0.646912,466864.944884,0.908560,39.829829,20.423415,3.697242,0.077968,0.011786,246.590282,32.000000,266.398733,231.260310,236.877615,218.164263,32.000000,210.429462,69.036980,67.810612,126.110382,99.635055,49.234385,47.723882,46.280182,47.177424,50.405893,59.409007,52.777809
65.915289,94.919659,243.698507,202.788108,110.512426,112.053777,28.791994,14.192268,243.953942,5.445386,86.325560,67.225967,200.613519,246.029744,198.678878,244.375575,119.365112,242.587839,-0.000572,-1.598990,32.000000,-235.815764,243.219943,-0.050243,40.113640,0.645985,466750.885783,0.906845,39.838411,20.318896,3.695227,0.063061,0.024736,246.269714,32.000000,266.594278,230.742221,235.812901,218.987816,32.000000,209.838850,69.052790,67.811467,126.116494,99.635055,49.219551,47.723882,46.301266,47.177424,50.498341,59.406017,52.824764
65.957947,94.875162,243.867821,202.806700,110.606969,112.055026,28.824992,14.201258,243.833980,5.445055,86.138092,67.109880,200.627335,245.938249,198.715221,244.438837,119.377381,242.520433,-0.000572,-1.599090,32.000000,-235.808085,243.082906,-0.050118,40.152087,0.645172,466521.155011,0.909147,39.901939,20.132688,3.698212,0.072230,0.026340,246.676640,32.000000,266.333492,230.122318,238.218806,219.294049,32.000000,209.306581,68.990957,67.830670,126.095174,99.635055,49.227282,47.723882,46.291514,47.177424,50.358291,59.414445,52.865116
65.957067,94.847801,243.658718,202.797686,110.617883,112.061370,28.778483,14.195264,243.836159,5.445440,86.260928,67.206872,200.703635,245.878750,198.768829,244.314195,119.346326,242.547904,-0.000573,-1.599092,32.000000,-235.810473,243.136792,-0.047735,40.125179,0.644404,466582.333324,0.908792,39.917583,20.217876,3.697147,0.063299,0.017663,247.502029,32.000000,265.505413,230.276256,240.995657,219.299430,32.000000,209.472989,68.993344,67.820995,126.146144,99.635055,49.195876,47.723882,46.284890,47.177424,50.271528,59.415773,52.832027
65.966600,94.903629,243.691733,202.773178,110.575495,112.062779,28.788215,14.198404,243.864631,5.446068,86.379730,67.116447,200.682160,245.909294,198.743315,244.192656,119.330203,242.512845,-0.000574,-1.599619,32.000000,-235.812086,243.182189,-0.044397,40.046318,0.643679,466465.143664,0.907014,39.837445,20.184496,3.697323,0.062521,0.023566,247.575774,32.000000,265.605073,230.917920,241.282659,218.716609,32.000000,209.862921,68.960807,67.791742,126.157403,99.635055,49.188889,47.723882,46.273751,47.177424,50.270048,59.409469,52.786833
65.940807,94.903629,243.746559,202.773178,110.557941,112.058906,28.776261,14.200116,243.914884,5.445621,86.547329,67.104840,200.712020,245.799918,198.648784,244.314810,119.336750,242.384944,-0.000573,-1.600211,32.000000,-235.807096,242.978811,-0.041325,40.005169,0.643683,466520.405739,0.908482,39.810818,20.224156,3.694202,0.061257,0.010730,247.191756,32.000000,265.972698,231.381211,238.778345,218.431978,32.000000,210.454531,68.951451,67.817735,126.165462,99.635055,49.219767,47.723882,46.293781,47.177424,50.443482,59.397470,52.744720
65.955372,94.974658,243.544583,202.732051,110.555170,112.057596,28.833075,14.194979,243.859898,5.445800,86.567920,67.335237,200.638793,245.875854,198.693685,244.226391,119.354387,242.362503,-0.000572,-1.600224,32.000000,-235.814364,243.024090,-0.041580,39.892292,0.645037,466638.808525,0.908168,39.858684,20.229298,3.694168,0.073261,0.023614,246.359472,32.000000,266.569278,231.298878,235.804499,218.412915,32.000000,210.014151,68.930986,67.851740,126.197386,99.635055,49.166403,47.723882,46.291829,47.177424,50.664857,59.411652,52.908770
65.965784,94.970236,243.651615,202.697967,110.554191,112.051230,28.801019,14.201686,243.844542,5.445782,86.507602,67.130450,200.586751,245.841290,198.738411,244.383038,119.332708,242.488703,-0.000572,-1.601409,32.000000,-235.804543,243.121024,-0.041267,39.860611,0.646019,466621.475980,0.908906,39.880230,20.182677,3.696445,0.074096,0.032202,246.356247,32.000000,266.595175,230.110012,236.633231,219.221777,32.000000,209.612043,68.921955,67.823561,126.117819,99.635055,49.176986,47.723882,46.279639,47.177424,50.650784,59.427053,52.796884
65.924389,94.959181,243.679305,202.694023,110.569475,112.047387,28.833885,14.196549,243.902164,5.445470,86.459279,67.214491,200.630946,245.890311,198.741699,244.370567,119.395254,242.569593,-0.000572,-1.600831,32.000000,-235.811975,242.952728,-0.040904,39.910336,0.647424,466673.893150,0.907044,39.939092,20.158008,3.692566,0.127971,0.028929,246.978041,32.000000,265.854947,230.073189,239.671684,219.394448,32.000000,209.468578,68.884172,67.843555,126.094614,99.635055,49.234888,47.723882,46.278162,47.177424,50.650495,59.425450,52.834815
65.933834,94.959181,243.724545,202.694023,110.549418,112.043515,28.709646,14.197405,243.944860,5.446054,86.537027,67.188058,200.670791,246.012370,198.776188,244.450467,119.394226,242.697940,-0.000572,-1.601411,32.000000,-235.811446,243.306986,-0.040831,40.007005,0.648022,466684.608299,0.907834,39.925972,20.219228,3.693606,0.153598,0.026663,247.513897,32.000000,265.507271,230.325110,241.346660,219.256470,32.000000,209.247114,68.877961,67.791159,126.067102,99.635055,49.196655,47.723882,46.296790,47.177424,50.615568,59.424103,52.896150
65.966933,94.976040,243.799646,202.725009,110.491113,112.037160,28.800776,14.197262,244.038531,5.446056,86.672461,67.295611,200.722183,246.019895,198.693079,244.498566,119.403704,242.602465,-0.000573,-1.602403,32.000000,-235.811261,243.361827,-0.041223,40.143590,0.647603,466542.463224,0.907371,39.949500,20.182021,3.696345,0.059985,0.025860,247.637843,32.000000,265.617352,231.247641,240.167691,218.469856,32.000000,210.126093,68.839299,67.821508,126.057035,99.635055,49.258776,47.723882,46.290725,47.177424,50.667938,59.405564,52.890134
65.961619,95.012523,243.759069,202.761911,110.530914,112.035834,28.794848,14.206110,244.024824,5.445471,86.588821,67.258164,200.669041,246.027763,198.635824,244.476611,119.460195,242.541935,-0.000572,-1.602404,32.000000,-235.802577,243.284527,-0.041581,40.148258,0.646020,466525.386102,0.911122,39.941609,20.223238,3.696502,0.065383,0.022510,246.862981,32.000000,266.460903,231.135916,237.014968,218.367257,32.000000,209.878368,68.846453,67.856959,126.064830,99.635055,49.202266,47.723882,46.285866,47.177424,50.781772,59.416884,52.824104
65.947316,94.967749,243.841615,202.764446,110.515080,112.038323,28.807578,14.196691,243.982881,5.445396,86.549093,67.309822,200.618545,246.074134,198.698066,244.562698,119.461642,242.476199,-0.000572,-1.602392,32.000000,-235.810849,243.259446,-0.041411,40.012565,0.643672,466480.408946,0.907724,39.930817,20.183866,3.695786,0.067520,0.017539,246.307710,32.000000,266.687922,230.739444,235.848080,218.824999,32.000000,210.295332,68.840440,67.845531,126.094706,99.635055,49.278931,47.723882,46.300568,47.177424,50.781893,59.421113,52.866437
65.960724,94.967749,243.868139,202.764446,110.536733,112.035732,28.765453,14.199117,244.076342,5.444576,86.305999,67.341650,200.632534,246.091405,198.761070,244.629337,119.495587,242.733117,-0.000572,-1.602368,32.000000,-235.806292,243.325014,-0.041056,39.999294,0.643621,466407.452398,0.908063,39.971738,20.108417,3.695468,0.066785,0.024856,246.474751,32.000000,266.384108,230.098172,238.086112,219.185243,32.000000,209.155857,68.876023,67.859524,126.095305,99.635055,49.240851,47.723882,46.284429,47.177424,50.641734,59.412390,52.834522
65.971793,94.953101,243.954618,202.760784,110.517903,112.029347,28.743488,14.194123,244.092104,5.444757,86.344081,67.264858,200.729391,246.066835,198.754005,244.709254,119.484295,242.635891,-0.000572,-1.600626,32.000000,-235.815548,243.419546,-0.041195,39.924471,0.646028,466354.605205,0.907798,39.938913,20.086378,3.697521,0.081636,0.030935,247.277430,32.000000,265.613152,230.179534,240.844852,219.614308,32.000000,209.203832,68.879566,67.834784,126.130448,99.635055,49.290128,47.723882,46.279240,47.177424,50.595574,59.413265,52.867977
65.949171,94.902524,243.939346,202.737967,110.536215,112.028017,28.805789,14.191269,244.140896,5.444837,86.376846,67.309273,200.718208,246.197908,198.781258,244.543911,119.450192,242.665685,-0.000572,-1.600034,32.000000,-235.816107,243.451608,-0.041585,39.890482,0.646160,466266.894351,0.908902,39.927711,20.132889,3.697172,0.063088,0.018485,247.454964,32.000000,265.463941,231.020824,241.445544,218.796345,32.000000,209.919567,68.888337,67.829006,126.179165,99.635055,49.266125,47.723882,46.287615,47.177424,50.436982,59.404640,52.753965
65.958998,94.930714,243.874060,202.732333,110.473192,112.030514,28.765151,14.199260,244.039221,5.445301,86.504248,67.373955,200.720229,245.981111,198.690032,244.590691,119.516962,242.656863,-0.000573,-1.598294,32.000000,-235.806969,243.293504,-0.041833,40.034778,0.647383,466233.704945,0.909343,39.903818,20.113741,3.697862,0.059372,0.017204,247.054730,32.000000,265.936778,231.078360,238.817000,218.492331,32.000000,210.218392,68.888994,67.848384,126.191326,99.635055,49.238966,47.723882,46.298816,47.177424,50.436034,59.410875,52.976121
65.986049,94.930714,243.816732,202.732333,110.514614,112.043211,28.815704,14.198119,244.018794,5.444646,86.498804,67.236366,200.640617,246.042120,198.715107,244.534626,119.523838,242.630909,-0.000572,-1.597939,32.000000,-235.813519,243.343105,-0.041555,40.087492,0.648010,466242.381863,0.907595,39.872137,20.157174,3.698899,0.067404,0.025214,246.231613,32.000000,266.512549,231.278267,235.957872,218.400278,32.000000,210.418662,68.889869,67.861740,126.205556,99.635055,49.213288,47.723882,46.273559,47.177424,50.523409,59.414721,52.876708
65.992174,94.912473,243.887831,202.742192,110.584379,112.055854,28.807024,14.199260,244.032684,5.444605,86.338689,67.235071,200.606014,246.107208,198.746104,244.545709,119.459450,242.688369,-0.000573,-1.599671,32.000000,-235.808608,243.258262,-0.041359,40.173934,0.645525,466141.955964,0.908812,39.892118,20.087641,3.697358,0.069968,0.020719,246.240618,32.000000,266.653258,230.323707,236.461318,219.221208,32.000000,209.340556,68.910821,67.854013,126.205107,99.635055,49.287519,47.723882,46.267413,47.177424,50.465644,59.407158,52.856459
65.981053,94.889257,243.838939,202.770643,110.524878,112.060942,28.789212,14.195122,244.121051,5.444852,86.224185,67.299806,200.662631,246.163100,198.750231,244.584434,119.382069,242.647664,-0.000574,-1.601417,32.000000,-235.811599,243.456277,-0.041634,40.188568,0.644385,466162.166024,0.906910,39.869526,20.072638,3.694974,0.066120,0.015234,246.820096,32.000000,265.888399,230.187743,239.539817,219.443431,32.000000,209.157561,68.908068,67.870809,126.237337,99.635055,49.221950,47.723882,46.268253,47.177424,50.392206,59.421861,52.939217
65.962355,94.869635,243.904328,202.814869,110.483429,112.058354,28.800685,14.194979,244.061253,5.444219,86.258998,67.259704,200.731857,246.065244,198.777520,244.595048,119.231067,242.746282,-0.000576,-1.602577,32.000000,-235.812397,243.413060,-0.041983,40.067613,0.643129,466326.436424,0.907151,39.846170,20.155017,3.695708,0.060076,0.013247,247.452686,32.000000,265.292215,230.449112,241.597184,219.187122,32.000000,209.473982,68.917297,67.824305,126.288795,99.635055,49.310533,47.723882,46.273864,47.177424,50.391128,59.407226,52.840245
65.986151,94.869635,243.909799,202.814869,110.501362,112.058342,28.804353,14.198975,244.069008,5.444606,86.407878,67.276532,200.735632,246.199904,198.717081,244.493108,119.153894,242.528434,-0.000576,-1.602567,32.000000,-235.808237,243.543667,-0.041814,39.999583,0.642883,466489.041488,0.907870,39.832242,20.219654,3.695590,0.072429,0.012979,247.514051,32.000000,265.432730,231.127013,240.596124,218.685159,32.000000,210.118903,68.904594,67.851939,126.328646,99.635055,49.243205,47.723882,46.267792,47.177424,50.328571,59.410354,52.870105
65.983673,94.896167,243.842289,202.826982,110.480764,112.053252,28.833163,14.197120,244.042964,5.444510,86.505816,67.148950,200.705470,246.051072,198.651290,244.520426,119.135579,242.640684,-0.000576,-1.603753,32.000000,-235.807634,243.320406,-0.040260,39.912093,0.645073,466795.007381,0.907727,39.828234,20.401530,3.697629,0.069328,0.030390,246.826628,32.000000,266.114801,231.413399,237.490762,218.395712,32.000000,210.158782,68.881197,67.837665,126.331889,99.635055,49.257936,47.723882,46.262446,47.177424,50.410345,59.418232,52.792409
65.928275,94.952548,243.934718,202.804728,110.421331,112.048153,28.779953,14.190698,244.094072,5.444525,86.489718,67.235443,200.644000,246.138122,198.702895,244.491676,119.095619,242.691070,-0.000576,-1.603726,32.000000,-235.819957,243.214783,-0.037019,39.895308,0.645969,466945.275413,0.907250,39.808361,20.410490,3.696379,0.066409,0.016686,246.230051,32.000000,266.642893,230.968639,235.518013,219.006984,32.000000,209.617134,68.885026,67.851899,126.372458,99.635055,49.251577,47.723882,46.291019,47.177424,50.585618,59.406351,52.875241
65.983386,94.936518,243.851682,202.776277,110.338946,112.046871,28.761377,14.203684,244.074044,5.443735,86.355854,67.227637,200.663152,246.191564,198.751117,244.495209,119.042560,242.873990,-0.000575,-1.604913,32.000000,-235.804839,243.326317,-0.036044,39.994259,0.647291,467008.388726,0.906400,39.836963,20.463959,3.695494,0.073839,0.016652,246.533732,32.000000,266.450451,230.243769,237.762195,219.276615,32.000000,209.401830,68.888723,67.843536,126.364589,99.635055,49.228659,47.723882,46.285621,47.177424,50.585156,59.410629,52.852424
65.983955,94.936518,243.959413,202.776277,110.418704,112.043066,28.737658,14.194123,244.162872,5.443751,86.321349,67.259172,200.676948,246.139263,198.762040,244.563389,119.031037,242.777095,-0.000577,-1.604907,32.000000,-235.815384,243.314635,-0.032946,40.092790,0.648317,467194.738483,0.909004,39.939622,20.519694,3.700002,0.071674,0.026928,247.380377,32.000000,265.571754,230.053987,240.790039,219.456289,32.000000,209.390465,68.898324,67.818204,126.378857,99.635055,49.255068,47.723882,46.265665,47.177424,50.534471,59.408033,52.776562
65.967413,94.949784,244.027260,202.756558,110.458703,112.035417,28.820547,14.201972,244.161242,5.443667,86.455117,67.174756,200.733182,246.315295,198.774132,244.619968,119.079289,242.929411,-0.000577,-1.604900,32.000000,-235.809011,243.474058,-0.030591,40.175638,0.646013,467252.318429,0.908706,39.877553,20.630003,3.695653,0.068093,0.018104,247.672698,32.000000,265.297849,231.009901,241.589286,218.934634,32.000000,210.096991,68.920064,67.819587,126.427130,99.635055,49.286045,47.723882,46.276170,47.177424,50.575375,59.415773,52.822783
65.953515,94.926292,244.011312,202.747826,110.426989,112.030264,28.733076,14.195122,244.194434,5.444144,86.631423,67.201694,200.728152,246.241564,198.702327,244.712372,119.242238,242.712144,-0.000578,-1.604879,32.000000,-235.810943,243.383834,-0.028160,40.159614,0.644615,467259.218678,0.909417,39.877078,20.611204,3.697254,0.079075,0.018571,247.379412,32.000000,265.696692,231.418759,239.336018,218.447123,32.000000,210.105349,68.935065,67.842928,126.444761,99.635055,49.273228,47.723882,46.279670,47.177424,50.501435,59.410905,52.881991
65.976145,94.958905,243.909628,202.767544,110.455101,112.031521,28.810155,14.192410,244.186002,5.443925,86.550328,67.185500,200.704278,246.138856,198.662796,244.573411,119.377716,242.771138,-0.000579,-1.603153,32.000000,-235.814146,243.312923,-0.025070,40.046318,0.643556,467154.337640,0.907020,39.904159,20.610616,3.699209,0.098968,0.013847,246.652211,32.000000,266.623580,231.265860,236.142229,218.712847,32.000000,209.941380,68.940074,67.847112,126.414899,99.635055,49.263439,47.723882,46.255916,47.177424,50.500718,59.411977,52.868491
65.959738,94.958905,243.980946,202.767544,110.444745,112.035408,28.754632,14.198689,244.032603,5.444144,86.553053,67.324003,200.664017,246.199945,198.724407,244.479784,119.484707,242.671474,-0.000580,-1.602564,32.000000,-235.813932,243.344654,-0.023976,39.957254,0.643834,466742.955469,0.909898,39.892277,20.379672,3.699747,0.070435,0.016504,246.560525,32.000000,266.623131,230.571496,236.273480,218.990008,32.000000,209.697376,68.968654,67.851602,126.430765,99.635055,49.258284,47.723882,46.276439,47.177424,50.602180,59.409636,52.870692
65.958726,94.949784,243.902378,202.764728,110.481761,112.040520,28.709948,14.199546,243.978708,5.443990,86.367935,67.263296,200.690371,246.012880,198.766058,244.514540,119.514503,242.496030,-0.000581,-1.601999,32.000000,-235.806683,243.374063,-0.023972,39.876740,0.645306,466486.556437,0.907204,39.905988,20.262662,3.696937,0.076340,0.014079,247.090496,32.000000,266.131450,230.114868,239.102442,219.325718,32.000000,209.276358,68.956936,67.849851,126.370388,99.635055,49.270570,47.723882,46.289972,47.177424,50.573234,59.399241,52.807229
65.963476,94.977699,243.704281,202.751206,110.511895,112.042938,28.844581,14.201115,244.067063,5.444444,86.375997,67.281596,200.691612,246.044138,198.752063,244.421908,119.504676,242.635212,-0.000581,-1.603449,32.000000,-235.811014,243.209374,-0.023949,39.855917,0.647062,466275.180128,0.909237,39.919691,20.124472,3.698937,0.061345,0.019570,247.784131,32.000000,265.333773,230.320323,241.549306,219.315409,32.000000,209.761060,68.958775,67.810092,126.358294,99.635055,49.149495,47.723882,46.277891,47.177424,50.660024,59.405525,52.783458
65.978409,94.935413,243.665324,202.758530,110.540509,112.046344,28.764101,14.197690,243.948741,5.444477,86.721543,67.114597,200.730332,245.975952,198.697981,244.271639,119.538436,242.556370,-0.000580,-1.603424,32.000000,-235.813783,243.189307,-0.024068,39.998219,0.648230,466214.036848,0.910688,39.911417,20.039729,3.697803,0.061766,0.020422,247.703081,32.000000,265.490518,231.272461,240.710348,218.593335,32.000000,209.791859,68.959170,67.807576,126.367278,99.635055,49.188373,47.723882,46.275856,47.177424,50.659807,59.406351,52.861154
65.970425,94.935413,243.786721,202.758530,110.578011,112.044870,28.830508,14.196263,243.977387,5.444492,86.804771,67.159952,200.789666,246.014981,198.652224,244.452585,119.567068,242.474955,-0.000581,-1.602231,32.000000,-235.815211,243.123432,-0.024191,40.087781,0.648190,466287.796983,0.906448,39.935362,20.093148,3.694534,0.065415,0.016749,247.163261,32.000000,266.184946,231.339172,237.826668,218.608366,32.000000,210.279612,68.978239,67.870351,126.343911,99.635055,49.173971,47.723882,46.272847,47.177424,50.527103,59.404679,52.800333
65.975050,95.032975,244.010300,202.773742,110.508572,112.037323,28.766546,14.196691,244.182929,5.444272,86.763329,67.238025,200.634737,246.105618,198.716471,244.560905,119.540564,242.765298,-0.000581,-1.601029,32.000000,-235.812979,243.324383,-0.024152,40.151064,0.645613,466153.174231,0.908689,39.880604,20.034698,3.693107,0.066354,0.028635,246.602459,32.000000,266.738667,231.011093,235.530788,218.781879,32.000000,210.204854,68.982417,67.845415,126.317592,99.635055,49.208257,47.723882,46.284635,47.177424,50.831832,59.404660,52.835109
65.981070,95.027724,243.879464,202.790643,110.463593,112.029759,28.772508,14.196549,244.094367,5.443997,86.634782,67.277842,200.660596,246.203677,198.755811,244.582439,119.387522,242.822779,-0.000581,-1.601014,32.000000,-235.815417,243.219982,-0.024151,40.194783,0.644483,466086.799743,0.906705,39.887273,19.980561,3.695394,0.067626,0.032629,246.707582,32.000000,266.590449,230.096674,237.404095,219.475851,32.000000,209.374266,68.965144,67.842263,126.277806,99.635055,49.206460,47.723882,46.265065,47.177424,50.815734,59.396261,52.874580
65.950941,95.046518,243.850422,202.807263,110.498065,112.024138,28.765674,14.193695,244.116355,5.443930,86.562009,67.317546,200.707301,246.085493,198.780123,244.581703,119.223885,242.754956,-0.000582,-1.599259,32.000000,-235.818435,243.321386,-0.024173,40.071967,0.644003,466264.181386,0.908811,39.980973,20.097986,3.698524,0.064565,0.016657,247.541327,32.000000,265.590871,230.347568,240.511724,219.486464,32.000000,209.519713,68.985918,67.833944,126.268812,99.635055,49.233394,47.723882,46.262538,47.177424,50.816004,59.406597,52.843253
65.952279,95.046518,243.943708,202.807263,110.601487,112.020319,28.750057,14.199688,244.140490,5.443619,86.520131,67.219255,200.754289,246.183979,198.797826,244.524624,119.094541,242.693857,-0.000582,-1.597534,32.000000,-235.812441,243.439470,-0.024460,40.002337,0.642934,466558.787741,0.908458,39.970694,20.269018,3.696204,0.142009,0.017033,247.836887,32.000000,265.391733,230.758916,241.582837,218.910243,32.000000,209.632054,68.967553,67.815554,126.293105,99.635055,49.224359,47.723882,46.281742,47.177424,50.875157,59.411200,52.833568
65.979821,95.039885,243.844272,202.788108,110.694093,112.022817,28.792710,14.198119,244.283726,5.443899,86.559695,67.356407,200.775707,246.262504,198.714070,244.592483,119.064678,242.761665,-0.000583,-1.595762,32.000000,-235.810897,243.392542,-0.024433,39.954894,0.645120,466940.749398,0.909129,40.014652,20.411428,3.697452,0.067262,0.020473,247.717506,32.000000,265.685831,231.388907,239.831407,218.424785,32.000000,210.431133,68.943524,67.822694,126.307088,99.635055,49.243104,47.723882,46.283269,47.177424,50.854849,59.408131,52.991161
66.004363,95.040714,244.046501,202.800503,110.684184,112.020309,28.745696,14.197976,244.246483,5.444210,86.570609,67.227614,200.738915,246.305427,198.687353,244.756460,119.142380,242.967369,-0.000584,-1.595164,32.000000,-235.813006,243.646437,-0.024406,39.961030,0.646390,467207.190159,0.909571,40.013534,20.521645,3.698791,0.078406,0.020786,246.900912,32.000000,266.646093,231.255514,236.469782,218.364084,32.000000,210.382575,68.974006,67.860704,126.337081,99.635055,49.264208,47.723882,46.249446,47.177424,50.857829,59.418979,52.947581
65.989158,95.018879,243.932551,202.805010,110.615399,112.017813,28.768082,14.201686,244.239079,5.444912,86.444522,67.282979,200.623730,246.280101,198.765309,244.824058,119.309922,242.922596,-0.000585,-1.593397,32.000000,-235.806182,243.433799,-0.024392,40.009129,0.646712,467258.171046,0.907811,39.983897,20.572733,3.695740,0.071183,0.024273,246.677353,32.000000,266.710408,230.463711,236.105788,219.416679,32.000000,209.723443,68.952754,67.836096,126.360452,99.635055,49.292978,47.723882,46.254039,47.177424,50.858225,59.416461,52.757926
66.005258,95.018879,244.027651,202.805010,110.614795,112.022903,28.759952,14.197690,244.234757,5.445520,86.195972,67.380507,200.723143,246.199109,198.846068,244.649586,119.521800,242.833226,-0.000587,-1.591654,32.000000,-235.809686,243.567020,-0.024393,40.108237,0.646787,467066.857326,0.908904,39.964233,20.559398,3.697430,0.069458,0.020957,247.089313,32.000000,266.270745,230.210932,238.806719,219.360323,32.000000,209.407928,68.999527,67.850068,126.372569,99.635055,49.252761,47.723882,46.250105,47.177424,50.790212,59.419107,53.019554
66.038181,94.961669,244.049595,202.780502,110.624549,112.031764,28.852315,14.190127,244.270341,5.444975,86.310547,67.231461,200.757002,246.300188,198.844445,244.724164,119.597273,242.864840,-0.000587,-1.591070,32.000000,-235.820527,243.466456,-0.024659,40.165646,0.645864,466664.097659,0.908358,39.955094,20.377850,3.696555,0.066542,0.029054,247.786595,32.000000,265.518720,230.185111,241.165599,219.431158,32.000000,209.395657,68.988945,67.823247,126.425309,99.635055,49.260754,47.723882,46.217601,47.177424,50.611333,59.412911,52.862181
66.034209,94.879861,244.190552,202.765009,110.653935,112.043149,28.813840,14.198547,244.346587,5.445591,86.465313,67.365769,200.739646,246.421002,198.786415,244.801524,119.598019,242.910315,-0.000586,-1.589323,32.000000,-235.810796,243.617476,-0.024676,40.216734,0.644345,466206.233288,0.908412,39.941652,20.138009,3.697094,0.063592,0.018756,247.823095,32.000000,265.424550,231.093210,241.171750,218.598599,32.000000,210.367791,68.968197,67.820775,126.459151,99.635055,49.314106,47.723882,46.227897,47.177424,50.355178,59.413993,52.837897
65.992590,94.902800,244.222968,202.752615,110.680562,112.049503,28.732729,14.194694,244.470706,5.446032,86.491693,67.329591,200.803515,246.513231,198.690417,244.888776,119.542431,243.032811,-0.000587,-1.589312,32.000000,-235.812355,243.754919,-0.024667,40.205877,0.643123,465971.473334,0.904948,39.856960,20.072429,3.695583,0.072471,0.020676,247.281682,32.000000,266.259163,231.178494,238.195405,218.564662,32.000000,209.984219,68.979176,67.837593,126.511438,99.635055,49.301722,47.723882,46.244204,47.177424,50.354009,59.415006,52.811778
66.077220,94.902800,244.337196,202.752615,110.653878,112.053397,28.764794,14.200973,244.390853,5.446786,86.559632,67.328885,200.705103,246.538432,198.769575,244.983226,119.496584,243.140299,-0.000589,-1.589301,32.000000,-235.806731,243.618597,-0.024430,40.116079,0.642544,465897.675453,0.906124,39.778468,20.085912,3.697940,0.064022,0.021483,246.493400,32.000000,266.667313,231.072425,235.830474,218.898019,32.000000,210.185060,69.008738,67.850971,126.587801,99.635055,49.370127,47.723882,46.203404,47.177424,50.424712,59.406971,52.790648
66.019535,94.939005,244.316136,202.789798,110.648753,112.055944,28.764978,14.191839,244.468669,5.447090,86.403356,67.260950,200.632237,246.544470,198.753153,244.888040,119.395895,243.218826,-0.000587,-1.588705,32.000000,-235.818159,243.811454,-0.024552,40.019410,0.643235,466110.135828,0.909417,39.836149,20.179816,3.700763,0.077173,0.025894,246.484803,32.000000,266.690936,230.258021,236.712685,219.367236,32.000000,209.082480,68.979550,67.840879,126.556386,99.635055,49.374744,47.723882,46.212079,47.177424,50.537085,59.416943,53.008769
66.013955,94.923805,244.327169,202.807263,110.684979,112.055959,28.847436,14.202257,244.579927,5.447533,86.322901,67.308728,200.742033,246.606109,198.843956,245.069259,119.356255,243.143869,-0.000588,-1.589281,32.000000,-235.806430,243.796093,-0.024675,39.988358,0.644168,466176.620263,0.907152,39.765519,20.259273,3.697752,0.069660,0.017954,247.291911,32.000000,265.860664,230.180384,240.142193,219.564591,32.000000,209.682583,68.997525,67.843903,126.624896,99.635055,49.369775,47.723882,46.229857,47.177424,50.488964,59.407994,52.928285
66.023350,94.929885,244.167447,202.793179,110.675122,112.058525,28.743261,14.196834,244.405183,5.447711,86.393490,67.297457,200.788316,246.346862,198.817052,244.888472,119.220757,243.081965,-0.000588,-1.589301,32.000000,-235.811525,243.512158,-0.024650,39.944429,0.646278,466500.681136,0.908123,39.849860,20.384510,3.700664,0.065948,0.018969,247.649913,32.000000,265.417899,230.696553,241.741323,218.946680,32.000000,209.899754,69.005770,67.810142,126.659406,99.635055,49.318261,47.723882,46.225941,47.177424,50.488223,59.411573,52.829019
66.028557,94.929885,244.315175,202.793179,110.710840,112.068702,28.790959,14.195550,244.478099,5.447029,86.519505,67.264823,200.757661,246.422084,198.722107,244.851658,119.204589,242.892953,-0.000587,-1.589280,32.000000,-235.813629,243.686759,-0.024628,40.016472,0.646825,466567.311966,0.905577,39.839318,20.400718,3.701144,0.065456,0.022864,247.722569,32.000000,265.784289,231.299325,240.078606,218.478965,32.000000,210.128445,68.982224,67.838565,126.707213,99.635055,49.371574,47.723882,46.212713,47.177424,50.506532,59.412901,52.972746
65.976704,94.906116,244.136705,202.773742,110.753755,112.068036,28.783591,14.197690,244.461118,5.447669,86.543477,67.302375,200.720602,246.283772,198.680246,244.836360,119.174109,243.087228,-0.000587,-1.589135,32.000000,-235.810505,243.623146,-0.024368,40.149465,0.647158,466877.790795,0.908752,39.837555,20.516861,3.698198,0.068806,0.027844,246.762970,32.000000,266.541365,231.343169,236.795454,218.660172,32.000000,210.231618,68.982487,67.843405,126.730307,99.635055,49.339623,47.723882,46.212894,47.177424,50.431458,59.406036,52.842079
66.004309,94.952548,244.309293,202.787826,110.754193,112.059109,28.801623,14.195693,244.473666,5.447458,86.538016,67.251321,200.659685,246.549791,198.757076,244.889775,119.169983,243.144977,-0.000585,-1.587842,32.000000,-235.812995,243.553601,-0.024345,40.177028,0.646304,466948.328201,0.907249,39.833208,20.473909,3.700144,0.069236,0.023845,246.400228,32.000000,266.814148,230.596255,235.779283,219.177847,32.000000,209.438759,68.972408,67.838304,126.772150,99.635055,49.369748,47.723882,46.223738,47.177424,50.575719,59.409115,52.869591
66.010405,94.940387,244.309480,202.819376,110.755993,112.051536,28.822052,14.195264,244.542208,5.447724,86.433728,67.259339,200.690250,246.587698,198.817458,244.985667,119.149561,243.268611,-0.000585,-1.586095,32.000000,-235.810473,243.656615,-0.024342,40.256362,0.644217,467014.133757,0.908209,39.852732,20.565156,3.700347,0.086398,0.014948,246.726210,32.000000,266.437944,229.913529,238.338930,219.625173,32.000000,209.690880,68.985047,67.879248,126.805222,99.635055,49.378284,47.723882,46.219370,47.177424,50.575257,59.404492,52.868344
66.013538,94.940387,244.307524,202.819376,110.759338,112.051546,28.701422,14.197120,244.525922,5.447829,86.436968,67.374088,200.761190,246.507664,198.813813,245.025659,119.018890,243.191458,-0.000584,-1.584364,32.000000,-235.812223,243.720145,-0.024364,40.225730,0.643911,467039.305608,0.907255,39.876112,20.587337,3.701414,0.080739,0.015790,247.493508,32.000000,265.490736,230.333515,240.921215,219.167691,32.000000,209.778797,68.998737,67.834716,126.875684,99.635055,49.373571,47.723882,46.214845,47.177424,50.536695,59.402486,53.021535
66.011712,94.982950,244.232945,202.847546,110.677264,112.052835,28.784822,14.199260,244.369038,5.448114,86.425927,67.353488,200.790496,246.580438,198.781141,244.945332,118.913582,243.132383,-0.000584,-1.584354,32.000000,-235.804346,243.919218,-0.024387,40.146160,0.642523,467033.583799,0.906431,39.858863,20.646404,3.701075,0.063163,0.014493,247.722032,32.000000,265.524441,230.885118,241.352968,218.751901,32.000000,209.945176,68.967143,67.827624,126.885680,99.635055,49.333403,47.723882,46.217576,47.177424,50.669330,59.400470,52.979569
66.015540,94.998704,244.345664,202.853462,110.678404,112.056662,28.771772,14.199974,244.447384,5.448574,86.612001,67.350303,200.825859,246.480665,198.689954,244.977338,118.796781,242.974753,-0.000584,-1.583170,32.000000,-235.807238,243.685962,-0.024370,40.060768,0.642980,467317.449746,0.910193,39.856248,20.752960,3.700870,0.062196,0.022011,247.289238,32.000000,265.931700,231.514319,238.759589,218.684895,32.000000,210.318639,68.976984,67.842054,126.895191,99.635055,49.390411,47.723882,46.210297,47.177424,50.718420,59.409311,53.013758
66.025371,94.970789,244.372839,202.824447,110.744329,112.064151,28.810673,14.199117,244.437866,5.448456,86.631908,67.476473,200.704794,246.506399,198.755840,244.901022,118.737609,242.872688,-0.000584,-1.584343,32.000000,-235.812029,243.639910,-0.024393,39.986207,0.644198,467618.298776,0.907690,39.900335,20.839800,3.699843,0.066301,0.030444,246.639633,32.000000,266.665392,231.192838,235.913175,218.761304,32.000000,209.966144,68.997582,67.864760,126.878167,99.635055,49.337800,47.723882,46.192612,47.177424,50.718407,59.399496,52.849562
66.037660,94.970789,244.422581,202.824447,110.802423,112.069234,28.786190,14.193409,244.450953,5.448815,86.440190,67.431617,200.673890,246.482420,198.814124,244.982182,118.721746,243.046871,-0.000585,-1.583170,32.000000,-235.815442,243.673360,-0.024374,40.011568,0.645817,467909.114330,0.908110,39.912894,20.907306,3.701336,0.093359,0.027465,246.521770,32.000000,266.647384,230.299660,236.586980,219.470885,32.000000,209.712011,69.013634,67.869186,126.812613,99.635055,49.421946,47.723882,46.195562,47.177424,50.630936,59.403676,52.883091
66.045301,94.990412,244.159466,202.810080,110.767118,112.075592,28.796313,14.198689,244.396905,5.448495,86.349269,67.405547,200.759864,246.518858,198.797970,244.953562,118.786932,243.016891,-0.000585,-1.583139,32.000000,-235.805572,243.627735,-0.024395,40.092974,0.646985,468020.386625,0.906733,39.876773,20.934548,3.701196,0.071053,0.028915,247.223069,32.000000,266.000331,230.156783,239.780184,219.468827,32.000000,209.602521,69.003861,67.863976,126.752295,99.635055,49.346755,47.723882,46.197797,47.177424,50.692069,59.413845,53.020141
66.068503,94.983779,244.191006,202.794869,110.717586,112.092105,28.756902,14.201829,244.348235,5.448543,86.376161,67.356219,200.716386,246.394922,198.824784,244.748578,118.823254,242.927963,-0.000585,-1.583111,32.000000,-235.806859,243.651596,-0.024376,40.129638,0.646587,468072.786136,0.907359,39.866515,21.004897,3.701260,0.062524,0.027246,247.695890,32.000000,265.452170,230.583592,241.359053,219.435813,32.000000,209.488025,69.002159,67.835231,126.722136,99.635055,49.337167,47.723882,46.175036,47.177424,50.671236,59.404994,52.978762
66.073158,94.919106,244.050420,202.777967,110.763286,112.109869,28.814352,14.196977,244.301543,5.448406,86.379505,67.398961,200.779739,246.524812,198.716297,244.791968,118.907360,242.917887,-0.000585,-1.583704,32.000000,-235.813350,243.603833,-0.024362,40.193682,0.644754,467979.470700,0.907020,39.879762,20.930337,3.696848,0.064703,0.031794,247.838994,32.000000,265.581506,231.539103,240.467871,218.649711,32.000000,210.115870,68.970586,67.842720,126.672409,99.635055,49.386673,47.723882,46.180313,47.177424,50.671079,59.409134,52.904221
66.053753,94.919106,244.207885,202.777967,110.742304,112.122591,28.827952,14.194979,244.254436,5.448969,86.435922,67.431075,200.722542,246.404548,198.697067,244.885801,118.943698,242.899892,-0.000584,-1.585467,32.000000,-235.811741,243.495129,-0.024345,40.217259,0.644098,467942.198416,0.908030,39.853770,20.866197,3.696028,0.058587,0.022705,247.061325,32.000000,266.499180,231.348449,237.083280,218.613466,32.000000,210.146148,68.963110,67.871425,126.649277,99.635055,49.349826,47.723882,46.168125,47.177424,50.468294,59.405889,52.859687
66.099793,94.851947,244.058763,202.750080,110.763825,112.131485,28.738446,14.200402,244.256100,5.449039,86.374085,67.446407,200.663853,246.318619,198.733314,244.782192,118.941346,242.876584,-0.000583,-1.587223,32.000000,-235.810253,243.586210,-0.024340,40.107241,0.642738,467731.176756,0.906146,39.785213,20.778940,3.693639,0.069562,0.014962,246.613526,32.000000,266.723815,230.948542,235.938262,218.917549,32.000000,210.272960,68.965143,67.863477,126.629813,99.635055,49.355247,47.723882,46.161777,47.177424,50.257307,59.407295,52.856972
66.106325,94.894232,244.247569,202.721629,110.759058,112.137775,28.814924,14.204540,244.303876,5.448532,86.191755,67.410910,200.691696,246.360440,198.767023,244.843047,118.931909,242.894761,-0.000583,-1.588971,32.000000,-235.802016,243.653165,-0.024367,40.089931,0.642922,467716.186002,0.906115,39.801404,20.736971,3.697108,0.065579,0.016877,246.731222,32.000000,266.603079,230.142507,238.239562,219.610072,32.000000,209.351928,68.994184,67.897964,126.551144,99.635055,49.361275,47.723882,46.138877,47.177424,50.388078,59.407718,52.836209
66.058431,94.855540,244.116878,202.708389,110.734904,112.136528,28.736771,14.200116,244.373980,5.448336,86.177330,67.424192,200.728738,246.418331,198.741014,244.805701,118.924184,242.895398,-0.000582,-1.587411,32.000000,-235.805129,243.643357,-0.024385,39.978838,0.643906,467627.783830,0.908159,39.695838,20.732029,3.692277,0.064342,0.032739,247.610682,32.000000,265.584405,230.372682,241.121670,219.581620,32.000000,209.362390,68.972297,67.841937,126.491691,99.635055,49.381013,47.723882,46.151466,47.177424,50.387049,59.409587,52.837310
66.056785,94.855540,244.181983,202.708389,110.753039,112.132769,28.816931,14.203256,244.371726,5.447941,86.230465,67.379900,200.743069,246.465677,198.788032,244.766140,118.975769,242.869644,-0.000582,-1.588173,32.000000,-235.809365,243.723997,-0.024396,39.932654,0.644615,467734.969947,0.905796,39.732676,20.747155,3.694769,0.071729,0.018379,247.791778,32.000000,265.676256,231.084579,241.129608,218.875017,32.000000,209.728026,68.980850,67.846757,126.453308,99.635055,49.339650,47.723882,46.153789,47.177424,50.264792,59.411564,52.767171
66.074126,94.818229,244.162713,202.696840,110.737952,112.134715,28.803701,14.200830,244.391528,5.448285,86.412940,67.297880,200.757322,246.483479,198.630326,244.906646,119.096023,243.039110,-0.000582,-1.587065,32.000000,-235.806710,243.663323,-0.024402,39.967797,0.646502,467718.052887,0.908888,39.733933,20.755079,3.695469,0.062947,0.022247,247.440798,32.000000,266.159321,231.224305,238.824987,218.437354,32.000000,210.332136,68.978095,67.866047,126.401289,99.635055,49.351736,47.723882,46.146824,47.177424,50.146610,59.409016,53.005688
66.083695,94.811320,244.227331,202.710361,110.801577,112.143561,28.808127,14.195122,244.447599,5.448647,86.343826,67.398081,200.659840,246.452813,198.689379,244.913162,119.258081,243.077967,-0.000581,-1.588265,32.000000,-235.813238,243.536714,-0.024375,40.024943,0.647370,467589.328339,0.906354,39.735306,20.695436,3.696547,0.065311,0.018225,246.581881,32.000000,266.798002,231.306331,236.016038,218.484265,32.000000,210.326960,69.018700,67.902546,126.383378,99.635055,49.363348,47.723882,46.125354,47.177424,50.123239,59.413835,52.850589
66.041305,94.833982,244.045612,202.746136,110.857834,112.157556,28.728996,14.199546,244.369814,5.448919,86.298707,67.343865,200.591698,246.450059,198.761873,244.921171,119.355528,242.936780,-0.000581,-1.588277,32.000000,-235.807831,243.797787,-0.024430,40.140679,0.646551,467270.167803,0.906439,39.683527,20.628193,3.695285,0.062768,0.015893,246.520366,32.000000,266.811323,230.353726,236.633743,219.506571,32.000000,209.338419,69.031492,67.895804,126.311475,99.635055,49.333702,47.723882,46.144330,47.177424,50.121404,59.412468,52.909944
66.062134,94.833982,244.174571,202.746136,110.890321,112.168215,28.763790,14.202114,244.351953,5.449422,86.182430,67.324342,200.699364,246.428974,198.785230,244.780971,119.530627,243.011011,-0.000580,-1.589448,32.000000,-235.807229,243.526575,-0.024439,40.215135,0.645715,466934.348749,0.906211,39.668637,20.478287,3.695728,0.062351,0.017957,247.044926,32.000000,266.075312,230.281594,239.754476,219.615071,32.000000,209.277914,69.032479,67.902615,126.285524,99.635055,49.339497,47.723882,46.135019,47.177424,50.190573,59.408102,53.032174
66.063628,94.855540,244.323357,202.774869,110.905972,112.171108,28.814099,14.194265,244.507868,5.449520,86.236159,67.413306,200.725107,246.566471,198.840054,244.951094,119.596481,243.245085,-0.000579,-1.591209,32.000000,-235.811308,243.629837,-0.024455,40.241387,0.643985,466834.928982,0.909515,39.726666,20.336681,3.695348,0.079981,0.017452,247.770235,32.000000,265.729646,230.539008,241.393208,219.524739,32.000000,209.324049,69.040000,67.876036,126.243031,99.635055,49.353584,47.723882,46.114788,47.177424,50.256429,59.398867,52.885879
66.048217,94.859132,244.296092,202.783601,110.885863,112.168907,28.768155,14.200687,244.431917,5.449851,86.370238,67.305047,200.749421,246.567020,198.735982,244.946596,119.761856,243.164173,-0.000579,-1.592974,32.000000,-235.806361,243.671175,-0.024441,40.237899,0.642923,466482.590532,0.908186,39.709287,20.184802,3.696135,0.079706,0.015307,247.728024,32.000000,265.781274,231.149862,240.562800,218.648367,32.000000,210.378783,69.033421,67.848233,126.199674,99.635055,49.390521,47.723882,46.129675,47.177424,50.266257,59.416097,52.760421
66.042850,94.879032,244.379878,202.790362,110.945803,112.170214,28.829665,14.193124,244.478615,5.450211,86.490148,67.336306,200.725376,246.542981,198.695554,244.950605,119.884462,243.239536,-0.000581,-1.594174,32.000000,-235.815564,243.721696,-0.024422,40.137689,0.642844,466385.514579,0.906650,39.729597,20.192130,3.698304,0.073643,0.015675,247.042932,32.000000,266.454649,231.492014,237.416359,218.375372,32.000000,210.295927,69.036571,67.907545,126.214741,99.635055,49.382000,47.723882,46.134665,47.177424,50.264887,59.416009,53.001579
66.075318,94.879032,244.192642,202.790362,111.018552,112.176535,28.703712,14.198547,244.438602,5.449854,86.481603,67.328896,200.632599,246.484458,198.759684,244.951627,119.920869,243.076331,-0.000580,-1.595347,32.000000,-235.813091,243.557597,-0.024471,40.062053,0.642983,466025.123624,0.908322,39.746049,20.001465,3.698754,0.060509,0.021450,246.562336,32.000000,266.831864,230.922852,235.626322,219.101128,32.000000,210.029202,69.053079,67.904109,126.206116,99.635055,49.353970,47.723882,46.111737,47.177424,50.325863,59.411927,53.013465
66.050852,94.948402,244.338809,202.800503,111.016231,112.182893,28.777996,14.193980,244.364575,5.449421,86.420725,67.274948,200.699160,246.463905,198.734955,244.827108,119.892001,243.053971,-0.000581,-1.596765,32.000000,-235.813232,243.731689,-0.024499,39.963338,0.644848,465795.924767,0.906521,39.770426,19.902416,3.700323,0.088016,0.024209,246.754009,32.000000,266.513054,230.369974,237.862714,219.243686,32.000000,209.489706,69.034737,67.902797,126.153674,99.635055,49.358004,47.723882,46.125077,47.177424,50.541807,59.408416,53.018307
66.046620,94.945362,244.186506,202.799094,110.996740,112.186690,28.794427,14.200402,244.405482,5.449806,86.450615,67.256842,200.743653,246.452220,198.775556,244.757745,119.779057,242.940411,-0.000581,-1.598177,32.000000,-235.805007,243.581968,-0.024501,39.936142,0.645430,465717.442150,0.910056,39.743336,19.814988,3.695671,0.090525,0.016439,247.465585,32.000000,265.904769,230.156933,240.836445,219.525256,32.000000,209.224307,69.024310,67.886948,126.159110,99.635055,49.352730,47.723882,46.121068,47.177424,50.531800,59.407915,52.852644
66.067134,95.028553,244.086156,202.796841,111.037278,112.190501,28.833272,14.201115,244.360270,5.450208,86.630026,67.262754,200.808302,246.444614,198.754722,244.861461,119.651589,242.920720,-0.000581,-1.599933,32.000000,-235.806752,243.619556,-0.024439,39.962552,0.647699,465926.322484,0.908287,39.833119,19.836863,3.699253,0.120795,0.023345,247.850091,32.000000,265.534893,230.797081,241.738500,218.913512,32.000000,210.202826,69.003780,67.883862,126.158703,99.635055,49.337533,47.723882,46.119200,47.177424,50.531268,59.410433,52.772086
66.051790,95.028553,244.263387,202.796841,111.056372,112.194367,28.767713,14.200687,244.362620,5.450083,86.783629,67.304884,200.827737,246.406178,198.674782,244.896562,119.631261,243.101489,-0.000581,-1.600518,32.000000,-235.805541,243.645233,-0.024447,40.076687,0.647890,466187.447497,0.907856,39.833611,19.914287,3.697184,0.104415,0.025568,247.590566,32.000000,266.036390,231.349713,239.159157,218.718469,32.000000,210.047963,69.018190,67.926577,126.105399,99.635055,49.382180,47.723882,46.111646,47.177424,50.791382,59.400067,52.810164
66.049399,95.085764,244.302487,202.810925,111.103136,112.191825,28.788756,14.196263,244.398075,5.449991,86.754629,67.284216,200.718734,246.538291,198.704499,244.969064,119.587813,242.852530,-0.000581,-1.600534,32.000000,-235.816030,243.580277,-0.024443,40.218859,0.647242,466595.844059,0.906542,39.899685,20.035596,3.694517,0.067068,0.018808,246.692126,32.000000,266.819101,231.341437,236.311977,218.706184,32.000000,210.371317,68.999038,67.904073,126.052113,99.635055,49.306510,47.723882,46.108142,47.177424,50.970724,59.406499,52.806569
66.049327,95.068905,244.220729,202.854025,111.159539,112.186734,28.782691,14.199831,244.435310,5.450571,86.583670,67.394343,200.689524,246.446756,198.759767,244.938080,119.558747,243.083982,-0.000581,-1.600562,32.000000,-235.809840,243.663956,-0.024450,40.218439,0.645917,466670.331988,0.908872,39.912488,20.112462,3.698059,0.078373,0.024520,246.544769,32.000000,266.700344,230.651669,236.292167,219.139382,32.000000,209.715053,68.990030,67.932490,126.011554,99.635055,49.368900,47.723882,46.104871,47.177424,50.918845,59.411839,52.775241
66.062394,95.068352,244.307205,202.856560,111.112717,112.190531,28.831047,14.199260,244.467264,5.450062,86.486194,67.358848,200.747985,246.531174,198.787516,244.896928,119.482573,242.942861,-0.000582,-1.599996,32.000000,-235.810083,243.788691,-0.024197,40.181959,0.643818,466837.406218,0.908353,39.971694,20.078037,3.698784,0.073507,0.013973,247.072948,32.000000,266.256525,230.129227,239.291530,219.221574,32.000000,209.373266,69.023049,67.920627,125.971345,99.635055,49.395990,47.723882,46.092548,47.177424,50.919515,59.408830,53.063721
66.036114,95.068352,244.174138,202.856560,111.129159,112.196875,28.810903,14.194551,244.394891,5.449981,86.546048,67.330748,200.796324,246.513088,198.838866,244.855385,119.315499,243.027934,-0.000582,-1.599393,32.000000,-235.814464,243.635507,-0.024259,40.105326,0.643605,466860.388935,0.908466,39.954894,20.179502,3.697551,0.066036,0.026652,247.742640,32.000000,265.528853,230.460596,241.570448,219.471597,32.000000,209.732127,68.993773,67.910864,125.946840,99.635055,49.356681,47.723882,46.101218,47.177424,50.918454,59.412931,52.899159
66.073712,95.049834,244.200478,202.826700,111.150894,112.200111,28.782530,14.200973,244.412100,5.449818,86.611794,67.374205,200.749873,246.456054,198.744418,244.943785,119.252606,243.129525,-0.000583,-1.599393,32.000000,-235.805748,243.694303,-0.024274,39.977920,0.644261,467031.758389,0.906774,39.943439,20.211539,3.698128,0.068284,0.023155,247.889713,32.000000,265.608628,231.237616,240.778654,218.692857,32.000000,210.078538,68.941297,67.901166,125.852037,99.635055,49.357434,47.723882,46.100922,47.177424,50.861161,59.409075,52.886759
66.077644,95.047347,244.415208,202.829517,111.066913,112.200735,28.744376,14.200545,244.471000,5.449759,86.674640,67.378163,200.775388,246.442249,198.697785,244.969760,119.308919,243.214798,-0.000584,-1.599388,32.000000,-235.808471,243.747228,-0.024303,39.974563,0.645497,467444.310202,0.907857,39.965368,20.405222,3.697585,0.064697,0.017684,247.123197,32.000000,266.335715,231.365132,237.688325,218.650648,32.000000,210.053610,68.947728,67.893463,125.809769,99.635055,49.449816,47.723882,46.072253,47.177424,50.853868,59.410492,52.931073
66.060099,95.041819,244.246715,202.842194,111.027523,112.202006,28.759265,14.199260,244.564672,5.449902,86.700756,67.394747,200.665065,246.524159,198.708766,245.017369,119.375077,243.150340,-0.000585,-1.600435,32.000000,-235.810083,243.769438,-0.024325,39.978943,0.647261,467547.874061,0.908166,39.915480,20.499883,3.695880,0.065902,0.009082,246.574641,32.000000,266.778446,231.136322,235.678390,218.607949,32.000000,210.206661,68.987306,67.942241,125.869248,99.635055,49.337863,47.723882,46.074489,47.177424,50.854329,59.407866,52.989987
66.053599,95.041819,244.319449,202.842194,110.981834,112.208331,28.864447,14.197120,244.487514,5.449981,86.421180,67.403490,200.691229,246.508316,198.782157,244.994693,119.491257,243.159136,-0.000586,-1.601028,32.000000,-235.810912,243.683271,-0.024351,40.056126,0.647708,467421.868036,0.909312,39.909711,20.470227,3.698909,0.063929,0.035200,246.699379,32.000000,266.713872,230.188449,237.523035,219.358651,32.000000,209.527327,68.984094,67.943185,125.803848,99.635055,49.417790,47.723882,46.074656,47.177424,50.837470,59.409961,52.879496
66.098592,95.048729,244.375406,202.849236,111.003067,112.214709,28.762220,14.198119,244.555359,5.450267,86.291430,67.445423,200.764188,246.393821,198.765296,244.905076,119.493610,243.026931,-0.000586,-1.601598,32.000000,-235.810897,243.765849,-0.024309,40.197563,0.647452,467282.595312,0.909105,39.918821,20.383919,3.697341,0.060983,0.018445,247.534206,32.000000,265.732012,230.357574,240.554546,219.434940,32.000000,209.327604,68.949416,67.920943,125.789819,99.635055,49.395420,47.723882,46.067902,47.177424,50.859503,59.414278,52.939290
