OSU 80 Ton Compressor Load Stand
66.108955,95.001467,244.233946,202.817686,111.031991,112.221057,28.808726,14.203827,244.474282,5.450696,86.355665,67.400451,200.781032,246.470490,198.798505,244.938816,119.451603,243.056636,-0.000585,-1.602207,32.000000,-235.805188,243.513603,-0.024309,40.197484,0.646445,467057.410061,0.905941,39.924245,20.270490,3.698806,0.070850,0.016644,247.830999,32.000000,265.623662,230.889054,241.495016,219.300003,32.000000,209.622667,68.952128,67.901612,125.830311,99.635055,49.382994,47.723882,46.046823,47.177424,50.712209,59.411337,52.780010
66.071808,94.960010,244.351554,202.778531,111.076575,112.224819,28.739816,14.198119,244.437847,5.450694,86.357561,67.422682,200.801916,246.526770,198.713125,244.987869,119.392247,243.194906,-0.000585,-1.602223,32.000000,-235.807455,243.833560,-0.024328,40.250697,0.643932,467057.908529,0.908546,39.893622,20.226797,3.697135,0.069180,0.016244,247.741816,32.000000,265.996606,231.449866,239.708790,218.513867,32.000000,210.175450,68.928732,67.979682,125.837594,99.635055,49.360474,47.723882,46.047662,47.177424,50.712223,59.404748,52.808036
66.073197,94.960010,244.386245,202.778531,111.040764,112.226091,28.805776,14.198261,244.527063,5.450453,86.392876,67.404469,200.679781,246.519082,198.693399,244.932273,119.365324,243.006179,-0.000586,-1.601063,32.000000,-235.809115,243.692897,-0.024362,40.182090,0.643508,467100.260821,0.906867,39.837717,20.278094,3.694415,0.064626,0.021664,246.618921,32.000000,266.714276,231.333054,236.578590,218.351916,32.000000,210.235323,68.892434,67.962476,125.774610,99.635055,49.447767,47.723882,46.048799,47.177424,50.582348,59.411013,53.019114
66.113124,94.888428,244.379178,202.770925,111.064884,112.227343,28.799662,14.197833,244.606720,5.450822,86.319736,67.340853,200.657756,246.582437,198.774735,245.048863,119.384960,243.111367,-0.000584,-1.601048,32.000000,-235.804789,243.783511,-0.024368,40.061319,0.643174,467210.025169,0.909541,39.827244,20.380681,3.698273,0.060551,0.020248,246.546496,32.000000,266.777991,230.590796,235.981832,218.895107,32.000000,209.886566,68.912445,67.963376,125.764888,99.635055,49.398099,47.723882,46.024315,47.177424,50.357917,59.410079,53.040831
66.095339,94.848630,244.374488,202.766418,111.102781,112.226047,28.768366,14.201258,244.533002,5.450800,86.203620,67.513213,200.716312,246.554704,198.799676,245.030612,119.446454,243.171927,-0.000583,-1.602093,32.000000,-235.806118,243.721020,-0.024378,40.022137,0.644338,467269.882299,0.907448,39.826084,20.348593,3.698720,0.061904,0.023576,246.823275,32.000000,266.379301,230.305014,238.882613,219.257205,32.000000,209.341288,68.921893,67.972835,125.725433,99.635055,49.447089,47.723882,46.027777,47.177424,50.232398,59.410374,52.872820
66.056493,94.846972,244.388351,202.775432,111.186903,112.218446,28.775370,14.199260,244.636585,5.450944,86.204811,67.459560,200.719551,246.680761,198.841017,244.974668,119.464478,243.226247,-0.000584,-1.602219,32.000000,-235.808935,243.778575,-0.024459,39.974275,0.645788,467101.915530,0.906884,39.721203,20.361852,3.696379,0.066132,0.026587,247.703585,32.000000,265.735203,230.287797,241.060273,219.617413,32.000000,209.249731,68.928103,67.927058,125.757758,99.635055,49.427117,47.723882,46.030999,47.177424,50.230925,59.404945,52.872453
66.087955,94.846972,244.367309,202.775432,111.190614,112.208270,28.772728,14.194694,244.565336,5.451477,86.430496,67.280535,200.773780,246.682719,198.791962,245.141718,119.427337,243.238657,-0.000584,-1.602251,32.000000,-235.816616,243.643155,-0.024580,40.017364,0.646488,466912.946853,0.908039,39.696236,20.319290,3.697303,0.069867,0.023630,247.864796,32.000000,265.726665,231.364933,241.026728,218.584857,32.000000,209.983735,68.922200,67.959001,125.732941,99.635055,49.453355,47.723882,46.017091,47.177424,50.224258,59.404030,52.769152
66.077613,94.900865,244.513200,202.777404,111.288754,112.198046,28.786643,14.196121,244.651914,5.450792,86.507142,67.303241,200.762084,246.688551,198.742142,245.145427,119.481331,243.291832,-0.000586,-1.600501,32.000000,-235.813222,243.888178,-0.024597,40.168793,0.647595,466865.112196,0.908342,39.726982,20.318246,3.699687,0.069216,0.023693,247.102482,32.000000,266.406274,231.296278,238.050915,218.448434,32.000000,209.966611,68.918749,67.963448,125.688763,99.635055,49.436926,47.723882,46.016103,47.177424,50.391448,59.409439,53.033421
66.052305,94.910815,244.445611,202.767544,111.321531,112.190365,28.774674,14.193695,244.638047,5.451305,86.637774,67.281323,200.656239,246.757085,198.755074,245.050266,119.510069,243.297568,-0.000587,-1.598738,32.000000,-235.813354,243.845615,-0.024580,40.199687,0.646514,466884.963485,0.907866,39.700736,20.359266,3.697607,0.065580,0.015668,246.323198,32.000000,266.885502,231.003094,235.786011,218.536401,32.000000,210.571165,68.940619,67.993245,125.685359,99.635055,49.486913,47.723882,46.027628,47.177424,50.421592,59.401375,52.957339
66.073698,94.958076,244.441688,202.793742,111.262254,112.186566,28.809833,14.195550,244.533341,5.451107,86.504996,67.239157,200.661975,246.651929,198.790573,245.080154,119.546321,243.169973,-0.000586,-1.597023,32.000000,-235.814613,243.696385,-0.024555,40.232942,0.644499,466812.470304,0.907623,39.763257,20.321890,3.700394,0.064381,0.016967,246.326132,32.000000,266.832601,230.320222,237.175758,219.214840,32.000000,209.457741,68.954678,68.002330,125.637586,99.635055,49.462781,47.723882,46.022688,47.177424,50.420724,59.413855,53.018894
66.077380,94.958076,244.435927,202.793742,111.302288,112.187863,28.758666,14.200116,244.591352,5.451898,86.487177,67.401451,200.737642,246.656822,198.768080,244.994919,119.581193,243.244733,-0.000588,-1.596422,32.000000,-235.807588,243.808963,-0.024574,40.176425,0.644066,466747.638723,0.908345,39.794320,20.294944,3.700789,0.062204,0.020062,247.210958,32.000000,266.091803,230.253385,240.271658,219.604771,32.000000,209.151440,68.952188,67.984447,125.632874,99.635055,49.487203,47.723882,46.009969,47.177424,50.567930,59.401385,52.879423
66.053296,95.012799,244.337712,202.838532,111.322385,112.186571,28.819662,14.200259,244.617808,5.451862,86.518467,67.330446,200.734803,246.679639,198.801517,245.206771,119.550375,243.376121,-0.000588,-1.597556,32.000000,-235.807445,243.907817,-0.024561,40.021875,0.643401,466706.775833,0.906989,39.823732,20.218813,3.699531,0.132118,0.017692,247.647209,32.000000,265.753472,230.908929,241.630467,219.042168,32.000000,209.544109,68.964302,67.969955,125.647070,99.635055,49.465221,47.723882,46.000972,47.177424,50.738799,59.405269,53.040684
66.040946,95.027724,244.404442,202.846701,111.339293,112.182744,28.779534,14.190270,244.662407,5.451598,86.612159,67.343360,200.806580,246.691998,198.701834,245.150007,119.553845,243.352420,-0.000589,-1.598708,32.000000,-235.818418,243.484709,-0.024551,39.994416,0.644267,466634.603322,0.908557,39.820661,20.207308,3.699238,0.062886,0.014432,247.473151,32.000000,266.009180,231.266370,239.974111,218.569712,32.000000,210.188612,68.944887,67.960084,125.598681,99.635055,49.485778,47.723882,46.012918,47.177424,50.785587,59.410728,52.943546
66.080058,94.995663,244.471966,202.854870,111.249531,112.182716,28.789117,14.193124,244.728348,5.451898,86.623409,67.427596,200.786746,246.627481,198.725134,245.125317,119.595750,243.280346,-0.000591,-1.598714,32.000000,-235.813597,243.965619,-0.024529,40.007241,0.646864,466797.698553,0.907112,39.895478,20.279183,3.699099,0.090756,0.028174,246.642059,32.000000,266.663416,231.529343,236.719613,218.272281,32.000000,210.809914,68.963670,68.019650,125.579130,99.635055,49.441442,47.723882,45.990428,47.177424,50.785857,59.401090,52.876708
66.099028,94.995663,244.452053,202.854870,111.199076,112.177586,28.784712,14.200259,244.635949,5.451868,86.530809,67.388924,200.682942,246.710959,198.786188,245.134083,119.573727,243.278830,-0.000593,-1.598709,32.000000,-235.807937,243.785937,-0.024529,40.072701,0.647556,466803.674427,0.908567,39.920708,20.268307,3.700802,0.088632,0.031511,246.302748,32.000000,266.942198,230.738645,235.917550,218.781424,32.000000,209.641231,68.977907,68.020594,125.510077,99.635055,49.502692,47.723882,45.983628,47.177424,50.685678,59.392681,53.051029
66.083767,94.975211,244.405036,202.834025,111.176021,112.182636,28.718378,14.206110,244.577896,5.452228,86.421803,67.418490,200.712249,246.711101,198.808665,245.049806,119.509904,243.203387,-0.000593,-1.597052,32.000000,-235.805200,243.776451,-0.024544,40.222478,0.647076,466636.596802,0.907599,39.856015,20.203881,3.699633,0.115262,0.024725,246.757724,32.000000,266.591094,230.226887,238.580006,219.529950,32.000000,209.267855,68.990351,68.011008,125.368285,99.635055,49.525298,47.723882,45.982916,47.177424,50.621623,59.409252,52.942885
66.080070,94.962498,244.354349,202.808954,111.075176,112.192728,28.805744,14.200545,244.551411,5.452312,86.379957,67.478550,200.738773,246.586453,198.804770,245.073740,119.369654,243.111957,-0.000596,-1.595274,32.000000,-235.807487,243.692406,-0.024553,40.245478,0.645783,466652.167970,0.907409,39.840193,20.225431,3.698270,0.065757,0.019963,247.574926,32.000000,265.820330,230.366548,241.222282,219.389495,32.000000,209.097032,69.017048,67.997392,125.353263,99.635055,49.476142,47.723882,45.978596,47.177424,50.581632,59.406784,52.792629
66.114763,94.955865,244.390423,202.810644,110.995203,112.208824,28.777396,14.202685,244.601765,5.452361,86.509740,67.361136,200.734467,246.605885,198.736233,245.028454,119.296728,243.252199,-0.000596,-1.595266,32.000000,-235.803216,243.807453,-0.024508,40.199661,0.643411,466790.926464,0.909731,39.832469,20.265675,3.698413,0.079838,0.013606,247.612898,32.000000,265.710618,230.931188,240.991474,218.851549,32.000000,210.021886,69.017507,68.002012,125.364224,99.635055,49.471377,47.723882,45.960378,47.177424,50.581267,59.419599,53.000772
66.106979,94.955865,244.349802,202.810644,110.945891,112.215415,28.778284,14.204112,244.732308,5.452362,86.614536,67.389528,200.779074,246.724763,198.668095,245.085619,119.299603,243.179841,-0.000595,-1.595264,32.000000,-235.803920,243.718653,-0.024542,40.186863,0.643008,467122.966402,0.907081,39.822839,20.377341,3.697852,0.060323,0.016286,247.225284,32.000000,266.178203,231.503968,238.545292,218.372842,32.000000,210.643752,69.018428,68.012916,125.365521,99.635055,49.478499,47.723882,45.955238,47.177424,50.560120,59.415989,52.935989
66.093175,94.998704,244.573418,202.855152,110.993463,112.214038,28.708102,14.201258,244.658522,5.452085,86.583997,67.462694,200.662272,246.766443,198.719030,245.141927,119.324878,243.222531,-0.000597,-1.594671,32.000000,-235.806282,243.933616,-0.024529,40.050383,0.643585,467322.923163,0.907564,39.787273,20.494106,3.696458,0.064273,0.021984,246.433244,32.000000,266.867067,231.110050,235.710546,218.575337,32.000000,210.187815,69.028552,68.027211,125.367246,99.635055,49.518573,47.723882,45.959183,47.177424,50.693771,59.405191,52.869225
66.116881,95.023854,244.356443,202.864166,110.996396,112.210213,28.789077,14.199688,244.687515,5.452709,86.523297,67.403622,200.704100,246.625236,198.759136,245.204896,119.341668,243.241040,-0.000595,-1.592924,32.000000,-235.807032,243.933025,-0.024524,39.998953,0.643815,467346.971428,0.907707,39.793763,20.468617,3.696278,0.064180,0.023107,246.384058,32.000000,266.781998,230.404005,237.043930,219.400942,32.000000,209.612732,69.054529,68.026185,125.341045,99.635055,49.489377,47.723882,45.937555,47.177424,50.772395,59.416422,52.798719
66.085319,95.043754,244.416376,202.864166,111.018122,112.206607,28.747870,14.196549,244.671791,5.452873,86.408711,67.463995,200.788051,246.745747,198.789575,245.129883,119.302623,243.240676,-0.000595,-1.592086,32.000000,-235.813450,243.822364,-0.024381,40.029585,0.646654,467359.681249,0.910222,39.848113,20.456685,3.700434,0.067693,0.029165,247.216476,32.000000,266.220593,230.259207,240.035866,219.478504,32.000000,209.167072,69.092702,68.043609,125.339672,99.635055,49.496918,47.723882,45.943089,47.177424,50.772627,59.406872,53.027258
66.072146,95.043754,244.227403,202.864166,111.077182,112.203079,28.806236,14.192981,244.534205,5.452592,86.432260,67.310335,200.832845,246.726193,198.839913,245.029995,119.188944,243.280693,-0.000597,-1.591741,32.000000,-235.814067,243.826791,-0.024263,40.061293,0.646853,467329.518016,0.907329,39.853497,20.445680,3.695825,0.063116,0.019050,247.838828,32.000000,265.763446,230.593532,241.588180,219.317961,32.000000,209.658380,69.120009,68.041006,125.337046,99.635055,49.449650,47.723882,45.944569,47.177424,50.835207,59.404964,53.040904
66.094625,95.030488,244.429347,202.846701,111.110897,112.209424,28.792205,14.200545,244.604201,5.452274,86.545702,67.544012,200.778927,246.650399,198.721289,245.076674,119.154688,243.254303,-0.000596,-1.592319,32.000000,-235.809126,243.840391,-0.024249,40.181093,0.646779,467450.186000,0.909124,39.899718,20.484612,3.698497,0.073017,0.029330,247.705806,32.000000,265.875907,231.304633,240.180155,218.442263,32.000000,210.409601,69.137479,68.015659,125.312755,99.635055,49.511936,47.723882,45.931181,47.177424,50.794111,59.404296,53.018380
66.096850,94.988477,244.287569,202.831771,111.098296,112.223357,28.749263,14.192410,244.621236,5.452082,86.515629,67.387735,200.772336,246.575872,198.690371,245.040996,119.247517,243.176465,-0.000597,-1.594061,32.000000,-235.821850,243.660777,-0.024291,40.249727,0.645987,467695.180025,0.907453,39.910705,20.610797,3.696375,0.064154,0.017772,246.882092,32.000000,266.727334,231.311221,237.014990,218.381540,32.000000,210.364610,69.151931,68.078790,125.317272,99.635055,49.473347,47.723882,45.927012,47.177424,50.663058,59.402565,52.977882
66.083284,94.983779,244.415153,202.847264,111.090378,112.239815,28.762799,14.191269,244.645591,5.452118,86.358772,67.583792,200.704162,246.749113,198.738880,245.146931,119.357332,243.315384,-0.000597,-1.595796,32.000000,-235.818402,243.882837,-0.024285,40.229585,0.644274,467762.905845,0.907576,39.878688,20.636806,3.698173,0.068167,0.021906,246.443945,32.000000,266.753844,230.871846,236.100764,218.881767,32.000000,210.344622,69.151385,68.055786,125.347255,99.635055,49.502480,47.723882,45.920556,47.177424,50.662945,59.404296,53.026671
66.081387,94.983779,244.243784,202.847264,111.086422,112.243531,28.761963,14.199403,244.727599,5.451922,86.198525,67.496738,200.747418,246.840768,198.784771,245.186520,119.509371,243.510592,-0.000596,-1.596371,32.000000,-235.810268,244.003714,-0.024361,40.181355,0.642879,467550.420728,0.908915,39.834822,20.519646,3.695903,0.063345,0.037906,246.798690,32.000000,266.610483,230.128244,238.139130,219.435753,32.000000,209.187192,69.139124,68.090921,125.291728,99.635055,49.460816,47.723882,45.925525,47.177424,50.648113,59.412616,52.903927
66.080490,94.877097,244.536044,202.849518,111.099450,112.238426,28.826280,14.196834,244.822275,5.452105,86.298676,67.460545,200.812218,246.850923,198.821416,245.278479,119.513193,243.373839,-0.000596,-1.596358,32.000000,-235.817918,244.063798,-0.024312,40.049543,0.643663,467381.278627,0.908816,39.841440,20.453249,3.698593,0.066804,0.036475,247.535571,32.000000,265.768258,230.126960,241.106572,219.453693,32.000000,209.450368,69.100910,68.038518,125.316191,99.635055,49.542299,47.723882,45.920284,47.177424,50.314054,59.405230,52.978615
66.088441,94.871569,244.549118,202.820221,111.061817,112.228822,28.790742,14.200687,244.815668,5.451978,86.399091,67.430611,200.823346,246.893600,198.821685,245.275324,119.473742,243.546157,-0.000595,-1.597511,32.000000,-235.807836,243.999940,-0.024285,40.013981,0.644130,467066.961977,0.908901,39.843022,20.362188,3.696106,0.070628,0.017196,247.617849,32.000000,265.608792,231.074837,241.187460,218.858403,32.000000,209.741095,69.052616,68.069603,125.367821,99.635055,49.584011,47.723882,45.909442,47.177424,50.295576,59.409675,52.981330
66.072439,94.940111,244.715471,202.802756,111.091648,112.221201,28.789114,14.199831,244.780163,5.452821,86.533592,67.398567,200.808887,246.908567,198.751680,245.272186,119.437181,243.596721,-0.000596,-1.598687,32.000000,-235.809020,244.232401,-0.024279,40.036561,0.646633,466874.253678,0.906604,39.737087,20.315652,3.700579,0.090732,0.015121,247.194544,32.000000,266.168242,231.260987,238.956412,218.651604,32.000000,210.468204,69.000712,68.084599,125.353706,99.635055,49.590787,47.723882,45.904344,47.177424,50.294327,59.409016,53.023149
66.060352,94.940111,244.560181,202.802756,111.063114,112.216104,28.768594,14.197120,244.753917,5.452795,86.492842,67.389520,200.755482,246.888727,198.777614,245.253992,119.454899,243.531978,-0.000597,-1.598266,32.000000,-235.810420,244.097368,-0.024290,40.089984,0.647095,466912.015933,0.907512,39.724928,20.408921,3.700331,0.068761,0.016869,246.364078,32.000000,266.789632,231.291020,236.031700,218.289450,32.000000,210.831501,69.034975,68.108917,125.415759,99.635055,49.593686,47.723882,45.919657,47.177424,50.507826,59.411367,52.939951
66.102291,94.958076,244.511601,202.796559,111.100980,112.223720,28.805821,14.204112,244.691612,5.453371,86.359934,67.338522,200.710724,246.905344,198.820199,245.249250,119.491442,243.493916,-0.000598,-1.598832,32.000000,-235.802117,244.007607,-0.024268,40.206795,0.647283,467074.471922,0.907900,39.806817,20.461270,3.703745,0.062113,0.018340,246.348457,32.000000,266.785882,230.299651,236.646660,219.193006,32.000000,209.521954,69.019758,68.098259,125.380345,99.635055,49.587531,47.723882,45.894403,47.177424,50.563470,59.419638,53.031220
66.066451,94.938729,244.537315,202.806137,111.118452,112.228819,28.818534,14.192696,244.838567,5.453519,86.269753,67.300791,200.736430,246.886261,198.788998,245.252338,119.606326,243.483806,-0.000598,-1.600587,32.000000,-235.817795,243.882469,-0.024275,40.268478,0.646188,467021.120548,0.908690,39.816902,20.423338,3.702072,0.063883,0.022882,246.922370,32.000000,266.116314,229.960902,239.800543,219.700382,32.000000,209.575983,69.025991,68.102004,125.374069,99.635055,49.595783,47.723882,45.903628,47.177424,50.502573,59.411387,52.987199
66.066878,94.958628,244.625181,202.837405,111.144552,112.227484,28.820721,14.204826,244.688403,5.452810,86.301966,67.378708,200.808530,246.826615,198.847108,245.274410,119.699936,243.296619,-0.000598,-1.599418,32.000000,-235.801239,244.019579,-0.024326,40.282536,0.643914,466971.662461,0.906982,39.799884,20.374910,3.698988,0.075643,0.014613,247.562069,32.000000,265.725512,230.493466,241.485519,219.259690,32.000000,209.017104,69.043507,68.087100,125.433985,99.635055,49.599173,47.723882,45.899459,47.177424,50.501977,59.414140,52.872966
66.092855,94.958628,244.344210,202.837405,111.151079,112.226175,28.773068,14.195693,244.750202,5.453303,86.407914,67.350407,200.781569,246.700357,198.720308,245.141902,119.774489,243.362740,-0.000599,-1.600559,32.000000,-235.811684,243.894440,-0.024592,40.240548,0.643293,466733.074123,0.907122,39.810432,20.256867,3.701384,0.065023,0.025321,247.423941,32.000000,265.787001,231.105664,240.548342,218.726674,32.000000,210.175451,69.008829,68.070682,125.416097,99.635055,49.534875,47.723882,45.878117,47.177424,50.563728,59.407561,53.024397
66.107517,94.980186,244.521147,202.848955,111.130006,112.226153,28.792636,14.204683,244.714737,5.453310,86.525079,67.385875,200.753925,246.695808,198.699495,245.149426,119.715237,243.276561,-0.000599,-1.601710,32.000000,-235.803840,243.827887,-0.024581,40.144403,0.643269,466546.212745,0.907081,39.829975,20.104780,3.702690,0.066842,0.021885,246.682343,32.000000,266.490526,231.336375,237.411668,218.056453,32.000000,210.782194,69.022388,68.089247,125.419957,99.635055,49.627533,47.723882,45.877602,47.177424,50.630798,59.401699,53.007302
66.070459,94.975764,244.481668,202.847828,111.125217,112.226127,28.838393,14.199260,244.767008,5.453169,86.574127,67.323112,200.697031,246.759877,198.770919,245.230871,119.628712,243.411035,-0.000601,-1.601707,32.000000,-235.808280,244.064266,-0.024562,40.040312,0.643140,466361.494298,0.908179,39.808306,20.050888,3.696984,0.059106,0.025556,246.370396,32.000000,266.791810,230.758859,235.737766,218.548768,32.000000,210.193729,69.060958,68.109561,125.456747,99.635055,49.590343,47.723882,45.883714,47.177424,50.616779,59.414465,52.799746
66.079352,94.960010,244.613461,202.832898,111.077856,112.219835,28.762777,14.196549,244.865628,5.453470,86.461804,67.416076,200.741980,246.880490,198.833382,245.261896,119.459685,243.602091,-0.000602,-1.601198,32.000000,-235.815909,244.021254,-0.024497,40.004225,0.644939,466513.696751,0.907388,39.817637,20.083212,3.698840,0.064522,0.025575,246.510444,32.000000,266.615575,230.150783,238.026155,219.420026,32.000000,209.584917,69.075978,68.141649,125.457551,99.635055,49.640172,47.723882,45.876741,47.177424,50.616543,59.404178,53.025350
66.092062,94.960010,244.528142,202.832898,111.030228,112.215984,28.745982,14.199260,244.838757,5.453116,86.358931,67.415052,200.827645,246.911096,198.859009,245.410310,119.232331,243.550280,-0.000603,-1.601720,32.000000,-235.813197,244.040934,-0.024545,40.036194,0.646867,466723.764135,0.906499,39.844122,20.211752,3.700317,0.070358,0.026053,247.363662,32.000000,265.887741,230.041980,240.854418,219.801040,32.000000,208.990816,69.096596,68.117793,125.502567,99.635055,49.619058,47.723882,45.860834,47.177424,50.566949,59.406568,52.992555
66.090247,95.014734,244.671054,202.830644,111.033824,112.213484,28.747591,14.194265,244.924143,5.453782,86.345596,67.342483,200.840010,247.093696,198.865597,245.328878,119.110302,243.673429,-0.000604,-1.603441,32.000000,-235.816225,244.064982,-0.024546,40.123711,0.647568,467045.573665,0.908660,39.820951,20.440442,3.701814,0.064228,0.025050,247.769791,32.000000,265.712541,230.893654,241.634908,219.030302,32.000000,209.722909,69.121169,68.114947,125.547787,99.635055,49.711189,47.723882,45.862822,47.177424,50.737837,59.407767,52.993802
66.069878,94.946191,244.701951,202.828391,111.022729,112.213568,28.826616,14.198975,244.945850,5.453376,86.466768,67.468533,200.849195,246.972635,198.763781,245.384111,119.147893,243.508368,-0.000606,-1.605163,32.000000,-235.810368,244.047501,-0.024527,40.212119,0.646740,467521.254077,0.908967,39.810349,20.651621,3.699811,0.062714,0.019288,247.308598,32.000000,266.071269,231.335143,239.437919,218.370785,32.000000,210.452866,69.116756,68.137144,125.493135,99.635055,49.694397,47.723882,45.863139,47.177424,50.523675,59.409449,53.040904
66.094534,94.902524,244.793821,202.853462,110.995140,112.211014,28.809493,14.197405,244.864359,5.453342,86.458027,67.382171,200.735412,247.019351,198.774915,245.405358,119.232400,243.575359,-0.000607,-1.605176,32.000000,-235.809807,244.138932,-0.024515,40.299189,0.645723,467865.595780,0.909048,39.866586,20.812094,3.702075,0.086747,0.019722,246.433694,32.000000,266.665583,231.294959,236.195094,218.329801,32.000000,210.869243,69.084226,68.144500,125.467941,99.635055,49.763980,47.723882,45.848463,47.177424,50.523151,59.400460,53.033934
66.100294,94.902524,244.506319,202.853462,111.025099,112.208505,28.755795,14.195264,244.857479,5.453714,86.353111,67.421452,200.738061,246.962563,198.853036,245.250018,119.297304,243.554446,-0.000609,-1.605123,32.000000,-235.810473,244.374677,-0.024498,40.304329,0.644426,467689.577067,0.906710,39.815034,20.722971,3.703684,0.065086,0.026971,246.360343,32.000000,266.793843,230.519952,236.363715,219.217313,32.000000,209.872285,69.118004,68.127997,125.416258,99.635055,49.635638,47.723882,45.835735,47.177424,50.385812,59.401512,53.027625
66.060396,94.865765,244.695254,202.865293,110.969830,112.211105,28.787479,14.202114,244.944413,5.454170,86.232821,67.627125,200.789735,246.938419,198.845686,245.285552,119.468904,243.503182,-0.000609,-1.605129,32.000000,-235.805590,244.152778,-0.024516,40.259902,0.642906,467413.388663,0.906756,39.750799,20.659382,3.703692,0.086115,0.023789,246.926076,32.000000,266.409849,230.143026,239.373189,219.777978,32.000000,209.018221,69.136172,68.151177,125.407457,99.635055,49.716874,47.723882,45.847600,47.177424,50.269816,59.413914,53.026304
66.088138,94.861067,244.717934,202.845856,110.949086,112.213719,28.752618,14.198975,244.915941,5.454629,86.254507,67.432147,200.814049,246.938542,198.837038,245.367650,119.489947,243.419565,-0.000608,-1.604004,32.000000,-235.805451,243.980280,-0.024581,40.205431,0.642183,467255.403372,0.908341,39.745997,20.587948,3.699020,0.063496,0.028545,247.719916,32.000000,265.614872,230.474954,241.567889,219.754274,32.000000,209.364112,69.152439,68.130868,125.420184,99.635055,49.724285,47.723882,45.834608,47.177424,50.253820,59.408151,52.957926
66.075295,94.852499,244.737941,202.827546,110.972611,112.221396,28.782818,14.193409,244.934728,5.454548,86.337590,67.488470,200.799055,247.002142,198.788994,245.347417,119.517220,243.638129,-0.000610,-1.602252,32.000000,-235.816262,244.198895,-0.024599,40.064728,0.643575,466856.246715,0.907884,39.742519,20.400340,3.704114,0.068213,0.019316,247.780645,32.000000,265.758889,231.100043,240.931539,218.513533,32.000000,210.183732,69.143958,68.108653,125.420391,99.635055,49.684960,47.723882,45.827720,47.177424,50.252469,59.408967,53.033494
66.040676,94.852499,244.702778,202.827546,111.002794,112.224013,28.784022,14.193409,244.947639,5.455081,86.333165,67.383048,200.822834,246.966254,198.759128,245.416682,119.536853,243.611194,-0.000610,-1.601653,32.000000,-235.818392,244.192205,-0.024569,40.040207,0.644252,466794.698800,0.908574,39.714678,20.353181,3.702903,0.064026,0.034656,247.150716,32.000000,266.372152,231.125048,238.062312,218.233614,32.000000,210.891937,69.164181,68.166328,125.432886,99.635055,49.729891,47.723882,45.848737,47.177424,50.224274,59.416363,53.011190
66.068620,94.808280,244.735259,202.816841,110.993314,112.224041,28.814727,14.189128,244.910017,5.454785,86.316001,67.403620,200.705314,246.984647,198.794822,245.411423,119.442532,243.579162,-0.000609,-1.601082,32.000000,-235.824641,243.994581,-0.024598,39.973147,0.646695,466766.370048,0.907858,39.716824,20.394157,3.703925,0.063235,0.026903,246.583679,32.000000,266.737341,230.956815,235.875535,218.641491,32.000000,210.662268,69.182612,68.175632,125.439334,99.635055,49.775455,47.723882,45.829026,47.177424,50.084437,59.413963,52.881477
66.107239,94.770693,244.576434,202.819658,110.970545,112.221518,28.722172,14.196406,244.864831,5.455560,86.249452,67.308400,200.735097,246.955385,198.860224,245.397677,119.314788,243.537794,-0.000609,-1.600382,32.000000,-235.814084,244.021275,-0.024583,40.016000,0.647347,466755.105666,0.908366,39.745709,20.366116,3.705334,0.067146,0.016003,246.851958,32.000000,266.929006,229.997666,237.498321,219.770229,32.000000,209.146622,69.211380,68.171168,125.403613,99.635055,49.694551,47.723882,45.807381,47.177424,49.965053,59.405623,52.932321
66.061069,94.834811,244.685985,202.839659,111.014135,112.215242,28.797788,14.203541,244.772760,5.455597,86.224903,67.363779,200.753370,246.872801,198.809966,245.278993,119.214847,243.306272,-0.000608,-1.600407,32.000000,-235.803671,243.952052,-0.024623,40.166564,0.648170,466878.861119,0.906875,39.678172,20.450437,3.704259,0.060637,0.020814,247.881977,32.000000,265.908112,230.097186,240.788069,219.963546,32.000000,209.137242,69.182920,68.148910,125.369802,99.635055,49.687692,47.723882,45.820506,47.177424,49.962823,59.412685,52.855358
66.076464,94.834811,244.630948,202.839659,111.068601,112.208962,28.769944,14.202971,244.812068,5.455775,86.313772,67.274842,200.787819,246.835853,198.807121,245.222032,119.131206,243.408053,-0.000608,-1.600449,32.000000,-235.808831,244.008750,-0.024616,40.233388,0.646724,467068.118053,0.909105,39.608376,20.565266,3.699692,0.058829,0.010507,248.137617,32.000000,265.871679,230.636045,241.530648,219.170993,32.000000,209.617598,69.182570,68.136916,125.387673,99.635055,49.721376,47.723882,45.818212,47.177424,50.161482,59.414504,53.006128
66.089440,94.872951,244.623091,202.846983,111.102377,112.204678,28.788356,14.196834,244.809364,5.456155,86.516841,67.261396,200.808265,246.865441,198.662884,245.317105,119.156486,243.417751,-0.000609,-1.600418,32.000000,-235.811361,244.086314,-0.024595,40.285132,0.645009,467382.382571,0.907512,39.711003,20.592886,3.703936,0.079422,0.024291,248.040711,32.000000,265.896181,231.319832,239.613262,218.176665,32.000000,211.075403,69.179863,68.145849,125.370685,99.635055,49.671787,47.723882,45.809946,47.177424,50.279247,59.401650,52.943399
66.075580,94.866042,244.588780,202.840785,111.066223,112.203463,28.743211,14.198547,244.866318,5.455963,86.427506,67.250601,200.780333,246.922943,198.714715,245.334789,119.224350,243.345678,-0.000608,-1.600414,32.000000,-235.808993,243.926010,-0.024557,40.260296,0.643654,467533.542518,0.908106,39.698160,20.708326,3.702240,0.063609,0.022893,246.884165,32.000000,266.741701,231.280859,236.288526,218.228187,32.000000,210.735386,69.172320,68.169903,125.372227,99.635055,49.719279,47.723882,45.803180,47.177424,50.256409,59.421133,52.934888
66.067437,94.827073,244.592233,202.837405,110.998025,112.200911,28.764665,14.200402,245.002355,5.455938,86.417873,67.347482,200.672470,246.940458,198.792383,245.387168,119.269144,243.530037,-0.000609,-1.601010,32.000000,-235.808613,244.190387,-0.024581,40.217469,0.642745,467509.504043,0.907380,39.725477,20.686075,3.701395,0.090666,0.016645,246.758169,32.000000,266.822336,230.479058,236.468054,219.454967,32.000000,209.498722,69.159468,68.142480,125.346561,99.635055,49.731213,47.723882,45.818630,47.177424,50.255106,59.405417,52.938704
66.085878,94.827073,244.586193,202.837405,110.962438,112.195869,28.806717,14.199403,244.952816,5.456344,86.237531,67.403499,200.738151,246.959197,198.812129,245.472059,119.370305,243.659794,-0.000609,-1.602768,32.000000,-235.809121,244.058698,-0.024634,40.181880,0.643178,467351.349672,0.908990,39.730129,20.595697,3.701652,0.066547,0.022794,247.186371,32.000000,266.493073,230.131625,239.276391,219.791760,32.000000,209.054776,69.183319,68.170102,125.282170,99.635055,49.727861,47.723882,45.790042,47.177424,50.131709,59.411347,53.035035
66.062163,94.863002,244.742258,202.848955,110.886572,112.189041,28.751549,14.198832,244.859249,5.456729,86.247108,67.345912,200.773003,247.018984,198.837261,245.422594,119.312120,243.464640,-0.000609,-1.602830,32.000000,-235.812806,244.077380,-0.024619,40.103569,0.643852,467192.106721,0.908327,39.697953,20.608486,3.702160,0.062273,0.015393,247.879516,32.000000,265.646336,230.163901,241.557293,219.657300,32.000000,209.194025,69.144388,68.139026,125.268792,99.635055,49.762775,47.723882,45.786364,47.177424,50.242479,59.404217,53.070618
66.065154,94.878202,244.605654,202.877124,110.886661,112.185232,28.851420,14.200545,244.909012,5.457719,86.335403,67.280213,200.822942,246.980730,198.837969,245.359604,119.299340,243.479575,-0.000609,-1.601113,32.000000,-235.806012,244.032429,-0.024573,40.048494,0.644222,466939.563796,0.906681,39.682570,20.547835,3.701036,0.063350,0.011045,247.885578,32.000000,265.592484,231.009042,241.022857,218.594101,32.000000,210.868294,69.141045,68.160630,125.291962,99.635055,49.744191,47.723882,45.793943,47.177424,50.288673,59.417917,53.065262
66.073922,94.892574,244.665266,202.884730,110.854331,112.180192,28.806977,14.203969,244.955911,5.457789,86.393250,67.349101,200.842108,246.951693,198.726925,245.406055,119.365295,243.524789,-0.000609,-1.601123,32.000000,-235.803571,244.043522,-0.024599,40.027671,0.646026,467104.057527,0.908807,39.738281,20.545087,3.704727,0.064505,0.025687,247.103945,32.000000,266.174310,231.209388,237.922771,218.242217,32.000000,210.581170,69.130639,68.151875,125.281089,99.635055,49.723858,47.723882,45.802230,47.177424,50.287488,59.415478,53.009870
66.082231,94.892574,244.802770,202.884730,110.821040,112.170031,28.748965,14.202542,244.892214,5.458054,86.407629,67.335653,200.720417,247.073100,198.751179,245.543975,119.381997,243.605472,-0.000611,-1.599948,32.000000,-235.803850,244.188938,-0.024652,40.023370,0.646618,467138.124505,0.905619,39.750987,20.562531,3.702491,0.067563,0.020783,246.329298,32.000000,266.669808,231.148709,235.707947,219.017853,32.000000,210.072762,69.111883,68.180920,125.287942,99.635055,49.826961,47.723882,45.779154,47.177424,50.331331,59.424162,52.952643
66.044067,94.834535,244.709251,202.857124,110.853472,112.167619,28.750517,14.193980,244.961448,5.457895,86.241544,67.349832,200.751610,247.019188,198.824892,245.441537,119.527576,243.567853,-0.000611,-1.598837,32.000000,-235.812249,244.149865,-0.024650,40.041072,0.646995,466988.531514,0.906875,39.758043,20.510698,3.702902,0.068508,0.023853,246.559233,32.000000,266.796098,230.209221,237.268938,219.955137,32.000000,208.993607,69.114858,68.189721,125.270054,99.635055,49.767805,47.723882,45.772032,47.177424,50.148632,59.411790,53.025497
66.041168,94.850288,244.777588,202.821067,110.805111,112.172688,28.819556,14.198261,244.886462,5.458080,86.223631,67.390824,200.790957,246.949410,198.875935,245.429194,119.580405,243.403344,-0.000611,-1.598856,32.000000,-235.809115,244.063267,-0.024623,40.107739,0.647208,466906.304994,0.908497,39.751112,20.519187,3.704517,0.097393,0.024740,247.430243,32.000000,265.951109,229.843108,240.485471,219.902424,32.000000,208.919901,69.088144,68.171710,125.258236,99.635055,49.831056,47.723882,45.789027,47.177424,50.196278,59.407148,52.947508
66.079902,94.877373,244.651953,202.820503,110.809015,112.182873,28.760107,14.194836,244.944653,5.457784,86.232464,67.356861,200.836684,246.892643,198.852105,245.379158,119.501115,243.504882,-0.000613,-1.598863,32.000000,-235.813687,244.209132,-0.024588,40.175376,0.646963,466511.279473,0.908876,39.724915,20.361862,3.705242,0.070879,0.031182,247.763923,32.000000,265.569233,230.518005,241.626984,219.143019,32.000000,209.986670,69.067922,68.149802,125.275333,99.635055,49.793352,47.723882,45.776692,47.177424,50.194821,59.401994,53.047434
66.063534,94.877373,244.515029,202.820503,110.837400,112.190514,28.811778,14.195122,244.912088,5.457380,86.356650,67.384598,200.856480,246.901411,198.750764,245.274811,119.461581,243.553977,-0.000613,-1.598879,32.000000,-235.815533,244.071385,-0.024635,40.216813,0.646107,466437.957842,0.906819,39.743087,20.257656,3.706439,0.070034,0.017422,247.489779,32.000000,265.705115,231.114952,239.898713,218.400258,32.000000,210.773283,69.028328,68.150919,125.232915,99.635055,49.744390,47.723882,45.768924,47.177424,50.278225,59.406745,53.028212
66.062340,94.831495,244.508679,202.844729,110.877194,112.198159,28.739652,14.194551,244.808225,5.457553,86.421298,67.339032,200.771374,246.755005,198.752179,245.249141,119.337596,243.358333,-0.000612,-1.600040,32.000000,-235.817906,243.930172,-0.024865,40.270550,0.644525,466673.725040,0.908250,39.737855,20.368660,3.702366,0.059333,0.020035,246.552162,32.000000,266.538860,231.383262,236.609621,218.555262,32.000000,210.648305,69.046564,68.159610,125.248881,99.635055,49.761659,47.723882,45.760030,47.177424,50.133439,59.407630,52.977515
66.077626,94.865489,244.481312,202.862758,110.865228,112.198164,28.753667,14.196691,244.812490,5.457200,86.295169,67.321031,200.687136,246.842950,198.747214,245.212982,119.172399,243.294361,-0.000611,-1.598871,32.000000,-235.810849,243.995618,-0.024895,40.250382,0.643772,466803.428333,0.906930,39.751510,20.423525,3.701210,0.061411,0.020152,246.314589,32.000000,266.845150,230.705440,236.074187,219.365040,32.000000,209.273260,69.022186,68.158911,125.248084,99.635055,49.741579,47.723882,45.751063,47.177424,50.238087,59.405771,52.933788
66.050023,94.857751,244.534885,202.854589,110.857390,112.190276,28.829479,14.199117,244.805763,5.457188,86.160126,67.291294,200.747578,246.761366,198.817585,245.215082,119.129218,243.291074,-0.000612,-1.598887,32.000000,-235.808586,244.052049,-0.024856,40.246553,0.642878,467035.821330,0.909182,39.706627,20.486403,3.701181,0.078001,0.011733,246.633629,32.000000,266.614587,229.855682,238.885127,219.983823,32.000000,209.022567,69.058307,68.184257,125.281989,99.635055,49.767318,47.723882,45.755980,47.177424,50.236778,59.408033,53.016840
66.045663,94.857751,244.682209,202.854589,110.848684,112.185196,28.709967,14.196691,244.838476,5.457396,86.187110,67.251345,200.817618,246.787161,198.855490,245.175660,119.002754,243.504126,-0.000613,-1.598896,32.000000,-235.811176,243.977344,-0.024825,40.193026,0.643065,467440.481437,0.908584,39.727868,20.631612,3.699911,0.058732,0.019391,247.422120,32.000000,265.749001,230.168568,241.290173,219.520256,32.000000,209.215309,69.070136,68.163663,125.326337,99.635055,49.822708,47.723882,45.762629,47.177424,50.211224,59.409685,53.043986
66.070790,94.843655,244.561915,202.846138,110.816163,112.181471,28.768500,14.202542,244.840568,5.457007,86.276348,67.254272,200.796147,246.871149,198.772655,245.286306,119.005008,243.445986,-0.000613,-1.598316,32.000000,-235.806309,244.059227,-0.024840,40.113640,0.643421,467508.351938,0.906532,39.743160,20.673767,3.702268,0.064738,0.025910,247.465884,32.000000,265.561265,230.880643,241.267035,218.940901,32.000000,210.343880,69.079561,68.144404,125.369513,99.635055,49.806159,47.723882,45.752407,47.177424,50.165725,59.407433,53.020875
66.076634,94.839786,244.754902,202.877406,110.894881,112.167492,28.753186,14.206681,244.941952,5.457176,86.393255,67.299020,200.805542,246.865989,198.704786,245.413819,118.987434,243.584472,-0.000612,-1.597745,32.000000,-235.800040,244.057166,-0.024848,40.074878,0.645347,467714.530013,0.908035,39.711738,20.846373,3.701513,0.083059,0.013176,246.700045,32.000000,266.112849,231.448065,238.463419,218.448231,32.000000,210.743336,69.050878,68.151037,125.359852,99.635055,49.858423,47.723882,45.741636,47.177424,50.152106,59.398719,53.054917
66.065540,94.833706,244.592163,202.905294,110.915420,112.158592,28.426483,14.206110,244.824850,5.456786,86.469708,67.341008,200.740779,246.814523,198.790454,245.310409,118.988674,243.422946,-0.000612,-1.597756,32.000000,-235.801102,244.156122,-0.024953,40.040417,0.645347,467714.530013,0.908035,39.711738,20.846373,3.701513,0.091940,0.039099,246.143820,32.000000,266.845666,231.181145,235.982680,218.779426,32.000000,209.769259,69.102016,68.176864,125.438666,99.635055,49.801829,47.723882,45.744429,47.177424,50.131537,59.413550,53.003120
66.060763,94.869911,244.509355,202.925859,110.959348,112.162350,28.783101,14.198547,244.795223,5.457097,86.251656,67.375028,200.753852,246.769441,198.827502,245.214511,119.017142,243.467783,-0.000612,-1.598996,32.000000,-235.807026,243.998126,-0.024947,39.987833,0.646224,467688.127865,0.908308,39.702995,20.907192,3.704107,0.092191,0.016924,246.333526,32.000000,266.817556,230.096824,237.134384,219.830723,32.000000,209.231036,69.087523,68.166098,125.459147,99.635055,49.774121,47.723882,45.731773,47.177424,50.129920,59.412724,53.074213
66.082451,94.869911,244.384640,202.925859,110.913858,112.171301,28.839187,14.195550,244.810204,5.456720,86.150651,67.273107,200.796380,246.871334,198.821507,245.286973,119.095299,243.464459,-0.000612,-1.599001,32.000000,-235.813629,244.264994,-0.024950,39.994915,0.646490,467643.023901,0.918830,39.706168,20.855511,3.702265,0.065903,0.019233,247.088234,32.000000,266.142426,230.152993,240.203250,219.780198,32.000000,208.989189,69.082321,68.164633,125.502090,99.635055,49.736757,47.723882,45.721267,47.177424,50.241736,59.415360,53.045306
66.041691,94.844208,244.569624,202.908111,110.885720,112.175085,28.713055,14.197833,244.793202,5.457010,86.240977,67.286111,200.863562,246.813587,198.855461,245.311585,119.153542,243.462498,-0.000611,-1.597280,32.000000,-235.810199,244.032491,-0.024838,40.042698,0.647298,467654.074614,0.907631,39.746359,20.841046,3.701280,0.067542,0.007915,247.557938,32.000000,265.613489,230.411066,241.730476,219.604329,32.000000,209.598005,69.100426,68.139094,125.556438,99.635055,49.777846,47.723882,45.742259,47.177424,50.160024,59.406017,52.874360
66.044128,94.843655,244.536235,202.863885,110.853944,112.175021,28.783998,14.195550,244.755779,5.457396,86.261301,67.280254,200.782704,246.855348,198.740676,245.228464,119.291762,243.413691,-0.000611,-1.596720,32.000000,-235.817563,244.063166,-0.024846,40.065017,0.646787,467505.852306,0.905610,39.728267,20.761853,3.698178,0.060690,0.027392,247.376010,32.000000,265.663514,231.429092,240.397519,218.478604,32.000000,210.819850,69.060397,68.133536,125.623586,99.635055,49.801356,47.723882,45.733120,47.177424,50.156781,59.404188,53.047581
66.052093,94.777879,244.404589,202.860786,110.852165,112.180094,28.757927,14.197548,244.630460,5.456768,86.269729,67.224099,200.805778,246.774477,198.739493,245.101546,119.454508,243.331947,-0.000610,-1.597872,32.000000,-235.809664,243.869047,-0.024941,40.130870,0.646737,467380.289594,0.910180,39.736571,20.702996,3.703261,0.060564,0.028113,246.580382,32.000000,266.596831,231.326512,237.043898,218.322839,32.000000,210.257028,69.048657,68.167528,125.683159,99.635055,49.764244,47.723882,45.708985,47.177424,50.155260,59.412724,53.042738
66.049094,94.777879,244.303723,202.860786,110.857317,112.183877,28.764661,14.198975,244.668006,5.456874,86.196686,67.279943,200.656014,246.703966,198.755211,245.025721,119.552302,243.301379,-0.000609,-1.598495,32.000000,-235.804631,243.852527,-0.024945,40.131526,0.646284,467071.720563,0.907898,39.733985,20.549532,3.702619,0.064378,0.013262,246.372550,32.000000,266.803477,230.655137,236.298780,219.273639,32.000000,209.917936,69.072052,68.137302,125.756162,99.635055,49.720732,47.723882,45.722548,47.177424,49.947654,59.415684,53.024030
66.067988,94.808003,244.413904,202.866420,110.899631,112.185115,28.790240,14.199117,244.631866,5.456282,85.985927,67.198380,200.763103,246.790729,198.775456,245.113220,119.559654,243.275729,-0.000609,-1.599069,32.000000,-235.811045,243.892317,-0.024946,40.170918,0.644795,466628.440458,0.908492,39.661560,20.361247,3.700179,0.059817,0.026265,246.787267,32.000000,266.703049,230.168481,238.557409,219.730299,32.000000,209.096617,69.063660,68.188368,125.783731,99.635055,49.776709,47.723882,45.721741,47.177424,50.039779,59.418527,53.049708
66.062288,94.766547,244.406064,202.848955,110.877211,112.179558,28.831924,14.197548,244.539262,5.455720,86.082868,67.229622,200.763978,246.645770,198.792661,245.179613,119.401474,243.240858,-0.000611,-1.600815,32.000000,-235.811959,243.793994,-0.024784,40.195518,0.644633,466430.216407,0.908356,39.664062,20.253902,3.698820,0.063751,0.029010,247.609765,32.000000,265.750077,230.128727,241.157648,219.800232,32.000000,209.214638,69.007337,68.123253,125.800777,99.635055,49.765497,47.723882,45.707628,47.177424,49.908295,59.416137,52.956679
65.999916,94.759638,244.426216,202.835996,110.809154,112.167955,28.747633,14.195693,244.587582,5.455993,86.212907,67.176437,200.767734,246.629234,198.808035,245.038248,119.244010,243.354578,-0.000611,-1.602551,32.000000,-235.811028,243.962314,-0.024866,40.249307,0.644111,466451.436836,0.907340,39.678423,20.238536,3.699430,0.088804,0.017746,247.633650,32.000000,265.472811,231.153042,241.516135,218.791302,32.000000,210.282568,68.976335,68.103863,125.892987,99.635055,49.684174,47.723882,45.719048,47.177424,49.906024,59.402270,52.875094
66.022276,94.759638,244.434414,202.835996,110.810975,112.155014,28.771500,14.203399,244.645136,5.455956,86.416597,67.153117,200.804813,246.642486,198.694258,245.056874,119.180016,243.246056,-0.000609,-1.604302,32.000000,-235.802174,243.897577,-0.024826,40.228746,0.643647,466717.737831,0.905976,39.641722,20.385816,3.699631,0.063429,0.016183,247.189153,32.000000,266.004195,231.480587,238.970687,218.334581,32.000000,210.444055,68.976926,68.150200,125.921394,99.635055,49.776713,47.723882,45.727629,47.177424,49.882105,59.416137,52.888374
66.038193,94.818229,244.288025,202.828954,110.809639,112.141000,28.833544,14.207252,244.569885,5.455709,86.458784,67.248098,200.709052,246.721867,198.731443,245.019982,119.161722,243.151312,-0.000609,-1.604882,32.000000,-235.800616,243.746266,-0.024849,40.234516,0.643309,467047.883837,0.909470,39.686871,20.578816,3.703432,0.063346,0.019079,246.452807,32.000000,266.853215,231.286250,236.251398,218.575904,32.000000,210.465919,68.999144,68.162460,126.005700,99.635055,49.685541,47.723882,45.719586,47.177424,50.063149,59.403047,52.863942
66.038401,94.838681,244.373134,202.815433,110.900976,112.137141,28.802539,14.197690,244.538750,5.455336,86.211236,67.158130,200.675096,246.688815,198.792476,245.054588,119.155673,243.306624,-0.000609,-1.605472,32.000000,-235.811653,243.949301,-0.024852,40.247052,0.643379,467118.066492,0.908271,39.668205,20.608900,3.702302,0.067399,0.018230,246.529290,32.000000,266.831709,230.325303,236.700967,219.653122,32.000000,209.251263,68.978876,68.153399,126.018005,99.635055,49.761289,47.723882,45.709088,47.177424,50.125325,59.408741,52.881330
65.998080,94.796396,244.256393,202.830644,110.919420,112.131664,28.803516,14.198119,244.592132,5.454865,86.048005,67.181462,200.727174,246.737366,198.753597,244.964726,119.191488,243.274894,-0.000610,-1.607246,32.000000,-235.808602,243.926397,-0.024717,40.260401,0.642855,467207.681733,0.907083,39.733789,20.652169,3.700470,0.070857,0.021577,247.168349,32.000000,266.247999,230.128924,239.830990,219.837821,32.000000,209.039446,68.992106,68.147513,126.053565,99.635055,49.738066,47.723882,45.722701,47.177424,50.123756,59.406568,53.042225
66.051695,94.796396,244.303128,202.830644,110.930059,112.120201,28.731091,14.199117,244.604408,5.454005,86.086779,67.221283,200.787365,246.679313,198.804852,245.065631,119.166334,243.249448,-0.000609,-1.608404,32.000000,-235.811373,243.790506,-0.024622,40.252323,0.642855,467207.681733,0.907083,39.733789,20.652169,3.700470,0.085175,0.017581,247.632270,32.000000,265.659240,230.521291,241.590727,219.470882,32.000000,209.566870,69.005510,68.103541,126.115076,99.635055,49.736188,47.723882,45.701857,47.177424,49.989703,59.399516,53.011851
66.017476,94.725645,244.417155,202.847546,110.930045,112.110055,28.797975,14.200402,244.541462,5.453671,86.300285,67.221106,200.757072,246.653682,198.726960,245.058929,119.240537,243.203229,-0.000610,-1.608395,32.000000,-235.808449,243.871575,-0.024596,40.247838,0.642665,467067.199803,0.907523,39.725162,20.606441,3.700962,0.070834,0.032210,247.491018,32.000000,265.684667,231.191983,240.724979,218.374731,32.000000,210.671856,68.973239,68.103675,126.147064,99.635055,49.739273,47.723882,45.707165,47.177424,49.766282,59.417179,52.850076
66.005491,94.749965,244.166175,202.859941,110.899027,112.103657,28.409274,14.200973,244.422396,5.453307,86.317756,67.102123,200.756712,246.541369,198.710271,244.867511,119.490914,243.105366,-0.000610,-1.607837,32.000000,-235.806731,243.956173,-0.024617,40.208342,0.642340,467040.479116,0.908903,39.680410,20.623642,3.698666,0.072920,0.041009,246.592157,32.000000,266.365110,231.423217,237.602977,218.346098,32.000000,210.721276,68.983212,68.142769,126.152993,99.635055,49.757998,47.723882,45.728576,47.177424,49.839654,59.407374,52.782064
66.004647,94.799159,244.307253,202.842757,110.948301,112.103645,28.838475,14.197833,244.365159,5.453463,86.371942,67.106455,200.682230,246.514739,198.810509,244.925163,119.614486,243.133731,-0.000610,-1.607839,32.000000,-235.810035,243.874717,-0.024487,40.236089,0.642763,466748.883623,0.907068,39.638218,20.534992,3.702310,0.065501,0.016501,246.295405,32.000000,266.961460,230.797634,235.907781,219.102219,32.000000,209.577712,68.999524,68.166998,126.241436,99.635055,49.692205,47.723882,45.716022,47.177424,49.838033,59.407167,52.899085
65.995277,94.814913,244.030553,202.823038,111.031981,112.099816,28.780167,14.199117,244.452902,5.453789,86.260551,67.038379,200.777218,246.398735,198.785249,244.912431,119.605243,243.057313,-0.000611,-1.608417,32.000000,-235.810881,243.612337,-0.024357,40.213535,0.643006,466212.640162,0.919667,39.672543,20.254021,3.699180,0.069495,0.024824,247.334989,32.000000,266.013351,230.257015,240.805140,219.796114,32.000000,209.046591,68.964369,68.123491,126.278218,99.635055,49.643431,47.723882,45.718917,47.177424,50.038334,59.407099,52.903707
65.938327,94.822927,244.397866,202.837968,111.056688,112.094674,28.827419,14.197833,244.448839,5.453522,86.427004,67.032221,200.769084,246.515555,198.788344,244.977153,119.486710,243.111857,-0.000611,-1.608425,32.000000,-235.810035,243.834090,-0.024632,40.190771,0.642938,466015.145504,0.906103,39.722443,20.139317,3.701364,0.063972,0.018851,247.456041,32.000000,265.637836,230.723346,241.791998,218.774166,32.000000,210.353989,68.957526,68.117057,126.366938,99.635055,49.700810,47.723882,45.742782,47.177424,50.036534,59.402929,52.784265
65.966137,94.822927,244.196372,202.837968,110.953962,112.081920,28.767975,14.202400,244.529894,5.453180,86.653375,66.993417,200.823348,246.510007,198.696508,245.003885,119.413026,243.160662,-0.000610,-1.610155,32.000000,-235.805632,243.768009,-0.024682,40.222688,0.642838,466047.764851,0.908086,39.746019,20.124667,3.697697,0.065766,0.014105,247.125067,32.000000,265.902322,231.485886,239.535469,218.203374,32.000000,210.850737,68.958731,68.136977,126.386862,99.635055,49.705458,47.723882,45.736854,47.177424,50.059845,59.416874,53.029679
65.984711,94.824309,244.187687,202.874026,110.889260,112.064092,28.777145,14.201829,244.447115,5.452834,86.583218,67.060745,200.726139,246.511720,198.718089,244.992557,119.411998,243.012032,-0.000610,-1.610732,32.000000,-235.808989,243.560716,-0.024563,40.216577,0.644432,466336.018532,0.907438,39.801601,20.260255,3.706461,0.065940,0.014726,246.248992,32.000000,266.889919,231.422749,236.091609,218.717085,32.000000,210.246222,68.980947,68.142165,126.427512,99.635055,49.713999,47.723882,45.717663,47.177424,50.062447,59.414081,52.785146
65.953637,94.900036,244.169552,202.939944,110.891561,112.052685,28.770263,14.197833,244.258925,5.452621,86.456686,67.078191,200.727759,246.415721,198.819493,244.702534,119.353115,243.236736,-0.000609,-1.611309,32.000000,-235.810526,243.619210,-0.024312,40.172648,0.643197,466429.108796,0.908787,39.778368,20.349198,3.701844,0.067230,0.014352,246.274737,32.000000,266.982273,230.622529,236.354476,219.610111,32.000000,209.557491,68.999840,68.132798,126.429032,99.635055,49.700772,47.723882,45.736777,47.177424,50.297507,59.408249,52.868564
65.952993,94.898654,244.124171,202.945578,110.879388,112.045019,28.787372,14.200402,244.294344,5.452736,86.364641,67.019846,200.756056,246.380771,198.776013,244.786266,119.287309,243.031989,-0.000608,-1.613045,32.000000,-235.803860,243.487662,-0.024381,40.172622,0.643009,466344.535648,0.908073,39.764237,20.303749,3.700671,0.072586,0.017429,246.839409,32.000000,266.609870,230.025590,239.538997,219.833650,32.000000,208.793665,69.001154,68.138273,126.444712,99.635055,49.703537,47.723882,45.759695,47.177424,50.296535,59.407630,52.854038
65.953450,94.898654,244.064080,202.945578,110.860422,112.033593,28.792978,14.202400,244.247475,5.452256,86.356900,67.022331,200.790792,246.370045,198.794863,244.680861,119.131871,242.947959,-0.000607,-1.613589,32.000000,-235.805632,243.534529,-0.024567,40.151589,0.644021,466564.807596,0.908842,39.865919,20.432888,3.702139,0.068056,0.019398,247.385929,32.000000,265.740902,230.295072,241.713465,219.529657,32.000000,210.031320,68.999057,68.109558,126.505791,99.635055,49.660290,47.723882,45.740938,47.177424,50.291233,59.406145,52.875461
65.952528,94.939558,244.161951,202.948395,110.839187,112.019310,28.801558,14.201543,244.257242,5.452578,86.509765,67.066470,200.867212,246.359564,198.760795,244.731669,119.163350,242.910864,-0.000606,-1.613580,32.000000,-235.808127,243.492557,-0.024663,40.105352,0.643891,466671.607433,0.908246,39.865075,20.434681,3.701487,0.069736,0.017319,247.311519,32.000000,265.801741,231.288346,240.881471,218.279615,32.000000,210.736186,68.973759,68.131227,126.539754,99.635055,49.605741,47.723882,45.739450,47.177424,50.418271,59.404148,53.030339
65.925419,94.935965,244.039186,202.936000,110.796112,112.001561,28.774141,14.201972,244.214686,5.452811,86.565409,67.124888,200.819412,246.279897,198.678411,244.661528,119.244449,242.924841,-0.000606,-1.612987,32.000000,-235.806552,243.453011,-0.024669,40.133519,0.644036,466963.932291,0.907970,39.864693,20.563835,3.700551,0.068943,0.026412,246.626550,32.000000,266.679025,231.390951,237.720674,218.463573,32.000000,210.636749,68.925130,68.109582,126.529509,99.635055,49.648860,47.723882,45.757009,47.177424,50.406449,59.408652,52.791895
65.940541,94.950890,244.011024,202.914872,110.757406,111.985002,28.808411,14.199260,244.233058,5.452671,86.444829,67.070684,200.696459,246.227432,198.750027,244.697768,119.307082,242.816023,-0.000606,-1.612989,32.000000,-235.808608,243.357625,-0.024366,40.104303,0.644978,466896.177795,0.907690,39.906368,20.520752,3.702086,0.088478,0.019546,246.195886,32.000000,267.070428,231.107681,235.838891,218.861652,32.000000,209.961676,68.954367,68.112231,126.560908,99.635055,49.612786,47.723882,45.749779,47.177424,50.405826,59.412065,52.848829
65.952426,94.950890,243.843464,202.914872,110.750698,111.969764,28.770763,14.195835,244.241074,5.452716,86.281024,67.077168,200.778221,246.217645,198.804033,244.595741,119.317574,242.874629,-0.000606,-1.614733,32.000000,-235.812360,243.536449,-0.024542,40.106742,0.644411,466655.443538,0.908815,39.925424,20.444025,3.701746,0.066295,0.014584,246.310063,32.000000,267.020441,229.987340,237.657163,219.774058,32.000000,209.073571,68.972167,68.133376,126.533162,99.635055,49.574695,47.723882,45.743318,47.177424,50.451963,59.405987,52.878102
65.928514,94.877373,244.074305,202.904731,110.738363,111.957311,28.817197,14.202542,244.232418,5.452449,86.214472,67.100931,200.811470,246.272638,198.815224,244.687197,119.247098,242.970140,-0.000607,-1.613975,32.000000,-235.804178,243.441345,-0.024588,40.121665,0.644615,466459.077867,0.907404,39.927713,20.347344,3.700470,0.076192,0.022719,247.024474,32.000000,266.047046,230.199915,240.769879,219.822904,32.000000,209.750954,68.967949,68.127490,126.595996,99.635055,49.607899,47.723882,45.753721,47.177424,50.221389,59.407876,52.782138
65.968438,94.878755,244.019226,202.911492,110.720659,111.948399,28.786074,14.206110,244.160150,5.451974,86.139875,67.088255,200.853636,246.270659,198.772586,244.655072,119.145664,243.035086,-0.000606,-1.613960,32.000000,-235.803397,243.419949,-0.024568,40.106428,0.644048,466366.724211,0.908287,39.917784,20.355192,3.697263,0.070532,0.018752,247.169469,32.000000,265.930635,230.745022,241.393156,218.987437,32.000000,210.019844,68.972719,68.096916,126.607476,99.635055,49.635672,47.723882,45.740187,47.177424,50.224517,59.404669,52.818014
65.960789,94.821546,243.912982,202.923887,110.701455,111.939481,28.839406,14.201543,244.305292,5.451919,86.227544,67.038206,200.848702,246.369678,198.684186,244.684242,119.155807,242.945634,-0.000606,-1.613966,32.000000,-235.807144,243.551294,-0.024454,40.102572,0.644284,466376.316054,0.906919,39.864245,20.455547,3.702105,0.060560,0.013348,246.867212,32.000000,266.125491,231.366910,239.787149,218.432493,32.000000,210.730723,68.951269,68.105388,126.601188,99.635055,49.606520,47.723882,45.736829,47.177424,50.223338,59.412291,52.887933
65.932462,94.821546,244.086802,202.923887,110.641155,111.935721,28.730957,14.203113,244.333176,5.451106,86.218181,67.150558,200.816923,246.335033,198.723813,244.791911,119.182819,243.053963,-0.000608,-1.613382,32.000000,-235.801476,243.423479,-0.024254,40.089774,0.644011,466540.759991,0.907225,39.832275,20.577295,3.699030,0.063175,0.017026,246.074392,32.000000,266.950274,231.281012,236.658443,218.371322,32.000000,210.675244,68.978777,68.142488,126.608134,99.635055,49.658592,47.723882,45.757694,47.177424,50.042914,59.414917,53.057779
65.979990,94.736423,244.058436,202.891773,110.540866,111.930651,28.785634,14.204255,244.310946,5.451004,86.181034,67.017364,200.773314,246.348573,198.827414,244.748886,119.221709,242.896761,-0.000608,-1.613373,32.000000,-235.806727,243.461657,-0.024427,40.074930,0.643779,466398.648546,0.905461,39.781454,20.539172,3.697848,0.063103,0.018115,246.233304,32.000000,267.175787,230.403950,236.310789,219.481033,32.000000,209.466449,68.992293,68.141046,126.610904,99.635055,49.647706,47.723882,45.741694,47.177424,49.774757,59.407158,52.832027
65.956425,94.769588,243.938626,202.884167,110.509032,111.920485,28.765091,14.195835,244.187466,5.451140,86.041462,67.065797,200.836360,246.312258,198.846338,244.821466,119.357378,242.815536,-0.000609,-1.614469,32.000000,-235.810066,243.523722,-0.024346,40.081303,0.644565,466343.749349,0.909279,39.805120,20.546043,3.702073,0.067136,0.008552,246.532805,32.000000,266.730233,230.191175,239.163819,219.854682,32.000000,209.380629,69.008560,68.149013,126.589410,99.635055,49.605383,47.723882,45.741441,47.177424,49.875886,59.408967,52.868344
65.927361,94.806069,244.020186,202.857687,110.474599,111.902709,28.818228,14.198832,244.237696,5.451209,86.125734,67.076104,200.854442,246.292254,198.867363,244.701740,119.372452,242.854446,-0.000608,-1.615061,32.000000,-235.809364,243.424908,-0.024406,40.060611,0.644139,466076.199191,0.906597,39.680295,20.457981,3.698977,0.063478,0.019163,247.211600,32.000000,266.017563,230.214050,241.161396,219.613875,32.000000,209.392776,69.018511,68.102001,126.591912,99.635055,49.641238,47.723882,45.740517,47.177424,49.873644,59.403833,52.883898
65.930963,94.806069,244.139171,202.857687,110.497160,111.884907,28.800577,14.200402,244.344356,5.450508,86.305238,66.989795,200.850709,246.321556,198.791784,244.739328,119.443462,242.772600,-0.000607,-1.616777,32.000000,-235.807794,243.610521,-0.024184,40.075953,0.644009,465798.050467,0.907595,39.733141,20.296895,3.698482,0.066810,0.021480,247.078622,32.000000,265.864909,231.184703,241.207221,218.491084,32.000000,210.713979,69.026274,68.121417,126.599316,99.635055,49.678111,47.723882,45.756394,47.177424,49.985702,59.405968,52.876268
65.929523,94.826797,244.071855,202.855434,110.502240,111.874776,28.785496,14.200830,244.157812,5.450908,86.311705,67.060071,200.855872,246.220519,198.737818,244.556569,119.514069,242.808288,-0.000607,-1.617953,32.000000,-235.807857,243.320037,-0.024319,40.074091,0.644730,465764.760382,0.906301,39.793906,20.293997,3.701349,0.066613,0.014116,246.428814,32.000000,266.667123,231.313470,238.358001,218.315358,32.000000,210.814511,68.991072,68.131923,126.584521,99.635055,49.621985,47.723882,45.758991,47.177424,50.048692,59.402309,52.825644
65.903566,94.811043,243.890072,202.849236,110.445265,111.864654,28.747473,14.197690,244.048275,5.451350,86.377935,66.978799,200.716882,246.151150,198.808954,244.563697,119.551272,242.580203,-0.000607,-1.617924,32.000000,-235.812800,243.279860,-0.024386,40.003123,0.644585,465530.915259,0.906657,39.790894,20.197373,3.702952,0.097016,0.025313,245.874102,32.000000,267.027916,231.068165,236.013130,218.870550,32.000000,210.277312,69.022254,68.132363,126.604709,99.635055,49.586924,47.723882,45.768319,47.177424,49.997752,59.415999,52.750590
65.914847,94.812702,243.840463,202.844729,110.404929,111.851955,28.827718,14.193695,244.045260,5.451236,86.289691,66.840305,200.776998,246.139977,198.865573,244.432741,119.552719,242.679538,-0.000606,-1.618497,32.000000,-235.816304,243.371313,-0.024395,39.994521,0.644469,465365.713052,0.907119,39.812826,20.137936,3.702012,0.061534,0.013541,245.909539,32.000000,267.013050,230.336606,237.435231,219.977534,32.000000,209.046052,69.045957,68.158586,126.581226,99.635055,49.571860,47.723882,45.790072,47.177424,49.995914,59.419874,52.756973
65.897099,94.812702,243.978298,202.844729,110.330431,111.834204,28.831895,14.195550,244.138967,5.450907,86.261776,66.925815,200.806894,246.097462,198.821159,244.566609,119.564857,242.586714,-0.000606,-1.620252,32.000000,-235.812318,243.000187,-0.024420,40.014977,0.645393,465229.672937,0.908595,39.818765,20.029326,3.700711,0.069287,0.016997,246.881377,32.000000,266.209143,230.101639,240.467018,219.652891,32.000000,208.940850,69.051183,68.103934,126.556675,99.635055,49.613020,47.723882,45.779823,47.177424,49.999272,59.399064,52.858586
65.856921,94.829008,243.951083,202.862758,110.327675,111.811509,28.752053,14.196121,244.081354,5.451158,86.321693,66.846629,200.812381,246.184979,198.827022,244.636282,119.447270,242.711348,-0.000605,-1.620225,32.000000,-235.814534,243.317612,-0.024214,40.000160,0.645266,465171.464652,0.905796,39.810995,20.058983,3.699325,0.066846,0.019529,246.938209,32.000000,265.816856,230.751845,241.779683,218.957625,32.000000,210.064497,69.013031,68.078632,126.532620,99.635055,49.505553,47.723882,45.779661,47.177424,50.048485,59.405850,52.801727
