OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Monday, July 22, 2019
7:36:43 AM
55-130
1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,MG,SG,ML,SL,Speed2,Power2
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,Hz,kW
65.863151,94.945915,213.522757,189.651494,117.767340,115.890304,28.898735,14.300010,212.989125,4.985650,88.692121,66.916407,187.705484,215.044576,185.982785,213.694240,108.789105,211.868712,-0.000655,0.002054,32.000000,-235.708021,212.886500,-0.309514,35.577662,0.675535,506121.352811,0.936352,39.970100,20.794657,3.240128,0.057797,0.036998,226.854958,32.000000,245.908938,216.310769,219.418273,202.207844,32.000000,194.584094,68.650023,70.462612,118.212399,98.911967,58.192691,49.627521,51.904290,38.522934,69.065879,59.558180,48.108784
65.936665,94.964985,213.440062,189.664423,117.780817,115.892895,28.923449,14.298583,212.884895,4.985844,88.532663,66.971996,187.728313,214.908732,186.025851,213.733395,108.811914,211.829414,-0.000655,0.002107,32.000000,-235.709121,212.868594,-0.309296,35.551593,0.676701,506015.224285,0.936642,39.986889,20.690125,3.243473,0.060793,0.033081,226.842382,32.000000,245.767084,215.288436,221.077047,203.187032,32.000000,193.477331,68.665532,70.451131,118.152866,98.911967,58.162594,49.627521,51.869846,38.522934,69.124803,59.571457,47.948769
65.910715,94.987096,213.419240,189.677634,117.867750,115.891700,28.843528,14.299154,212.950678,4.985916,88.557640,66.972567,187.775743,214.933772,186.023822,213.762161,108.753159,211.905075,-0.000653,0.002104,32.000000,-235.710025,212.768333,-0.309171,35.564365,0.676032,505960.587591,0.937315,39.987426,20.677327,3.241915,0.051615,0.026688,227.813991,32.000000,244.952254,215.461709,224.291387,202.922791,32.000000,193.402513,68.709364,70.447179,118.174848,98.911967,58.156436,49.627521,51.896405,38.522934,69.124462,59.571408,48.106509
65.901995,94.987096,213.526753,189.677634,117.846429,115.885398,28.931000,14.304006,212.936571,4.986059,88.573131,66.948830,187.789778,214.969781,186.032748,213.770435,108.760470,211.821940,-0.000652,0.002085,32.000000,-235.704845,212.792927,-0.308779,35.590041,0.675597,505904.615038,0.935428,39.945048,20.640889,3.237047,0.054553,0.037772,228.181920,32.000000,244.623754,215.965994,225.544789,202.477526,32.000000,193.535609,68.737754,70.426988,118.185229,98.911967,58.189444,49.627521,51.897008,38.522934,69.193396,59.568664,48.047449
65.857589,94.981015,213.441541,189.661332,117.912779,115.880321,28.904151,14.297727,212.938791,4.985917,88.730227,66.878388,187.830632,214.947679,185.951445,213.664576,108.719864,211.817294,-0.000651,0.002092,32.000000,-235.716042,212.700011,-0.308862,35.589595,0.675599,506083.625542,0.938469,39.988843,20.725882,3.238005,0.058315,0.032731,227.984141,32.000000,244.571282,216.720881,224.268948,201.492482,32.000000,195.232552,68.714701,70.440063,118.166247,98.911967,58.133523,49.627521,51.914040,38.522934,69.174240,59.559006,48.100420
65.913553,94.991241,213.415898,189.638284,117.809770,115.877761,28.902783,14.303435,212.909523,4.986067,88.790161,66.864116,187.787464,214.887647,185.944527,213.724068,108.796732,211.883891,-0.000650,0.002095,32.000000,-235.704597,212.704413,-0.308747,35.601449,0.675458,506043.481053,0.935717,39.996131,20.689741,3.240065,0.059156,0.030641,227.126856,32.000000,245.483660,216.613895,221.106873,201.515774,32.000000,195.296731,68.698142,70.442616,118.179875,98.911967,58.147536,49.627521,51.896585,38.522934,69.206028,59.572264,48.088681
65.834632,95.015010,213.513775,189.639970,117.737185,115.876488,28.863731,14.305290,212.922819,4.985706,88.794213,66.865646,187.690866,214.875800,185.945744,213.669532,108.721348,211.789597,-0.000652,0.002093,32.000000,-235.703069,212.661563,-0.308648,35.617657,0.675651,506131.146244,0.937228,40.027178,20.728736,3.240956,0.058390,0.034649,226.836647,32.000000,245.766520,216.160508,219.568348,202.416961,32.000000,194.400320,68.650896,70.433208,118.161037,98.911967,58.125950,49.627521,51.918046,38.522934,69.205943,59.556705,48.107463
65.835398,95.015010,213.416208,189.639970,117.693495,115.880379,28.907685,14.303007,212.793218,4.986066,88.656225,66.949780,187.703456,214.985095,186.020767,213.671649,108.745433,211.696226,-0.000652,0.002070,32.000000,-235.704041,212.717038,-0.308395,35.611389,0.674788,505928.399484,0.936398,39.990616,20.674963,3.237815,0.056620,0.018634,226.948742,32.000000,245.725395,215.435847,221.347136,202.513492,32.000000,193.497516,68.600342,70.453266,118.100013,98.911967,58.146268,49.627521,51.943020,38.522934,69.280328,59.560531,48.072614
65.920685,95.032699,213.397776,189.640532,117.568890,115.872741,28.934884,14.304862,212.878100,4.985491,88.611307,66.882274,187.758195,214.884343,186.020554,213.612225,108.702800,211.790638,-0.000650,0.002055,32.000000,-235.702842,212.751035,-0.308440,35.606589,0.675586,506176.879218,0.938949,40.080375,20.717645,3.243183,0.052314,0.025169,227.834898,32.000000,244.938934,215.525261,224.490666,202.881521,32.000000,193.319695,68.574332,70.402014,118.072343,98.911967,58.103997,49.627521,51.945334,38.522934,69.335837,59.566402,48.031675
65.914504,95.069458,213.413931,189.642781,117.566390,115.865130,28.911632,14.303435,212.856243,4.985622,88.733201,66.917396,187.745893,214.896456,186.063289,213.636711,108.695009,211.755910,-0.000651,0.002030,32.000000,-235.701974,212.721382,-0.308735,35.616870,0.675459,506137.048571,0.937541,40.079734,20.661165,3.241664,0.060687,0.030619,228.061365,32.000000,244.557662,216.062648,225.389050,202.477360,32.000000,194.216051,68.596535,70.409238,118.083491,98.911967,58.144894,49.627521,51.907940,38.522934,69.451086,59.571359,47.845101
65.794534,95.032422,213.433984,189.623387,117.562445,115.861349,28.903534,14.308858,212.865915,4.985195,88.786111,66.945235,187.772616,214.837280,185.902479,213.692820,108.667728,211.751538,-0.000651,0.002036,32.000000,-235.697535,212.665947,-0.308495,35.638638,0.674608,506177.421708,0.935303,40.026114,20.736553,3.237190,0.051418,0.022793,227.879686,32.000000,244.621354,216.646806,224.241113,201.398952,32.000000,195.209821,68.546220,70.388479,118.052552,98.911967,58.090249,49.627521,51.932840,38.522934,69.451762,59.577928,48.093743
65.880429,95.032422,213.432540,189.623387,117.529949,115.857452,28.884631,14.302864,212.869891,4.985332,88.852426,66.821636,187.783239,214.935199,185.936621,213.642333,108.704453,211.826675,-0.000651,0.002017,32.000000,-235.703692,212.769106,-0.308188,35.607402,0.674546,506222.068831,0.936177,40.068039,20.732296,3.237739,0.054762,0.027310,227.044567,32.000000,245.582513,216.619819,220.855219,201.802533,32.000000,194.712034,68.567417,70.438247,118.055511,98.911967,58.148051,49.627521,51.935116,38.522934,69.336402,59.553125,48.112232
65.889568,95.033251,213.402762,189.621701,117.465543,115.853644,28.912081,14.303578,212.873546,4.985435,88.810509,66.946127,187.698614,214.867399,185.981041,213.654781,108.742950,211.737117,-0.000652,0.002036,32.000000,-235.705601,212.614166,-0.308286,35.616713,0.675328,506282.560686,0.938205,40.131337,20.758062,3.243947,0.060953,0.023238,226.575179,32.000000,245.826888,216.084141,219.575907,202.069533,32.000000,194.474690,68.586121,70.429123,118.035471,98.911967,58.074507,49.627521,51.938114,38.522934,69.339312,59.561809,48.116634
65.901759,95.028553,213.335670,189.618890,117.453938,115.849844,28.938066,14.300296,212.943157,4.985360,88.594802,66.841646,187.700812,214.850414,186.007472,213.599998,108.733384,211.792112,-0.000653,0.002008,32.000000,-235.709867,212.688548,-0.308299,35.579550,0.675015,506132.140545,0.937438,40.059487,20.747400,3.239696,0.066357,0.026339,226.819771,32.000000,245.655619,215.348200,221.416056,203.030641,32.000000,193.540087,68.591523,70.419998,117.958016,98.911967,58.111478,49.627521,51.926865,38.522934,69.324945,59.566717,48.026906
65.929819,95.042372,213.303342,189.630414,117.438049,115.853645,28.901960,14.295016,212.833441,4.985450,88.597158,67.042824,187.794940,214.890483,186.003781,213.637418,108.719828,211.782587,-0.000652,0.002018,32.000000,-235.713344,212.820810,-0.308325,35.602970,0.674643,506021.581329,0.936376,40.052675,20.677836,3.238794,0.045465,0.033985,227.698335,32.000000,244.772044,215.322049,224.588727,202.855314,32.000000,193.315498,68.599398,70.411681,117.954024,98.911967,58.126702,49.627521,51.920291,38.522934,69.325223,59.566500,48.014873
65.919630,95.042372,213.431007,189.630414,117.274772,115.854928,28.933771,14.306004,212.914217,4.985412,88.657588,66.923375,187.798738,214.834916,186.017865,213.715880,108.668191,211.733503,-0.000651,0.002005,32.000000,-235.704814,212.628666,-0.308418,35.632815,0.675010,506013.322519,0.935302,40.037786,20.706480,3.237177,0.059722,0.026915,227.835535,32.000000,244.503483,215.999662,225.385044,202.112764,32.000000,194.077521,68.622410,70.385289,117.934727,98.911967,58.140256,49.627521,51.926450,38.522934,69.368797,59.568743,48.061242
65.922429,95.044859,213.374048,189.637160,117.224680,115.849879,28.909745,14.296871,212.887923,4.985445,88.759745,66.979380,187.809052,214.894133,185.925779,213.627213,108.680662,211.744285,-0.000652,0.002001,32.000000,-235.711653,212.685123,-0.308555,35.623610,0.674243,506065.037434,0.936094,40.028155,20.716733,3.235309,0.064221,0.030234,227.834270,32.000000,244.667972,216.565979,224.187417,201.539949,32.000000,194.989868,68.626216,70.400285,117.889698,98.911967,58.137522,49.627521,51.929672,38.522934,69.376995,59.558033,48.051484
65.903475,95.059508,213.419696,189.620014,117.176493,115.842303,28.873252,14.298012,212.772043,4.985533,88.721812,67.004237,187.753544,214.866890,185.931827,213.578157,108.699275,211.763710,-0.000654,0.001977,32.000000,-235.713134,212.739617,-0.308665,35.631084,0.674126,506192.110365,0.935235,40.036669,20.751343,3.237746,0.069127,0.032537,226.810942,32.000000,245.438810,216.458679,220.692884,201.648687,32.000000,195.090516,68.648855,70.426610,117.856644,98.911967,58.137144,49.627521,51.934110,38.522934,69.423231,59.567572,47.873201
65.914674,95.015563,213.366840,189.602307,117.214254,115.832157,28.912717,14.299868,212.865096,4.985262,88.694529,66.936894,187.678462,214.910016,186.022887,213.782758,108.694639,211.679700,-0.000654,0.001973,32.000000,-235.707672,212.574561,-0.308443,35.652354,0.674095,506144.885077,0.935933,40.036817,20.742612,3.236744,0.048893,0.029269,226.499859,32.000000,245.750679,216.087473,219.486978,202.307603,32.000000,194.529431,68.663007,70.411700,117.800171,98.911967,58.098672,49.627521,51.945980,38.522934,69.423810,59.554079,48.102547
65.949737,95.015563,213.329999,189.602307,117.217919,115.827097,28.910647,14.299297,212.888387,4.985176,88.510902,66.975958,187.696123,214.775192,185.995799,213.648382,108.676988,211.759281,-0.000653,0.001976,32.000000,-235.707588,212.699133,-0.308593,35.639660,0.674259,506104.213823,0.937386,40.067307,20.730738,3.238368,0.093221,0.020705,226.831065,32.000000,245.643334,215.091421,221.479620,202.829258,32.000000,193.322025,68.674315,70.396856,117.754784,98.911967,58.100648,49.627521,51.915451,38.522934,69.286705,59.559213,48.025879
65.876358,95.022472,213.457017,189.584319,117.232084,115.824531,28.912917,14.296728,212.825837,4.985052,88.518691,66.997755,187.756300,214.778333,186.039579,213.545744,108.597333,211.737939,-0.000653,0.001953,32.000000,-235.712123,212.783528,-0.308604,35.658596,0.673458,505993.425821,0.935747,40.014002,20.706225,3.237016,0.054418,0.025848,227.588103,32.000000,244.439734,215.338986,224.756599,202.757142,32.000000,193.366306,68.666112,70.381205,117.706953,98.911967,58.072619,49.627521,51.945987,38.522934,69.308482,59.566786,48.066231
65.920899,95.008930,213.377319,189.581508,117.332971,115.819411,28.904439,14.306289,212.888189,4.984148,88.533525,67.028433,187.735823,214.820194,186.016491,213.648529,108.553982,211.808389,-0.000653,0.001937,32.000000,-235.703873,213.034401,-0.308360,35.685844,0.673208,505991.823464,0.935224,39.984703,20.751488,3.234736,0.059307,0.039121,227.915208,32.000000,244.131283,215.919373,225.653047,202.060784,32.000000,194.594056,68.675714,70.358436,117.697437,98.911967,58.115574,49.627521,51.934204,38.522934,69.266358,59.567120,48.102621
65.980021,94.928503,213.505577,189.583756,117.353794,115.819466,28.915137,14.297584,212.893866,4.984334,88.628037,66.993576,187.754988,214.903981,185.921526,213.687740,108.614089,211.909872,-0.000653,0.001914,32.000000,-235.709628,212.712757,-0.308462,35.668535,0.673947,506215.214766,0.936295,40.052941,20.823740,3.240267,0.053787,0.025430,227.742759,32.000000,244.468418,216.560251,223.640218,201.639798,32.000000,194.791829,68.674598,70.378890,117.668120,98.911967,58.113054,49.627521,51.928846,38.522934,69.266445,59.564455,48.050237
65.933504,94.928503,213.446802,189.583756,117.252336,115.819410,28.900891,14.302864,212.860902,4.983734,88.613757,66.960845,187.710564,214.947433,185.943823,213.717467,108.649248,211.756972,-0.000653,0.001913,32.000000,-235.706479,212.790317,-0.308316,35.677321,0.672703,506244.618389,0.935799,40.002167,20.891529,3.236869,0.039772,0.037943,226.745438,32.000000,245.368156,216.564143,220.204702,201.381763,32.000000,195.326085,68.684878,70.389149,117.666776,98.911967,58.141106,49.627521,51.927681,38.522934,69.014546,59.562989,48.004309
65.816930,94.936518,213.535012,189.600058,117.260109,115.816785,28.884432,14.307716,212.899912,4.984293,88.577834,66.854590,187.657943,214.866970,186.020682,213.616545,108.670640,211.792023,-0.000652,0.001908,32.000000,-235.698184,212.687647,-0.308305,35.680363,0.672624,505950.113684,0.934341,39.872350,20.866616,3.235913,0.051499,0.035465,226.611579,32.000000,245.636751,215.924246,219.379444,202.296437,32.000000,194.127395,68.694589,70.389301,117.682066,98.911967,58.081015,49.627521,51.948249,38.522934,69.038936,59.555387,48.151704
65.858490,94.916342,213.405164,189.605961,117.350808,115.814122,28.929930,14.298726,212.878174,4.984434,88.450232,66.914960,187.697374,214.890115,186.025685,213.713328,108.680375,211.772422,-0.000653,0.001904,32.000000,-235.711928,212.623183,-0.308325,35.676167,0.672779,505895.352097,0.935529,39.911206,20.778427,3.237304,0.055347,0.026260,226.772846,32.000000,245.331991,215.266195,221.808442,202.961477,32.000000,193.206408,68.710227,70.390807,117.625665,98.911967,58.121788,49.627521,51.974610,38.522934,68.975237,59.558515,48.112305
65.897064,94.915237,213.374555,189.624511,117.405563,115.811449,28.907969,14.305861,212.830231,4.984492,88.431897,66.876776,187.785237,214.838525,186.025260,213.607682,108.611125,211.788536,-0.000651,0.001926,32.000000,-235.702498,212.847645,-0.308436,35.616791,0.674153,505919.460883,0.937888,40.016691,20.769193,3.244378,0.060795,0.020066,227.675741,32.000000,244.381198,215.393757,224.909147,202.572509,32.000000,193.853644,68.725122,70.340140,117.638453,98.911967,58.122224,49.627521,51.980942,38.522934,68.974424,59.568762,48.129987
65.873038,94.915237,213.392902,189.624511,117.441883,115.813848,28.856931,14.304291,212.858080,4.984536,88.551439,66.967958,187.777351,214.771052,186.036446,213.589326,108.605756,211.896337,-0.000651,0.001930,32.000000,-235.706691,212.684875,-0.308560,35.635045,0.673396,505829.044749,0.935693,39.961752,20.752660,3.240359,0.058399,0.024106,228.015088,32.000000,244.305266,215.979608,225.400237,202.283403,32.000000,194.228641,68.731967,70.354023,117.652792,98.911967,58.113289,49.627521,51.976953,38.522934,68.970146,59.556626,48.143853
65.823012,94.929609,213.415648,189.635192,117.502947,115.816347,28.880282,14.304291,212.866742,4.983817,88.674570,66.831510,187.803899,214.802862,185.897853,213.651583,108.655142,211.689185,-0.000649,0.001922,32.000000,-235.707838,212.729744,-0.308537,35.576351,0.674025,505949.223506,0.935775,39.928394,20.827499,3.237998,0.055706,0.027589,227.819310,32.000000,244.509038,216.563977,223.636112,201.490519,32.000000,195.257506,68.717618,70.369980,117.620722,98.911967,58.081589,49.627521,51.987143,38.522934,69.014303,59.564632,48.073200
65.797042,94.926016,213.438740,189.634911,117.585053,115.811303,28.857127,14.300581,212.820701,4.984655,88.718830,66.859475,187.714340,214.767342,185.906489,213.652599,108.670540,211.736242,-0.000648,0.001909,32.000000,-235.706139,212.643149,-0.308280,35.515742,0.673993,505988.829694,0.937826,39.948481,20.870256,3.239457,0.060215,0.033028,226.773632,32.000000,245.516317,216.504154,220.089364,201.707783,32.000000,194.982542,68.735706,70.372686,117.586438,98.911967,58.132447,49.627521,52.018260,38.522934,69.002385,59.575430,47.959334
65.891992,94.971618,213.384966,189.640813,117.669575,115.807637,28.897102,14.305576,212.835992,4.983920,88.671453,66.960795,187.710599,214.617855,185.986810,213.549702,108.709624,211.554489,-0.000648,0.001883,32.000000,-235.705406,212.541437,-0.308364,35.472679,0.675717,505936.412723,0.937907,40.004693,20.749014,3.242265,0.068087,0.034715,226.626173,32.000000,245.692192,215.827440,219.397279,202.374201,32.000000,193.940898,68.761798,70.375502,117.559104,98.911967,58.028748,49.627521,52.010476,38.522934,69.001665,59.562517,48.059187
65.905344,94.971618,213.281314,189.640813,117.709218,115.806305,28.872559,14.302864,212.780654,4.984205,88.557128,66.827971,187.745459,214.797846,186.006323,213.547480,108.703838,211.686125,-0.000646,0.001870,32.000000,-235.708446,212.598279,-0.308451,35.437903,0.677167,505890.477818,0.939019,40.022832,20.749942,3.243896,0.055881,0.021847,226.919433,32.000000,245.318987,215.287895,221.873032,202.614029,32.000000,193.410441,68.745657,70.386765,117.465695,98.911967,58.070219,49.627521,51.972474,38.522934,69.143823,59.571546,47.932262
65.846988,94.975211,213.306055,189.629852,117.749045,115.808620,28.903841,14.309286,212.750302,4.983433,88.583271,66.888485,187.796956,214.669362,185.979003,213.540049,108.658529,211.651084,-0.000646,0.001868,32.000000,-235.696451,212.698517,-0.308419,35.394578,0.676925,505795.243041,0.936307,39.989015,20.647780,3.238405,0.061652,0.026773,227.932320,32.000000,244.395600,215.444971,224.956401,202.688647,32.000000,193.558574,68.729690,70.323131,117.470352,98.911967,58.077948,49.627521,52.003050,38.522934,69.154792,59.562439,48.131894
65.835785,94.961669,213.275623,189.621139,117.754687,115.808513,28.927326,14.301723,212.850281,4.983488,88.665472,66.842749,187.796300,214.696218,186.024599,213.620494,108.659282,211.720080,-0.000646,0.001886,32.000000,-235.706473,212.462531,-0.308269,35.392454,0.677162,505797.515016,0.936883,39.977855,20.699256,3.236176,0.055055,0.030610,228.057117,32.000000,244.212729,216.063136,225.306599,202.200161,32.000000,194.453279,68.745568,70.324047,117.488005,98.911967,58.061503,49.627521,52.018493,38.522934,69.112209,59.553686,48.123604
65.827541,94.974382,213.366098,189.616641,117.738406,115.804849,28.898345,14.300724,212.714446,4.983228,88.748301,66.746886,187.825258,214.798968,185.896498,213.615257,108.683682,211.681373,-0.000645,0.001868,32.000000,-235.708947,212.434937,-0.308158,35.384140,0.678686,505950.266486,0.936810,40.030240,20.732404,3.239420,0.055014,0.029128,227.803007,32.000000,244.473182,216.612621,223.384869,201.710948,32.000000,195.073806,68.745590,70.327387,117.515321,98.911967,58.020162,49.627521,52.021103,38.522934,69.111836,59.563786,48.074008
65.847174,94.974382,213.261564,189.616641,117.711537,115.798483,28.913037,14.302294,212.728274,4.982399,88.754708,66.897411,187.721490,214.835936,185.895666,213.583579,108.697532,211.593487,-0.000645,0.001858,32.000000,-235.705410,212.557245,-0.308074,35.379839,0.678728,505935.606655,0.936193,40.026069,20.755593,3.239509,0.060096,0.026966,226.933985,32.000000,245.504708,216.339407,219.872781,201.675474,32.000000,194.754553,68.718052,70.334328,117.510562,98.911967,58.052305,49.627521,52.021918,38.522934,69.151296,59.571142,48.064690
65.787903,94.974106,213.193606,189.614955,117.614320,115.795891,28.892297,14.299868,212.600491,4.982664,88.731882,66.952975,187.679611,214.633191,185.939972,213.485159,108.724271,211.602651,-0.000644,0.001854,32.000000,-235.707672,212.634440,-0.308114,35.421748,0.679226,505888.015536,0.937261,40.045678,20.717763,3.241289,0.052958,0.021620,226.803501,32.000000,245.512946,215.677981,219.313830,202.395081,32.000000,193.876319,68.707532,70.331708,117.513853,98.911967,58.020136,49.627521,52.054607,38.522934,69.150181,59.585098,47.935270
65.879988,94.987372,213.145966,189.616641,117.598591,115.795893,28.892775,14.299439,212.713816,4.981356,88.543233,66.843227,187.757642,214.570611,185.963467,213.439097,108.673490,211.691678,-0.000646,0.001839,32.000000,-235.711379,212.430390,-0.308160,35.443044,0.678782,505814.979182,0.936426,40.029255,20.673410,3.238735,0.054989,0.027799,227.092694,32.000000,245.308991,215.157879,221.947440,203.002683,32.000000,193.670787,68.691739,70.332123,117.498540,98.911967,58.003650,49.627521,52.016506,38.522934,69.191408,59.570680,47.850971
65.881203,95.012799,213.166066,189.617485,117.609767,115.795862,28.917313,14.299868,212.727972,4.982059,88.569080,66.943879,187.770559,214.779026,185.984487,213.403507,108.631856,211.741895,-0.000645,0.001835,32.000000,-235.708656,212.491513,-0.307899,35.520253,0.678388,505779.575404,0.938007,40.078570,20.649852,3.240620,0.059278,0.029817,227.998381,32.000000,244.300774,215.196605,224.859685,203.062060,32.000000,193.464621,68.656938,70.291996,117.508019,98.911967,58.049299,49.627521,52.048344,38.522934,69.191285,59.544707,47.976062
65.847541,95.012799,213.219849,189.617485,117.652087,115.795890,28.912003,14.301152,212.736121,4.981146,88.626456,66.747802,187.801927,214.760735,186.009682,213.548375,108.635554,211.605567,-0.000643,0.001835,32.000000,-235.707208,212.492634,-0.307868,35.574725,0.676932,505860.169875,0.936577,40.014805,20.731530,3.235367,0.076454,0.033813,228.081240,32.000000,244.210401,216.132914,225.280132,202.118911,32.000000,194.607063,68.680473,70.320879,117.536451,98.911967,58.025695,49.627521,52.040476,38.522934,69.270828,59.569353,48.060141
65.874125,95.003678,213.198028,189.617766,117.700492,115.792044,28.914161,14.300724,212.700881,4.981560,88.668299,66.921182,187.839715,214.725887,185.912088,213.444130,108.660081,211.703247,-0.000643,0.001837,32.000000,-235.710094,212.573949,-0.307851,35.619440,0.675549,505994.309165,0.935823,40.039217,20.790588,3.235613,0.047156,0.029489,227.908946,32.000000,244.677685,216.389149,223.201392,201.514202,32.000000,195.123384,68.643135,70.312233,117.521823,98.911967,58.019756,49.627521,52.057466,38.522934,69.242407,59.554286,48.043267
65.866190,94.961945,213.213796,189.612425,117.787747,115.790768,28.847865,14.302722,212.693072,4.981774,88.724374,66.749696,187.725151,214.720871,185.922096,213.544078,108.709339,211.577101,-0.000644,0.001860,32.000000,-235.715637,212.488167,-0.307833,35.619991,0.675001,506003.808834,0.936522,40.067366,20.739580,3.238084,0.040501,0.019383,226.816024,32.000000,245.471412,216.309578,219.923160,201.923452,32.000000,194.690653,68.660698,70.322296,117.540736,98.911967,58.017840,49.627521,52.039766,38.522934,69.111957,59.559823,48.123457
65.865918,94.948126,213.131862,189.612425,117.778288,115.786973,28.899977,14.300581,212.751404,4.981074,88.671885,66.910968,187.720793,214.624932,185.967657,213.430460,108.706477,211.571532,-0.000644,0.001842,32.000000,-235.708598,212.588327,-0.307587,35.670240,0.673782,505902.935179,0.935983,40.036013,20.748953,3.236446,0.056066,0.039217,226.738425,32.000000,245.480385,215.728580,219.762116,202.431450,32.000000,194.329694,68.684846,70.319436,117.522175,98.911967,57.988780,49.627521,52.045488,38.522934,69.111587,59.564042,48.160141
65.847078,94.948126,213.204608,189.612425,117.753920,115.783131,28.909751,14.300296,212.661064,4.981566,88.591533,66.875109,187.737684,214.658903,185.948239,213.399209,108.701987,211.621688,-0.000644,0.001814,32.000000,-235.708720,212.408241,-0.307488,35.638611,0.673812,505723.965329,0.938151,40.000915,20.655916,3.237075,0.059249,0.041298,227.042014,32.000000,245.300554,215.173182,222.426416,203.131973,32.000000,193.111187,68.682396,70.300814,117.486273,98.911967,58.006340,49.627521,52.058878,38.522934,69.067921,59.573119,47.968065
65.825227,95.010312,213.160518,189.619452,117.792555,115.781870,28.899442,14.298869,212.652119,4.980870,88.636877,66.931184,187.807343,214.675257,185.982437,213.424673,108.654150,211.590551,-0.000642,0.001815,32.000000,-235.707524,212.466693,-0.307726,35.635805,0.672597,505692.096823,0.936401,39.987324,20.656844,3.235844,0.067735,0.034118,227.928064,32.000000,244.185629,215.324235,225.279782,202.762107,32.000000,193.676374,68.713214,70.294242,117.508084,98.911967,58.013366,49.627521,52.083876,38.522934,69.262049,59.564484,48.014727
65.895405,95.037950,213.269678,189.610177,117.772259,115.780652,28.913169,14.294302,212.718648,4.981570,88.725650,66.900303,187.822111,214.637250,185.954286,213.517893,108.655822,211.631202,-0.000643,0.001842,32.000000,-235.713566,212.552353,-0.307594,35.643961,0.673565,505697.875397,0.936348,40.003080,20.678744,3.237875,0.058848,0.025000,228.173551,32.000000,244.136078,216.082550,225.120627,201.906608,32.000000,194.788381,68.725813,70.315528,117.568715,98.911967,58.029836,49.627521,52.038412,38.522934,69.348564,59.566373,47.928960
65.877014,95.036844,213.126000,189.603150,117.809981,115.781871,28.906958,14.308858,212.693488,4.980475,88.770288,66.897153,187.760318,214.688020,185.843160,213.498061,108.672389,211.507820,-0.000641,0.001855,32.000000,-235.700321,212.524488,-0.307638,35.601082,0.673829,505909.602525,0.937160,40.083544,20.715774,3.238280,0.057998,0.033327,227.892681,32.000000,244.489552,216.370826,222.895175,201.899754,32.000000,195.023551,68.698099,70.279156,117.550920,98.911967,57.962519,49.627521,52.075212,38.522934,69.348933,59.558731,48.148329
65.833267,95.036844,213.261662,189.603150,117.743213,115.783077,28.872947,14.303007,212.716403,4.980802,88.762375,67.029212,187.720522,214.684452,185.899101,213.429137,108.693571,211.470137,-0.000640,0.001879,32.000000,-235.703713,212.419273,-0.307717,35.607035,0.673294,505901.905508,0.935670,40.052494,20.728212,3.236488,0.063699,0.033645,226.763375,32.000000,245.403164,216.293943,219.649040,201.756409,32.000000,195.041290,68.749367,70.323691,117.557749,98.911967,58.017482,49.627521,52.080832,38.522934,69.345838,59.564524,48.112599
65.885187,95.012799,213.138813,189.590221,117.771768,115.783709,28.923239,14.303721,212.606796,4.979776,88.662172,67.004585,187.684464,214.650909,185.990724,213.411760,108.680641,211.585609,-0.000640,0.001877,32.000000,-235.704475,212.461755,-0.307581,35.563762,0.673912,505876.596412,0.936166,40.066764,20.668812,3.235210,0.055048,0.037041,226.828660,32.000000,245.497415,215.665633,219.748532,202.741926,32.000000,193.703765,68.751685,70.306509,117.544942,98.911967,57.987634,49.627521,52.044065,38.522934,69.270938,59.561534,47.877530
65.877049,95.016668,213.200722,189.590221,117.801598,115.784357,28.862129,14.306860,212.697538,4.979851,88.534540,66.959318,187.726344,214.665794,185.967345,213.468846,108.701845,211.482315,-0.000639,0.001882,32.000000,-235.702647,212.404853,-0.307566,35.519755,0.674618,505859.836283,0.937966,40.103350,20.634544,3.239421,0.053549,0.021699,227.259527,32.000000,245.146578,215.112181,222.534203,202.843014,32.000000,193.304915,68.769269,70.315351,117.529774,98.911967,57.986686,49.627521,52.067743,38.522934,69.283160,59.556597,48.117955
65.870431,95.014734,213.155326,189.590783,117.909960,115.788156,28.908315,14.300438,212.684579,4.979525,88.533543,66.957770,187.777919,214.675848,186.007281,213.472203,108.637755,211.581674,-0.000638,0.001889,32.000000,-235.709232,212.407078,-0.307205,35.482094,0.674531,505825.298836,0.935470,40.035885,20.687567,3.235004,0.061617,0.031158,227.972869,32.000000,243.969134,215.398104,225.196359,202.709931,32.000000,193.707220,68.768350,70.280005,117.573622,98.911967,57.986597,49.627521,52.061996,38.522934,69.283323,59.565448,47.943707
65.852373,95.014734,213.190298,189.590783,117.970128,115.794506,28.929803,14.301723,212.679162,4.979035,88.594148,66.914546,187.780117,214.649075,185.992230,213.376678,108.647804,211.544760,-0.000637,0.001912,32.000000,-235.706145,212.496795,-0.307215,35.465283,0.675635,505788.733362,0.937593,40.046559,20.630500,3.236343,0.046265,0.026040,228.186209,32.000000,243.957232,216.109535,225.236732,202.082223,32.000000,194.744526,68.737183,70.260094,117.624068,98.911967,57.976427,49.627521,52.086928,38.522934,69.277423,59.558928,48.128519
65.894782,94.994558,213.269333,189.577854,118.078874,115.797020,28.904911,14.301580,212.689970,4.979214,88.601872,66.918627,187.766987,214.691834,185.842501,213.503006,108.681604,211.569103,-0.000637,0.001940,32.000000,-235.707763,212.625874,-0.307151,35.461953,0.676315,505953.126132,0.936225,40.050157,20.729087,3.235979,0.054205,0.032854,227.784178,32.000000,244.450354,216.257119,222.685130,201.751310,32.000000,195.023057,68.723950,70.272189,117.615875,98.911967,57.948444,49.627521,52.087481,38.522934,69.214419,59.560088,48.118908
65.930006,94.972724,213.292832,189.560990,118.112164,115.797004,28.938887,14.302579,212.795242,4.978667,88.588781,66.979728,187.654941,214.574403,185.880374,213.480862,108.716741,211.544636,-0.000636,0.001937,32.000000,-235.708239,212.477256,-0.307066,35.436776,0.676952,505968.815352,0.935864,40.065259,20.706222,3.237397,0.057911,0.023494,226.801741,32.000000,245.474633,216.290733,219.455285,201.773778,32.000000,194.910624,68.732742,70.285527,117.671119,98.911967,58.008296,49.627521,52.055963,38.522934,69.146099,59.562881,48.021550
65.873873,94.973000,213.152588,189.558460,118.110931,115.797061,28.904441,14.302864,212.718058,4.979521,88.527986,66.876053,187.631165,214.660983,185.928139,213.564756,108.697377,211.614789,-0.000635,0.001954,32.000000,-235.707298,212.574458,-0.307055,35.407140,0.676773,505846.760645,0.935978,40.009623,20.680873,3.236513,0.061731,0.031543,226.923582,32.000000,245.545396,215.278411,219.728820,202.570097,32.000000,193.449250,68.761459,70.269808,117.689285,98.911967,58.005362,49.627521,52.051687,38.522934,69.145834,59.560403,48.158820
65.821598,94.973000,213.201912,189.558460,117.992389,115.791972,28.946513,14.298583,212.646440,4.979019,88.432043,66.917092,187.716373,214.628970,185.967265,213.462199,108.725578,211.587328,-0.000634,0.001959,32.000000,-235.708465,212.500834,-0.306799,35.417683,0.676914,505711.177295,0.934277,39.958350,20.637241,3.235140,0.063062,0.036306,227.367731,32.000000,245.067373,215.118922,222.533086,202.897896,32.000000,193.327464,68.766685,70.299084,117.714071,98.911967,57.973038,49.627521,52.109314,38.522934,69.146434,59.570169,48.039452
65.863593,94.982950,213.219862,189.568298,118.007957,115.784350,28.927378,14.298583,212.705605,4.979791,88.448980,66.946493,187.773964,214.686227,185.922187,213.579706,108.674380,211.598428,-0.000633,0.001962,32.000000,-235.709776,212.629077,-0.307068,35.408373,0.677678,505791.232778,0.936271,40.005546,20.680959,3.235768,0.052664,0.020441,228.166393,32.000000,244.063112,215.308836,225.141513,202.672799,32.000000,193.919750,68.767603,70.272208,117.767924,98.911967,58.035679,49.627521,52.089873,38.522934,69.177313,59.573680,47.925219
65.878553,94.926845,213.262971,189.561833,118.014585,115.781856,28.908168,14.303578,212.650454,4.978959,88.548340,66.992422,187.762395,214.663980,185.931519,213.558135,108.638826,211.634928,-0.000633,0.001982,32.000000,-235.709043,212.588061,-0.307077,35.430717,0.678121,505736.820011,0.935688,40.049269,20.643226,3.239087,0.050582,0.020991,228.242914,32.000000,244.021234,216.113958,225.059625,202.170964,32.000000,194.486877,68.748663,70.258279,117.801107,98.911967,57.989650,49.627521,52.091353,38.522934,69.001728,59.560777,48.024338
65.895340,94.937624,213.069330,189.571108,117.961617,115.778247,28.920194,14.299154,212.724971,4.978971,88.587617,66.947714,187.741919,214.722034,185.864739,213.526820,108.666777,211.645522,-0.000631,0.002008,32.000000,-235.711172,212.512500,-0.307079,35.395968,0.677888,505809.442691,0.935610,40.024092,20.698278,3.237295,0.058537,0.032520,227.854082,32.000000,244.639842,216.318258,222.519289,201.815042,32.000000,195.171246,68.759926,70.275329,117.817387,98.911967,57.949147,49.627521,52.093811,38.522934,69.001016,59.555574,48.114873
65.883154,94.937624,213.345923,189.571108,117.947421,115.774489,28.893758,14.298869,212.741519,4.978358,88.567969,66.905032,187.633632,214.637412,185.886555,213.479760,108.621237,211.572432,-0.000630,0.002021,32.000000,-235.712277,212.450377,-0.307066,35.448971,0.677306,505783.494829,0.935846,39.955477,20.746500,3.237214,0.052347,0.021157,226.931074,32.000000,245.431998,216.126312,219.484386,202.091613,32.000000,194.413529,68.740154,70.275918,117.829676,98.911967,58.016292,49.627521,52.092372,38.522934,69.034075,59.567641,48.051777
65.848301,94.926016,213.147488,189.562395,117.951463,115.773821,28.919654,14.302436,212.628229,4.978742,88.528606,66.867503,187.644025,214.699379,185.923770,213.529287,108.639642,211.595425,-0.000630,0.002028,32.000000,-235.708218,212.533077,-0.306809,35.425026,0.677271,505711.099287,0.935190,39.952223,20.722227,3.233451,0.066788,0.033229,227.077024,32.000000,245.249242,215.399409,220.078651,202.774142,32.000000,193.411518,68.751111,70.285612,117.815278,98.911967,57.965333,49.627521,52.099431,38.522934,68.997137,59.570798,47.933436
65.838946,94.912749,213.328660,189.550591,117.901826,115.770577,28.922740,14.304720,212.664834,4.979166,88.399364,66.973421,187.671443,214.652398,185.956384,213.390920,108.632289,211.654026,-0.000631,0.002025,32.000000,-235.703312,212.577129,-0.306716,35.419466,0.677111,505803.627930,0.936206,39.962409,20.742396,3.238247,0.047240,0.029090,227.558057,32.000000,244.615756,215.232299,222.853184,202.627219,32.000000,193.652988,68.721539,70.296745,117.830794,98.911967,58.003067,49.627521,52.123972,38.522934,68.954940,59.566540,47.963370
65.840371,94.934583,213.121820,189.562958,117.801551,115.767967,28.907116,14.300867,212.682882,4.978580,88.453632,66.968594,187.735015,214.637615,185.975667,213.497077,108.591636,211.540312,-0.000632,0.002014,32.000000,-235.707165,212.552065,-0.306721,35.439661,0.677365,505762.954619,0.935881,39.979947,20.731974,3.236947,0.048295,0.016671,228.219265,32.000000,244.097482,215.394444,224.902383,203.092204,32.000000,193.565369,68.690590,70.261705,117.869146,98.911967,57.971888,49.627521,52.110762,38.522934,68.954091,59.555053,48.130574
65.824649,94.934583,213.268666,189.562958,117.685406,115.770488,28.860430,14.303863,212.783941,4.978783,88.579345,66.998555,187.711279,214.616796,185.898282,213.466175,108.575278,211.604035,-0.000632,0.002009,32.000000,-235.706791,212.477072,-0.306690,35.426364,0.678014,505751.817925,0.935871,39.974505,20.759664,3.240159,0.066361,0.036678,228.170751,32.000000,244.096473,216.014855,224.889303,201.853619,32.000000,194.719031,68.624596,70.270502,117.879676,98.911967,57.975709,49.627521,52.139214,38.522934,69.021650,59.555328,48.061168
65.838821,94.927674,213.203128,189.558742,117.521269,115.775598,28.896820,14.301152,212.690359,4.978119,88.667572,66.841853,187.746216,214.641816,185.829395,213.428749,108.578392,211.598385,-0.000633,0.002007,32.000000,-235.707044,212.527550,-0.306396,35.453272,0.677080,505862.981873,0.936384,39.995148,20.760846,3.236947,0.050785,0.025790,227.664611,32.000000,244.657086,216.393416,222.159139,201.650229,32.000000,194.712402,68.595239,70.256966,117.854461,98.911967,57.897652,49.627521,52.130649,38.522934,68.999388,59.558721,48.116194
65.783574,94.929609,213.274873,189.562958,117.445399,115.775827,28.912473,14.304291,212.682384,4.978957,88.719235,66.812342,187.654416,214.597485,185.882050,213.422436,108.634819,211.520394,-0.000632,0.001984,32.000000,-235.707019,212.384173,-0.306400,35.470135,0.677904,505921.094720,0.938167,40.008300,20.799326,3.239951,0.059782,0.029260,227.051489,32.000000,245.327178,216.276812,219.570699,202.117047,32.000000,194.387428,68.588763,70.276221,117.914261,98.911967,57.969684,49.627521,52.172419,38.522934,69.004733,59.578243,47.967185
65.807671,94.957799,213.172426,189.579540,117.444101,115.772079,28.922459,14.302294,212.538686,4.978046,88.618835,66.841695,187.661184,214.625666,185.935090,213.350683,108.619716,211.557900,-0.000632,0.002011,32.000000,-235.706066,212.409097,-0.306159,35.482357,0.677082,505917.266340,0.936788,39.989534,20.794250,3.238259,0.066199,0.035551,226.944584,32.000000,245.300738,215.537270,220.265793,202.720901,32.000000,193.729941,68.580647,70.269781,117.894198,98.911967,57.850133,49.627521,52.184150,38.522934,69.004049,59.570375,48.117808
65.838310,94.957799,213.127594,189.579540,117.468344,115.768136,28.878918,14.301723,212.501832,4.978705,88.547030,66.861104,187.703642,214.571100,185.916328,213.331044,108.637140,211.565491,-0.000632,0.002012,32.000000,-235.710407,212.289746,-0.306200,35.491483,0.677531,505826.057482,0.937154,40.037696,20.710747,3.242069,0.054763,0.031736,227.527003,32.000000,244.830110,215.354037,223.320691,202.982699,32.000000,193.399514,68.575199,70.280521,117.864288,98.911967,57.909669,49.627521,52.155001,38.522934,69.091688,59.561908,48.152437
65.804677,94.995387,213.018353,189.578135,117.507368,115.762511,28.862028,14.302151,212.474640,4.978255,88.610668,66.806791,187.742146,214.513292,185.926278,213.327234,108.568408,211.433694,-0.000632,0.002016,32.000000,-235.704406,212.335859,-0.306095,35.522037,0.676803,505873.706389,0.936488,40.045720,20.738873,3.239325,0.056809,0.030971,228.109471,32.000000,244.169374,215.451639,225.252992,202.701173,32.000000,193.730823,68.559032,70.235764,117.879555,98.911967,57.845166,49.627521,52.180340,38.522934,69.208922,59.553106,48.118321
65.809008,94.951995,213.100667,189.570546,117.579200,115.761960,28.890117,14.298155,212.559390,4.978854,88.706953,66.831709,187.730288,214.517616,185.897140,213.314112,108.610025,211.477038,-0.000633,0.002024,32.000000,-235.709713,212.422090,-0.306109,35.537956,0.676169,505798.600254,0.937387,40.020088,20.724085,3.237136,0.064908,0.029117,228.178720,32.000000,244.215235,216.323248,224.474864,201.813945,32.000000,194.665995,68.590883,70.257597,117.934121,98.911967,57.892372,49.627521,52.178845,38.522934,69.073208,59.566963,48.109297
65.838460,94.950337,213.174293,189.577292,117.522303,115.763200,28.914377,14.306004,212.495817,4.979102,88.727724,66.814217,187.726528,214.519755,185.828754,213.372484,108.595150,211.405389,-0.000633,0.002025,32.000000,-235.701536,212.418028,-0.305953,35.586920,0.675673,506005.445751,0.938506,40.085813,20.747052,3.237131,0.051359,0.020192,227.737556,32.000000,244.887640,216.353419,221.848852,201.905274,32.000000,194.717139,68.559600,70.262050,117.912713,98.911967,57.849654,49.627521,52.162226,38.522934,69.072741,59.581312,47.902401
65.816833,94.950337,213.087911,189.577292,117.475123,115.766987,28.897639,14.308144,212.484883,4.979180,88.764322,66.988704,187.657248,214.492533,185.864696,213.372832,108.608166,211.412427,-0.000633,0.002034,32.000000,-235.699396,212.402874,-0.305824,35.590172,0.675466,505839.297768,0.937420,40.038798,20.720488,3.238169,0.046086,0.028673,226.882961,32.000000,245.406797,216.293736,219.698692,202.113569,32.000000,194.340586,68.556231,70.263250,117.927565,98.911967,57.873516,49.627521,52.192963,38.522934,69.067079,59.560078,48.115313
65.821345,94.934583,213.100564,189.575606,117.415483,115.766971,28.918837,14.298298,212.533546,4.979483,88.664203,66.932400,187.661587,214.482034,185.912732,213.378794,108.590952,211.472284,-0.000634,0.002037,32.000000,-235.710881,212.321563,-0.305799,35.642807,0.674436,505856.648568,0.936177,40.012500,20.710477,3.237838,0.040529,0.028587,226.956454,32.000000,245.374541,215.639375,220.604864,202.536794,32.000000,193.622691,68.581520,70.284340,117.892444,98.911967,57.844258,49.627521,52.190144,38.522934,69.017289,59.564101,47.927786
65.830006,94.954483,213.038800,189.586005,117.377066,115.766939,28.853381,14.306860,212.485559,4.979571,88.600338,66.882323,187.682989,214.566613,185.946661,213.262026,108.634449,211.504353,-0.000633,0.002032,32.000000,-235.702647,212.439769,-0.305814,35.643306,0.674387,505857.344047,0.937090,40.030591,20.699906,3.237590,0.057728,0.035603,227.572717,32.000000,244.762028,215.365046,223.340857,202.926974,32.000000,193.099409,68.590838,70.275803,117.913502,98.911967,57.848403,49.627521,52.194858,38.522934,69.078870,59.567513,47.979364
65.798411,94.964432,213.069135,189.604274,117.413068,115.761842,28.892311,14.301295,212.445999,4.979611,88.617843,66.843945,187.696601,214.446859,185.973518,213.281722,108.544907,211.419616,-0.000632,0.002016,32.000000,-235.709032,212.373345,-0.305835,35.612674,0.673347,505870.195901,0.936295,40.011063,20.737908,3.237560,0.048901,0.024962,228.006851,32.000000,244.177258,215.616617,225.321610,202.505457,32.000000,193.933991,68.598800,70.234386,117.914060,98.911967,57.860872,49.627521,52.177858,38.522934,69.078427,59.556184,48.076209
65.832920,94.964432,212.922226,189.604274,117.461281,115.761840,28.911898,14.298726,212.443103,4.979216,88.770837,66.839427,187.751457,214.494696,185.887148,213.235475,108.579255,211.408395,-0.000632,0.002014,32.000000,-235.707831,212.233396,-0.305809,35.617447,0.673118,505797.543934,0.938329,40.023717,20.705548,3.236196,0.059840,0.030449,228.089432,32.000000,244.243926,216.320827,224.552971,201.903013,32.000000,194.887784,68.578740,70.249211,117.932739,98.911967,57.798819,49.627521,52.199800,38.522934,69.109158,59.561101,48.016634
65.787381,95.003126,213.046341,189.607928,117.414871,115.763115,28.905099,14.302722,212.429448,4.979570,88.808790,66.765128,187.747542,214.407994,185.855689,213.211928,108.562249,211.438183,-0.000632,0.001999,32.000000,-235.705966,212.229234,-0.305658,35.536540,0.674098,506011.225723,0.937543,40.060102,20.765662,3.238211,0.061590,0.031594,227.446456,32.000000,244.888214,216.515430,221.712215,201.946020,32.000000,194.420250,68.577624,70.278378,117.914723,98.911967,57.846259,49.627521,52.223373,38.522934,69.229917,59.563088,48.073421
65.809918,95.044307,212.912320,189.583475,117.423717,115.765812,28.917459,14.296443,212.484294,4.979140,88.843050,66.840555,187.653872,214.454405,185.888480,213.269699,108.566617,211.313065,-0.000633,0.001995,32.000000,-235.711261,212.352177,-0.305241,35.522430,0.673257,505911.759037,0.936367,40.031230,20.727416,3.234282,0.058388,0.020204,226.797414,32.000000,245.427992,216.254017,219.633091,201.818711,32.000000,194.418813,68.598952,70.271042,117.919047,98.911967,57.786847,49.627521,52.221867,38.522934,69.358705,59.556853,48.147008
65.859049,95.028000,213.111559,189.550310,117.387890,115.768375,28.918230,14.304006,212.512941,4.979233,88.727497,66.888890,187.660196,214.496551,185.875360,213.241244,108.577858,211.401759,-0.000632,0.001989,32.000000,-235.704190,212.378014,-0.304952,35.446689,0.675668,506044.246621,0.937402,40.108027,20.754769,3.238407,0.055609,0.023971,226.956812,32.000000,245.368361,215.574071,220.619551,202.623653,32.000000,193.229857,68.631064,70.290232,117.923495,98.911967,57.807740,49.627521,52.200592,38.522934,69.359136,59.565979,47.973934
65.837606,95.028000,213.122325,189.550310,117.338208,115.768357,28.860642,14.298298,212.508214,4.979304,88.621730,66.900888,187.668313,214.468331,185.891939,213.227876,108.578903,211.314267,-0.000631,0.001981,32.000000,-235.709078,212.286811,-0.304942,35.423007,0.675431,506093.386765,0.936766,40.130348,20.706937,3.235262,0.050480,0.031059,227.614836,32.000000,244.638920,215.400100,223.425728,202.646162,32.000000,193.408578,68.624064,70.278268,117.893483,98.911967,57.856728,49.627521,52.216242,38.522934,69.308476,59.559439,48.075622
65.816833,95.035186,212.947079,189.535975,117.241363,115.764627,28.923935,14.303292,212.462870,4.979204,88.658565,66.875831,187.714801,214.424225,185.927511,213.302463,108.530224,211.397127,-0.000631,0.001976,32.000000,-235.705559,212.262110,-0.304811,35.376036,0.676897,506026.413688,0.935953,40.072942,20.726508,3.235874,0.062236,0.039034,228.098088,32.000000,244.134615,215.693381,225.114532,202.604077,32.000000,194.253392,68.631501,70.230520,117.935679,98.911967,57.786313,49.627521,52.226881,38.522934,69.331240,59.567258,47.957427
65.872014,95.028000,213.054805,189.555931,117.241416,115.760881,28.920723,14.302579,212.454148,4.979178,88.740971,66.965108,187.718041,214.366580,185.863205,213.299630,108.553416,211.400985,-0.000633,0.001965,32.000000,-235.703322,212.343466,-0.304707,35.344093,0.677595,506035.101820,0.938157,40.090877,20.695068,3.237091,0.048419,0.032660,228.084448,32.000000,244.288318,216.240540,224.477149,202.111062,32.000000,194.818699,68.632682,70.233773,117.929558,98.911967,57.818921,49.627521,52.212897,38.522934,69.309114,59.563186,47.962929
65.851708,95.022196,213.029522,189.567736,117.209932,115.762150,28.909185,14.302008,212.513395,4.978890,88.731467,66.846933,187.727950,214.458502,185.889657,213.215451,108.606774,211.285166,-0.000633,0.001954,32.000000,-235.704712,212.300147,-0.304592,35.381832,0.678227,506154.310935,0.936417,40.115440,20.772535,3.235450,0.058633,0.024790,227.398045,32.000000,244.887703,216.362056,221.587256,201.827929,32.000000,194.736137,68.650990,70.288134,117.974524,98.911967,57.816456,49.627521,52.199743,38.522934,69.309387,59.563629,48.071513
65.859713,95.022196,213.008160,189.567736,117.178190,115.767243,28.907199,14.296015,212.534042,4.978771,88.718716,66.968452,187.629728,214.455934,185.870160,213.285569,108.590249,211.334674,-0.000634,0.001953,32.000000,-235.712509,212.243575,-0.304709,35.413854,0.678532,506041.230299,0.935609,40.062101,20.750682,3.234375,0.056149,0.024215,226.922556,32.000000,245.430767,216.292578,219.257633,201.976407,32.000000,194.195174,68.639725,70.267765,117.984887,98.911967,57.796559,49.627521,52.220456,38.522934,69.291474,59.569933,47.957207
65.896986,95.002573,213.087059,189.574762,117.162883,115.769825,28.866838,14.298441,212.427455,4.978708,88.601385,66.876827,187.635242,214.456402,185.916438,213.299077,108.594199,211.322735,-0.000634,0.001926,32.000000,-235.714017,212.275859,-0.304678,35.515034,0.677946,505926.417801,0.936297,40.073278,20.657084,3.234989,0.045449,0.025513,226.967136,32.000000,245.371668,215.340840,220.732167,202.777089,32.000000,193.318985,68.640162,70.268616,117.969934,98.911967,57.772914,49.627521,52.247783,38.522934,69.230272,59.571261,48.031014
65.909066,94.974106,212.917898,189.585724,117.124162,115.769865,28.874782,14.299439,212.494156,4.978274,88.510203,66.947512,187.686918,214.366377,185.911684,213.300728,108.564763,211.420209,-0.000635,0.001888,32.000000,-235.710723,212.393679,-0.304380,35.563290,0.677218,505982.200013,0.936277,40.066584,20.690812,3.234271,0.054317,0.032827,227.611786,32.000000,244.524466,215.440815,223.531481,202.646489,32.000000,193.789387,68.648080,70.248726,117.953367,98.911967,57.751028,49.627521,52.206203,38.522934,69.141291,59.570326,48.029474
65.886297,94.976869,213.104704,189.594437,117.241143,115.766026,28.869625,14.298012,212.415750,4.978891,88.576878,66.939750,187.718135,214.526119,185.950676,213.292293,108.536328,211.423190,-0.000635,0.001897,32.000000,-235.711986,212.378873,-0.304388,35.619676,0.675101,505931.873030,0.936977,40.015795,20.682715,3.233639,0.058688,0.028293,228.176013,32.000000,244.306245,215.582541,225.058469,202.744998,32.000000,194.120752,68.667285,70.246739,118.019531,98.911967,57.784311,49.627521,52.204758,38.522934,69.141039,59.571880,47.981198
65.829744,94.976869,212.896738,189.594437,117.233443,115.762175,28.879246,14.302008,212.442136,4.978201,88.641892,66.887704,187.723186,214.474978,185.852207,213.177640,108.532463,211.448243,-0.000635,0.001900,32.000000,-235.704057,212.251200,-0.304133,35.643384,0.673551,505948.815751,0.936463,39.977232,20.746013,3.230480,0.059364,0.021086,228.069319,32.000000,244.286485,216.182941,224.407184,202.198488,32.000000,194.616182,68.640182,70.235866,117.968156,98.911967,57.732786,49.627521,52.251846,38.522934,69.149447,59.574113,48.081051
