OSU 80 Ton Compressor Load Stand
65.933210,94.981844,213.118711,189.586848,117.227046,115.763421,28.903488,14.307716,212.493443,4.978886,88.684666,66.903809,187.727370,214.537291,185.834739,213.187749,108.557514,211.437791,-0.000636,0.001907,32.000000,-235.696545,212.320540,-0.303961,35.611074,0.673203,506014.143880,0.936963,39.999027,20.775482,3.234431,0.052770,0.029902,227.319815,32.000000,245.000222,216.468712,221.460899,201.710226,32.000000,194.697051,68.645760,70.254293,117.970556,98.911967,57.764319,49.627521,52.223264,38.522934,69.164792,59.559803,48.126318
65.937805,94.997874,213.056744,189.558742,117.192929,115.769803,28.931725,14.304149,212.510469,4.978365,88.689909,66.987470,187.624211,214.551015,185.839299,213.356613,108.556325,211.392760,-0.000636,0.001907,32.000000,-235.704211,212.375057,-0.303727,35.586605,0.672756,506041.062327,0.937507,40.046324,20.788049,3.234051,0.058060,0.022248,226.855847,32.000000,245.437100,216.088672,219.701871,202.125838,32.000000,193.985044,68.620998,70.238704,117.964663,98.911967,57.781203,49.627521,52.205993,38.522934,69.214736,59.567395,48.148769
65.932986,94.979081,213.091661,189.538224,117.197251,115.776196,28.913206,14.304149,212.534985,4.978375,88.547894,66.966191,187.658765,214.494736,185.942212,213.386601,108.557015,211.425571,-0.000636,0.001931,32.000000,-235.703883,212.403936,-0.303361,35.496309,0.672916,505935.046588,0.935122,39.964794,20.759367,3.232342,0.058000,0.031070,226.873099,32.000000,245.320240,215.394632,220.850820,202.694853,32.000000,193.560094,68.639416,70.239664,117.926833,98.911967,57.781393,49.627521,52.216942,38.522934,69.214715,59.559774,48.106509
65.937016,94.979081,213.102544,189.538224,117.146566,115.777468,28.910522,14.303721,212.668412,4.977996,88.490725,66.966412,187.650068,214.479953,185.928357,213.324078,108.539235,211.477380,-0.000638,0.001906,32.000000,-235.705950,212.388987,-0.303279,35.425813,0.673232,505986.715131,0.934226,39.976985,20.744916,3.231177,0.052288,0.030535,227.603541,32.000000,244.519989,215.259997,223.604661,202.792217,32.000000,193.725680,68.643681,70.213224,117.877790,98.911967,57.791463,49.627521,52.207157,38.522934,69.155811,59.556558,48.061022
65.932733,94.989307,213.056368,189.526700,117.119798,115.779973,28.896525,14.301437,212.593399,4.978236,88.539853,66.895418,187.691390,214.511274,185.955079,213.397417,108.509004,211.465139,-0.000639,0.001892,32.000000,-235.708070,212.388498,-0.303214,35.391326,0.675093,505987.585925,0.934907,39.962218,20.755622,3.231943,0.061706,0.031223,228.069993,32.000000,244.187132,215.663896,225.218216,202.782459,32.000000,193.817142,68.673516,70.227655,117.892270,98.911967,57.798710,49.627521,52.225832,38.522934,69.187614,59.567700,47.945395
65.927015,94.964985,213.046732,189.525295,117.053658,115.777433,28.910667,14.298441,212.581576,4.978327,88.616987,66.895020,187.732748,214.534051,185.888224,213.366876,108.514688,211.390317,-0.000639,0.001883,32.000000,-235.704674,212.360864,-0.303174,35.436382,0.676435,506031.649691,0.934942,39.958850,20.791396,3.231911,0.059315,0.032479,227.987711,32.000000,244.262101,216.242278,224.156422,201.708421,32.000000,194.839400,68.649367,70.213922,117.894361,98.911967,57.767412,49.627521,52.208634,38.522934,69.111466,59.569087,47.998072
65.879525,94.960287,213.165822,189.524452,117.065753,115.780128,28.923973,14.303435,212.512044,4.978097,88.614695,67.007548,187.677795,214.549975,185.810756,213.315643,108.566816,211.330668,-0.000639,0.001883,32.000000,-235.705252,212.494102,-0.303209,35.548735,0.677038,506129.326412,0.935506,39.972654,20.817376,3.231420,0.062501,0.028930,227.348628,32.000000,244.935251,216.580020,221.109054,201.758956,32.000000,194.493400,68.615702,70.224292,117.859900,98.911967,57.814510,49.627521,52.255753,38.522934,69.111125,59.566412,47.893230
65.892935,94.960287,212.958682,189.524452,117.120238,115.786493,28.885144,14.306289,212.577658,4.978485,88.615968,66.966707,187.587088,214.648747,185.866717,213.309045,108.568863,211.342827,-0.000640,0.001885,32.000000,-235.700595,212.463182,-0.303240,35.612228,0.676151,506069.470425,0.935060,39.953110,20.785704,3.231554,0.063818,0.027247,226.948084,32.000000,245.287856,216.211165,219.592857,201.888176,32.000000,194.092842,68.627930,70.226955,117.867822,98.911967,57.723174,49.627521,52.237114,38.522934,69.096064,59.568930,48.124044
65.989281,94.945362,213.139233,189.514614,117.125851,115.796642,28.880144,14.305861,212.640316,4.978200,88.447542,66.987720,187.631073,214.515045,185.930617,213.316277,108.608663,211.456504,-0.000639,0.001884,32.000000,-235.702007,212.491796,-0.303200,35.638821,0.674837,505983.364642,0.935384,39.988107,20.712854,3.235692,0.056800,0.023267,226.874909,32.000000,245.193114,215.510220,221.114915,202.672580,32.000000,193.511030,68.604261,70.232370,117.863997,98.911967,57.782141,49.627521,52.223185,38.522934,69.048966,59.553814,48.101374
65.949842,94.955588,213.084708,189.517425,117.289703,115.799335,28.886674,14.305433,212.561111,4.978345,88.373875,67.004836,187.659341,214.541533,185.921129,213.384463,108.603232,211.453627,-0.000639,0.001904,32.000000,-235.700796,212.466078,-0.303116,35.627308,0.672974,505998.761631,0.936482,39.976897,20.715031,3.231889,0.048851,0.021015,227.626259,32.000000,244.504607,215.433693,224.112449,202.969271,32.000000,193.561288,68.587285,70.212938,117.818136,98.911967,57.760596,49.627521,52.212600,38.522934,69.080407,59.560472,48.164763
65.929191,94.930990,213.157027,189.512647,117.440029,115.800611,28.893570,14.308287,212.584232,4.977994,88.475620,67.013213,187.680725,214.641284,185.924201,213.376234,108.565648,211.473458,-0.000638,0.001916,32.000000,-235.702367,212.494059,-0.303038,35.561323,0.672002,505873.497780,0.935184,39.881474,20.714718,3.229907,0.061174,0.041076,227.931259,32.000000,244.149558,215.635780,225.252713,202.391434,32.000000,194.059176,68.604063,70.170776,117.856385,98.911967,57.788547,49.627521,52.235735,38.522934,69.079975,59.562527,47.832922
65.953066,94.930990,213.147398,189.512647,117.532765,115.801830,28.847178,14.308002,212.622844,4.978609,88.598784,67.023648,187.687975,214.592224,185.891082,213.412456,108.588860,211.455053,-0.000639,0.001906,32.000000,-235.701505,212.442215,-0.303259,35.472810,0.672511,505937.899560,0.935635,39.924642,20.719150,3.231012,0.058884,0.031172,228.081368,32.000000,244.359397,216.451163,223.898769,201.712708,32.000000,194.722485,68.581116,70.189771,117.848319,98.911967,57.776659,49.627521,52.214224,38.522934,69.002476,59.567238,48.069092
65.885775,94.911091,213.110665,189.511242,117.539113,115.808194,28.903726,14.298441,212.537121,4.977974,88.599930,66.957558,187.684176,214.524589,185.844319,213.358727,108.580461,211.575595,-0.000638,0.001917,32.000000,-235.712378,212.509012,-0.303236,35.392952,0.674131,506003.215871,0.935687,39.917297,20.763621,3.233121,0.064621,0.035730,227.325055,32.000000,245.120516,216.403702,221.103460,201.652328,32.000000,194.390441,68.586365,70.219072,117.873803,98.911967,57.767115,49.627521,52.195078,38.522934,68.939523,59.564425,47.890809
65.908960,94.940111,213.136196,189.512366,117.507801,115.822168,28.897548,14.302579,212.615134,4.978266,88.649115,67.082226,187.590384,214.510947,185.870386,213.383075,108.592371,211.456160,-0.000638,0.001909,32.000000,-235.709551,212.551004,-0.303052,35.390093,0.675542,505941.110428,0.936828,39.897350,20.734017,3.231804,0.056358,0.023949,226.876309,32.000000,245.250389,216.150988,219.567760,201.980244,32.000000,194.142579,68.607978,70.231516,117.898957,98.911967,57.769135,49.627521,52.232844,38.522934,69.029392,59.568851,47.927053
65.876177,94.928503,213.019888,189.501123,117.498251,115.833446,28.884471,14.302579,212.522791,4.977501,88.583084,66.970144,187.621874,214.455973,185.927272,213.350806,108.598806,211.433633,-0.000638,0.001924,32.000000,-235.703978,212.393882,-0.303042,35.425053,0.677665,506000.301984,0.936053,39.933686,20.784269,3.234547,0.063592,0.034379,227.068573,32.000000,245.315623,215.439227,221.250920,202.715370,32.000000,193.603012,68.598812,70.211168,117.884499,98.911967,57.746126,49.627521,52.267749,38.522934,69.028809,59.552929,48.021623
65.928419,94.928503,213.076455,189.501123,117.568479,115.838542,28.897842,14.304434,212.494411,4.977289,88.550279,66.906861,187.615818,214.478219,185.889631,213.376619,108.538721,211.490010,-0.000638,0.001920,32.000000,-235.705073,212.352500,-0.303028,35.445063,0.677687,506063.259066,0.936071,39.943325,20.730892,3.233797,0.057103,0.023320,227.751295,32.000000,244.531601,215.201468,224.030977,203.034815,32.000000,193.284769,68.572823,70.181080,117.899290,98.911967,57.736196,49.627521,52.232484,38.522934,68.991858,59.561858,48.095137
65.884365,94.990965,213.010217,189.495502,117.599728,115.837284,28.927781,14.298441,212.409477,4.976983,88.597642,66.922147,187.685273,214.481687,185.932797,213.347971,108.489684,211.548987,-0.000637,0.001918,32.000000,-235.712050,212.409649,-0.303026,35.541418,0.677079,506099.100912,0.937072,39.959122,20.716631,3.233641,0.044202,0.033321,228.012117,32.000000,244.192080,215.700769,225.288815,202.309303,32.000000,194.239068,68.600495,70.187127,117.930130,98.911967,57.741519,49.627521,52.258082,38.522934,69.186659,59.559026,47.918322
65.869925,94.987372,213.120363,189.482011,117.615548,115.838558,28.913801,14.297442,212.489543,4.977440,88.711559,66.930570,187.687606,214.466659,185.826463,213.336052,108.492694,211.454451,-0.000637,0.001919,32.000000,-235.709771,212.450908,-0.303036,35.595417,0.676348,506227.036195,0.935862,39.915454,20.796295,3.231936,0.051804,0.032083,228.063951,32.000000,244.397064,216.245067,223.888463,201.719205,32.000000,194.452296,68.572385,70.190184,117.918568,98.911967,57.746141,49.627521,52.264454,38.522934,69.175338,59.567641,47.874815
65.878844,94.988201,212.891370,189.482573,117.713134,115.842402,28.924799,14.297870,212.483597,4.977200,88.751106,66.954389,187.635486,214.568389,185.793688,213.260695,108.545534,211.487853,-0.000638,0.001942,32.000000,-235.716227,212.298456,-0.302899,35.642126,0.674892,506457.076104,0.935718,40.014739,20.865809,3.233092,0.068333,0.031375,227.210057,32.000000,245.025709,216.453386,220.933463,201.705192,32.000000,194.436005,68.554402,70.190904,117.907214,98.911967,57.784858,49.627521,52.263099,38.522934,69.175215,59.573070,47.862343
65.843499,94.988201,213.050959,189.482573,117.625281,115.851286,28.856320,14.301437,212.510863,4.977191,88.743702,66.954058,187.579159,214.444228,185.877863,213.385845,108.567617,211.363114,-0.000640,0.001971,32.000000,-235.709381,212.290929,-0.302716,35.654609,0.674311,506457.312461,0.936399,40.023219,20.829975,3.235473,0.047539,0.030387,226.875827,32.000000,245.203102,216.025375,219.394783,201.965913,32.000000,194.347413,68.548277,70.197236,117.899208,98.911967,57.710650,49.627521,52.285980,38.522934,69.177690,59.565124,47.894844
65.903535,94.981015,212.872179,189.491848,117.574675,115.855136,28.898779,14.304006,212.496434,4.977758,88.622512,66.960525,187.593275,214.528360,185.869244,213.279055,108.576894,211.483869,-0.000641,0.002014,32.000000,-235.701895,212.389272,-0.302748,35.579262,0.672746,506350.466012,0.935936,40.016590,20.788733,3.231559,0.063169,0.032740,227.053284,32.000000,245.200277,215.460018,221.203675,202.876267,32.000000,193.158362,68.558055,70.200773,117.863197,98.911967,57.724640,49.627521,52.278913,38.522934,69.155084,59.573591,47.917148
65.918590,94.992070,213.021987,189.502248,117.579705,115.858923,28.948231,14.300867,212.524184,4.977418,88.581837,67.032432,187.636198,214.506625,185.881050,213.254240,108.567807,211.393069,-0.000639,0.002036,32.000000,-235.711591,212.388580,-0.302754,35.517132,0.673353,506358.717787,0.938784,40.046148,20.723324,3.235717,0.057557,0.029863,227.772260,32.000000,244.453624,215.297094,224.022634,202.721652,32.000000,193.524064,68.580981,70.190467,117.875816,98.911967,57.691175,49.627521,52.253605,38.522934,69.189465,59.561082,47.988461
65.950872,95.008377,212.935405,189.501123,117.609895,115.858174,28.890097,14.306004,212.562499,4.977599,88.633929,66.994686,187.694353,214.535252,185.868103,213.317397,108.520652,211.415510,-0.000639,0.002082,32.000000,-235.700389,212.405791,-0.303037,35.454924,0.673688,506309.094278,0.936478,39.988764,20.755989,3.230057,0.057533,0.024340,228.088502,32.000000,244.240844,215.673162,225.270295,202.421299,32.000000,193.877599,68.610381,70.198239,117.910091,98.911967,57.738003,49.627521,52.227679,38.522934,69.189388,59.562360,48.079143
65.948413,95.008377,213.102524,189.501123,117.550732,115.859964,28.898988,14.303578,212.477864,4.977421,88.792711,66.893985,187.648732,214.475406,185.805494,213.329476,108.514260,211.436917,-0.000639,0.002092,32.000000,-235.705109,212.424576,-0.303295,35.409632,0.675159,506352.428820,0.934699,39.987237,20.733540,3.231592,0.058314,0.034516,227.968586,32.000000,244.443838,216.259378,223.804736,201.684135,32.000000,194.432290,68.584808,70.181427,117.904941,98.911967,57.711141,49.627521,52.241498,38.522934,69.240401,59.561849,48.140772
65.817948,95.016116,212.901219,189.501123,117.512541,115.863792,28.883839,14.303292,212.558971,4.977322,88.794261,66.857638,187.626807,214.470716,185.779115,213.282416,108.531268,211.426348,-0.000639,0.002097,32.000000,-235.704739,212.399653,-0.303338,35.384796,0.675801,506462.431881,0.936106,39.976571,20.788491,3.228697,0.052345,0.028699,227.009773,32.000000,245.121441,216.215350,220.883847,201.558130,32.000000,194.716209,68.573651,70.189788,117.892304,98.911967,57.748258,49.627521,52.276171,38.522934,69.264703,59.568949,47.953465
65.850240,95.013075,212.996629,189.498875,117.505959,115.865083,28.911326,14.298869,212.632016,4.977045,88.821690,66.928261,187.547184,214.415560,185.866750,213.254523,108.536846,211.402172,-0.000639,0.002082,32.000000,-235.707524,212.426066,-0.303242,35.419099,0.677157,506486.265589,0.935871,39.978624,20.802319,3.231352,0.068077,0.032208,226.736527,32.000000,245.463114,215.887395,219.466312,202.283370,32.000000,194.097840,68.570610,70.193391,117.904115,98.911967,57.663573,49.627521,52.296389,38.522934,69.255354,59.569461,47.942313
65.902654,94.996769,213.072490,189.499999,117.506954,115.867595,28.934713,14.302436,212.557461,4.977769,88.690327,66.943199,187.583072,214.465618,185.880682,213.423351,108.547607,211.399862,-0.000638,0.002090,32.000000,-235.703792,212.295681,-0.303063,35.452197,0.678468,506555.911498,0.938458,40.095438,20.781639,3.234699,0.063480,0.021939,226.946475,32.000000,245.227551,215.157313,221.280578,202.667436,32.000000,193.348743,68.622542,70.207474,117.899834,98.911967,57.690337,49.627521,52.273185,38.522934,69.255482,59.572146,47.886260
65.900633,94.996769,213.126696,189.499999,117.535989,115.867502,28.893671,14.305005,212.563462,4.977728,88.672294,66.928387,187.623431,214.592653,185.867155,213.356654,108.496503,211.405533,-0.000637,0.002111,32.000000,-235.703846,212.386355,-0.303002,35.516529,0.677744,506523.531122,0.937062,40.065385,20.767664,3.234561,0.052979,0.031798,227.538575,32.000000,244.408788,215.139250,224.127475,202.644835,32.000000,193.495812,68.623854,70.189700,117.897974,98.911967,57.702242,49.627521,52.278826,38.522934,69.204519,59.574634,47.856253
65.834411,95.018603,213.007468,189.519673,117.528971,115.863647,28.924100,14.307003,212.478838,4.978198,88.715195,66.964984,187.652625,214.605091,185.898979,213.357837,108.468088,211.450789,-0.000636,0.002119,32.000000,-235.697095,212.398306,-0.302728,35.573990,0.676758,506453.425630,0.935466,40.005254,20.756100,3.233140,0.064835,0.027800,228.014451,32.000000,244.340770,215.600393,225.005982,202.194720,32.000000,194.013997,68.626216,70.176708,117.926829,98.911967,57.691217,49.627521,52.298315,38.522934,69.272825,59.565871,47.982005
65.866242,95.026895,213.103991,189.540472,117.546198,115.862371,28.922130,14.297299,212.593346,4.977596,88.895534,66.872274,187.692365,214.439927,185.836005,213.330857,108.461903,211.392603,-0.000635,0.002121,32.000000,-235.714175,212.431839,-0.302739,35.607166,0.675697,506569.525119,0.936826,40.006944,20.809175,3.234061,0.058776,0.026262,227.794622,32.000000,244.503701,216.174575,223.580635,201.754534,32.000000,194.511162,68.637634,70.195988,117.900663,98.911967,57.689060,49.627521,52.298946,38.522934,69.298931,59.572667,47.847669
65.880335,95.059508,212.999670,189.546094,117.529820,115.861095,28.896371,14.301295,212.417561,4.978542,88.918401,66.951479,187.666276,214.550118,185.835560,213.310569,108.501895,211.375541,-0.000633,0.002148,32.000000,-235.708540,212.399613,-0.302890,35.636933,0.674987,506692.560924,0.936898,40.084153,20.853308,3.235504,0.063832,0.020950,227.055078,32.000000,245.190062,216.440293,220.790561,201.614503,32.000000,194.778391,68.618428,70.210834,117.892700,98.911967,57.693571,49.627521,52.275429,38.522934,69.299192,59.564484,48.060581
65.915935,95.059508,213.066215,189.546094,117.390900,115.862353,28.928099,14.303292,212.594273,4.978123,88.877951,66.966147,187.589973,214.503504,185.871810,213.330495,108.507704,211.448548,-0.000632,0.002143,32.000000,-235.705559,212.424943,-0.303049,35.625472,0.674298,506693.309258,0.936471,40.065821,20.839284,3.235405,0.053091,0.033104,226.723638,32.000000,245.447689,215.879803,219.287396,202.267370,32.000000,193.762562,68.612499,70.185419,117.854040,98.911967,57.665412,49.627521,52.280855,38.522934,69.401635,59.569795,47.838131
65.957673,95.068629,213.038115,189.562958,117.260574,115.862403,28.900072,14.304577,212.569571,4.978442,88.704568,67.021685,187.644178,214.433502,185.897857,213.393711,108.503276,211.362172,-0.000632,0.002143,32.000000,-235.703455,212.441727,-0.302963,35.627859,0.673361,506638.411155,0.937151,40.086651,20.793364,3.233130,0.059812,0.029765,226.848897,32.000000,245.196909,215.274975,221.412203,202.607833,32.000000,193.493494,68.617880,70.210288,117.824895,98.911967,57.691803,49.627521,52.293484,38.522934,69.430760,59.563029,47.967111
65.910719,95.072498,213.128956,189.567455,117.266834,115.862439,28.899936,14.300010,212.530356,4.978099,88.701662,66.968875,187.715405,214.527464,185.889201,213.434941,108.499620,211.399559,-0.000633,0.002156,32.000000,-235.704251,212.434713,-0.302982,35.596912,0.673396,506611.178895,0.935576,40.056892,20.812914,3.232393,0.050812,0.026424,227.761730,32.000000,244.466962,215.297177,224.128449,202.600642,32.000000,193.805482,68.658785,70.202165,117.864116,98.911967,57.682091,49.627521,52.284820,38.522934,69.443526,59.562350,48.003575
66.030994,95.078302,212.963374,189.545250,117.309919,115.868734,28.908985,14.306432,212.536451,4.978172,88.688147,67.039784,187.714595,214.545142,185.928405,213.355147,108.475592,211.396839,-0.000634,0.002154,32.000000,-235.703239,212.375708,-0.303212,35.496597,0.672863,506607.882492,0.935851,40.031140,20.787340,3.229922,0.061755,0.033839,227.983650,32.000000,244.387876,215.738699,225.088234,202.549785,32.000000,193.956440,68.659944,70.183824,117.874914,98.911967,57.695056,49.627521,52.251900,38.522934,69.444231,59.560550,48.081638
65.998861,95.078302,213.205837,189.545250,117.294327,115.872495,28.896842,14.300296,212.613341,4.978575,88.768005,66.988165,187.728400,214.553034,185.836872,213.402305,108.499057,211.412087,-0.000634,0.002148,32.000000,-235.708720,212.455557,-0.303472,35.455134,0.674183,506651.963666,0.936600,40.074242,20.803982,3.233601,0.052440,0.022448,227.806502,32.000000,244.513365,216.321988,223.521250,201.595236,32.000000,194.735341,68.640279,70.201946,117.886747,98.911967,57.704127,49.627521,52.237623,38.522934,69.463121,59.575814,47.883693
66.042186,95.053704,213.071533,189.520517,117.252502,115.876270,28.925385,14.297299,212.576839,4.978621,88.718934,67.097088,187.644581,214.585436,185.823365,213.411043,108.506705,211.491037,-0.000633,0.002154,32.000000,-235.708274,212.518476,-0.303495,35.387130,0.674451,506670.101517,0.934491,39.979591,20.827065,3.225203,0.059173,0.031575,227.059365,32.000000,245.228659,216.459827,220.465208,201.661066,32.000000,194.268125,68.622079,70.191662,117.884099,98.911967,57.661736,49.627521,52.270751,38.522934,69.386894,59.559616,48.054639
66.029521,95.012799,213.180624,189.501685,117.178303,115.877555,28.883363,14.302008,212.578770,4.979071,88.677393,66.974446,187.590589,214.618692,185.884909,213.431724,108.526534,211.485952,-0.000632,0.002181,32.000000,-235.707663,212.283505,-0.303230,35.397358,0.676249,506653.105828,0.935416,40.006415,20.808898,3.230447,0.059950,0.017244,226.833529,32.000000,245.376796,215.920765,219.519169,202.003239,32.000000,194.026947,68.630653,70.226355,117.936742,98.911967,57.685233,49.627521,52.222302,38.522934,69.259522,59.559596,48.046275
65.926657,94.963880,213.173551,189.503372,117.238806,115.885214,28.887879,14.298869,212.628421,4.978599,88.546878,67.043754,187.643578,214.560579,185.932500,213.398922,108.527036,211.464693,-0.000633,0.002186,32.000000,-235.707852,212.463267,-0.303358,35.456498,0.676715,506588.883019,0.933790,39.945653,20.828668,3.226294,0.063646,0.052423,226.975915,32.000000,245.229854,215.276222,221.858937,202.810789,32.000000,193.912742,68.621772,70.235743,117.914839,98.911967,57.658600,49.627521,52.256074,38.522934,69.259647,59.563776,48.143193
66.009001,94.963880,213.241756,189.503372,117.260972,115.890261,28.903369,14.304862,212.667592,4.979143,88.522750,67.047798,187.653412,214.528727,185.916289,213.436534,108.490179,211.544471,-0.000633,0.002199,32.000000,-235.706776,212.513639,-0.303077,35.504334,0.676881,506494.266589,0.935261,39.915318,20.807073,3.228565,0.057621,0.026000,227.837852,32.000000,244.602856,215.197270,224.385480,203.170047,32.000000,193.396045,68.632512,70.212032,117.938087,98.911967,57.699510,49.627521,52.234517,38.522934,69.106501,59.572736,48.003868
65.999569,94.929609,213.104294,189.507869,117.298442,115.896647,28.906644,14.302151,212.620099,4.978392,88.562964,67.065066,187.707748,214.651623,185.950547,213.513030,108.440452,211.462425,-0.000632,0.002207,32.000000,-235.707192,212.536707,-0.303103,35.600295,0.676745,506512.611445,0.936672,39.952305,20.799189,3.233496,0.051665,0.022183,227.955884,32.000000,244.377671,215.710379,224.950236,202.176914,32.000000,194.056169,68.625993,70.189346,117.961957,98.911967,57.608007,49.627521,52.240556,38.522934,68.998886,59.572106,48.111645
66.024067,94.964985,213.195727,189.504496,117.317209,115.897926,28.904632,14.301865,212.590558,4.979033,88.690614,66.997369,187.716676,214.640245,185.863672,213.358078,108.435542,211.478953,-0.000632,0.002223,32.000000,-235.711248,212.503301,-0.302840,35.630167,0.675198,506569.180711,0.934923,39.883527,20.863748,3.230495,0.057650,0.029890,227.795895,32.000000,244.558133,216.383892,223.268598,201.492592,32.000000,194.406294,68.602871,70.195307,117.945701,98.911967,57.677498,49.627521,52.220053,38.522934,69.108811,59.566943,48.002841
65.969550,94.973829,213.160351,189.486789,117.226967,115.902931,28.898714,14.299439,212.660371,4.978568,88.652190,67.044812,187.648475,214.630968,185.842320,213.387922,108.504494,211.533661,-0.000632,0.002217,32.000000,-235.708592,212.436264,-0.303106,35.653796,0.673079,506660.664418,0.934936,39.857131,20.884985,3.228874,0.063377,0.029455,227.017756,32.000000,245.256924,216.438066,220.490501,201.581131,32.000000,194.653429,68.635639,70.211420,117.944791,98.911967,57.651945,49.627521,52.213043,38.522934,69.108470,59.566707,47.956840
65.941305,94.973829,213.248182,189.486789,117.162916,115.907962,28.914195,14.302436,212.592927,4.979176,88.587729,66.980235,187.576702,214.572629,185.883845,213.468822,108.483894,211.495195,-0.000633,0.002227,32.000000,-235.704120,212.491961,-0.302965,35.669007,0.672587,506718.265969,0.934711,39.872056,20.895635,3.229061,0.056500,0.035661,226.713379,32.000000,245.432230,215.866102,219.383458,202.193114,32.000000,194.136600,68.607420,70.198603,117.935009,98.911967,57.690332,49.627521,52.258660,38.522934,69.135839,59.563924,47.922797
65.987958,94.922423,213.198720,189.465147,117.127152,115.914317,28.862547,14.305718,212.702443,4.978828,88.480079,67.038258,187.605685,214.555194,185.935281,213.542837,108.523990,211.583362,-0.000634,0.002190,32.000000,-235.704444,212.466690,-0.303052,35.615795,0.672648,506631.525004,0.935816,39.926420,20.845680,3.231193,0.065218,0.024789,227.054249,32.000000,245.387645,215.187414,221.770986,202.852204,32.000000,193.437026,68.588760,70.209017,117.896496,98.911967,57.668294,49.627521,52.273800,38.522934,68.974689,59.557226,48.151043
65.961169,94.924081,213.214861,189.468239,117.120115,115.918135,28.906080,14.306860,212.615982,4.979133,88.510362,67.020720,187.661721,214.628275,185.880192,213.466238,108.508550,211.477092,-0.000634,0.002180,32.000000,-235.700188,212.431121,-0.302949,35.609212,0.672915,506716.821619,0.935797,39.950015,20.852922,3.233909,0.062135,0.031038,227.790909,32.000000,244.549451,215.116437,224.332595,202.618879,32.000000,193.513378,68.583334,70.187423,117.917759,98.911967,57.670071,49.627521,52.252452,38.522934,68.979119,59.565409,48.117588
65.943638,94.938453,213.280449,189.479762,117.123084,115.918026,28.915716,14.303721,212.566590,4.979063,88.599253,67.039347,187.681967,214.693485,185.918470,213.463913,108.484125,211.593771,-0.000635,0.002160,32.000000,-235.701361,212.508908,-0.303091,35.537562,0.673249,506547.555711,0.936672,39.859640,20.843437,3.230873,0.058625,0.025486,227.875607,32.000000,244.343097,215.901872,224.842772,201.959880,32.000000,194.234988,68.531071,70.168863,117.922269,98.911967,57.602879,49.627521,52.273733,38.522934,68.978381,59.568585,48.116854
65.918016,94.938453,213.227382,189.479762,117.206737,115.918022,28.903096,14.306717,212.560598,4.979580,88.687668,66.916779,187.662010,214.593713,185.791631,213.438226,108.501321,211.386677,-0.000635,0.002144,32.000000,-235.700495,212.479926,-0.303229,35.459750,0.673720,506615.569582,0.935715,39.883672,20.821981,3.232430,0.059179,0.029300,227.749805,32.000000,244.719315,216.378916,223.061611,201.624324,32.000000,194.424528,68.472679,70.168667,117.867765,98.911967,57.668263,49.627521,52.276355,38.522934,69.022670,59.565183,47.935490
65.931728,94.929609,213.094961,189.482011,117.111822,115.919315,28.898967,14.304006,212.606427,4.979778,88.726664,67.032810,187.646911,214.673380,185.831206,213.458657,108.513524,211.509334,-0.000634,0.002152,32.000000,-235.705665,212.503646,-0.303233,35.425892,0.675464,506706.175138,0.935710,39.912689,20.886916,3.234284,0.046871,0.027446,226.753254,32.000000,245.349446,216.388559,220.411269,201.495512,32.000000,194.557078,68.443076,70.172727,117.857444,98.911967,57.644506,49.627521,52.240151,38.522934,68.994391,59.565094,48.141432
65.979932,94.944533,213.184054,189.491567,117.169762,115.924422,28.857872,14.304577,212.633312,4.979942,88.511468,67.057584,187.592686,214.770359,185.914913,213.475526,108.552114,211.624827,-0.000636,0.002134,32.000000,-235.703619,212.453964,-0.303539,35.424292,0.677066,506678.166535,0.936520,39.934098,20.797807,3.234736,0.061934,0.025077,227.030129,32.000000,245.400641,215.084902,221.843605,202.812187,32.000000,193.294236,68.467186,70.171067,117.814687,98.911967,57.665808,49.627521,52.257310,38.522934,69.040189,59.565183,48.133362
66.008079,94.968854,213.234260,189.498594,117.205948,115.925680,28.909489,14.304006,212.664938,4.980189,88.511468,67.106881,187.592686,214.596874,185.914913,213.465666,108.552114,211.536269,-0.000637,0.002121,32.000000,-235.703862,212.507562,-0.303402,35.445902,0.677198,506636.966588,0.936428,39.913795,20.828203,3.232055,0.054367,0.022761,227.030129,32.000000,245.400641,215.084902,221.843605,202.812187,32.000000,193.294236,68.467186,70.171067,117.814687,98.911967,57.642541,49.627521,52.246240,38.522934,69.039830,59.567631,47.929767
65.970088,94.968854,213.163414,189.498594,117.185517,115.925671,28.910812,14.297584,212.643153,4.979903,88.540266,66.976357,187.643247,214.456525,185.900228,213.473912,108.540374,211.454430,-0.000636,0.002101,32.000000,-235.710447,212.520883,-0.302963,35.485845,0.677032,506567.703616,0.937083,39.888454,20.829705,3.231044,0.058836,0.027290,227.757366,32.000000,244.582707,215.127281,224.267794,202.754187,32.000000,193.748193,68.458872,70.132069,117.816426,98.911967,57.634756,49.627521,52.246087,38.522934,69.115492,59.556646,48.015460
65.977678,94.979633,213.185241,189.493253,117.208669,115.923114,28.916817,14.308715,212.672916,4.980408,88.781955,67.139042,187.711947,214.585760,185.800556,213.475101,108.568372,211.488741,-0.000635,0.002050,32.000000,-235.698989,212.418618,-0.303238,35.573256,0.676517,506592.148138,0.935037,39.889272,20.798965,3.230427,0.064388,0.032980,227.589178,32.000000,244.743753,216.325008,223.082939,201.613130,32.000000,194.405977,68.473224,70.148467,117.858296,98.911967,57.634789,49.627521,52.246688,38.522934,69.148859,59.559636,47.969826
65.904372,95.011970,213.179500,189.487351,117.150573,115.925648,28.905206,14.305433,212.630736,4.979839,88.808600,66.887393,187.653215,214.537618,185.808151,213.470841,108.657723,211.536553,-0.000635,0.002035,32.000000,-235.699156,212.586326,-0.303208,35.619099,0.675960,506639.995636,0.935588,39.920996,20.782287,3.231213,0.048688,0.031936,226.845742,32.000000,245.321763,216.418414,220.380159,201.465692,32.000000,194.749899,68.490967,70.160782,117.872093,98.911967,57.624013,49.627521,52.254357,38.522934,69.249870,59.567563,48.146494
65.900647,95.018879,213.181241,189.469644,117.119815,115.933288,28.915883,14.305576,212.669777,4.980298,88.803743,66.925709,187.590313,214.564513,185.839842,213.363744,108.640636,211.583709,-0.000636,0.002020,32.000000,-235.705406,212.585327,-0.302896,35.629406,0.674282,506578.568636,0.935279,39.925435,20.766204,3.231172,0.063053,0.032573,226.807848,32.000000,245.465980,215.735612,219.523026,202.250544,32.000000,194.011219,68.476549,70.147222,117.885436,98.911967,57.626652,49.627521,52.287406,38.522934,69.271590,59.556312,48.022210
65.898957,95.038779,213.196445,189.482573,117.114041,115.937231,28.927796,14.301723,212.596463,4.980290,88.667859,67.024841,187.583429,214.623953,185.850934,213.361032,108.641390,211.577571,-0.000636,0.001996,32.000000,-235.708112,212.505116,-0.302554,35.666988,0.674223,506482.822575,0.936899,40.019018,20.693453,3.234679,0.050206,0.028651,227.098401,32.000000,245.065122,215.179182,221.823590,202.792198,32.000000,193.726390,68.490770,70.130299,117.870855,98.911967,57.603046,49.627521,52.295933,38.522934,69.271774,59.558298,48.128446
65.981845,95.038779,213.139419,189.482573,117.212702,115.937768,28.917686,14.297442,212.603949,4.980488,88.707937,66.887524,187.642049,214.605643,185.886913,213.365388,108.601863,211.482528,-0.000638,0.001978,32.000000,-235.714360,212.462819,-0.302529,35.611677,0.674133,506569.363241,0.936689,40.029042,20.726912,3.234888,0.050148,0.035626,227.707813,32.000000,244.489493,215.218736,224.420257,202.963735,32.000000,193.601261,68.495342,70.121586,117.877701,98.911967,57.607120,49.627521,52.247997,38.522934,69.334305,59.566864,47.985820
65.927995,95.039332,213.146717,189.522484,117.264546,115.937758,28.906660,14.304862,212.642750,4.980996,88.765538,66.969666,187.676776,214.626766,185.916573,213.468478,108.564510,211.448486,-0.000638,0.001964,32.000000,-235.702514,212.477418,-0.302489,35.633550,0.673538,506616.812891,0.936408,40.050354,20.724027,3.235202,0.055279,0.026502,227.881794,32.000000,244.350286,215.859212,225.007853,202.054499,32.000000,193.913908,68.539315,70.130626,117.911852,98.911967,57.651604,49.627521,52.256488,38.522934,69.336412,59.571467,47.963663
65.958720,95.039332,213.133274,189.535975,117.283961,115.942836,28.856219,14.309001,212.644437,4.981120,88.789618,67.011814,187.715532,214.595506,185.810758,213.451592,108.611246,211.517920,-0.000638,0.001968,32.000000,-235.698867,212.445335,-0.302284,35.637510,0.673579,506655.882476,0.935442,39.981101,20.730555,3.230274,0.048391,0.029970,227.674434,32.000000,244.494085,216.481893,223.058891,201.287913,32.000000,194.583054,68.496413,70.118506,117.879131,98.911967,57.597220,49.627521,52.261879,38.522934,69.336795,59.557600,48.139965
65.968252,95.043201,213.187134,189.538224,117.386464,115.946645,28.902703,14.307288,212.645012,4.981170,88.797488,67.062407,187.658554,214.592000,185.840304,213.526316,108.627729,211.561752,-0.000638,0.001962,32.000000,-235.699104,212.421760,-0.302492,35.557337,0.673738,506773.197973,0.936643,40.026638,20.756087,3.233023,0.064583,0.034957,226.963763,32.000000,245.291564,216.499975,220.233290,201.531687,32.000000,194.810471,68.492037,70.118703,117.892700,98.911967,57.595442,49.627521,52.241777,38.522934,69.337178,59.560334,48.134902
65.955351,95.043201,213.196739,189.538224,117.405364,115.950458,28.913841,14.308287,212.657125,4.980854,88.745598,67.032218,187.595923,214.646178,185.886584,213.462287,108.621881,211.425955,-0.000638,0.001946,32.000000,-235.698925,212.628991,-0.302701,35.556393,0.673341,506672.448356,0.937839,40.000968,20.733461,3.231313,0.057376,0.026553,226.773068,32.000000,245.419823,215.634690,219.734435,202.538562,32.000000,193.909060,68.504945,70.138639,117.900664,98.911967,57.614629,49.627521,52.262201,38.522934,69.349683,59.564376,47.983546
66.019040,95.052875,213.135676,189.520517,117.435868,115.955145,28.901727,14.304149,212.628471,4.980821,88.574013,67.041886,187.652904,214.653132,185.938541,213.504434,108.651399,211.609380,-0.000638,0.001954,32.000000,-235.702080,212.645411,-0.302948,35.499272,0.674940,506652.556301,0.936222,39.996876,20.732198,3.231663,0.050972,0.034329,227.130329,32.000000,245.108184,215.264801,222.363267,202.765629,32.000000,193.595741,68.527194,70.141760,117.879980,98.911967,57.629680,49.627521,52.254317,38.522934,69.380380,59.555967,48.123751
65.984813,94.995940,213.195738,189.491005,117.453667,115.959762,28.854898,14.303721,212.737382,4.981270,88.589186,66.967549,187.662872,214.602950,185.917325,213.508081,108.598066,211.575325,-0.000639,0.001953,32.000000,-235.701689,212.491940,-0.302594,35.482881,0.675137,506688.180079,0.936094,40.007653,20.690891,3.232440,0.067828,0.034055,228.031222,32.000000,244.423303,215.270672,224.671103,202.816744,32.000000,193.387048,68.526449,70.111146,117.904202,98.911967,57.610179,49.627521,52.243146,38.522934,69.202881,59.561770,48.081931
66.003098,94.995940,213.259647,189.491005,117.416951,115.959746,28.913429,14.304434,212.664222,4.981130,88.589186,66.968263,187.662872,214.729271,185.917325,213.524114,108.598066,211.607544,-0.000639,0.001946,32.000000,-235.704417,212.646838,-0.302574,35.456183,0.675449,506621.694036,0.935550,39.964141,20.725060,3.228397,0.055332,0.030343,228.031222,32.000000,244.423303,215.270672,224.671103,202.816744,32.000000,193.387048,68.526449,70.111146,117.904202,98.911967,57.630195,49.627521,52.236019,38.522934,69.202854,59.561406,48.124411
65.923880,94.997045,213.270574,189.479200,117.504202,115.969872,28.913821,14.303435,212.661262,4.981279,88.712101,66.877111,187.677102,214.596466,185.815201,213.624814,108.566667,211.555777,-0.000639,0.001916,32.000000,-235.706891,212.692013,-0.302534,35.432658,0.676195,506693.898630,0.937509,39.935783,20.766571,3.230982,0.055644,0.038154,227.826774,32.000000,244.660453,216.400435,222.786101,201.477510,32.000000,194.936523,68.514745,70.113155,117.910058,98.911967,57.630881,49.627521,52.273644,38.522934,69.206265,59.568094,48.038571
65.998844,94.966091,213.186271,189.473298,117.485374,115.980042,28.901145,14.303721,212.770724,4.981541,88.714903,66.980544,187.599970,214.723827,185.838872,213.539698,108.591655,211.708203,-0.000640,0.001926,32.000000,-235.705295,212.541866,-0.302734,35.422745,0.676694,506683.554101,0.935325,39.920516,20.777757,3.231055,0.058306,0.023185,227.086971,32.000000,245.313644,216.428312,220.071075,201.824860,32.000000,194.445033,68.517019,70.117914,117.920649,98.911967,57.625341,49.627521,52.274550,38.522934,69.109353,59.569480,48.145834
65.992521,94.974658,213.275527,189.474984,117.466874,115.985082,28.898899,14.304577,212.745430,4.981460,88.628019,67.093645,187.566995,214.736265,185.885499,213.525887,108.592637,211.603605,-0.000640,0.001925,32.000000,-235.705422,212.612718,-0.302740,35.397909,0.678045,506847.817356,0.936636,39.987791,20.791184,3.235103,0.048462,0.018835,227.006446,32.000000,245.379315,215.721817,219.919533,202.278170,32.000000,194.077666,68.546947,70.097585,117.918478,98.911967,57.629233,49.627521,52.237735,38.522934,69.135811,59.572057,47.968212
65.978087,94.970789,213.135406,189.481449,117.517034,115.982603,28.907203,14.304862,212.673312,4.981345,88.462778,67.052834,187.612871,214.646178,185.899527,213.490969,108.622471,211.665106,-0.000638,0.001942,32.000000,-235.703497,212.616919,-0.302851,35.411179,0.677239,506745.546740,0.935883,39.894218,20.819100,3.230152,0.060677,0.030947,227.436449,32.000000,245.236723,215.159567,222.385526,202.952713,32.000000,193.417019,68.571557,70.110533,117.930724,98.911967,57.665799,49.627521,52.233561,38.522934,69.135565,59.558770,48.058013
65.965141,94.970789,213.266440,189.481449,117.454108,115.980100,28.931739,14.298441,212.805649,4.981419,88.511375,66.984198,187.652593,214.610068,185.874717,213.591135,108.555993,211.645299,-0.000639,0.001935,32.000000,-235.709591,212.404265,-0.302951,35.429039,0.678064,506779.595644,0.936115,39.908065,20.781817,3.231814,0.051332,0.023779,228.111142,32.000000,244.463851,215.234288,224.539963,202.972950,32.000000,193.373278,68.568407,70.067558,117.936039,98.911967,57.624278,49.627521,52.245168,38.522934,69.123195,59.567887,48.144000
66.012466,94.977146,213.215239,189.487351,117.481077,115.978854,28.897122,14.305148,212.778688,4.981822,88.517849,67.065627,187.630726,214.789852,185.903101,213.514886,108.550061,211.647435,-0.000640,0.001925,32.000000,-235.704687,212.610841,-0.302810,35.432711,0.677556,506705.715118,0.936043,39.916250,20.773328,3.230397,0.058095,0.034426,228.099139,32.000000,244.296895,215.981398,224.839078,201.714107,32.000000,194.408562,68.550249,70.065199,117.916411,98.911967,57.634211,49.627521,52.230479,38.522934,69.142807,59.553991,48.123677
65.991601,94.963327,213.428939,189.496064,117.573527,115.982713,28.933854,14.301723,212.748950,4.981880,88.623821,67.090466,187.695148,214.707637,185.808687,213.628805,108.541662,211.584427,-0.000640,0.001915,32.000000,-235.705326,212.613943,-0.302650,35.469611,0.677696,506853.109965,0.935432,39.927061,20.832933,3.233017,0.056520,0.028560,227.800958,32.000000,244.665837,216.467017,222.606158,201.694399,32.000000,194.664739,68.566393,70.070942,117.902595,98.911967,57.676459,49.627521,52.235034,38.522934,69.099378,59.564720,48.092569
66.008461,94.938453,213.380458,189.498313,117.557503,115.986470,28.944038,14.301437,212.778900,4.981809,88.620681,67.129978,187.607798,214.792341,185.813305,213.562188,108.586206,211.551494,-0.000639,0.001904,32.000000,-235.709381,212.567810,-0.302406,35.459356,0.676997,506841.572856,0.935817,39.893901,20.839605,3.229924,0.044464,0.017362,227.028672,32.000000,245.314787,216.429839,219.938728,201.746820,32.000000,194.951568,68.593650,70.067863,117.924294,98.911967,57.631006,49.627521,52.238353,38.522934,69.099021,59.547824,48.182224
66.039562,94.938453,213.364605,189.498313,117.512504,115.990311,28.898545,14.304149,212.770171,4.981733,88.515241,67.114334,187.540555,214.780697,185.849827,213.518450,108.595524,211.634519,-0.000639,0.001900,32.000000,-235.702736,212.608863,-0.302519,35.509028,0.677090,506867.610435,0.934953,39.897502,20.826135,3.234183,0.052939,0.025165,226.805848,32.000000,245.526815,215.562113,219.877204,202.679156,32.000000,193.908668,68.598835,70.063080,117.893040,98.911967,57.652009,49.627521,52.205120,38.522934,69.020731,59.564120,48.129180
66.011714,94.932096,213.344549,189.489881,117.469445,115.991583,28.930640,14.303150,212.745964,4.982156,88.443003,67.063954,187.584233,214.788996,185.885517,213.576613,108.590699,211.578182,-0.000639,0.001889,32.000000,-235.705210,212.596606,-0.302413,35.523400,0.676951,506733.379592,0.934333,39.858552,20.770158,3.232623,0.064679,0.025990,227.397868,32.000000,245.241407,215.172951,222.437200,202.853124,32.000000,193.242202,68.625522,70.088891,117.870184,98.911967,57.651023,49.627521,52.226601,38.522934,69.000236,59.568192,48.071366
66.007014,94.921594,213.280383,189.466271,117.474581,115.995397,28.900244,14.300581,212.793080,4.982103,88.480525,66.989588,187.631168,214.685778,185.925205,213.617885,108.545865,211.572512,-0.000639,0.001872,32.000000,-235.709745,212.596648,-0.302635,35.522220,0.675669,506712.419258,0.935349,39.832592,20.789660,3.230860,0.048016,0.025740,227.986840,32.000000,244.468521,215.398507,224.584077,202.762026,32.000000,193.663901,68.653827,70.064455,117.912258,98.911967,57.614407,49.627521,52.221454,38.522934,68.966739,59.560964,48.062856
65.959306,94.927674,213.415075,189.465147,117.497782,115.987877,28.891527,14.308144,212.789857,4.982404,88.534724,66.993740,187.622664,214.753046,185.858676,213.558790,108.529757,211.621212,-0.000638,0.001872,32.000000,-235.702018,212.532911,-0.302161,35.555134,0.675625,506734.452973,0.934742,39.849479,20.774930,3.231920,0.050891,0.027557,228.009269,32.000000,244.535062,216.238120,224.755623,202.051831,32.000000,194.157486,68.647089,70.056484,117.932860,98.911967,57.611043,49.627521,52.227264,38.522934,68.965976,59.557020,48.121623
65.909513,94.927674,213.410530,189.465147,117.494816,115.982769,28.921901,14.299297,212.701415,4.981924,88.664076,66.946719,187.635950,214.750887,185.780935,213.501538,108.524932,211.647134,-0.000637,0.001860,32.000000,-235.711685,212.569422,-0.302239,35.566385,0.675520,506839.399671,0.935804,39.842901,20.817796,3.231178,0.059861,0.027022,227.603176,32.000000,244.875649,216.365426,222.684147,201.639240,32.000000,194.427888,68.674628,70.069456,117.906075,98.911967,57.663931,49.627521,52.263681,38.522934,68.984264,59.553863,48.162268
65.981384,94.943704,213.327740,189.470206,117.497798,115.982707,28.895999,14.304291,212.767208,4.982043,88.739734,67.114801,187.584907,214.665020,185.814231,213.565694,108.522028,211.618012,-0.000637,0.001892,32.000000,-235.707019,212.583553,-0.301772,35.625761,0.675718,506881.786597,0.936787,39.888821,20.850808,3.235557,0.054252,0.023614,226.878361,32.000000,245.389526,216.346403,220.161379,201.724890,32.000000,194.941151,68.685717,70.065175,117.914990,98.911967,57.577149,49.627521,52.234263,38.522934,69.033732,59.567376,48.162635
65.996420,94.986819,213.380834,189.483135,117.516605,115.982723,28.943756,14.304149,212.698422,4.981793,88.649436,67.011511,187.556366,214.774172,185.845477,213.511768,108.495034,211.603993,-0.000638,0.001925,32.000000,-235.703719,212.531200,-0.301708,35.615218,0.675975,506901.740084,0.936542,39.930426,20.864630,3.237932,0.055070,0.020295,226.912695,32.000000,245.503630,215.431829,219.971378,202.664873,32.000000,193.910304,68.692826,70.028291,117.879226,98.911967,57.645815,49.627521,52.224276,38.522934,69.167990,59.556774,48.158233
65.938842,95.013352,213.195196,189.467396,117.508031,115.986587,28.874363,14.301580,212.724455,4.982244,88.566727,67.032658,187.605019,214.654315,185.867428,213.516697,108.540624,211.615953,-0.000637,0.001946,32.000000,-235.703501,212.410015,-0.301477,35.625446,0.673919,506888.615963,0.936292,39.886411,20.857426,3.233150,0.056865,0.024813,227.211342,32.000000,245.099628,215.132687,222.402871,203.004323,32.000000,193.325458,68.674037,70.058492,117.865410,98.911967,57.606210,49.627521,52.235041,38.522934,69.167861,59.565674,47.934756
65.987339,95.013352,213.290377,189.467396,117.404731,115.990399,28.935722,14.301723,212.798798,4.982004,88.568701,66.952556,187.628467,214.678927,185.849438,213.470227,108.508429,211.537087,-0.000637,0.001973,32.000000,-235.704834,212.592732,-0.301031,35.647030,0.674185,507007.233582,0.934613,39.916972,20.879555,3.233218,0.070460,0.029935,227.820864,32.000000,244.396453,215.423684,224.820407,202.506252,32.000000,193.458506,68.674867,70.022808,117.877946,98.911967,57.608560,49.627521,52.226819,38.522934,69.250863,59.554709,48.086480
65.957116,95.044859,213.261814,189.462899,117.326791,115.992913,28.864116,14.309429,212.640615,4.982036,88.697347,66.995349,187.594027,214.677661,185.823370,213.534813,108.492592,211.624781,-0.000637,0.001991,32.000000,-235.695489,212.533869,-0.300828,35.639372,0.674154,506997.793324,0.937855,39.991595,20.838116,3.233226,0.054528,0.019846,228.009756,32.000000,244.343438,216.145872,224.680357,201.744277,32.000000,194.046291,68.637463,70.019074,117.855586,98.911967,57.582197,49.627521,52.232472,38.522934,69.349607,59.569657,47.957647
65.958817,95.029106,213.317300,189.450532,117.242186,115.992856,28.895254,14.306147,212.677048,4.982222,88.788850,67.001326,187.657718,214.675847,185.779619,213.545710,108.529115,211.573180,-0.000636,0.002021,32.000000,-235.704180,212.559303,-0.300358,35.671315,0.673525,507055.910654,0.935138,39.951086,20.842933,3.232292,0.066307,0.022750,227.388266,32.000000,244.672419,216.540535,222.516586,201.592685,32.000000,194.898413,68.642800,70.032701,117.850084,98.911967,57.614409,49.627521,52.239779,38.522934,69.300787,59.560688,48.175401
65.936746,95.016668,213.132798,189.441819,117.243360,115.992935,28.916933,14.302008,212.701511,4.981863,88.820353,67.089452,187.558158,214.682964,185.807987,213.486648,108.576019,211.475178,-0.000634,0.002042,32.000000,-235.705204,212.464775,-0.300180,35.697043,0.673972,507171.857898,0.938026,40.007837,20.889211,3.233340,0.064689,0.026319,226.695349,32.000000,245.502826,216.255686,219.774358,201.733939,32.000000,194.902935,68.644571,70.033224,117.838749,98.911967,57.550248,49.627521,52.251804,38.522934,69.301070,59.562055,48.115093
66.002344,95.016668,213.224025,189.441819,117.268862,115.992969,28.865846,14.302008,212.691215,4.982416,88.708382,67.042345,187.580566,214.681985,185.834113,213.510443,108.577692,211.476647,-0.000636,0.002071,32.000000,-235.704057,212.512580,-0.300324,35.664077,0.673473,507062.313614,0.936951,39.990661,20.834778,3.234098,0.046453,0.019147,226.633469,32.000000,245.456334,215.458037,220.048397,202.577148,32.000000,193.484425,68.660845,70.036609,117.831758,98.911967,57.573521,49.627521,52.218878,38.522934,69.262386,59.560255,48.118542
66.030165,95.028553,213.141663,189.457278,117.175174,115.998073,28.873690,14.299439,212.672466,4.981759,88.512323,67.072589,187.585039,214.657884,185.837128,213.532647,108.625200,211.587368,-0.000635,0.002077,32.000000,-235.714493,212.352726,-0.300245,35.685635,0.672690,506948.188153,0.936566,39.996663,20.753847,3.232383,0.061450,0.042039,227.091752,32.000000,244.948489,215.101435,222.683387,202.458019,32.000000,193.497356,68.629346,70.025493,117.778573,98.911967,57.574819,49.627521,52.202259,38.522934,69.299745,59.570110,47.959701
65.987488,95.030211,213.328074,189.456715,117.221456,116.005684,28.851713,14.303150,212.703307,4.982166,88.583517,67.117396,187.641115,214.658006,185.856605,213.464483,108.542071,211.535903,-0.000634,0.002079,32.000000,-235.706029,212.613249,-0.299920,35.647528,0.672891,506905.001835,0.937195,39.941874,20.752684,3.230552,0.061763,0.030936,227.710420,32.000000,244.338686,215.337691,224.773754,202.694024,32.000000,193.406541,68.670097,70.013066,117.816141,98.911967,57.606571,49.627521,52.222040,38.522934,69.305208,59.558879,47.982078
66.043066,94.987648,213.255341,189.456153,117.276932,116.005678,28.926042,14.300867,212.685170,4.981612,88.676347,67.052899,187.657736,214.674808,185.856006,213.435146,108.550115,211.554024,-0.000636,0.002079,32.000000,-235.709788,212.546191,-0.300018,35.636225,0.672032,506823.677452,0.936574,39.930535,20.743619,3.227944,0.053780,0.022863,227.676202,32.000000,244.219996,216.122375,224.542834,201.707818,32.000000,194.631640,68.666925,70.016954,117.843758,98.911967,57.577983,49.627521,52.184324,38.522934,69.305502,59.562272,48.143193
66.024773,94.987648,213.359757,189.456153,117.287035,116.008195,28.863099,14.298441,212.665093,4.981978,88.735966,67.076463,187.649136,214.615451,185.775791,213.468412,108.517126,211.616568,-0.000634,0.002085,32.000000,-235.712214,212.417807,-0.300479,35.656576,0.673734,507072.740635,0.938022,39.967821,20.808880,3.232856,0.069507,0.032972,227.270368,32.000000,244.739633,216.342219,222.110328,201.468102,32.000000,194.822949,68.660910,70.026300,117.789477,98.911967,57.613356,49.627521,52.198966,38.522934,69.172442,59.566087,48.153905
