OSU 80 Ton Compressor Load Stand
65.975289,94.956417,213.245703,189.452218,117.173381,116.011088,28.906969,14.302294,212.737590,4.981401,88.714135,67.007544,187.537445,214.708045,185.805222,213.529144,108.556364,211.523619,-0.000634,0.002101,32.000000,-235.707869,212.498508,-0.300567,35.590801,0.673101,506954.794965,0.934644,39.878863,20.807127,3.229035,0.056147,0.022764,226.616925,32.000000,245.519287,216.201115,219.539383,201.764771,32.000000,194.339747,68.669287,70.037568,117.819681,98.911967,57.592695,49.627521,52.222678,38.522934,69.074573,59.573404,48.009371
65.968669,94.937071,213.357522,189.468239,117.227596,116.011475,28.862835,14.302722,212.773974,4.981646,88.629734,67.094876,187.521651,214.777475,185.865396,213.478723,108.508979,211.709489,-0.000634,0.002113,32.000000,-235.705638,212.574968,-0.300614,35.516818,0.673204,507053.029064,0.936989,39.894131,20.861828,3.231511,0.057761,0.033097,226.522616,32.000000,245.490007,215.254496,220.237287,202.203146,32.000000,193.810805,68.692100,70.020927,117.771584,98.911967,57.608940,49.627521,52.224795,38.522934,69.013660,59.555849,48.073641
66.003755,94.920212,213.235395,189.507307,117.331617,116.012745,28.910255,14.302436,212.706679,4.981606,88.467571,66.995504,187.595779,214.752232,185.874324,213.569380,108.526364,211.640153,-0.000634,0.002119,32.000000,-235.710513,212.592956,-0.300363,35.514352,0.674611,506956.599214,0.936291,39.904215,20.790323,3.232206,0.056696,0.043823,227.159704,32.000000,244.979311,215.167715,222.814239,202.734341,32.000000,193.295920,68.676439,70.009025,117.773075,98.911967,57.563916,49.627521,52.209889,38.522934,69.013047,59.564642,48.111718
65.980470,94.920212,213.351989,189.507307,117.291803,116.011411,28.916336,14.302722,212.768090,4.981358,88.506980,67.027789,187.650214,214.643059,185.893259,213.572762,108.477828,211.555063,-0.000635,0.002107,32.000000,-235.704163,212.484251,-0.300350,35.504255,0.676348,507043.410099,0.937784,39.890398,20.902222,3.234225,0.056550,0.020476,227.817298,32.000000,244.418203,215.448826,224.881514,202.447083,32.000000,193.491798,68.675432,69.997646,117.776509,98.911967,57.604218,49.627521,52.214297,38.522934,68.959614,59.569215,48.020890
65.961948,94.896720,213.214903,189.521922,117.303474,116.016531,28.891724,14.302722,212.716444,4.981803,88.604550,66.902063,187.643099,214.717771,185.854555,213.559724,108.481402,211.561756,-0.000634,0.002102,32.000000,-235.709408,212.657200,-0.300328,35.443699,0.675682,506960.356575,0.935668,39.844239,20.860774,3.230655,0.052973,0.027204,227.739485,32.000000,244.373160,216.253099,224.510900,201.568508,32.000000,194.563536,68.650321,70.007430,117.808348,98.911967,57.535854,49.627521,52.209117,38.522934,68.885311,59.567484,47.957060
65.926936,94.929609,213.226124,189.519392,117.279596,116.024172,28.934436,14.300296,212.764193,4.981472,88.637672,67.011231,187.663712,214.710941,185.745237,213.560394,108.496153,211.623321,-0.000634,0.002087,32.000000,-235.707736,212.572052,-0.300230,35.455422,0.676418,507076.445057,0.935825,39.863682,20.879776,3.233563,0.061575,0.020980,227.204256,32.000000,244.893028,216.282860,221.976265,201.597208,32.000000,194.875662,68.611778,70.030775,117.799763,98.911967,57.551824,49.627521,52.240187,38.522934,68.987138,59.572175,47.970486
66.005096,94.919383,213.346757,189.512366,117.328543,116.024987,28.883765,14.304006,212.610350,4.982271,88.700243,67.119227,187.589935,214.726886,185.815965,213.631904,108.524820,211.623929,-0.000633,0.002082,32.000000,-235.705009,212.466120,-0.300374,35.452485,0.677385,507065.884377,0.936898,39.855659,20.878524,3.232392,0.058860,0.034019,226.539932,32.000000,245.385228,216.076242,219.605073,201.912519,32.000000,194.569690,68.633652,70.021908,117.819106,98.911967,57.538374,49.627521,52.212307,38.522934,68.986453,59.562822,48.016121
66.050679,94.919383,213.233112,189.512366,117.379357,116.027516,28.845714,14.300153,212.708155,4.981430,88.586347,67.052835,187.597841,214.719607,185.898418,213.557644,108.559149,211.502380,-0.000634,0.002082,32.000000,-235.706731,212.604541,-0.300484,35.433288,0.677656,507140.074050,0.936202,39.917800,20.885145,3.234279,0.061624,0.034162,226.660124,32.000000,245.656699,215.426517,220.039788,202.486341,32.000000,193.570008,68.679194,70.039575,117.774486,98.911967,57.551487,49.627521,52.174191,38.522934,68.953729,59.556302,48.136737
65.978899,94.955865,213.302132,189.507307,117.285036,116.023755,28.916834,14.303150,212.734687,4.982184,88.568416,66.981273,187.637409,214.624238,185.867211,213.584761,108.554991,211.619808,-0.000635,0.002088,32.000000,-235.706521,212.528569,-0.300345,35.482094,0.677223,507015.174314,0.936602,39.842292,20.856688,3.232277,0.061638,0.028356,227.288551,32.000000,245.033809,215.028014,222.967767,202.815403,32.000000,193.178996,68.703713,70.053682,117.721627,98.911967,57.513504,49.627521,52.205154,38.522934,69.067128,59.568369,47.905409
65.926763,94.963327,213.268826,189.482292,117.272353,116.019946,28.931675,14.300581,212.706458,4.981239,88.592968,67.020126,187.689298,214.654295,185.909296,213.462893,108.531529,211.509174,-0.000635,0.002089,32.000000,-235.706795,212.397758,-0.300099,35.484061,0.676820,506918.083551,0.937144,39.804245,20.780162,3.228326,0.062084,0.031740,227.731092,32.000000,244.357794,215.466290,224.991373,202.613691,32.000000,193.826652,68.703144,70.024070,117.731021,98.911967,57.556421,49.627521,52.237653,38.522934,69.090031,59.556036,48.115167
65.960641,94.945086,213.252184,189.470206,117.340347,116.021220,28.861402,14.301152,212.633482,4.981959,88.648583,67.037103,187.665002,214.648178,185.827674,213.447654,108.479902,211.594957,-0.000635,0.002116,32.000000,-235.705241,212.498997,-0.300225,35.559042,0.676862,507014.025514,0.936016,39.900647,20.825088,3.232884,0.046526,0.027597,227.824098,32.000000,244.384367,216.161342,224.376868,201.715445,32.000000,194.738346,68.672674,70.019374,117.682258,98.911967,57.511888,49.627521,52.237529,38.522934,69.089674,59.562675,48.004749
65.989281,94.945086,213.279024,189.470206,117.316983,116.027542,28.902194,14.305861,212.671533,4.981890,88.784048,67.053183,187.659738,214.705740,185.764754,213.570360,108.528355,211.555591,-0.000636,0.002114,32.000000,-235.701023,212.464059,-0.300250,35.569479,0.677263,507091.172644,0.936338,39.951662,20.810142,3.234936,0.063030,0.042710,227.292055,32.000000,244.977630,216.265569,221.901120,201.736714,32.000000,194.517259,68.692054,70.002623,117.673238,98.911967,57.553445,49.627521,52.209695,38.522934,69.032166,59.567612,48.107757
65.936711,94.967473,213.285964,189.469925,117.354938,116.028774,28.881868,14.299154,212.709934,4.981891,88.838525,66.905155,187.545657,214.605724,185.820795,213.487379,108.576847,211.489954,-0.000637,0.002144,32.000000,-235.705599,212.438752,-0.300097,35.623059,0.675413,507166.627233,0.938054,39.905118,20.891550,3.233022,0.057441,0.035916,226.596249,32.000000,245.527186,216.086682,219.768975,201.778033,32.000000,194.859938,68.695641,70.052677,117.635169,98.911967,57.518283,49.627521,52.238923,38.522934,69.101700,59.569775,47.890589
65.945871,94.983226,213.245651,189.464304,117.399018,116.032559,28.909517,14.304577,212.671883,4.982285,88.705446,67.035980,187.523441,214.596303,185.849200,213.511055,108.567656,211.586465,-0.000637,0.002150,32.000000,-235.705914,212.454127,-0.299961,35.645509,0.675036,507066.511143,0.936333,39.881198,20.829431,3.232025,0.057614,0.026188,226.757631,32.000000,245.579547,215.320942,220.266430,202.726247,32.000000,193.650422,68.691638,70.041626,117.570634,98.911967,57.537755,49.627521,52.230152,38.522934,69.150639,59.565969,47.884426
65.896634,95.007271,213.282528,189.474984,117.449864,116.032502,28.891697,14.309857,212.660983,4.981804,88.610944,67.012833,187.617411,214.638449,185.857818,213.454893,108.593291,211.396836,-0.000637,0.002148,32.000000,-235.698175,212.523529,-0.300104,35.664051,0.674619,507027.528039,0.937878,39.947496,20.758149,3.234707,0.065245,0.028298,227.131605,32.000000,244.839177,215.167781,223.122210,202.880063,32.000000,193.103491,68.688094,70.047216,117.559067,98.911967,57.497465,49.627521,52.229855,38.522934,69.150476,59.554404,48.074668
65.943243,95.007271,213.134976,189.474984,117.423417,116.027412,28.955021,14.300867,212.622900,4.982761,88.623337,66.943741,187.654472,214.544470,185.907439,213.487951,108.531659,211.463263,-0.000637,0.002159,32.000000,-235.706673,212.347953,-0.300024,35.637012,0.674049,507085.211174,0.936905,39.955596,20.800850,3.233647,0.049643,0.020891,227.590775,32.000000,244.319400,215.498444,225.052691,202.287926,32.000000,193.954887,68.671951,70.013257,117.560930,98.911967,57.490249,49.627521,52.234669,38.522934,69.225649,59.559714,47.945101
65.951007,94.999256,213.170354,189.465428,117.393609,116.016917,28.892383,14.306860,212.634124,4.982096,88.783204,66.975237,187.659466,214.613267,185.836813,213.379859,108.533478,211.418488,-0.000637,0.002143,32.000000,-235.701499,212.421495,-0.300206,35.593030,0.674342,507090.747640,0.938311,40.020789,20.709365,3.236623,0.048051,0.038000,227.767492,32.000000,244.359140,216.225887,224.444864,201.712079,32.000000,194.446944,68.681356,70.042149,117.586714,98.911967,57.495591,49.627521,52.253840,38.522934,69.200633,59.569677,47.868065
65.954896,95.015839,213.168343,189.455591,117.355693,116.008980,28.943200,14.299439,212.589113,4.983161,88.806476,67.068040,187.608328,214.544674,185.762066,213.383195,108.576245,211.523051,-0.000637,0.002160,32.000000,-235.706461,212.533180,-0.299946,35.570555,0.673946,507181.223245,0.935488,39.981837,20.794069,3.232097,0.050676,0.025850,227.076771,32.000000,244.973083,216.188758,221.855962,201.537345,32.000000,195.051672,68.692752,70.041494,117.578354,98.911967,57.499248,49.627521,52.226740,38.522934,69.252475,59.560541,48.134315
65.901447,95.029382,213.144748,189.457278,117.389104,116.002582,28.889379,14.301295,212.647027,4.982054,88.805161,66.916554,187.544595,214.538536,185.760249,213.483815,108.570981,211.412923,-0.000636,0.002169,32.000000,-235.707557,212.504524,-0.299947,35.489752,0.674724,507113.031422,0.937291,39.967337,20.776700,3.232253,0.060690,0.038221,226.511352,32.000000,245.485746,215.990266,219.532180,202.097465,32.000000,194.535223,68.690280,70.032802,117.618352,98.911967,57.473489,49.627521,52.227631,38.522934,69.252629,59.563294,48.095137
65.905362,95.029382,213.105819,189.457278,117.379431,116.006272,28.884509,14.304291,212.583832,4.982644,88.705026,66.940018,187.594752,214.556867,185.834744,213.474100,108.566051,211.469463,-0.000636,0.002177,32.000000,-235.702265,212.506542,-0.300165,35.473702,0.675090,507006.832692,0.935559,39.980670,20.770244,3.232032,0.054586,0.042830,226.677608,32.000000,245.538750,215.275885,220.311978,202.730931,32.000000,193.265869,68.697716,70.073005,117.627622,98.911967,57.466486,49.627521,52.256553,38.522934,69.295214,59.566982,48.140698
65.964571,95.032146,213.315753,189.465147,117.311373,116.010122,28.939373,14.300296,212.646518,4.982167,88.581922,66.930987,187.598898,214.550587,185.870841,213.540837,108.563128,211.494034,-0.000638,0.002199,32.000000,-235.709211,212.470567,-0.300190,35.421643,0.677098,507041.854053,0.938121,40.038877,20.737264,3.234295,0.045218,0.024896,227.184692,32.000000,244.704495,215.210632,223.361113,202.502280,32.000000,193.433725,68.653794,70.033719,117.607429,98.911967,57.490953,49.627521,52.255796,38.522934,69.304150,59.561908,48.142826
65.907400,95.018050,213.079261,189.483697,117.360371,116.008944,28.885997,14.300724,212.570294,4.982122,88.609168,66.968776,187.664980,214.641551,185.888965,213.411371,108.537953,211.537394,-0.000637,0.002225,32.000000,-235.706652,212.504280,-0.300432,35.404911,0.677281,507068.426567,0.938247,40.035604,20.761830,3.233513,0.065963,0.036307,227.754501,32.000000,244.352497,215.481951,224.978900,202.520718,32.000000,193.961758,68.670156,70.011880,117.653259,98.911967,57.452007,49.627521,52.256397,38.522934,69.260391,59.556243,48.145981
65.930454,95.016116,213.197405,189.507869,117.358979,116.005085,28.934636,14.302436,212.729397,4.982325,88.717801,66.897879,187.669395,214.601176,185.848232,213.506144,108.538538,211.529802,-0.000638,0.002221,32.000000,-235.707562,212.381665,-0.300291,35.397542,0.678262,507060.350395,0.935579,39.988895,20.773285,3.233793,0.055300,0.024656,227.738399,32.000000,244.283816,216.002304,224.299119,201.826803,32.000000,194.903553,68.627370,70.008582,117.658557,98.911967,57.490512,49.627521,52.247669,38.522934,69.260567,59.567553,48.085233
65.949780,95.016116,213.177841,189.507869,117.352911,115.996779,28.912351,14.301437,212.646843,4.981548,88.765452,66.983784,187.677802,214.618285,185.784694,213.457230,108.590227,211.426451,-0.000638,0.002227,32.000000,-235.706758,212.382788,-0.300131,35.416451,0.678501,507126.234636,0.938162,40.022568,20.813517,3.233010,0.057932,0.035898,227.110471,32.000000,244.910846,216.242888,221.425238,201.713018,32.000000,194.922653,68.648959,70.056276,117.692054,98.911967,57.482780,49.627521,52.237393,38.522934,69.254681,59.559164,48.148842
65.960974,95.009759,213.328992,189.512928,117.399129,115.986628,28.915008,14.300010,212.638061,4.981894,88.842184,66.971636,187.569258,214.673136,185.832695,213.546908,108.577671,211.525744,-0.000638,0.002240,32.000000,-235.707858,212.422313,-0.300281,35.447476,0.678693,507090.615940,0.936188,40.001368,20.810295,3.233671,0.059491,0.028284,226.772227,32.000000,245.481532,215.934856,219.299538,201.921654,32.000000,194.142584,68.634719,70.024218,117.688269,98.911967,57.465142,49.627521,52.245357,38.522934,69.234942,59.556459,48.129840
65.951004,95.028276,213.039331,189.508712,117.504039,115.981589,28.932161,14.299154,212.610074,4.980915,88.699367,66.899632,187.549376,214.578645,185.857931,213.535621,108.591837,211.532886,-0.000639,0.002218,32.000000,-235.707566,212.388010,-0.300460,35.471289,0.678032,506923.709203,0.936540,39.985220,20.722716,3.232427,0.039124,0.027103,226.624843,32.000000,245.379189,215.245597,220.560143,202.714404,32.000000,193.442401,68.637934,70.036141,117.649228,98.911967,57.426357,49.627521,52.235793,38.522934,69.292934,59.550430,48.122723
65.917775,95.050664,213.195060,189.501404,117.533275,115.986678,28.905172,14.304149,212.627000,4.981545,88.664657,66.997054,187.648184,214.589349,185.880211,213.454237,108.618391,211.482379,-0.000641,0.002193,32.000000,-235.704539,212.495794,-0.300837,35.543385,0.677664,506892.579743,0.936182,39.969512,20.769752,3.234170,0.050552,0.031023,227.334451,32.000000,244.719792,215.284583,223.589674,202.806593,32.000000,193.732157,68.644452,70.021073,117.688498,98.911967,57.491552,49.627521,52.250524,38.522934,69.293209,59.565291,48.012746
65.936765,95.050664,213.205012,189.501404,117.535619,115.991761,28.927628,14.301437,212.634422,4.980616,88.734990,66.978911,187.631157,214.723012,185.903166,213.538882,108.555465,211.436409,-0.000643,0.002172,32.000000,-235.707742,212.514783,-0.300960,35.571814,0.676532,506873.766430,0.935785,39.996358,20.758067,3.230267,0.059185,0.033475,227.827050,32.000000,244.172010,215.545839,225.065669,202.646069,32.000000,193.760906,68.663789,69.992245,117.715415,98.911967,57.480062,49.627521,52.247728,38.522934,69.363625,59.554502,47.984793
65.973958,95.073880,213.135867,189.504496,117.474914,115.995505,28.848550,14.302864,212.625879,4.981395,88.821885,66.959221,187.683701,214.663430,185.862935,213.457027,108.574352,211.506071,-0.000642,0.002166,32.000000,-235.705003,212.509194,-0.301055,35.612831,0.675988,506889.470792,0.937273,40.046511,20.713976,3.234258,0.051251,0.026763,227.783751,32.000000,244.284299,216.298576,224.061910,201.688384,32.000000,194.807225,68.632793,69.992005,117.752592,98.911967,57.474810,49.627521,52.242851,38.522934,69.436782,59.576139,47.951778
65.957347,95.086870,213.233079,189.502529,117.544680,115.994220,28.926889,14.302579,212.685085,4.980864,88.860218,67.071830,187.657381,214.661676,185.804983,213.506450,108.590273,211.531577,-0.000643,0.002159,32.000000,-235.704633,212.455230,-0.300940,35.646794,0.675315,507042.034244,0.936289,40.030642,20.760937,3.233477,0.055289,0.030193,227.098479,32.000000,245.012316,216.268949,221.455096,201.731455,32.000000,194.781397,68.651145,70.015721,117.749883,98.911967,57.482942,49.627521,52.239828,38.522934,69.478116,59.562399,48.118175
66.003542,95.076920,213.292180,189.521079,117.545542,115.986477,28.924254,14.305861,212.713209,4.981235,88.856337,66.986421,187.612587,214.587310,185.857389,213.512992,108.582878,211.485724,-0.000642,0.002148,32.000000,-235.703646,212.424085,-0.300852,35.675328,0.674032,507030.812417,0.938357,40.022788,20.766240,3.230606,0.056672,0.028320,226.567993,32.000000,245.473666,216.003608,219.391247,201.994152,32.000000,194.344891,68.663919,70.029305,117.766537,98.911967,57.470193,49.627521,52.222440,38.522934,69.478961,59.571251,48.037617
65.984632,95.076920,213.209401,189.521079,117.534848,115.981405,28.917485,14.304720,212.724652,4.981222,88.685093,67.011919,187.604757,214.729720,185.866799,213.565959,108.575003,211.365253,-0.000642,0.002135,32.000000,-235.706590,212.622161,-0.300986,35.706668,0.673840,507019.577329,0.936095,40.049653,20.759177,3.232894,0.057247,0.032323,226.711436,32.000000,245.383909,215.327655,220.692356,202.382370,32.000000,193.674393,68.601839,70.008405,117.719825,98.911967,57.469236,49.627521,52.223999,38.522934,69.448632,59.565783,48.129327
66.015306,95.037121,213.327044,189.539067,117.584599,115.977520,28.919534,14.300153,212.711260,4.981110,88.586132,67.094257,187.674580,214.604766,185.908498,213.599692,108.585533,211.517235,-0.000642,0.002154,32.000000,-235.710829,212.503220,-0.300657,35.707140,0.672924,506957.559895,0.935372,40.001125,20.750650,3.231526,0.060372,0.030133,227.516738,32.000000,244.728371,215.377381,223.554034,202.842227,32.000000,193.199857,68.636992,70.019433,117.724749,98.911967,57.496630,49.627521,52.214807,38.522934,69.324814,59.558131,47.995578
66.065072,95.027447,213.227237,189.544126,117.725091,115.976255,28.895934,14.303007,212.631415,4.982003,88.621356,67.103608,187.704678,214.715447,185.995928,213.530999,108.548366,211.563184,-0.000643,0.002141,32.000000,-235.708139,212.514721,-0.300324,35.693030,0.672270,506962.280660,0.935846,40.016915,20.716682,3.231198,0.054938,0.029399,227.759535,32.000000,244.226197,215.634574,225.133124,202.305605,32.000000,194.172693,68.650356,70.002901,117.766953,98.911967,57.470748,49.627521,52.181212,38.522934,69.294930,59.560010,48.141726
66.096243,95.016945,213.334359,189.528949,117.672817,115.981368,28.923246,14.304149,212.832931,4.980829,88.717239,67.043348,187.701824,214.801577,185.873020,213.530837,108.551084,211.677942,-0.000642,0.002143,32.000000,-235.708800,212.741838,-0.299976,35.674305,0.672169,506844.279661,0.935176,39.951505,20.758937,3.231479,0.053061,0.037768,227.782826,32.000000,244.394633,216.215075,224.212775,201.813638,32.000000,194.957646,68.643378,69.994274,117.759425,98.911967,57.534388,49.627521,52.179737,38.522934,69.295197,59.569471,48.017735
66.029794,95.016945,213.373549,189.528949,117.676260,115.983862,28.921322,14.302151,212.862640,4.981610,88.687854,67.113148,187.682658,214.747868,185.854547,213.620270,108.561844,211.577509,-0.000644,0.002127,32.000000,-235.710143,212.705250,-0.299962,35.660484,0.671633,506878.953828,0.935130,39.900300,20.812057,3.227534,0.059454,0.022583,227.109585,32.000000,245.220492,216.333246,221.189796,201.805985,32.000000,194.514521,68.632856,70.035636,117.749640,98.911967,57.526292,49.627521,52.184935,38.522934,69.262558,59.562793,48.109371
65.959863,94.989030,213.264104,189.508150,117.697986,115.990213,28.885306,14.298441,212.872332,4.980528,88.716157,67.063793,187.601998,214.799784,185.916902,213.650948,108.607576,211.577880,-0.000643,0.002147,32.000000,-235.712050,212.618329,-0.300257,35.603206,0.671969,506861.753845,0.933777,39.863797,20.849170,3.227632,0.057213,0.029876,226.529833,32.000000,245.613651,215.951659,219.366522,201.859448,32.000000,194.332360,68.665208,70.047603,117.758763,98.911967,57.554953,49.627521,52.208526,38.522934,69.175354,59.566087,48.079143
66.036094,94.960563,213.415931,189.507026,117.673083,115.989478,28.927948,14.301009,212.860681,4.981359,88.573978,67.123702,187.587458,214.807083,185.908941,213.608534,108.602940,211.637910,-0.000645,0.002175,32.000000,-235.712759,212.598055,-0.300212,35.566962,0.673032,506886.551222,0.934896,39.919235,20.803553,3.231474,0.050249,0.036557,226.663423,32.000000,245.560487,215.294960,220.831669,202.819614,32.000000,193.412177,68.658274,70.025743,117.716436,98.911967,57.536872,49.627521,52.182931,38.522934,69.086241,59.570503,47.994184
66.082081,95.001191,213.311122,189.502529,117.575674,115.981854,28.900316,14.304149,212.843064,4.980704,88.533131,67.082009,187.659037,214.760143,185.912747,213.713699,108.569870,211.701285,-0.000646,0.002196,32.000000,-235.704211,212.799759,-0.299947,35.531373,0.674521,506810.031503,0.937142,39.949712,20.757948,3.233241,0.054793,0.028117,227.403716,32.000000,244.730156,215.189028,223.622227,202.826006,32.000000,193.529063,68.651777,70.007639,117.697053,98.911967,57.540835,49.627521,52.145890,38.522934,69.085858,59.553823,48.174007
66.042109,95.001191,213.280212,189.502529,117.520224,115.979284,28.896587,14.302008,212.742861,4.980847,88.547921,67.098386,187.640814,214.760449,185.900728,213.616867,108.521712,211.651315,-0.000646,0.002208,32.000000,-235.706351,212.535749,-0.299979,35.498486,0.674780,506728.154782,0.934497,39.857595,20.783421,3.231807,0.052039,0.021221,227.745690,32.000000,244.385439,215.593969,225.156301,202.247525,32.000000,194.073022,68.622793,69.961688,117.712259,98.911967,57.485149,49.627521,52.168802,38.522934,69.212766,59.563422,48.183838
65.968958,94.999256,213.429661,189.483978,117.481807,115.983093,28.947810,14.308715,212.706748,4.980617,88.620769,67.027773,187.669911,214.782817,185.846179,213.649325,108.523970,211.658512,-0.000645,0.002201,32.000000,-235.701775,212.600540,-0.299783,35.457232,0.674724,506806.108938,0.934706,39.859855,20.838484,3.227972,0.058834,0.028210,227.712330,32.000000,244.670163,216.072831,224.075049,201.699972,32.000000,194.716221,68.558544,69.978875,117.724715,98.911967,57.560333,49.627521,52.199274,38.522934,69.206722,59.570110,47.941506
66.018436,94.973553,213.380419,189.477795,117.443254,115.986921,28.882923,14.301152,212.815879,4.979892,88.700589,67.135540,187.605083,214.679661,185.829309,213.623182,108.591453,211.739914,-0.000644,0.002221,32.000000,-235.703929,212.612067,-0.299347,35.449495,0.675666,506927.760826,0.935430,39.893205,20.869302,3.229458,0.054416,0.033102,227.013530,32.000000,245.339184,216.125514,221.092491,201.816633,32.000000,194.669064,68.548590,70.029520,117.718819,98.911967,57.519860,49.627521,52.179306,38.522934,69.126350,59.561278,48.027859
66.012665,94.997045,213.400178,189.460931,117.496609,115.990756,28.933639,14.308002,212.784321,4.980694,88.742279,67.031283,187.550914,214.734470,185.852864,213.644048,108.599559,211.630537,-0.000645,0.002242,32.000000,-235.699210,212.492468,-0.299599,35.435832,0.677630,506980.762834,0.934943,39.952341,20.869541,3.235304,0.053821,0.020250,226.687314,32.000000,245.654235,215.948242,219.340672,202.059988,32.000000,194.195935,68.583154,70.005519,117.734315,98.911967,57.479906,49.627521,52.173166,38.522934,69.126093,59.561259,48.172467
66.003838,94.997045,213.295223,189.460931,117.440407,115.997087,28.912146,14.303863,212.613803,4.980309,88.633417,67.167815,187.556294,214.714508,185.916997,213.590690,108.596364,211.690389,-0.000645,0.002220,32.000000,-235.706627,212.693584,-0.299280,35.430062,0.677107,506776.127300,0.936240,39.885324,20.830304,3.232134,0.058003,0.023751,226.720574,32.000000,245.638368,215.059153,220.900134,202.650974,32.000000,193.189966,68.575957,70.007047,117.691449,98.911967,57.484260,49.627521,52.183014,38.522934,69.199440,59.560836,48.029107
65.965922,95.034910,213.260786,189.456153,117.365882,116.002169,28.901211,14.302008,212.701511,4.981244,88.589220,67.014406,187.595382,214.725540,185.867318,213.650115,108.583809,211.573612,-0.000646,0.002214,32.000000,-235.708318,212.661218,-0.299043,35.437956,0.677549,506812.384206,0.934775,39.913635,20.784243,3.232716,0.060636,0.028689,227.472040,32.000000,244.736367,215.193963,223.859236,202.514707,32.000000,193.562523,68.575409,70.008991,117.708498,98.911967,57.486476,49.627521,52.193662,38.522934,69.317921,59.557993,48.118688
66.001833,95.015287,213.291881,189.447159,117.305586,116.004582,28.865047,14.300153,212.660595,4.980465,88.637238,67.002317,187.652633,214.695464,185.911837,213.568237,108.509619,211.611098,-0.000645,0.002184,32.000000,-235.712796,212.458025,-0.298571,35.438979,0.677505,506853.968531,0.935659,39.921004,20.808210,3.231558,0.061737,0.031884,227.846329,32.000000,244.467707,215.470949,225.273204,202.278552,32.000000,194.247794,68.567621,69.999971,117.760033,98.911967,57.481244,49.627521,52.179044,38.522934,69.256907,59.557315,48.141359
65.955451,95.027447,213.232888,189.463742,117.382950,116.003292,28.912638,14.303863,212.612822,4.980580,88.782146,67.087896,187.622243,214.688408,185.808689,213.588898,108.491945,211.600933,-0.000645,0.002194,32.000000,-235.705152,212.501056,-0.298700,35.458386,0.677749,506983.746692,0.936735,39.990530,20.780234,3.232893,0.049371,0.025650,227.800165,32.000000,244.614981,216.103127,223.626420,201.868120,32.000000,194.472559,68.551433,69.991694,117.765723,98.911967,57.548033,49.627521,52.211362,38.522934,69.257055,59.564789,48.117441
66.013465,95.027447,213.241163,189.463742,117.344626,115.999547,28.903253,14.308573,212.829510,4.979889,88.812864,67.183733,187.626100,214.661960,185.800070,213.521407,108.579758,211.634373,-0.000646,0.002209,32.000000,-235.696673,212.585061,-0.298562,35.484743,0.677415,507111.249037,0.937320,39.940919,20.867436,3.231605,0.057430,0.028580,226.954613,32.000000,245.238817,216.330946,220.864149,201.295638,32.000000,194.747385,68.581578,70.019713,117.776419,98.911967,57.455180,49.627521,52.177685,38.522934,69.295305,59.563698,48.065203
65.948798,95.065036,213.258185,189.477514,117.367085,116.002058,28.900483,14.301865,212.789298,4.979954,88.831470,66.990872,187.559822,214.700602,185.832418,213.455702,108.541714,211.601220,-0.000646,0.002204,32.000000,-235.709936,212.580964,-0.298617,35.514719,0.677377,507192.051874,0.936521,39.991814,20.881582,3.232984,0.062380,0.037104,226.671481,32.000000,245.642885,215.927675,219.137040,202.016021,32.000000,193.790978,68.638562,70.019341,117.755257,98.911967,57.508916,49.627521,52.181247,38.522934,69.413218,59.567120,48.006510
65.895965,95.049558,213.243016,189.463180,117.421096,116.009683,28.854202,14.306860,212.747223,4.980280,88.684577,66.984496,187.582634,214.700377,185.856012,213.527518,108.575289,211.532430,-0.000647,0.002202,32.000000,-235.700844,212.632459,-0.298545,35.553088,0.676283,506942.024037,0.935887,39.943369,20.805376,3.230268,0.043530,0.023698,226.714169,32.000000,245.460675,215.270888,221.267662,202.628282,32.000000,193.580808,68.615396,70.026504,117.745265,98.911967,57.451475,49.627521,52.235661,38.522934,69.365458,59.562576,48.029327
65.967301,95.019156,213.298803,189.454748,117.442297,116.014056,28.916301,14.304862,212.689329,4.979816,88.650609,67.153220,187.641892,214.673258,185.869500,213.539862,108.558910,211.585281,-0.000648,0.002208,32.000000,-235.702350,212.589182,-0.298646,35.604072,0.676503,507136.258816,0.937097,40.034961,20.831912,3.233693,0.048461,0.026041,227.426852,32.000000,244.737565,215.253823,224.100323,202.684045,32.000000,193.835989,68.612793,70.010627,117.758920,98.911967,57.463633,49.627521,52.209176,38.522934,69.365940,59.559498,48.072393
66.008898,95.019156,213.347897,189.454748,117.486020,116.017864,28.909164,14.301580,212.675587,4.980348,88.712755,67.057836,187.640098,214.737510,185.864031,213.464543,108.504193,211.514744,-0.000650,0.002206,32.000000,-235.705960,212.525368,-0.298863,35.609868,0.676296,507100.748301,0.939455,40.063635,20.774457,3.236056,0.063873,0.028182,227.819920,32.000000,244.474269,215.632070,225.087392,202.500121,32.000000,193.671363,68.639436,70.006936,117.788463,98.911967,57.489267,49.627521,52.176789,38.522934,69.271169,59.557571,48.083105
66.076442,95.066417,213.277681,189.476109,117.447645,116.014151,28.908910,14.304149,212.721794,4.979858,88.753129,67.089318,187.668886,214.659657,185.841480,213.541756,108.518944,211.610033,-0.000651,0.002218,32.000000,-235.707161,212.652753,-0.298885,35.636015,0.674714,507066.809637,0.936284,39.973624,20.809183,3.233402,0.055066,0.018408,227.695118,32.000000,244.473223,216.196592,223.664982,201.361090,32.000000,194.698182,68.636351,69.981864,117.817611,98.911967,57.490817,49.627521,52.132041,38.522934,69.419278,59.582138,47.906216
66.021346,95.064206,213.342584,189.483416,117.506360,116.012817,28.882831,14.306717,212.815397,4.980807,88.755738,67.017815,187.610672,214.760428,185.793421,213.583277,108.568753,211.521187,-0.000650,0.002219,32.000000,-235.701642,212.590874,-0.299154,35.685031,0.674332,507181.287102,0.935895,39.938890,20.839413,3.232108,0.060459,0.037500,227.000015,32.000000,245.205130,216.386799,220.673929,201.622902,32.000000,194.599705,68.619770,70.009294,117.830375,98.911967,57.481277,49.627521,52.166280,38.522934,69.413011,59.560629,48.022137
66.007070,95.074709,213.323790,189.486789,117.526458,116.010763,28.849649,14.303292,212.749049,4.980249,88.723302,67.087812,187.542330,214.682454,185.885382,213.609514,108.591589,211.638724,-0.000650,0.002190,32.000000,-235.705723,212.555144,-0.298762,35.685189,0.673018,507165.809995,0.934929,39.929784,20.857742,3.227742,0.053732,0.035303,226.682684,32.000000,245.470734,215.882342,219.175920,202.075742,32.000000,193.863167,68.640332,70.011980,117.855737,98.911967,57.502717,49.627521,52.187125,38.522934,69.413635,59.553568,48.126172
66.023464,95.074709,213.388364,189.486789,117.422673,116.013447,28.911507,14.306147,212.790310,4.980574,88.585982,67.076209,187.577523,214.650073,185.897517,213.546199,108.597293,211.494661,-0.000649,0.002221,32.000000,-235.701557,212.529282,-0.298943,35.691562,0.672818,507075.448420,0.936618,39.973549,20.777089,3.231418,0.057150,0.014332,226.808487,32.000000,245.334921,215.303519,221.344580,202.629467,32.000000,193.401950,68.624560,70.023205,117.822082,98.911967,57.496528,49.627521,52.160914,38.522934,69.447166,59.558170,48.158747
66.008206,95.057297,213.430612,189.476952,117.402828,116.022063,28.904781,14.303150,212.730928,4.980430,88.605738,67.087994,187.627274,214.661757,185.871373,213.593399,108.588164,211.596955,-0.000649,0.002220,32.000000,-235.707177,212.514211,-0.299212,35.656576,0.672917,507041.876165,0.937927,39.995969,20.795055,3.231832,0.059233,0.037602,227.659878,32.000000,244.603477,215.341976,224.123950,202.643775,32.000000,193.292439,68.626135,70.011499,117.844879,98.911967,57.477983,49.627521,52.144284,38.522934,69.393395,59.558229,48.098586
65.980250,95.024407,213.195437,189.459807,117.347837,116.030689,28.932970,14.302436,212.726619,4.980493,88.601622,66.999240,187.632731,214.670179,185.912453,213.545585,108.530523,211.583508,-0.000649,0.002219,32.000000,-235.704612,212.699988,-0.299467,35.595260,0.672824,507028.243590,0.935686,39.982284,20.739338,3.232008,0.056877,0.016746,227.840549,32.000000,244.295601,215.590581,225.162157,202.039407,32.000000,194.152987,68.623597,69.994442,117.898248,98.911967,57.423619,49.627521,52.175032,38.522934,69.291118,59.561544,48.092423
66.057509,95.015010,213.381350,189.465428,117.425699,116.034476,28.906271,14.295444,212.754765,4.980816,88.651655,67.129669,187.650837,214.797440,185.824493,213.604925,108.567482,211.630385,-0.000647,0.002244,32.000000,-235.711605,212.725464,-0.299387,35.527859,0.673769,507070.352503,0.936171,39.977609,20.783982,3.233395,0.046934,0.031552,227.790009,32.000000,244.541752,216.346765,223.598763,201.655069,32.000000,194.730744,68.617122,69.997522,117.914402,98.911967,57.436615,49.627521,52.159242,38.522934,69.291356,59.563098,48.081198
66.067868,95.015010,213.316925,189.465428,117.502639,116.035729,28.911420,14.295444,212.746757,4.980518,88.686538,67.139740,187.609726,214.639044,185.816705,213.573796,108.601830,211.576679,-0.000647,0.002262,32.000000,-235.712260,212.528858,-0.299418,35.522614,0.674569,507204.787493,0.935689,39.968061,20.836954,3.231201,0.065217,0.033953,226.979249,32.000000,245.295566,216.252283,220.660544,201.551761,32.000000,194.483322,68.600409,70.021085,117.888672,98.911967,57.468221,49.627521,52.121737,38.522934,69.262152,59.556499,48.126759
66.070254,94.989859,213.360449,189.476109,117.451898,116.035713,28.911281,14.303435,212.719609,4.980939,88.668822,67.058229,187.545992,214.719953,185.879874,213.633940,108.609790,211.662863,-0.000646,0.002288,32.000000,-235.705416,212.624466,-0.299435,35.435150,0.675568,507076.762209,0.935354,39.894174,20.816267,3.230236,0.050955,0.026914,226.604035,32.000000,245.510863,215.873452,219.417147,201.932195,32.000000,193.901468,68.618719,70.011978,117.879261,98.911967,57.450914,49.627521,52.147046,38.522934,69.183579,59.560305,48.114213
66.056973,94.919106,213.408370,189.477795,117.479869,116.033153,28.916311,14.305005,212.830028,4.980139,88.506305,67.029423,187.587202,214.798681,185.924470,213.617583,108.621657,211.601422,-0.000646,0.002299,32.000000,-235.704338,212.652304,-0.299159,35.420961,0.675395,506996.382334,0.935035,39.885530,20.763277,3.228754,0.053812,0.025012,226.894992,32.000000,245.352836,215.233946,221.491583,202.415225,32.000000,193.559547,68.614759,70.018814,117.851316,98.911967,57.492810,49.627521,52.128507,38.522934,68.962262,59.570375,47.885013
65.987308,94.909709,213.428786,189.475547,117.519241,116.034439,28.917413,14.299725,212.803828,4.980641,88.525914,67.065077,187.617014,214.710533,185.873574,213.700311,108.612779,211.715634,-0.000647,0.002315,32.000000,-235.708143,212.614718,-0.299099,35.458989,0.677111,506939.505032,0.934944,39.858389,20.785231,3.229297,0.043838,0.034005,227.591256,32.000000,244.522477,215.158153,224.199450,202.788288,32.000000,193.488840,68.584155,69.991995,117.835843,98.911967,57.470005,49.627521,52.142729,38.522934,68.961475,59.563009,47.998659
66.050534,94.909709,213.256204,189.475547,117.584129,116.038365,28.905347,14.304434,212.842042,4.980348,88.563326,67.092040,187.673473,214.792238,185.917668,213.611308,108.573002,211.658148,-0.000647,0.002317,32.000000,-235.701958,212.785360,-0.299416,35.437064,0.677501,506799.026768,0.934803,39.798716,20.752039,3.230671,0.059419,0.031159,227.937104,32.000000,244.317423,215.710494,225.088615,202.148462,32.000000,194.212557,68.594174,69.996603,117.867597,98.911967,57.436981,49.627521,52.122318,38.522934,68.931247,59.567238,47.979217
66.043563,94.922699,213.454973,189.483978,117.576156,116.042183,28.921405,14.299725,212.765747,4.980870,88.703430,67.074498,187.668845,214.828637,185.798114,213.539125,108.574799,211.756770,-0.000648,0.002339,32.000000,-235.710602,212.504097,-0.299405,35.502026,0.677538,506854.701510,0.935844,39.847470,20.800553,3.234391,0.060670,0.029870,227.826239,32.000000,244.653057,216.137475,223.542350,201.622170,32.000000,194.447487,68.582273,69.990117,117.856800,98.911967,57.501629,49.627521,52.120307,38.522934,68.971025,59.560816,48.040259
66.103862,94.964156,213.343201,189.480325,117.494990,116.045997,28.889954,14.302294,212.851342,4.981039,88.727786,67.099159,187.625170,214.798254,185.802443,213.679900,108.650384,211.678372,-0.000648,0.002326,32.000000,-235.710000,212.821725,-0.299685,35.554845,0.676858,506922.303831,0.935278,39.794693,20.820383,3.228682,0.055979,0.018939,226.879196,32.000000,245.290084,216.238809,220.634310,201.618799,32.000000,194.372352,68.576782,70.031523,117.829060,98.911967,57.465444,49.627521,52.091032,38.522934,69.099893,59.552997,48.118982
65.985369,94.962774,213.456475,189.476671,117.448405,116.053622,28.922353,14.310570,212.893287,4.981028,88.712236,67.026379,187.542134,214.804247,185.874173,213.623311,108.660476,211.660530,-0.000646,0.002331,32.000000,-235.695003,212.532564,-0.299565,35.606380,0.676277,506960.854522,0.934928,39.813500,20.852805,3.232033,0.053332,0.030176,226.707660,32.000000,245.368511,215.826162,219.564487,201.987047,32.000000,194.237942,68.569869,70.017153,117.818615,98.911967,57.481962,49.627521,52.121598,38.522934,69.099544,59.562203,48.086113
65.948885,94.962774,213.338819,189.476671,117.442551,116.058653,28.849606,14.301723,212.766274,4.981282,88.593121,67.093227,187.605578,214.734879,185.887080,213.610878,108.675371,211.657233,-0.000646,0.002328,32.000000,-235.708112,212.861944,-0.299946,35.671945,0.674451,506832.468784,0.935132,39.804654,20.750019,3.227394,0.062766,0.023255,226.902895,32.000000,245.278306,215.225804,221.381071,202.797405,32.000000,193.090108,68.545411,70.005600,117.737852,98.911967,57.461873,49.627521,52.163129,38.522934,69.094866,59.562321,48.084059
65.998346,94.985161,213.271083,189.493253,117.368268,116.054872,28.887167,14.300010,212.907733,4.981510,88.633989,67.053180,187.636797,214.746869,185.882751,213.600690,108.652100,211.612261,-0.000645,0.002329,32.000000,-235.710480,212.579762,-0.299881,35.694578,0.675041,506912.688255,0.935993,39.902153,20.733735,3.234906,0.059330,0.030888,227.565100,32.000000,244.375070,215.225183,224.345424,202.512656,32.000000,193.587788,68.533444,69.984940,117.715985,98.911967,57.501320,49.627521,52.158406,38.522934,69.164571,59.565615,48.088828
66.024578,94.967196,213.330243,189.493253,117.366288,116.051098,28.910468,14.303721,212.760427,4.981539,88.648545,67.052991,187.657005,214.828065,185.911078,213.556811,108.612053,211.697429,-0.000645,0.002346,32.000000,-235.708409,212.695236,-0.299563,35.710785,0.673886,506923.532797,0.938966,39.932627,20.717695,3.234912,0.047756,0.029356,227.961994,32.000000,244.258441,215.597193,225.283915,202.233792,32.000000,194.311612,68.542239,69.986665,117.725462,98.911967,57.456420,49.627521,52.123257,38.522934,69.108258,59.552142,48.076135
65.960581,94.993452,213.419661,189.503091,117.385630,116.048333,28.896347,14.304862,212.822040,4.981721,88.784477,67.045849,187.675072,214.851392,185.827853,213.582888,108.642701,211.696448,-0.000645,0.002335,32.000000,-235.703989,212.733578,-0.299124,35.696256,0.672784,506963.014982,0.936992,39.913704,20.725359,3.231461,0.062633,0.032407,227.655419,32.000000,244.582983,216.166096,223.274007,201.647178,32.000000,194.587724,68.552761,70.010032,117.720828,98.911967,57.501692,49.627521,52.134809,38.522934,69.107939,59.566186,48.101374
66.006282,94.993452,213.360828,189.503091,117.469090,116.045589,28.906630,14.305290,212.770005,4.981930,88.785751,66.998033,187.618594,214.745461,185.802828,213.574516,108.647131,211.660963,-0.000646,0.002317,32.000000,-235.704053,212.607721,-0.299221,35.677793,0.672317,506995.008089,0.935755,39.873841,20.794963,3.231073,0.049227,0.024696,226.843729,32.000000,245.285503,216.273763,220.297581,201.451216,32.000000,194.713491,68.552280,69.999593,117.703202,98.911967,57.465705,49.627521,52.130264,38.522934,69.189883,59.560914,47.966304
66.019383,95.005060,213.378267,189.496907,117.590530,116.044331,28.905806,14.305148,212.760056,4.981627,88.773193,66.968651,187.549153,214.734389,185.870558,213.546178,108.701842,211.714037,-0.000646,0.002321,32.000000,-235.706654,212.716405,-0.298829,35.620620,0.673517,506993.435714,0.937253,39.953535,20.763975,3.235564,0.047936,0.020686,226.781372,32.000000,245.513828,215.895786,219.435494,202.274505,32.000000,193.633098,68.596119,70.015142,117.705106,98.911967,57.442548,49.627521,52.127784,38.522934,69.226151,59.563570,48.031968
65.971547,95.029935,213.294551,189.505620,117.539159,116.038003,28.911767,14.299011,212.769446,4.981907,88.656993,67.126902,187.587296,214.777028,185.895562,213.654126,108.654110,211.566045,-0.000648,0.002341,32.000000,-235.707381,212.635379,-0.298520,35.610471,0.673226,506942.494621,0.936182,39.915370,20.747232,3.232432,0.062959,0.026337,226.936674,32.000000,245.286806,215.222007,221.689132,202.639585,32.000000,193.406685,68.582031,70.015601,117.642500,98.911967,57.439109,49.627521,52.142133,38.522934,69.303973,59.559183,48.097338
65.925963,95.040161,213.321885,189.503372,117.575927,116.031643,28.924546,14.307288,212.750756,4.981675,88.689243,67.129818,187.634887,214.796071,185.901764,213.446294,108.591395,211.579056,-0.000648,0.002352,32.000000,-235.700743,212.640392,-0.298912,35.578790,0.674232,506824.749048,0.936021,39.916041,20.710936,3.232055,0.057836,0.027257,227.663465,32.000000,244.545328,215.234841,224.511783,202.654008,32.000000,193.883685,68.601937,69.990245,117.632279,98.911967,57.446099,49.627521,52.147427,38.522934,69.304265,59.559449,48.116267
65.980790,95.040161,213.247091,189.503372,117.590961,116.027825,28.893684,14.303435,212.778283,4.981974,88.789615,67.118168,187.663020,214.804452,185.907928,213.604115,108.607274,211.638213,-0.000648,0.002345,32.000000,-235.703449,212.589387,-0.299002,35.533445,0.674692,506970.119583,0.936583,39.980857,20.707305,3.233129,0.065616,0.034642,228.006538,32.000000,244.528438,215.692205,225.136053,202.189623,32.000000,194.058043,68.606421,69.996382,117.648791,98.911967,57.416827,49.627521,52.139062,38.522934,69.336595,59.572529,47.909885
66.081867,95.046794,213.350883,189.498313,117.614229,116.024004,28.894003,14.302722,212.824966,4.981550,88.824024,67.001637,187.668920,214.769319,185.859504,213.641213,108.607023,211.597016,-0.000647,0.002339,32.000000,-235.704818,212.697337,-0.299177,35.463264,0.675821,507127.949613,0.936856,40.029166,20.774538,3.235780,0.057474,0.032513,227.719132,32.000000,244.785906,216.325313,223.108455,201.530581,32.000000,194.741643,68.622674,70.010534,117.645005,98.911967,57.455399,49.627521,52.113680,38.522934,69.357747,59.568192,48.027713
65.990452,95.074709,213.408929,189.494097,117.595586,116.020246,28.919804,14.303721,212.861431,4.981539,88.833126,67.051367,187.652511,214.784021,185.831678,213.643516,108.626307,211.707223,-0.000648,0.002334,32.000000,-235.703328,212.684794,-0.299396,35.451515,0.675892,507043.675503,0.936966,39.983363,20.779192,3.231957,0.046663,0.033023,226.897722,32.000000,245.491301,216.324242,220.189840,201.650706,32.000000,194.704144,68.637724,70.051284,117.600024,98.911967,57.474322,49.627521,52.128485,38.522934,69.445481,59.568851,47.970266
65.963574,95.031040,213.369492,189.495783,117.574586,116.019075,28.903518,14.302151,212.824559,4.981576,88.761615,67.104701,187.544677,214.806104,185.867542,213.500318,108.603119,211.688187,-0.000647,0.002341,32.000000,-235.710307,212.765456,-0.299491,35.433629,0.676465,506974.929943,0.935360,39.905636,20.765143,3.228584,0.061414,0.032583,226.813329,32.000000,245.564138,215.608958,219.389659,202.332117,32.000000,193.864609,68.677075,70.034140,117.555042,98.911967,57.438946,49.627521,52.142455,38.522934,69.446208,59.566461,48.097485
66.034193,95.031040,213.334630,189.495783,117.510811,116.020549,28.891983,14.303435,212.757527,4.981332,88.572103,67.151306,187.578367,214.764976,185.902033,213.627258,108.651900,211.603770,-0.000647,0.002338,32.000000,-235.706072,212.571276,-0.299572,35.444250,0.677811,507016.474762,0.935988,40.009844,20.784108,3.233936,0.051917,0.029340,227.058934,32.000000,245.369236,215.227168,221.880545,202.691434,32.000000,193.675089,68.674974,70.039512,117.489342,98.911967,57.444989,49.627521,52.103668,38.522934,69.310116,59.572067,48.076649
66.042142,95.000362,213.311351,189.505058,117.448019,116.023137,28.898541,14.299582,212.748117,4.982158,88.625129,67.088488,187.666412,214.733554,185.922341,213.643778,108.625118,211.621138,-0.000646,0.002342,32.000000,-235.707958,212.772350,-0.299716,35.450282,0.678242,507012.002649,0.936825,39.988623,20.800689,3.234656,0.044702,0.030389,227.989902,32.000000,244.761549,215.158282,224.520245,202.947439,32.000000,193.707639,68.686326,69.993585,117.461632,98.911967,57.447570,49.627521,52.099561,38.522934,69.214399,59.560275,48.142606
66.075731,95.016392,213.361156,189.519673,117.477085,116.020656,28.882773,14.301437,212.745559,4.981527,88.697482,67.050708,187.678599,214.874883,185.901511,213.640254,108.529643,211.725345,-0.000646,0.002334,32.000000,-235.708889,212.678921,-0.299863,35.430534,0.677219,506862.575886,0.936106,39.929660,20.722611,3.230669,0.045821,0.030703,228.021190,32.000000,244.490398,215.743292,225.005226,202.287968,32.000000,194.288237,68.680202,69.986225,117.463786,98.911967,57.452197,49.627521,52.075667,38.522934,69.264523,59.555672,48.139598
66.058855,95.031040,213.214101,189.512647,117.428930,116.016805,28.923673,14.303150,212.788785,4.982386,88.764184,67.113984,187.695875,214.816401,185.785183,213.600081,108.561192,211.671882,-0.000646,0.002343,32.000000,-235.704882,212.560548,-0.299702,35.522692,0.676919,506882.932397,0.935718,39.892347,20.755422,3.229928,0.047546,0.019967,227.684657,32.000000,244.776109,216.289207,223.107003,201.695175,32.000000,194.911616,68.692735,70.012432,117.445100,98.911967,57.466548,49.627521,52.087976,38.522934,69.264682,59.565527,47.952658
66.063937,95.031040,213.299451,189.512647,117.413274,116.013060,28.918378,14.310428,212.867485,4.982392,88.790448,67.145141,187.649232,214.778330,185.823986,213.674833,108.568797,211.629372,-0.000645,0.002336,32.000000,-235.698096,212.705532,-0.299612,35.572810,0.677104,507094.669484,0.935722,39.880353,20.887059,3.229040,0.055853,0.031525,226.994391,32.000000,245.533982,216.287253,220.202812,201.626262,32.000000,194.346358,68.705071,70.036367,117.442409,98.911967,57.420837,49.627521,52.080134,38.522934,69.310736,59.561131,48.021256
66.099527,95.023578,213.308628,189.505339,117.346444,116.013049,28.907445,14.303007,212.862352,4.982431,88.644908,67.152015,187.554608,214.816422,185.870150,213.730322,108.544167,211.654599,-0.000645,0.002330,32.000000,-235.704861,212.622895,-0.299542,35.624685,0.675126,507038.172699,0.934665,39.909081,20.836959,3.227638,0.060133,0.025209,226.802881,32.000000,245.468209,215.714312,219.541331,202.256473,32.000000,193.925018,68.691663,70.024225,117.386161,98.911967,57.491308,49.627521,52.084634,38.522934,69.287682,59.557344,48.147962
66.062914,95.014734,213.352363,189.478638,117.357375,116.015625,28.933932,14.301865,212.827706,4.982947,88.505836,67.183685,187.594679,214.839097,185.898554,213.638401,108.582692,211.687575,-0.000644,0.002317,32.000000,-235.710756,212.701049,-0.299256,35.641181,0.674331,507000.758707,0.934726,39.904840,20.814602,3.228682,0.055798,0.029527,227.129942,32.000000,245.330947,215.095303,222.045887,202.867878,32.000000,193.820545,68.687660,70.017738,117.346465,98.911967,57.440734,49.627521,52.068713,38.522934,69.260259,59.563924,48.124851
66.027388,94.986543,213.483508,189.454748,117.433272,116.019463,28.913285,14.301580,212.877759,4.982098,88.569477,67.153674,187.695065,214.843868,185.955825,213.752200,108.541347,211.681902,-0.000645,0.002317,32.000000,-235.707599,212.680206,-0.298974,35.673099,0.672997,507023.913218,0.934507,39.867690,20.847987,3.227083,0.059934,0.030609,227.842412,32.000000,244.534212,215.192703,224.387689,202.841287,32.000000,193.361862,68.685997,70.026037,117.374324,98.911967,57.486514,49.627521,52.069210,38.522934,69.260402,59.563865,48.123677
66.008488,94.986543,213.414640,189.454748,117.375885,116.025306,28.908687,14.305005,212.817770,4.982468,88.589828,67.078966,187.665062,214.929020,185.884641,213.640888,108.468890,211.708344,-0.000645,0.002326,32.000000,-235.699749,212.676288,-0.298987,35.662582,0.673175,506957.311594,0.934223,39.889387,20.820904,3.229533,0.057334,0.029550,227.934181,32.000000,244.472427,215.736320,225.108563,201.873678,32.000000,194.604144,68.660689,69.987491,117.365074,98.911967,57.463448,49.627521,52.088753,38.522934,69.172220,59.558928,48.131087
66.068385,94.982673,213.406800,189.452781,117.402760,116.031649,28.884480,14.303435,212.795281,4.982348,88.668654,67.188504,187.698496,214.769706,185.785240,213.642089,108.526265,211.643927,-0.000645,0.002270,32.000000,-235.706563,212.780772,-0.299223,35.692401,0.673262,507045.087544,0.935410,39.890842,20.860281,3.233257,0.056856,0.034941,227.711899,32.000000,244.859968,216.148984,222.920362,201.688458,32.000000,194.664586,68.685734,70.033243,117.376686,98.911967,57.488935,49.627521,52.046785,38.522934,69.159979,59.570474,48.066891
