OSU 80 Ton Compressor Load Stand
65.849417,94.955588,212.858620,189.432263,116.457371,115.761948,28.891393,14.302864,212.322539,4.976034,88.708811,66.891972,187.573492,214.215810,185.728622,213.157961,108.332370,211.039529,-0.000651,0.002143,32.000000,-235.706806,212.157424,-0.294786,35.600059,0.674982,506543.605376,0.937553,40.063848,20.911203,3.235398,0.052578,0.023657,227.064988,32.000000,245.388540,216.034980,220.375370,201.828416,32.000000,194.910273,68.585075,69.628928,118.203914,98.911967,56.966802,49.627521,52.271552,38.522934,69.047135,59.567750,48.137690
65.770795,94.942322,212.791260,189.434512,116.397319,115.765749,28.916193,14.295872,212.327314,4.976167,88.668310,66.824715,187.561902,214.221541,185.823855,213.217953,108.408018,211.104199,-0.000650,0.002146,32.000000,-235.710357,212.168868,-0.295040,35.578659,0.672985,506415.537048,0.934966,39.938729,20.958389,3.229338,0.059829,0.027754,226.796527,32.000000,245.532824,215.631532,219.396486,202.439561,32.000000,194.453674,68.615568,69.629495,118.246945,98.911967,56.988431,49.627521,52.298476,38.522934,69.046703,59.567199,47.937691
65.808277,94.942322,212.832246,189.434512,116.377919,115.769623,28.894556,14.303292,212.272465,4.975988,88.504944,66.893050,187.539821,214.197642,185.807971,213.188704,108.370218,211.114394,-0.000649,0.002151,32.000000,-235.705887,212.148389,-0.295075,35.590172,0.673227,506438.714623,0.936752,40.008585,20.846091,3.232506,0.060192,0.029600,227.074658,32.000000,245.498443,214.822273,221.405771,202.942494,32.000000,193.349119,68.583456,69.613196,118.173003,98.911967,56.942476,49.627521,52.306894,38.522934,69.004707,59.565556,48.008931
65.903570,94.934583,212.865722,189.436198,116.290381,115.777227,28.900166,14.304434,212.299757,4.975524,88.553582,66.831653,187.598155,214.317377,185.794830,213.130521,108.331557,211.275022,-0.000649,0.002165,32.000000,-235.704417,212.235352,-0.295035,35.599508,0.674249,506313.628258,0.937182,40.061107,20.792934,3.235346,0.049427,0.022944,227.767279,32.000000,244.744350,215.009430,223.926619,202.894924,32.000000,193.255566,68.574814,69.579242,118.169322,98.911967,56.947946,49.627521,52.298563,38.522934,68.979925,59.566737,47.972907
65.833145,94.924634,212.948229,189.431701,116.289628,115.782254,28.880736,14.302722,212.309975,4.975698,88.579238,66.858204,187.617419,214.246988,185.828087,213.108110,108.268676,211.206544,-0.000649,0.002179,32.000000,-235.705146,212.122692,-0.295061,35.574541,0.673786,506393.102049,0.937327,40.029737,20.834280,3.234126,0.057069,0.034889,228.018607,32.000000,244.542345,215.571362,224.852027,201.990661,32.000000,194.111908,68.527255,69.577406,118.198253,98.911967,56.974020,49.627521,52.302489,38.522934,68.948180,59.562950,47.956473
65.812467,94.973553,212.722923,189.436198,116.365948,115.783507,28.913401,14.299582,212.318603,4.974500,88.692608,66.831024,187.630724,214.233245,185.744488,213.047439,108.323160,211.188060,-0.000649,0.002185,32.000000,-235.713859,212.122652,-0.294765,35.605540,0.672753,506446.936517,0.935694,39.942303,20.928777,3.229957,0.048996,0.023396,227.962101,32.000000,244.791972,216.013606,223.200561,201.688113,32.000000,194.455959,68.530295,69.603276,118.190872,98.911967,56.973090,49.627521,52.313607,38.522934,68.947447,59.567336,47.991616
65.833294,94.973553,212.988139,189.436198,116.373245,115.779184,28.887258,14.304149,212.344090,4.974988,88.735825,66.876525,187.589111,214.279246,185.700947,213.186463,108.309347,211.204217,-0.000650,0.002203,32.000000,-235.703063,212.119224,-0.294898,35.600007,0.674179,506637.031572,0.937446,39.991242,20.967858,3.234666,0.051717,0.020941,227.028895,32.000000,245.404085,216.112713,220.225015,201.443306,32.000000,194.922137,68.522988,69.627529,118.195277,98.911967,56.976214,49.627521,52.314316,38.522934,69.099983,59.570336,47.986480
65.847472,94.943980,212.747881,189.426642,116.376834,115.779147,28.878074,14.307574,212.289004,4.973844,88.706718,66.970265,187.497973,214.202412,185.789167,213.192659,108.335867,211.117696,-0.000649,0.002213,32.000000,-235.701933,212.176817,-0.294675,35.606956,0.673293,506607.218737,0.936835,40.057461,20.906949,3.232259,0.049544,0.035229,226.950248,32.000000,245.761585,215.528363,219.245200,202.192717,32.000000,194.172627,68.508965,69.589030,118.195195,98.911967,56.927571,49.627521,52.309633,38.522934,69.007167,59.562006,47.886481
65.850991,94.961116,212.858530,189.442943,116.410363,115.779144,28.886390,14.300438,212.349205,4.974485,88.511486,66.986034,187.544873,214.303104,185.806791,213.160262,108.332587,211.337302,-0.000648,0.002229,32.000000,-235.707102,212.135582,-0.294636,35.586762,0.673872,506607.222882,0.937321,40.040037,20.926378,3.235265,0.059648,0.024828,227.103050,32.000000,245.676325,214.740849,221.445717,202.895995,32.000000,193.348511,68.507717,69.605636,118.142838,98.911967,56.919489,49.627521,52.308826,38.522934,69.060199,59.568251,47.931822
65.866942,94.985714,212.868959,189.440976,116.437485,115.772803,28.918105,14.304720,212.334527,4.974281,88.535084,66.876446,187.577077,214.285689,185.825845,213.195020,108.318900,211.195646,-0.000649,0.002230,32.000000,-235.705607,212.357354,-0.294726,35.610313,0.672892,506491.164724,0.937327,39.998604,20.869778,3.230920,0.046569,0.024498,227.875904,32.000000,244.843944,214.849780,223.895941,202.737179,32.000000,193.613704,68.529289,69.584835,118.156797,98.911967,56.958320,49.627521,52.324692,38.522934,69.059820,59.566668,47.987141
65.845283,94.985714,212.991006,189.440976,116.510717,115.774140,28.844182,14.304434,212.297959,4.974557,88.550959,66.988730,187.588416,214.343151,185.826927,213.125795,108.266237,211.283674,-0.000647,0.002225,32.000000,-235.704417,212.252157,-0.294561,35.605514,0.673574,506527.535100,0.937042,40.012797,20.949387,3.232427,0.056535,0.021693,228.053212,32.000000,244.582926,215.640098,224.710660,202.326380,32.000000,193.898542,68.510146,69.555752,118.165587,98.911967,56.954505,49.627521,52.324605,38.522934,69.136510,59.569451,47.991249
65.891599,94.971342,212.703712,189.440695,116.557027,115.774176,28.905623,14.305576,212.248108,4.974298,88.652130,66.880389,187.645456,214.320802,185.753377,213.174200,108.278923,211.270777,-0.000648,0.002231,32.000000,-235.704423,212.164541,-0.294337,35.618260,0.672996,506556.410934,0.935771,40.024055,20.913846,3.231803,0.054253,0.026092,227.770973,32.000000,244.733803,216.149796,223.000721,201.551068,32.000000,194.702914,68.522069,69.588003,118.158101,98.911967,56.916334,49.627521,52.303874,38.522934,69.091389,59.580289,47.951704
65.870863,94.979633,212.866052,189.446035,116.609709,115.776738,28.911218,14.304149,212.365663,4.973844,88.707295,66.922332,187.605154,214.240095,185.766228,213.238127,108.301097,211.197524,-0.000649,0.002229,32.000000,-235.703391,212.359230,-0.294670,35.597279,0.673647,506695.698101,0.938520,40.042168,20.997103,3.234719,0.054934,0.037122,226.894830,32.000000,245.345745,216.133666,220.145151,201.716358,32.000000,194.979886,68.519990,69.593815,118.168648,98.911967,56.895971,49.627521,52.317103,38.522934,69.117034,59.576286,47.896238
65.870959,94.968025,212.888984,189.432263,116.726569,115.781828,28.902048,14.303721,212.345296,4.974472,88.705535,66.989478,187.515059,214.354019,185.778016,213.141542,108.296187,211.252271,-0.000650,0.002213,32.000000,-235.704147,212.308713,-0.294421,35.587182,0.672127,506617.313533,0.935766,39.989068,20.979935,3.228085,0.046788,0.019225,226.839835,32.000000,245.652171,215.296761,219.289044,202.467183,32.000000,194.200335,68.481791,69.573516,118.171648,98.911967,56.925151,49.627521,52.325861,38.522934,69.116836,59.569392,47.990295
65.843362,94.968025,212.794435,189.432263,116.786967,115.786970,28.929484,14.300153,212.339113,4.973488,88.574452,66.930032,187.535057,214.345394,185.830366,213.155413,108.298508,211.246255,-0.000650,0.002212,32.000000,-235.709190,212.137744,-0.294210,35.588965,0.673209,506601.917331,0.935950,40.014697,20.932302,3.231566,0.057843,0.036287,226.962250,32.000000,245.503647,214.801147,221.531625,202.995952,32.000000,193.278373,68.431316,69.598665,118.164122,98.911967,56.858454,49.627521,52.336929,38.522934,69.080269,59.567887,47.984353
65.772247,94.986819,212.904971,189.435917,116.695890,115.789506,28.923005,14.302864,212.336268,4.974205,88.589392,66.912439,187.573818,214.310587,185.833593,213.094889,108.278279,211.251905,-0.000650,0.002216,32.000000,-235.704840,212.251567,-0.294166,35.589962,0.673468,506618.072483,0.936259,40.003008,20.956240,3.231910,0.049659,0.030006,227.730430,32.000000,244.804171,214.962055,224.037153,202.744756,32.000000,193.427446,68.418342,69.550005,118.176323,98.911967,56.897798,49.627521,52.340434,38.522934,69.138780,59.567563,47.899393
65.808179,94.971618,212.918588,189.448284,116.593983,115.789558,28.918858,14.300867,212.292103,4.973692,88.559749,66.919375,187.541343,214.322618,185.807660,213.171121,108.296336,211.293166,-0.000650,0.002243,32.000000,-235.709624,212.172884,-0.294137,35.559618,0.673490,506652.202224,0.935845,40.026087,20.951829,3.231828,0.056229,0.023711,227.847672,32.000000,244.557797,215.624004,224.743982,202.044659,32.000000,193.787764,68.365281,69.543515,118.178474,98.911967,56.892846,49.627521,52.365805,38.522934,69.091125,59.568723,47.967185
65.842606,94.938176,212.808080,189.462899,116.535527,115.788991,28.905491,14.304577,212.343864,4.974366,88.680356,66.970030,187.595203,214.330406,185.729819,213.219487,108.301562,211.332463,-0.000649,0.002234,32.000000,-235.703291,212.189973,-0.294303,35.564418,0.674549,506781.697754,0.937235,40.104389,20.974020,3.237003,0.065679,0.046763,227.627013,32.000000,244.844724,216.181238,222.828477,201.426597,32.000000,194.751342,68.342830,69.548912,118.201325,98.911967,56.891711,49.627521,52.365551,38.522934,69.090849,59.578450,47.997779
65.914703,94.938176,212.961878,189.462899,116.518544,115.789012,28.922113,14.306289,212.372053,4.974290,88.668390,66.945265,187.548710,214.318090,185.713701,213.180129,108.312806,211.172893,-0.000649,0.002215,32.000000,-235.699448,212.252218,-0.294280,35.561874,0.674764,506696.434863,0.936770,40.059114,20.970302,3.235443,0.054715,0.025989,226.799429,32.000000,245.668595,215.965463,220.145925,201.654193,32.000000,194.971941,68.342042,69.556013,118.184949,98.911967,56.896014,49.627521,52.324090,38.522934,68.985795,59.563235,47.938278
65.863884,94.949784,212.888277,189.466271,116.463031,115.789010,28.913037,14.297727,212.336524,4.974679,88.676241,66.905352,187.504933,214.279675,185.800915,213.110939,108.326495,211.212977,-0.000649,0.002208,32.000000,-235.712600,212.211350,-0.293912,35.548027,0.673958,506610.097127,0.936580,39.996870,20.978730,3.232073,0.043473,0.026539,226.848093,32.000000,245.764441,215.370088,219.532030,202.584361,32.000000,194.008043,68.381341,69.579896,118.243674,98.911967,56.845788,49.627521,52.334556,38.522934,69.021525,59.567946,48.010398
65.859842,94.954759,212.907856,189.453905,116.460740,115.791343,28.920102,14.307716,212.319056,4.975041,88.557525,66.883179,187.548228,214.290480,185.777842,213.095992,108.352514,211.260185,-0.000649,0.002185,32.000000,-235.700479,212.211387,-0.293852,35.513434,0.673680,506537.409955,0.934913,39.936590,20.912030,3.230871,0.062612,0.038094,227.015346,32.000000,245.439824,214.837952,221.593107,202.699199,32.000000,193.708062,68.397205,69.569167,118.203024,98.911967,56.862390,49.627521,52.359386,38.522934,69.036591,59.559105,48.140112
65.873285,94.986543,212.759518,189.429734,116.539555,115.793839,28.935325,14.308144,212.364102,4.974601,88.625278,66.967262,187.588762,214.357138,185.835351,213.087294,108.269946,211.235637,-0.000648,0.002164,32.000000,-235.702838,212.158299,-0.293900,35.506485,0.674286,506556.390274,0.936030,39.990683,20.912275,3.232246,0.057916,0.022391,227.850338,32.000000,244.772530,214.998629,224.193008,202.955925,32.000000,193.426820,68.404950,69.542859,118.222688,98.911967,56.877777,49.627521,52.354989,38.522934,69.036151,59.572736,47.772321
65.871200,94.986543,212.844562,189.429734,116.659626,115.796454,28.904121,14.299011,212.313129,4.975099,88.676817,67.032688,187.576768,214.322883,185.823698,213.041653,108.248044,211.109787,-0.000648,0.002170,32.000000,-235.710332,212.246898,-0.294095,35.517631,0.675063,506518.736808,0.935895,39.999039,20.902663,3.232742,0.064200,0.026406,227.906870,32.000000,244.444220,215.649177,224.668249,202.031074,32.000000,194.264430,68.414621,69.534250,118.247771,98.911967,56.830053,49.627521,52.356155,38.522934,69.135293,59.567277,48.001227
65.850279,94.976040,212.785885,189.412589,116.753346,115.802769,28.868576,14.305005,212.376326,4.974350,88.792209,66.836447,187.589804,214.261179,185.725509,213.099800,108.255694,211.204747,-0.000648,0.002158,32.000000,-235.706469,212.264639,-0.294009,35.476587,0.674731,506757.671654,0.935286,40.019581,20.976700,3.229830,0.045652,0.026034,227.656545,32.000000,244.709013,216.175490,222.872487,201.635709,32.000000,194.956985,68.416940,69.544454,118.224695,98.911967,56.849750,49.627521,52.387385,38.522934,69.102291,59.577201,47.897192
65.838398,94.981568,212.965835,189.412027,116.845179,115.806493,28.938600,14.302008,212.310569,4.975157,88.801651,66.946669,187.537524,214.292602,185.765280,213.097292,108.280085,211.193261,-0.000647,0.002135,32.000000,-235.707827,212.088204,-0.293722,35.491877,0.674784,506817.313371,0.936350,40.021324,20.954850,3.231223,0.059670,0.026831,226.895567,32.000000,245.464891,216.037129,220.088465,201.948877,32.000000,194.854948,68.402937,69.573646,118.248827,98.911967,56.860990,49.627521,52.384410,38.522934,69.119340,59.567268,47.994697
65.870942,94.996216,212.828230,189.420459,116.912953,115.809024,28.896057,14.307146,212.293642,4.974709,88.737520,67.047320,187.513592,214.238198,185.802616,213.170066,108.265352,211.223701,-0.000647,0.002147,32.000000,-235.700722,211.978315,-0.293737,35.476692,0.675638,506826.001425,0.937858,40.028317,20.980214,3.231359,0.059874,0.032744,226.784381,32.000000,245.538479,215.297771,219.187800,202.583529,32.000000,193.865843,68.372041,69.563136,118.218929,98.911967,56.783408,49.627521,52.388743,38.522934,69.119161,59.564838,47.888828
65.873044,94.996216,212.808956,189.420459,117.025067,115.803956,28.880353,14.305576,212.243041,4.975436,88.580533,66.961607,187.548844,214.363052,185.875756,213.134922,108.278290,211.235517,-0.000645,0.002139,32.000000,-235.703439,212.125872,-0.293825,35.469060,0.675990,506802.615344,0.935818,40.043783,20.951831,3.234675,0.054593,0.026974,226.997319,32.000000,245.309428,214.830072,221.672737,203.069626,32.000000,193.558268,68.356746,69.543296,118.184977,98.911967,56.789517,49.627521,52.375528,38.522934,69.164876,59.565497,47.992203
65.865525,95.009206,212.723544,189.420178,117.072688,115.801462,28.917859,14.310285,212.304300,4.975386,88.589276,66.933992,187.576536,214.299411,185.833012,213.148432,108.224161,211.116816,-0.000647,0.002161,32.000000,-235.696271,212.070376,-0.293964,35.437484,0.675614,506849.944153,0.936739,40.031213,20.977146,3.230988,0.067677,0.034968,227.981085,32.000000,244.442333,214.920473,224.174005,202.954636,32.000000,193.223203,68.327052,69.514889,118.177389,98.911967,56.825015,49.627521,52.365431,38.522934,69.205496,59.566412,47.914140
65.856165,95.005613,212.787927,189.412870,117.115011,115.801520,28.880256,14.306432,212.268904,4.975278,88.609605,66.916494,187.576324,214.207959,185.816278,212.997247,108.194547,211.155079,-0.000646,0.002162,32.000000,-235.699141,212.046780,-0.294243,35.383956,0.675650,506797.468915,0.937175,40.029456,20.968314,3.230592,0.054830,0.023349,227.968151,32.000000,244.202095,215.671359,224.694870,201.961292,32.000000,194.044078,68.341363,69.511742,118.185021,98.911967,56.766318,49.627521,52.393244,38.522934,69.194352,59.573129,47.901227
65.861157,94.983226,212.774954,189.401628,117.226269,115.801544,28.869405,14.298869,212.246794,4.974984,88.752905,66.851265,187.618979,214.194523,185.760622,213.005166,108.213399,211.161881,-0.000647,0.002159,32.000000,-235.705721,212.246429,-0.294059,35.371315,0.676110,506931.593775,0.936087,40.048732,20.981178,3.229664,0.048297,0.028296,227.811999,32.000000,244.626165,216.138872,222.498609,201.576187,32.000000,194.837403,68.347774,69.542225,118.191887,98.911967,56.792883,49.627521,52.403551,38.522934,69.194406,59.570906,47.900200
65.877145,94.983226,212.847869,189.401628,117.158986,115.801556,28.928708,14.301580,212.186419,4.974294,88.771194,66.970119,187.519936,214.192341,185.722686,213.124570,108.217122,211.156594,-0.000649,0.002162,32.000000,-235.707599,211.992654,-0.293770,35.377636,0.677402,506999.371514,0.937445,40.052967,21.024096,3.231101,0.049062,0.037683,226.988810,32.000000,245.292843,216.035518,219.666333,201.878881,32.000000,194.479022,68.340991,69.521750,118.120919,98.911967,56.778320,49.627521,52.387297,38.522934,69.124320,59.568163,47.869679
65.849489,94.990136,212.719219,189.395725,117.142910,115.804663,28.889757,14.306575,212.269210,4.974842,88.714909,66.915987,187.490661,214.164873,185.793591,213.089798,108.246652,211.175627,-0.000648,0.002178,32.000000,-235.704407,212.017555,-0.293624,35.341864,0.677512,506919.908723,0.937667,40.026406,21.007608,3.230659,0.065879,0.038546,226.839924,32.000000,245.365269,215.233467,219.597503,202.316031,32.000000,194.020729,68.370553,69.522209,118.087271,98.911967,56.780619,49.627521,52.381315,38.522934,69.145783,59.568035,47.997265
65.817362,94.979910,212.781431,189.398536,117.109204,115.808487,28.920825,14.306575,212.299282,4.973963,88.606086,66.948799,187.561880,214.266990,185.787851,213.150100,108.256999,211.227864,-0.000648,0.002175,32.000000,-235.700637,212.248587,-0.293727,35.354111,0.677425,506901.725170,0.935494,40.013036,21.002048,3.230982,0.056343,0.034286,227.304981,32.000000,245.064150,214.847431,222.087050,202.875040,32.000000,193.265037,68.393571,69.547272,118.036211,98.911967,56.738436,49.627521,52.426403,38.522934,69.113714,59.567336,47.851264
65.825997,94.967749,212.824419,189.402471,117.104745,115.816089,28.901360,14.307146,212.252620,4.974850,88.610734,66.915421,187.570037,214.228574,185.780237,213.133395,108.199629,211.159711,-0.000649,0.002186,32.000000,-235.701378,212.172474,-0.293675,35.343673,0.678077,506876.261789,0.937231,40.043073,20.979134,3.230385,0.055842,0.041780,228.057902,32.000000,244.315909,214.898892,224.299110,202.854041,32.000000,193.195004,68.399917,69.504618,118.015592,98.911967,56.791854,49.627521,52.412949,38.522934,69.113519,59.565202,47.912673
65.829615,94.967749,212.773571,189.402471,117.140352,115.818836,28.923932,14.304862,212.227619,4.974328,88.680414,66.817299,187.565196,214.250433,185.812103,213.034629,108.227762,211.165753,-0.000649,0.002218,32.000000,-235.700711,212.282770,-0.293320,35.323060,0.678347,506874.447342,0.936735,40.059723,20.986944,3.232907,0.058104,0.037674,228.080125,32.000000,244.062623,215.717934,224.686832,201.727729,32.000000,194.386584,68.450131,69.505776,118.026141,98.911967,56.724062,49.627521,52.428700,38.522934,69.075222,59.568674,48.124778
65.874484,94.970513,212.745365,189.418772,117.198182,115.816251,28.910172,14.302722,212.215999,4.974791,88.775037,66.960540,187.632553,214.263627,185.701891,213.112022,108.243940,211.091786,-0.000651,0.002206,32.000000,-235.703835,212.138844,-0.293358,35.381176,0.678598,507011.630641,0.937263,40.040337,21.020625,3.233136,0.057370,0.017608,227.836724,32.000000,244.462430,216.150893,222.299866,201.576060,32.000000,194.798688,68.427617,69.534773,118.007177,98.911967,56.782205,49.627521,52.421822,38.522934,69.083559,59.574654,47.966304
65.857991,94.963880,212.850793,189.438728,117.238706,115.808685,28.909285,14.306717,212.333910,4.974776,88.777329,66.968922,187.510158,214.293070,185.740794,213.155947,108.285906,211.077336,-0.000651,0.002188,32.000000,-235.700823,212.204840,-0.293405,35.434048,0.678831,506958.306215,0.936497,40.037311,20.994592,3.232186,0.057449,0.022805,226.945000,32.000000,245.193225,215.968095,219.668926,201.826169,32.000000,194.873066,68.435909,69.516068,118.004696,98.911967,56.739453,49.627521,52.423558,38.522934,69.062533,59.578617,47.863370
65.926909,94.976040,212.771059,189.446597,117.260475,115.802335,28.913273,14.299154,212.271922,4.974907,88.623406,67.040141,187.497121,214.236243,185.777299,213.137301,108.283191,211.161024,-0.000651,0.002189,32.000000,-235.706911,212.183408,-0.293609,35.495889,0.677170,506885.639428,0.936225,40.002547,20.952696,3.229556,0.033970,0.033986,226.780460,32.000000,245.131803,215.306533,219.621147,202.526956,32.000000,193.978245,68.454791,69.527038,117.981967,98.911967,56.746302,49.627521,52.401151,38.522934,69.062181,59.569038,47.982959
65.937596,94.976040,212.795952,189.446597,117.279965,115.801006,28.917335,14.304006,212.276120,4.975455,88.519790,67.014454,187.534939,214.289054,185.794266,213.098638,108.334809,211.255005,-0.000650,0.002205,32.000000,-235.704681,212.187281,-0.293577,35.528882,0.676555,506756.660760,0.936436,40.009707,20.905704,3.231966,0.062873,0.037953,227.312398,32.000000,244.964843,214.854307,222.375329,203.042441,32.000000,193.480915,68.441991,69.531692,117.981181,98.911967,56.707527,49.627521,52.385876,38.522934,69.099931,59.572352,47.888608
65.910703,94.972171,212.868528,189.451094,117.334532,115.805038,28.909592,14.308715,212.278705,4.975003,88.541756,67.068220,187.568474,214.236016,185.798866,213.124046,108.232156,211.239473,-0.000651,0.002207,32.000000,-235.698661,212.182038,-0.293413,35.568981,0.674438,506714.445573,0.935204,39.964254,20.937518,3.227378,0.061832,0.032331,227.826583,32.000000,244.033442,215.144736,224.409622,202.694843,32.000000,193.345033,68.454266,69.488316,117.979404,98.911967,56.754335,49.627521,52.379689,38.522934,69.087587,59.559744,48.039305
65.864995,95.004784,212.855601,189.451937,117.403760,115.806334,28.912829,14.304149,212.283454,4.975270,88.689627,66.982597,187.566835,214.293764,185.788778,213.118827,108.264237,211.160795,-0.000652,0.002207,32.000000,-235.704703,212.239961,-0.293491,35.546846,0.673768,506586.922579,0.934895,39.955324,20.918568,3.227232,0.046236,0.026151,227.935792,32.000000,244.085792,216.017854,224.572067,201.740532,32.000000,194.386726,68.440766,69.506803,118.002900,98.911967,56.718289,49.627521,52.423972,38.522934,69.189285,59.567710,47.890589
65.878293,94.989583,212.768133,189.421583,117.429242,115.807537,28.900380,14.306432,212.320713,4.975234,88.791547,66.944108,187.590381,214.323616,185.719110,213.122414,108.238762,211.161119,-0.000653,0.002197,32.000000,-235.701436,212.255787,-0.293526,35.570922,0.673493,506847.028036,0.935590,39.973927,21.015823,3.229650,0.055108,0.035166,227.553377,32.000000,244.407366,216.197748,222.383074,201.572141,32.000000,194.281319,68.421752,69.496947,117.963541,98.911967,56.709600,49.627521,52.420218,38.522934,69.189332,59.564760,47.966304
65.872648,94.989583,212.853772,189.421583,117.479234,115.813902,28.903248,14.305148,212.258140,4.975379,88.780220,66.888895,187.507882,214.272088,185.772294,213.116078,108.247060,211.216643,-0.000653,0.002189,32.000000,-235.703704,212.172270,-0.293536,35.588965,0.674410,506856.774186,0.936288,40.044754,20.956393,3.231695,0.059888,0.030399,226.708600,32.000000,245.017579,216.191471,219.847082,201.526705,32.000000,194.849142,68.454112,69.528020,117.969003,98.911967,56.702223,49.627521,52.429861,38.522934,69.141752,59.566097,47.998953
65.850856,94.998980,212.775725,189.397974,117.383298,115.817676,28.881003,14.304434,212.247947,4.974887,88.690288,67.013908,187.461983,214.257020,185.778806,213.179252,108.217634,211.302936,-0.000654,0.002190,32.000000,-235.701958,212.105804,-0.293570,35.605173,0.673563,506887.570015,0.936457,40.018433,20.981982,3.229715,0.063340,0.022704,226.718122,32.000000,245.191653,215.245633,219.995280,202.318936,32.000000,194.061542,68.451509,69.487223,117.868355,98.911967,56.755325,49.627521,52.431398,38.522934,69.171062,59.567051,47.982152
65.866788,95.027171,212.726767,189.398255,117.329026,115.818947,28.893461,14.297156,212.313726,4.974730,88.577133,66.914528,187.551099,214.266054,185.833958,213.162521,108.234438,211.255828,-0.000653,0.002183,32.000000,-235.707925,212.019394,-0.293535,35.609474,0.673550,506901.786848,0.936504,40.023153,20.992985,3.231292,0.054016,0.029943,227.206675,32.000000,244.892272,214.972642,222.369967,202.984952,32.000000,193.206393,68.499401,69.537963,117.844112,98.911967,56.644284,49.627521,52.437687,38.522934,69.259194,59.570631,48.100346
65.936291,95.002573,212.903832,189.399941,117.318710,115.818947,28.919504,14.305290,212.315486,4.974819,88.597907,67.058135,187.581452,214.247599,185.851156,213.162995,108.158005,211.206828,-0.000653,0.002191,32.000000,-235.704380,212.139292,-0.293375,35.617814,0.673295,507014.388989,0.937619,40.050775,21.052400,3.231176,0.058830,0.035700,227.808995,32.000000,244.125579,215.188358,224.845833,202.599055,32.000000,193.650834,68.461507,69.476035,117.860433,98.911967,56.704515,49.627521,52.423566,38.522934,69.259459,59.565832,47.929841
65.885576,95.002573,212.878079,189.399941,117.296719,115.821539,28.852449,14.300438,212.338418,4.974834,88.671428,66.941201,187.556923,214.290543,185.792430,213.198562,108.113672,211.176510,-0.000653,0.002190,32.000000,-235.706938,212.210961,-0.293210,35.605488,0.672971,507014.759282,0.937041,40.065642,21.019225,3.229651,0.065207,0.029069,228.015663,32.000000,244.079387,216.104896,224.721597,202.033402,32.000000,194.174987,68.471090,69.508441,117.875514,98.911967,56.688443,49.627521,52.432930,38.522934,69.182655,59.560924,48.008931
65.858039,95.004784,212.806088,189.406406,117.295906,115.825316,28.910376,14.305290,212.298652,4.975208,88.811919,66.899758,187.611149,214.415456,185.723768,213.160876,108.160348,211.201114,-0.000653,0.002185,32.000000,-235.705528,212.144513,-0.293298,35.627465,0.672536,507106.001004,0.935052,39.982947,21.078627,3.228932,0.060151,0.028962,227.464416,32.000000,244.494224,216.406324,222.289964,201.468640,32.000000,194.764879,68.465270,69.504289,117.853713,98.911967,56.719924,49.627521,52.419836,38.522934,69.189600,59.577909,47.934243
65.889499,94.996216,212.847625,189.410340,117.320545,115.829084,28.904549,14.305148,212.350482,4.975322,88.753347,66.960367,187.539143,214.322494,185.755519,213.157963,108.159826,211.164569,-0.000654,0.002185,32.000000,-235.700589,212.226602,-0.293130,35.640447,0.673241,507247.969377,0.938042,40.025334,21.112421,3.231027,0.056544,0.032586,226.635079,32.000000,245.175140,216.283217,219.651878,201.712623,32.000000,194.924804,68.438031,69.501995,117.870097,98.911967,56.663641,49.627521,52.438545,38.522934,69.162858,59.567169,48.085600
65.869492,94.985161,212.800453,189.425237,117.395956,115.830430,28.890474,14.305433,212.304351,4.975082,88.677140,66.958703,187.515461,214.269437,185.793106,213.129890,108.146701,211.177261,-0.000653,0.002160,32.000000,-235.695878,212.179082,-0.293141,35.617971,0.672932,507179.653579,0.936630,40.050570,21.074298,3.231285,0.057290,0.030077,226.728170,32.000000,245.352495,215.322968,219.872912,202.593826,32.000000,193.816103,68.435274,69.537853,117.853177,98.911967,56.696163,49.627521,52.409656,38.522934,69.162821,59.569431,48.009004
65.852009,94.985161,212.794501,189.425237,117.433999,115.834329,28.924151,14.303292,212.233240,4.975094,88.579515,66.970532,187.509868,214.292418,185.767308,213.165887,108.127973,211.171039,-0.000655,0.002157,32.000000,-235.707034,212.277611,-0.292784,35.642886,0.672489,507164.633194,0.936336,40.015697,21.062116,3.230373,0.064157,0.039909,227.184348,32.000000,244.790693,214.990432,222.380538,202.850785,32.000000,193.026917,68.366153,69.477542,117.787084,98.911967,56.632758,49.627521,52.460100,38.522934,69.128147,59.569195,47.897192
65.947021,95.014181,212.926259,189.423550,117.474086,115.834267,28.873866,14.307431,212.238359,4.975187,88.580958,66.890366,187.567683,214.271762,185.832953,213.199850,108.091268,211.218599,-0.000655,0.002160,32.000000,-235.703387,212.233780,-0.292855,35.641706,0.672973,507195.387099,0.937091,40.021371,21.079652,3.230638,0.041963,0.037523,227.792004,32.000000,244.269059,215.230249,224.723560,202.464272,32.000000,193.397228,68.366066,69.476209,117.804607,98.911967,56.660419,49.627521,52.450627,38.522934,69.218832,59.560659,48.131454
65.931059,94.998427,212.903698,189.420740,117.448215,115.834255,28.890496,14.303435,212.313631,4.975178,88.686350,67.010310,187.562688,214.292724,185.762959,213.105564,108.077140,211.224725,-0.000655,0.002184,32.000000,-235.699351,212.228316,-0.292681,35.620410,0.672694,507264.893105,0.936305,40.035991,21.096219,3.231405,0.059251,0.039692,227.955197,32.000000,244.206930,215.953236,224.711841,201.590434,32.000000,194.049126,68.359151,69.463491,117.811849,98.911967,56.661562,49.627521,52.425453,38.522934,69.169714,59.563501,47.960508
65.928751,94.982397,212.804580,189.426923,117.454890,115.834335,28.919841,14.307716,212.205467,4.974722,88.668465,67.024825,187.590033,214.340886,185.726840,213.175689,108.103604,211.155874,-0.000655,0.002162,32.000000,-235.700479,212.435567,-0.292673,35.637562,0.672148,507335.697488,0.936513,39.985591,21.149455,3.228747,0.054936,0.032661,227.334963,32.000000,244.705314,216.350652,222.047993,201.182415,32.000000,194.650240,68.348604,69.473302,117.779475,98.911967,56.654488,49.627521,52.414694,38.522934,69.169699,59.571438,47.866451
65.891871,94.982397,212.875956,189.426923,117.419968,115.836950,28.898594,14.302864,212.309137,4.974515,88.656117,66.974003,187.520301,214.258549,185.746552,213.222012,108.155777,211.169795,-0.000655,0.002156,32.000000,-235.708773,212.428267,-0.292514,35.626600,0.672620,507353.319486,0.936187,39.983174,21.165713,3.229187,0.054467,0.022302,226.743340,32.000000,245.402372,216.085593,219.685981,201.516431,32.000000,194.923623,68.373833,69.496007,117.788267,98.911967,56.636828,49.627521,52.449770,38.522934,69.119459,59.568074,48.091909
65.903578,94.940387,212.908565,189.423269,117.389167,115.845841,28.883896,14.301295,212.396804,4.974671,88.542237,66.985590,187.505683,214.249802,185.773028,213.190943,108.162739,211.242010,-0.000656,0.002157,32.000000,-235.710507,212.277407,-0.292319,35.620594,0.672028,507268.724975,0.935236,39.969071,21.115316,3.227796,0.059893,0.039432,226.743174,32.000000,245.453984,215.272249,219.751527,202.737014,32.000000,193.610622,68.358079,69.499372,117.733054,98.911967,56.640470,49.627521,52.452429,38.522934,68.987803,59.568477,47.980831
65.931092,94.914131,212.911264,189.410622,117.366510,115.849594,28.913800,14.298583,212.343264,4.974778,88.485621,66.991001,187.563170,214.302880,185.778129,213.141620,108.188783,211.190000,-0.000656,0.002172,32.000000,-235.713874,212.281549,-0.292078,35.635123,0.672823,507184.732255,0.936523,39.999896,21.067982,3.230686,0.052689,0.033499,227.158912,32.000000,244.870880,214.895280,222.639859,202.551461,32.000000,193.680114,68.375080,69.461130,117.666456,98.911967,56.641326,49.627521,52.431005,38.522934,68.905131,59.575175,47.978116
65.873092,94.928779,212.912715,189.400503,117.397704,115.852217,28.861725,14.299297,212.377155,4.974793,88.559512,66.950943,187.582319,214.278635,185.817880,213.179167,108.165854,211.091463,-0.000658,0.002142,32.000000,-235.710046,212.216183,-0.292183,35.628855,0.672881,507137.704976,0.936790,39.948100,21.086122,3.230607,0.052876,0.030068,227.909003,32.000000,244.332000,215.272929,224.738591,202.631430,32.000000,193.415958,68.398887,69.457503,117.660270,98.911967,56.653857,49.627521,52.461638,38.522934,68.904296,59.567327,47.882959
65.938287,94.928779,213.000071,189.400503,117.435145,115.849929,28.909054,14.306860,212.314767,4.974492,88.671843,66.940151,187.539316,214.375102,185.785067,213.215088,108.183579,211.204806,-0.000658,0.002127,32.000000,-235.704122,212.376789,-0.292033,35.583222,0.672300,507036.076604,0.935359,39.898851,21.042001,3.229300,0.054721,0.037389,227.877043,32.000000,244.371886,215.970654,224.303521,201.714804,32.000000,194.403073,68.369216,69.466069,117.678995,98.911967,56.660634,49.627521,52.436578,38.522934,68.949354,59.569736,47.978410
65.902332,94.952824,212.812600,189.400503,117.411093,115.852452,28.889535,14.306147,212.367988,4.974182,88.716971,67.036087,187.581393,214.375694,185.739479,213.214538,108.194281,211.246372,-0.000659,0.002124,32.000000,-235.703196,212.278507,-0.291945,35.608661,0.673064,507155.859416,0.938012,39.961978,21.030670,3.232165,0.049993,0.042689,227.399120,32.000000,244.780697,216.262474,221.817347,201.369936,32.000000,194.758051,68.348363,69.480950,117.675830,98.911967,56.621791,49.627521,52.448073,38.522934,69.023919,59.566058,48.058674
65.928708,94.960287,212.808653,189.409778,117.344553,115.860063,28.913498,14.300724,212.338050,4.974431,88.746612,66.888857,187.465164,214.332915,185.746011,213.332001,108.216333,211.150187,-0.000658,0.002124,32.000000,-235.707472,212.272105,-0.292040,35.618575,0.673481,507068.717814,0.935437,39.907487,21.052350,3.230294,0.061998,0.026902,226.706696,32.000000,245.452337,216.101429,219.509442,201.687329,32.000000,194.377965,68.349107,69.468822,117.707093,98.911967,56.579851,49.627521,52.441057,38.522934,69.046792,59.567464,48.103061
65.938580,94.956694,212.904515,189.423831,117.232302,115.862566,28.938886,14.304006,212.448874,4.974887,88.630620,66.995449,187.465299,214.362298,185.791308,213.237985,108.193405,211.249618,-0.000660,0.002124,32.000000,-235.707140,212.207024,-0.291926,35.567434,0.672913,507114.987426,0.936709,39.961579,21.056096,3.229212,0.049735,0.035523,226.699355,32.000000,245.492226,215.060131,220.285471,202.359850,32.000000,193.641491,68.347597,69.464823,117.684398,98.911967,56.609044,49.627521,52.458282,38.522934,69.046405,59.558662,48.150310
65.934253,94.956694,212.966447,189.423831,117.277029,115.865074,28.894098,14.306432,212.357160,4.975170,88.553129,66.996576,187.567451,214.366681,185.812527,213.221016,108.226283,211.288610,-0.000659,0.002153,32.000000,-235.705206,212.249913,-0.291726,35.538034,0.672508,507091.790389,0.935598,39.946997,21.000609,3.227860,0.044131,0.024139,227.335994,32.000000,244.962094,215.048163,222.958658,202.651069,32.000000,193.385095,68.350004,69.486741,117.665054,98.911967,56.625446,49.627521,52.443374,38.522934,69.034762,59.568281,47.921697
65.937562,94.987096,212.811900,189.424393,117.254044,115.868886,28.909838,14.310856,212.365179,4.974840,88.626145,66.989791,187.605960,214.351204,185.834227,213.133357,108.219575,211.177623,-0.000657,0.002155,32.000000,-235.699471,212.330206,-0.292104,35.512936,0.673637,507145.830186,0.934635,39.935156,21.058100,3.228831,0.057790,0.028833,227.920064,32.000000,244.378006,215.085538,224.882502,202.447729,32.000000,193.562427,68.358362,69.424919,117.664704,98.911967,56.578432,49.627521,52.444004,38.522934,69.129494,59.561927,47.955666
65.929719,95.036292,212.901357,189.425518,117.291568,115.875243,28.902342,14.304291,212.369238,4.974817,88.746424,67.013603,187.599385,214.332894,185.738416,213.166723,108.192321,211.264922,-0.000656,0.002119,32.000000,-235.704888,212.417784,-0.292215,35.458176,0.674423,507085.141001,0.936172,39.938771,21.038773,3.229982,0.060264,0.038184,227.863609,32.000000,244.237759,215.907270,224.262582,201.637958,32.000000,194.359952,68.345912,69.419542,117.667208,98.911967,56.591303,49.627521,52.444493,38.522934,69.283186,59.561514,47.999246
65.985849,95.006719,212.909404,189.420178,117.400838,115.881646,28.908089,14.305576,212.365456,4.974797,88.784187,66.984511,187.603955,214.334015,185.683877,213.166377,108.274793,211.264084,-0.000657,0.002072,32.000000,-235.699833,212.277283,-0.292173,35.430849,0.674524,507160.667886,0.935712,39.966408,21.006905,3.227476,0.057319,0.036453,227.312699,32.000000,244.900846,216.160848,221.662520,201.460584,32.000000,194.982831,68.371469,69.481191,117.683202,98.911967,56.626523,49.627521,52.444637,38.522934,69.283539,59.568821,47.996165
65.844286,95.006719,213.109203,189.420178,117.457626,115.887835,28.878434,14.303863,212.335142,4.974486,88.746002,67.121195,187.505528,214.389234,185.710818,213.219751,108.262590,211.378599,-0.000656,0.002059,32.000000,-235.704496,212.239186,-0.292059,35.410602,0.676014,507332.813457,0.936244,40.022158,21.064503,3.229217,0.042101,0.038212,226.751829,32.000000,245.378474,215.772770,219.364507,201.973874,32.000000,194.486167,68.366218,69.460168,117.688417,98.911967,56.656309,49.627521,52.491761,38.522934,69.191237,59.571211,47.942533
65.964328,94.994281,212.955650,189.427485,117.542582,115.887778,28.926677,14.302151,212.442279,4.974748,88.570343,67.092518,187.543114,214.361747,185.795482,213.277200,108.276990,211.341137,-0.000655,0.002043,32.000000,-235.706864,212.285116,-0.292309,35.386395,0.675967,507093.830857,0.935162,39.945698,20.981739,3.226592,0.063120,0.029429,226.761126,32.000000,245.388495,215.050276,220.287051,202.588861,32.000000,193.897086,68.408032,69.479508,117.673583,98.911967,56.588445,49.627521,52.432819,38.522934,69.152376,59.560639,48.006803
65.988126,94.959458,212.971787,189.418491,117.532950,115.890245,28.886357,14.304149,212.386257,4.974937,88.441213,67.092892,187.548225,214.413499,185.786284,213.324506,108.236780,211.379048,-0.000654,0.002054,32.000000,-235.706833,212.495794,-0.292110,35.439372,0.678391,507236.750601,0.938392,40.064009,21.033732,3.236563,0.058591,0.033474,227.450430,32.000000,244.876289,214.754556,223.046362,202.875151,32.000000,193.173642,68.407179,69.427169,117.623162,98.911967,56.595964,49.627521,52.420270,38.522934,69.043439,59.552191,48.148549
66.012935,94.940387,213.030319,189.408654,117.567259,115.900372,28.859585,14.302436,212.505488,4.975031,88.506069,67.065352,187.593021,214.364317,185.836314,213.285797,108.187875,211.323956,-0.000654,0.002033,32.000000,-235.702317,212.399939,-0.292003,35.492322,0.677180,507111.001091,0.934918,39.951234,21.006318,3.228346,0.080735,0.027492,227.999342,32.000000,244.236809,215.235460,224.781210,202.516902,32.000000,193.434253,68.413108,69.430600,117.653764,98.911967,56.610209,49.627521,52.397895,38.522934,69.043044,59.566973,47.923678
66.014697,94.940387,212.951731,189.408654,117.628594,115.908008,28.925651,14.303150,212.498683,4.975151,88.586027,67.041700,187.594255,214.436806,185.797531,213.323018,108.196340,211.340014,-0.000653,0.002021,32.000000,-235.704718,212.406037,-0.291693,35.503652,0.675917,507145.537593,0.935789,39.896535,21.059698,3.227426,0.056563,0.033662,227.914225,32.000000,244.173669,216.049584,224.164785,201.423507,32.000000,194.758791,68.421991,69.449023,117.673151,98.911967,56.579592,49.627521,52.401907,38.522934,68.982901,59.565389,48.150823
65.952171,94.951166,213.021785,189.414556,117.633343,115.914428,28.909054,14.308287,212.463778,4.975349,88.627680,66.979588,187.599963,214.432482,185.698971,213.337608,108.208776,211.372576,-0.000653,0.002010,32.000000,-235.698433,212.313279,-0.291787,35.612752,0.674836,507254.538745,0.936306,39.856752,21.089462,3.227100,0.058815,0.025954,227.398590,32.000000,244.753412,216.234889,221.444301,201.709982,32.000000,194.652386,68.408929,69.457983,117.641827,98.911967,56.578695,49.627521,52.440863,38.522934,69.016057,59.570267,47.853979
65.931875,94.942046,212.994986,189.405281,117.628312,115.918043,28.873141,14.307431,212.513424,4.975863,88.685563,67.000336,187.469001,214.448265,185.743614,213.383364,108.193918,211.402572,-0.000654,0.002004,32.000000,-235.701748,212.476887,-0.291988,35.628672,0.674432,507268.093901,0.934202,39.855279,21.086577,3.225823,0.057819,0.020226,226.684235,32.000000,245.298864,215.918072,219.356189,201.754176,32.000000,194.838116,68.424967,69.438293,117.662891,98.911967,56.583900,49.627521,52.445699,38.522934,68.987066,59.567809,47.987874
65.927351,94.945639,213.040789,189.400784,117.641385,115.923187,28.856458,14.302579,212.496968,4.975713,88.583442,66.999545,187.492337,214.419922,185.797472,213.299956,108.217223,211.329322,-0.000654,0.001994,32.000000,-235.707584,212.231376,-0.291923,35.625367,0.673253,507323.536227,0.935793,39.918273,21.085452,3.229943,0.049519,0.022371,226.886609,32.000000,245.328720,215.169173,220.260191,202.578211,32.000000,193.472010,68.484281,69.470133,117.687534,98.911967,56.591673,49.627521,52.441765,38.522934,68.986502,59.558957,48.030354
65.954126,94.945639,213.062191,189.400784,117.706049,115.930907,28.900050,14.300867,212.406019,4.975842,88.480947,67.097082,187.545081,214.437296,185.775056,213.308022,108.205624,211.294961,-0.000655,0.001965,32.000000,-235.710771,212.239126,-0.291713,35.626783,0.673090,507371.689923,0.937283,39.926110,21.110730,3.230531,0.084571,0.031939,227.585057,32.000000,244.746457,214.881785,222.986615,202.788321,32.000000,193.214022,68.490495,69.460561,117.659935,98.911967,56.600035,49.627521,52.436405,38.522934,68.997196,59.563314,47.963590
65.982451,94.960287,212.972193,189.403314,117.770279,115.935979,28.931692,14.300867,212.459136,4.975525,88.514987,67.063457,187.547086,214.499936,185.800564,213.346974,108.126764,211.312428,-0.000654,0.001940,32.000000,-235.707493,212.316137,-0.291519,35.509973,0.673358,507347.854518,0.937945,39.933483,21.061979,3.231448,0.063454,0.034931,227.868886,32.000000,244.147189,215.167595,224.877009,202.195164,32.000000,193.650078,68.486119,69.397229,117.677791,98.911967,56.527206,49.627521,52.424884,38.522934,69.042513,59.565104,48.106729
65.980873,94.945362,213.046515,189.392634,117.805525,115.943605,28.909220,14.304862,212.400045,4.975226,88.660256,67.001341,187.579059,214.450263,185.737507,213.282356,108.159456,211.370293,-0.000653,0.001928,32.000000,-235.706448,212.291907,-0.291407,35.449312,0.673158,507391.013446,0.936174,39.911112,21.061638,3.230460,0.052611,0.024682,228.060321,32.000000,244.165006,216.084299,224.234027,201.503180,32.000000,194.466840,68.491216,69.426404,117.698358,98.911967,56.584279,49.627521,52.421483,38.522934,68.995464,59.560649,48.062049
65.961767,94.949508,213.014054,189.387575,117.835258,115.946134,28.907292,14.301295,212.427531,4.975546,88.636131,67.076231,187.581393,214.510641,185.683664,213.336972,108.178978,211.287554,-0.000653,0.001911,32.000000,-235.706737,212.393413,-0.291467,35.403285,0.674898,507598.225068,0.934782,39.902103,21.146568,3.227710,0.060574,0.032318,227.344089,32.000000,244.778237,216.130646,221.489879,201.446636,32.000000,194.566155,68.471832,69.428218,117.694489,98.911967,56.561029,49.627521,52.405625,38.522934,68.994932,59.562989,48.031968
65.995519,94.938453,212.990705,189.395725,117.863085,115.952478,28.890335,14.303150,212.478744,4.975330,88.656247,67.036177,187.494246,214.480361,185.741372,213.305090,108.215472,211.294633,-0.000654,0.001880,32.000000,-235.709144,212.383195,-0.291541,35.401633,0.676286,507535.892304,0.935560,39.888496,21.133980,3.228913,0.056592,0.029607,226.837971,32.000000,245.136632,215.925469,219.401325,201.802182,32.000000,194.516520,68.510972,69.429529,117.697594,98.911967,56.577855,49.627521,52.416966,38.522934,69.007226,59.559262,48.141946
66.003065,94.938453,213.101191,189.395725,117.824229,115.953733,28.893639,14.311712,212.533232,4.975545,88.530313,67.084861,187.523058,214.514208,185.777587,213.363850,108.216518,211.385142,-0.000654,0.001874,32.000000,-235.696156,212.586242,-0.291530,35.385294,0.677297,507519.704329,0.935952,39.908599,21.085710,3.229356,0.046998,0.026752,227.051979,32.000000,245.306047,215.021495,220.459500,202.522165,32.000000,193.504073,68.506662,69.440587,117.659319,98.911967,56.585994,49.627521,52.411291,38.522934,68.972098,59.556233,48.132775
65.982863,94.932372,213.184043,189.399098,117.736022,115.953742,28.893332,14.302722,212.572619,4.975159,88.441798,66.992378,187.568010,214.463457,185.792525,213.408480,108.214721,211.275922,-0.000653,0.001900,32.000000,-235.707277,212.315872,-0.291483,35.434704,0.676937,507426.906117,0.935998,39.869356,21.051677,3.227351,0.061509,0.032224,227.587501,32.000000,244.575834,214.851337,223.201401,202.731162,32.000000,193.017448,68.487825,69.423017,117.615083,98.911967,56.619647,49.627521,52.413711,38.522934,68.952688,59.566500,47.924705
65.981999,94.948402,213.055543,189.398536,117.733831,115.956295,28.916562,14.302579,212.489450,4.975600,88.557519,67.058022,187.573891,214.432320,185.807965,213.368081,108.164289,211.311692,-0.000653,0.001924,32.000000,-235.706108,212.367613,-0.291419,35.526259,0.677478,507427.821936,0.935783,39.863056,21.082077,3.228656,0.048979,0.030656,228.070282,32.000000,244.155846,215.328401,224.882969,202.186055,32.000000,193.864635,68.481196,69.398955,117.631203,98.911967,56.565953,49.627521,52.413488,38.522934,69.001930,59.565478,48.148402
65.983554,94.948402,213.099547,189.398536,117.775940,115.958829,28.868327,14.300724,212.489229,4.975228,88.701804,67.090929,187.585616,214.444004,185.752890,213.321733,108.182913,211.405986,-0.000653,0.001944,32.000000,-235.708455,212.475075,-0.291315,35.570633,0.676953,507432.385775,0.936095,39.873845,21.045924,3.230900,0.062050,0.028589,227.993509,32.000000,244.270982,215.958081,224.018209,201.680365,32.000000,194.323974,68.449603,69.425945,117.596174,98.911967,56.578329,49.627521,52.413864,38.522934,69.001596,59.562852,48.146861
66.015642,94.973277,213.179342,189.379986,117.768668,115.958861,28.917668,14.304291,212.514534,4.975891,88.736430,67.131370,187.551406,214.553767,185.696207,213.387558,108.208685,211.249904,-0.000651,0.001943,32.000000,-235.703904,212.478479,-0.291563,35.619702,0.674919,507583.516322,0.935415,39.890595,21.108788,3.228995,0.052058,0.034875,227.262637,32.000000,244.849340,216.202040,221.299576,201.546095,32.000000,194.836251,68.414114,69.449459,117.589057,98.911967,56.540849,49.627521,52.416878,38.522934,69.078947,59.572077,48.166964
66.003964,94.954483,213.040879,189.365371,117.784701,115.962700,28.900344,14.305005,212.572614,4.976557,88.667052,67.175129,187.496579,214.456279,185.723882,213.407503,108.219365,211.430345,-0.000650,0.001955,32.000000,-235.704994,212.554082,-0.291707,35.635438,0.674189,507553.496783,0.936974,39.889297,21.122922,3.229586,0.060273,0.024990,226.804626,32.000000,245.298914,215.868101,219.331303,201.865646,32.000000,194.650675,68.334445,69.439232,117.576435,98.911967,56.543681,49.627521,52.418035,38.522934,69.019778,59.549890,48.028740
65.987877,94.981292,213.145246,189.368744,117.787262,115.969018,28.911720,14.311998,212.527307,4.976523,88.602934,67.078324,187.506955,214.518408,185.792293,213.362669,108.228480,211.392773,-0.000651,0.001911,32.000000,-235.697837,212.533664,-0.291761,35.632265,0.673194,507511.260150,0.934932,39.887380,21.042919,3.229225,0.061647,0.020792,226.916819,32.000000,245.334770,215.033791,220.752151,202.811845,32.000000,193.168845,68.286762,69.442269,117.517050,98.911967,56.578014,49.627521,52.412698,38.522934,69.103156,59.553430,48.136737
66.035890,94.982673,213.039810,189.363123,117.788216,115.976703,28.910669,14.301723,212.477153,4.977313,88.536113,67.098100,187.547105,214.528361,185.772678,213.372114,108.225805,211.398822,-0.000651,0.001935,32.000000,-235.704342,212.549984,-0.291691,35.504308,0.672635,507485.438402,0.935662,39.878337,21.094931,3.227698,0.057786,0.033114,227.549971,32.000000,244.584452,214.939918,223.636175,202.495362,32.000000,193.664015,68.215484,69.437527,117.475477,98.911967,56.536842,49.627521,52.376401,38.522934,69.102974,59.565458,47.990295
66.037703,94.982673,213.147382,189.363123,117.821439,115.981882,28.932122,14.299011,212.576100,4.977279,88.549886,67.100425,187.527107,214.478506,185.813588,213.380811,108.196879,211.504666,-0.000650,0.001934,32.000000,-235.709020,212.345609,-0.291823,35.468037,0.673224,507543.134895,0.935659,39.918577,21.072765,3.230067,0.040914,0.037298,227.960680,32.000000,244.289719,215.387973,225.112225,202.421324,32.000000,193.678306,68.180730,69.404069,117.481437,98.911967,56.576507,49.627521,52.374538,38.522934,69.107122,59.559980,48.109077
66.009086,94.968578,213.021387,189.353567,117.777061,115.986962,28.909843,14.301865,212.563754,4.977765,88.657233,67.112375,187.587100,214.455912,185.712518,213.341780,108.232328,211.401251,-0.000649,0.001933,32.000000,-235.708297,212.381584,-0.291734,35.421801,0.674915,507555.753766,0.935008,39.879877,21.077542,3.226122,0.056439,0.024473,227.853615,32.000000,244.406788,216.076415,223.827380,201.540425,32.000000,194.572415,68.149432,69.409773,117.473679,98.911967,56.528362,49.627521,52.383675,38.522934,69.062837,59.573847,48.138938
