OSU 80 Ton Compressor Load Stand
66.001220,94.986266,213.209982,189.354129,117.754992,115.992107,28.908876,14.307146,212.568217,4.977337,88.707348,67.057878,187.549458,214.539167,185.672957,213.341519,108.283281,211.444729,-0.000649,0.001938,32.000000,-235.700886,212.631602,-0.291692,35.408556,0.675907,507644.859576,0.934328,39.878365,21.143226,3.227662,0.059679,0.027170,227.088832,32.000000,245.053065,216.126730,221.079829,201.309492,32.000000,194.793722,68.146214,69.438117,117.478915,98.911967,56.588366,49.627521,52.392539,38.522934,69.117836,59.557954,48.143927
66.005481,94.984055,213.018004,189.349351,117.748745,115.994728,28.894689,14.302294,212.507797,4.977593,88.717767,67.097047,187.474883,214.605112,185.689655,213.410333,108.272101,211.426818,-0.000648,0.001956,32.000000,-235.705574,212.543866,-0.291712,35.453954,0.676747,507580.480725,0.935503,39.888155,21.071861,3.227153,0.060518,0.024637,226.724199,32.000000,245.561899,215.860380,219.085965,201.897620,32.000000,194.135866,68.161382,69.454092,117.485931,98.911967,56.504667,49.627521,52.408915,38.522934,69.117702,59.559203,48.110691
66.030387,94.984055,213.262185,189.349351,117.685432,115.997177,28.887530,14.305005,212.534697,4.978131,88.601773,67.052976,187.494438,214.524629,185.774611,213.423475,108.313503,211.409940,-0.000648,0.001947,32.000000,-235.703027,212.352908,-0.291839,35.513198,0.677655,507520.698365,0.935740,39.912410,21.036010,3.230395,0.048984,0.034065,226.782351,32.000000,245.480846,214.886830,220.760341,202.588830,32.000000,193.534472,68.167773,69.416045,117.467556,98.911967,56.598832,49.627521,52.376601,38.522934,69.110641,59.570720,47.972027
66.054296,94.949508,212.985146,189.345978,117.720989,116.003585,28.940870,14.300296,212.415908,4.977891,88.527547,67.144105,187.505315,214.532643,185.748425,213.315764,108.242783,211.431839,-0.000647,0.001969,32.000000,-235.709375,212.356356,-0.291780,35.613723,0.676237,507550.936446,0.936149,39.906642,21.040969,3.227277,0.062793,0.036501,227.416506,32.000000,244.653731,215.002710,223.515348,202.484011,32.000000,193.443737,68.140611,69.371898,117.418759,98.911967,56.510982,49.627521,52.396505,38.522934,69.002357,59.574162,48.068872
66.043970,94.980462,213.090045,189.365090,117.716838,116.009916,28.899706,14.307574,212.505559,4.978260,88.571091,67.131728,187.530463,214.449549,185.794187,213.322716,108.220942,211.330562,-0.000647,0.001967,32.000000,-235.697672,212.367550,-0.291466,35.651462,0.675528,507452.470287,0.936011,39.885852,20.993705,3.229758,0.066636,0.032369,227.819424,32.000000,244.335416,215.316825,225.065420,202.252816,32.000000,193.679388,68.173310,69.394168,117.467909,98.911967,56.527055,49.627521,52.363517,38.522934,69.098649,59.575135,47.996458
65.952995,94.981292,213.066230,189.362280,117.754597,116.013758,28.921848,14.304291,212.563075,4.977731,88.662713,67.069319,187.547973,214.512659,185.730588,213.444764,108.252815,211.399596,-0.000646,0.001954,32.000000,-235.703576,212.424637,-0.291191,35.577636,0.672607,507573.046104,0.933884,39.831352,21.072032,3.224395,0.042278,0.026024,227.606932,32.000000,244.317605,216.061908,223.812613,201.391841,32.000000,194.446929,68.201915,69.393250,117.458577,98.911967,56.521281,49.627521,52.378822,38.522934,69.098459,59.570995,47.916561
65.972313,94.981292,213.105066,189.362280,117.770802,116.015025,28.930449,14.311284,212.532804,4.978260,88.733939,66.952859,187.537058,214.567938,185.696883,213.323166,108.263016,211.442501,-0.000647,0.001928,32.000000,-235.694289,212.441745,-0.291294,35.509789,0.672374,507703.022152,0.935499,39.870923,21.058690,3.226488,0.044170,0.021723,227.066169,32.000000,245.186971,216.174605,220.903035,201.311309,32.000000,194.685966,68.223625,69.436937,117.486764,98.911967,56.520099,49.627521,52.402639,38.522934,69.100867,59.567868,47.969092
65.956890,94.952548,213.021701,189.346259,117.837390,116.014975,28.913934,14.300581,212.517034,4.978250,88.758337,66.801322,187.437892,214.505360,185.701792,213.376025,108.287050,211.496605,-0.000649,0.001906,32.000000,-235.708270,212.345221,-0.290972,35.421984,0.674658,507705.404913,0.936238,39.947710,21.050801,3.230577,0.055839,0.034127,226.593436,32.000000,245.481731,215.590943,219.160083,201.789465,32.000000,193.952267,68.231679,69.411761,117.473997,98.911967,56.479530,49.627521,52.409892,38.522934,69.010722,59.565822,47.949943
65.937301,94.974382,213.027216,189.362280,117.826601,116.014945,28.883393,14.304006,212.570144,4.978344,88.651005,67.023226,187.453283,214.488231,185.766417,213.357937,108.263916,211.334504,-0.000649,0.001920,32.000000,-235.701239,212.517678,-0.291023,35.399377,0.675862,507676.983147,0.935667,39.931573,21.055501,3.230220,0.061538,0.029183,226.707343,32.000000,245.540350,214.873492,220.765573,202.413743,32.000000,193.589032,68.247896,69.408854,117.456201,98.911967,56.487342,49.627521,52.413256,38.522934,69.078527,59.568389,48.014873
65.990704,95.014734,212.976685,189.387013,117.741236,116.009867,28.906005,14.304006,212.550695,4.978857,88.627793,67.011206,187.539565,214.491820,185.743826,213.323385,108.243038,211.436855,-0.000648,0.001942,32.000000,-235.704845,212.446867,-0.290700,35.391457,0.677420,507587.592433,0.936376,39.915714,21.050255,3.229711,0.059564,0.030974,227.472988,32.000000,244.921054,214.796886,223.533253,202.677935,32.000000,193.353863,68.266803,69.385798,117.473667,98.911967,56.502586,49.627521,52.402028,38.522934,69.078278,59.545208,48.166891
66.031328,95.014734,213.187874,189.387013,117.732087,116.010011,28.858865,14.302864,212.584856,4.978564,88.626627,67.060582,187.547587,214.468820,185.787848,213.375049,108.238714,211.416941,-0.000648,0.001941,32.000000,-235.703036,212.443768,-0.290584,35.426364,0.678106,507682.893451,0.937724,39.953912,21.017085,3.230754,0.044031,0.030401,227.760977,32.000000,244.364383,215.377245,224.901987,202.373232,32.000000,193.447602,68.294618,69.392398,117.522071,98.911967,56.538461,49.627521,52.365786,38.522934,69.204455,59.563678,48.051264
65.940854,94.991794,213.104693,189.386732,117.743209,116.015102,28.929104,14.304149,212.489549,4.979302,88.758448,66.987795,187.513068,214.508765,185.697443,213.405506,108.230773,211.441895,-0.000649,0.001930,32.000000,-235.707161,212.356130,-0.290412,35.476639,0.677617,507740.534408,0.936207,39.949658,21.073519,3.227374,0.043050,0.036339,227.792811,32.000000,244.514642,216.126479,223.713153,201.294038,32.000000,194.565913,68.268335,69.399785,117.527577,98.911967,56.497056,49.627521,52.370321,38.522934,69.132800,59.563609,47.978410
65.937718,94.983503,213.068566,189.389261,117.794341,116.020205,28.856646,14.304291,212.577784,4.978458,88.797440,67.005643,187.530173,214.508581,185.678967,213.375009,108.270377,211.403677,-0.000651,0.001901,32.000000,-235.704560,212.391189,-0.290452,35.494735,0.677101,507725.903676,0.937101,39.915746,21.070926,3.228587,0.054817,0.026070,226.941068,32.000000,245.286841,216.142255,220.800371,201.516654,32.000000,194.476758,68.301883,69.421246,117.562464,98.911967,56.484692,49.627521,52.412459,38.522934,69.106796,59.570120,47.861682
65.970977,94.992070,213.126672,189.403314,117.775298,116.021457,28.920025,14.305718,212.597353,4.978910,88.751682,67.080330,187.430795,214.540676,185.739844,213.429404,108.268582,211.424366,-0.000650,0.001897,32.000000,-235.699527,212.438953,-0.290228,35.589018,0.676838,507785.439124,0.936228,39.968356,21.087534,3.231755,0.066277,0.038011,226.563515,32.000000,245.462931,215.676024,219.190392,201.850264,32.000000,194.356984,68.310111,69.422819,117.568943,98.911967,56.448593,49.627521,52.424101,38.522934,69.106635,59.562812,48.134242
66.036791,94.992070,213.167010,189.403314,117.729590,116.022723,28.858408,14.307574,212.593324,4.978863,88.589245,67.045799,187.450679,214.573852,185.734066,213.397034,108.270987,211.471602,-0.000651,0.001886,32.000000,-235.701769,212.336060,-0.290240,35.647187,0.676442,507706.153399,0.938650,39.962685,21.034656,3.231361,0.056346,0.027947,226.741260,32.000000,245.404552,214.961619,220.892390,202.632984,32.000000,193.461264,68.281947,69.400921,117.557171,98.911967,56.513277,49.627521,52.363705,38.522934,69.133319,59.561858,48.039818
66.013563,94.978804,213.133617,189.409216,117.655888,116.022665,28.916858,14.306147,212.488605,4.978642,88.524568,67.081732,187.533972,214.507337,185.720229,213.375071,108.259704,211.430671,-0.000651,0.001887,32.000000,-235.703524,212.497466,-0.290116,35.647056,0.674485,507709.862493,0.936103,39.943470,21.043637,3.230613,0.055341,0.028441,227.381341,32.000000,244.709224,214.896538,223.692854,202.681423,32.000000,193.077391,68.289978,69.394824,117.548358,98.911967,56.454499,49.627521,52.359157,38.522934,69.091720,59.542828,48.135563
66.022170,94.981015,213.103848,189.404719,117.646077,116.022688,28.850401,14.305148,212.536637,4.979255,88.560834,67.034276,187.533297,214.576972,185.755537,213.336098,108.246976,211.440609,-0.000651,0.001885,32.000000,-235.701081,212.421740,-0.289882,35.657914,0.672833,507670.291220,0.937080,39.888521,21.057637,3.228004,0.051228,0.031154,227.712804,32.000000,244.374103,215.453330,224.944483,201.954406,32.000000,193.861173,68.290875,69.373297,117.586473,98.911967,56.482118,49.627521,52.365365,38.522934,69.098427,59.566019,48.136076
66.003823,94.970513,213.213537,189.401628,117.667306,116.023920,28.927504,14.305290,212.565218,4.978742,88.687720,67.054724,187.575048,214.495551,185.703744,213.377964,108.290154,211.447118,-0.000649,0.001883,32.000000,-235.701430,212.474094,-0.289740,35.661087,0.672960,507688.327335,0.935518,39.894643,21.054704,3.228634,0.062628,0.026168,227.721908,32.000000,244.608709,216.222802,223.620038,201.266043,32.000000,194.423040,68.307069,69.379088,117.620966,98.911967,56.485121,49.627521,52.386459,38.522934,69.098242,59.554984,48.042166
66.031256,94.970513,213.120747,189.401628,117.607013,116.022608,28.906048,14.306432,212.575185,4.979127,88.724489,67.029713,187.533548,214.598321,185.704014,213.389210,108.338283,211.492661,-0.000648,0.001899,32.000000,-235.704222,212.544741,-0.289753,35.648866,0.672588,507715.716417,0.937543,39.889670,21.070885,3.227762,0.062032,0.028717,226.815416,32.000000,245.319087,216.050621,220.949971,201.494035,32.000000,194.835569,68.327332,69.416350,117.631270,98.911967,56.481396,49.627521,52.357920,38.522934,69.065152,59.565330,48.091469
65.950991,94.963327,213.212575,189.395444,117.587536,116.025136,28.898445,14.301009,212.538056,4.979200,88.646051,67.117204,187.448442,214.581642,185.760097,213.450608,108.376170,211.379826,-0.000649,0.001914,32.000000,-235.708826,212.380238,-0.289765,35.627098,0.673000,507618.431549,0.935317,39.894484,21.029967,3.230321,0.060405,0.034979,226.417973,32.000000,245.600883,215.650206,219.499165,201.930117,32.000000,194.450853,68.355910,69.420809,117.667210,98.911967,56.460827,49.627521,52.390317,38.522934,69.042374,59.556017,47.962489
66.031301,94.964156,213.162782,189.395725,117.618193,116.025109,28.931761,14.309001,212.617142,4.979693,88.512561,67.125358,187.510676,214.593712,185.807404,213.400580,108.391217,211.541590,-0.000650,0.001926,32.000000,-235.699031,212.520225,-0.289700,35.587051,0.672691,507488.260586,0.935571,39.871584,20.997655,3.227574,0.060621,0.026197,226.671803,32.000000,245.630530,214.875180,221.354896,202.750562,32.000000,193.369147,68.380789,69.417006,117.649086,98.911967,56.490448,49.627521,52.355841,38.522934,69.044610,59.563806,47.979877
66.045249,94.979633,213.282212,189.394320,117.572125,116.023857,28.913992,14.307574,212.610649,4.979945,88.525677,67.106063,187.529055,214.670423,185.796814,213.464018,108.328298,211.539510,-0.000650,0.001955,32.000000,-235.705703,212.574762,-0.289597,35.529144,0.674172,507448.862317,0.937077,39.931420,20.920578,3.232894,0.049143,0.019162,227.374884,32.000000,244.797475,214.975572,223.808913,202.669139,32.000000,193.235629,68.383765,69.401708,117.650475,98.911967,56.468386,49.627521,52.357250,38.522934,69.044261,59.560236,48.025805
66.052671,94.979633,213.212277,189.394320,117.461712,116.025129,28.901373,14.303292,212.555375,4.979693,88.591353,67.097883,187.563786,214.683922,185.775441,213.478153,108.270681,211.549921,-0.000648,0.001986,32.000000,-235.705231,212.586633,-0.289512,35.527229,0.673973,507370.414199,0.934744,39.865190,20.961710,3.228208,0.053645,0.027145,227.701731,32.000000,244.502040,215.476100,224.976996,201.937660,32.000000,193.954336,68.379936,69.401620,117.710578,98.911967,56.504395,49.627521,52.337563,38.522934,69.092405,59.567818,47.993670
65.974909,94.966367,213.167800,189.378581,117.431459,116.028911,28.926982,14.305290,212.606241,4.980353,88.647859,67.101831,187.566196,214.652316,185.713967,213.512421,108.251288,211.522535,-0.000650,0.001958,32.000000,-235.700119,212.498078,-0.289755,35.474699,0.675279,507522.493126,0.935127,39.869026,21.023907,3.229335,0.052841,0.034723,227.644484,32.000000,244.621457,216.114761,223.520134,201.623405,32.000000,194.427245,68.377682,69.388573,117.732261,98.911967,56.464566,49.627521,52.348614,38.522934,69.050685,59.561278,48.017221
66.008048,94.938176,213.173338,189.364247,117.526531,116.032640,28.913278,14.304434,212.612412,4.979876,88.730054,66.980283,187.499086,214.623891,185.685635,213.471798,108.323912,211.415573,-0.000651,0.001940,32.000000,-235.707695,212.521532,-0.289812,35.457022,0.675053,507654.407020,0.935430,39.862833,21.085138,3.227913,0.063844,0.033909,226.704191,32.000000,245.294708,216.163890,220.626931,201.441230,32.000000,194.904032,68.374291,69.410515,117.763667,98.911967,56.482490,49.627521,52.356663,38.522934,68.962216,59.577565,47.991836
65.989692,94.934307,213.179019,189.370430,117.541617,116.037781,28.907436,14.307288,212.612978,4.980534,88.703493,67.028457,187.465027,214.638491,185.725679,213.449879,108.317205,211.518656,-0.000651,0.001930,32.000000,-235.703530,212.575455,-0.289614,35.452223,0.676730,507741.192596,0.935816,39.914482,21.095022,3.231044,0.056937,0.019765,226.483655,32.000000,245.610173,215.560735,219.509726,202.149890,32.000000,194.283928,68.385953,69.395173,117.791224,98.911967,56.418605,49.627521,52.369551,38.522934,68.961615,59.561268,48.082518
65.989054,94.934307,213.208020,189.370430,117.544845,116.042869,28.924481,14.306289,212.671798,4.981207,88.556281,67.020961,187.455057,214.639123,185.750570,213.434538,108.307216,211.485826,-0.000651,0.001935,32.000000,-235.702562,212.698620,-0.289660,35.421329,0.676714,507526.764323,0.935705,39.858619,20.985253,3.229505,0.059371,0.027567,226.654256,32.000000,245.464488,214.950152,221.302850,202.898619,32.000000,193.107992,68.413720,69.399238,117.781335,98.911967,56.487407,49.627521,52.364882,38.522934,68.948891,59.554404,48.146421
65.992193,94.940940,213.132047,189.380267,117.611205,116.046643,28.847043,14.304577,212.548161,4.980565,88.562266,67.066030,187.519104,214.615715,185.767016,213.454013,108.259108,211.394168,-0.000652,0.001960,32.000000,-235.702963,212.542559,-0.289307,35.402944,0.677032,507571.504165,0.936214,39.870077,21.027758,3.230490,0.060057,0.026826,227.501103,32.000000,244.672501,214.908954,223.862750,202.595651,32.000000,193.333221,68.411553,69.367177,117.809181,98.911967,56.421611,49.627521,52.363931,38.522934,68.969012,59.570946,47.960655
65.981695,94.941493,213.257978,189.382797,117.674661,116.050481,28.941396,14.310142,212.563369,4.980735,88.587497,67.151515,187.542072,214.711163,185.781587,213.562744,108.248220,211.452297,-0.000653,0.001955,32.000000,-235.701823,212.625625,-0.288940,35.424685,0.677737,507616.390415,0.935713,39.870610,21.026348,3.230960,0.050923,0.019052,227.653778,32.000000,244.405462,215.631276,224.875656,202.109884,32.000000,193.670554,68.421815,69.365385,117.854609,98.911967,56.499645,49.627521,52.365544,38.522934,68.970166,59.565979,47.963663
66.041008,94.949231,213.194417,189.391228,117.672273,116.051780,28.884481,14.297727,212.579065,4.979824,88.682427,66.993069,187.567276,214.594999,185.697791,213.471121,108.245629,211.408376,-0.000652,0.001991,32.000000,-235.708993,212.407793,-0.289091,35.440106,0.677882,507748.220246,0.938222,39.874622,21.042621,3.229655,0.065240,0.035586,227.551005,32.000000,244.567725,216.214412,223.249602,201.501095,32.000000,194.758941,68.431289,69.363221,117.826497,98.911967,56.408103,49.627521,52.326937,38.522934,68.969597,59.577171,48.015240
65.982634,94.949231,213.257967,189.391228,117.659245,116.049487,28.896631,14.300296,212.630501,4.980026,88.722973,67.156938,187.519296,214.646995,185.705522,213.478416,108.252214,211.390539,-0.000651,0.001983,32.000000,-235.710523,212.640089,-0.289057,35.466070,0.677937,507797.917482,0.935360,39.883941,21.073699,3.232078,0.049052,0.031626,226.758154,32.000000,245.295668,216.115220,220.448905,201.483479,32.000000,195.043350,68.440457,69.408920,117.839696,98.911967,56.494623,49.627521,52.357800,38.522934,68.993274,59.569923,48.041946
66.053975,94.948955,213.282915,189.389261,117.643809,116.041809,28.936206,14.306432,212.682237,4.979657,88.696284,67.059276,187.441363,214.633556,185.768426,213.537031,108.286677,211.512740,-0.000652,0.001968,32.000000,-235.700452,212.555999,-0.289047,35.559618,0.676885,507784.719914,0.936303,39.842163,21.061035,3.228213,0.058732,0.027439,226.557698,32.000000,245.668166,215.406108,219.359186,202.198851,32.000000,193.912141,68.466362,69.401577,117.867126,98.911967,56.381461,49.627521,52.348719,38.522934,68.991915,59.570916,47.928006
65.957962,94.937624,213.243784,189.392915,117.606664,116.031631,28.900719,14.300867,212.589886,4.979437,88.631298,67.036655,187.453629,214.720320,185.795404,213.534888,108.308038,211.410862,-0.000651,0.001997,32.000000,-235.709296,212.511928,-0.288931,35.583642,0.677148,507794.760393,0.936804,39.890895,21.048255,3.232032,0.058453,0.031330,226.749512,32.000000,245.457577,214.762107,221.484632,202.507580,32.000000,193.384758,68.487759,69.397206,117.845429,98.911967,56.483145,49.627521,52.365850,38.522934,68.955989,59.568762,47.963076
66.015335,94.959458,213.235264,189.406687,117.619067,116.020962,28.902077,14.304149,212.594966,4.979770,88.632529,67.082983,187.518255,214.701744,185.772774,213.460919,108.246115,211.472748,-0.000652,0.001990,32.000000,-235.707161,212.572968,-0.288863,35.636435,0.674655,507642.113261,0.934346,39.831067,21.056232,3.228919,0.047470,0.029383,227.442472,32.000000,244.664117,214.905008,224.007870,202.704804,32.000000,193.339404,68.464633,69.346698,117.849380,98.911967,56.428664,49.627521,52.328557,38.522934,68.955382,59.576375,47.923825
65.994920,94.959458,213.241894,189.406687,117.625414,116.012809,28.845910,14.305861,212.684608,4.979453,88.703289,67.044736,187.575491,214.617162,185.764040,213.496531,108.199466,211.514781,-0.000651,0.001980,32.000000,-235.706268,212.404506,-0.288661,35.660956,0.675001,507587.867847,0.936887,39.899893,20.999490,3.233026,0.053396,0.027647,227.747948,32.000000,244.570649,215.491351,225.002759,202.170095,32.000000,194.029628,68.511693,69.365887,117.916400,98.911967,56.473274,49.627521,52.348228,38.522934,69.023183,59.561917,47.977823
66.018103,94.978251,213.205532,189.416243,117.692339,116.016428,28.906198,14.299868,212.671096,4.979713,88.798208,67.077240,187.581623,214.650808,185.704092,213.554751,108.245720,211.489851,-0.000652,0.001999,32.000000,-235.709639,212.550740,-0.288659,35.654609,0.673366,507681.364991,0.935910,39.873817,21.082908,3.230087,0.060961,0.030261,227.483161,32.000000,244.653526,216.273336,223.197750,201.455126,32.000000,194.501144,68.516988,69.386125,117.901261,98.911967,56.404299,49.627521,52.354766,38.522934,69.081611,59.574211,48.007023
66.069213,95.006719,213.149797,189.404157,117.712209,116.017620,28.904610,14.307574,212.658373,4.980011,88.734011,67.081048,187.498334,214.689672,185.721601,213.565228,108.273412,211.544407,-0.000652,0.001988,32.000000,-235.700458,212.464630,-0.288647,35.642860,0.673084,507764.984124,0.937986,39.890863,21.144152,3.231187,0.060510,0.024561,226.739174,32.000000,245.414665,216.216072,220.269634,201.353322,32.000000,194.649225,68.523507,69.385994,117.930633,98.911967,56.430424,49.627521,52.310277,38.522934,69.170406,59.567838,48.138351
66.050313,94.972171,213.366480,189.376895,117.664940,116.016369,28.904663,14.306147,212.600233,4.980181,88.664040,67.164575,187.456465,214.702926,185.746106,213.631437,108.254122,211.517678,-0.000653,0.001998,32.000000,-235.701557,212.374118,-0.288778,35.662057,0.672928,507690.771832,0.935740,39.890301,21.089242,3.229501,0.059693,0.024063,226.486888,32.000000,245.594171,215.366324,219.234748,202.313735,32.000000,194.152471,68.542103,69.370521,117.933943,98.911967,56.401934,49.627521,52.319783,38.522934,69.170472,59.549791,48.115607
66.016703,94.972171,213.275630,189.376895,117.680126,116.017602,28.926656,14.304434,212.618787,4.980567,88.536304,67.058903,187.487283,214.634658,185.783229,213.468049,108.303027,211.449200,-0.000653,0.002001,32.000000,-235.703598,212.619428,-0.288950,35.648944,0.672532,507647.626230,0.935069,39.876117,21.080492,3.226159,0.051226,0.023731,226.715662,32.000000,245.428741,214.836953,221.518156,202.882521,32.000000,193.744213,68.510971,69.391327,117.924575,98.911967,56.475886,49.627521,52.324511,38.522934,69.062295,59.557315,48.161315
66.059100,94.964156,213.232616,189.369306,117.717699,116.025200,28.908477,14.309001,212.597040,4.980780,88.586235,67.124221,187.513299,214.668587,185.816274,213.425189,108.277553,211.498984,-0.000652,0.002023,32.000000,-235.702145,212.445825,-0.288865,35.628960,0.672876,507642.682543,0.935272,39.857340,21.090502,3.230363,0.057320,0.028487,227.465530,32.000000,244.652263,214.838497,224.273256,202.843242,32.000000,193.170620,68.532170,69.368488,117.967742,98.911967,56.411649,49.627521,52.319074,38.522934,69.036939,59.573975,48.152290
66.041455,95.008377,213.292689,189.365090,117.679358,116.032838,28.910504,14.302436,212.748356,4.980923,88.630265,67.129190,187.539488,214.598240,185.788176,213.524561,108.242296,211.519191,-0.000651,0.002030,32.000000,-235.707562,212.594588,-0.288798,35.666909,0.673226,507556.465494,0.935096,39.885389,21.017818,3.230631,0.049434,0.026305,227.528224,32.000000,244.406356,215.489946,224.894648,201.925629,32.000000,193.821982,68.508674,69.358719,117.960359,98.911967,56.477749,49.627521,52.304770,38.522934,69.174852,59.555466,48.141212
65.995616,94.951166,213.280344,189.351037,117.644656,116.036700,28.882647,14.300296,212.658286,4.980845,88.739426,67.098298,187.540876,214.674400,185.689693,213.553875,108.267627,211.423677,-0.000652,0.001994,32.000000,-235.709047,212.459799,-0.288746,35.674620,0.673089,507610.499929,0.935064,39.841991,21.060579,3.227907,0.045327,0.030457,227.481452,32.000000,244.666732,216.053241,223.303151,201.125004,32.000000,194.916503,68.496948,69.353233,117.948881,98.911967,56.464708,49.627521,52.324157,38.522934,69.174934,59.562026,48.100420
65.967878,94.951166,213.112705,189.351037,117.675466,116.040466,28.920674,14.304291,212.671761,4.980893,88.732596,67.056811,187.521399,214.574321,185.697347,213.523156,108.266856,211.564958,-0.000652,0.001989,32.000000,-235.706199,212.507684,-0.288877,35.658071,0.672839,507803.787411,0.935439,39.900936,21.102852,3.229679,0.057430,0.031153,226.720939,32.000000,245.416507,215.961820,220.477596,201.752167,32.000000,194.798234,68.529720,69.394277,117.976804,98.911967,56.404436,49.627521,52.339534,38.522934,68.995768,59.558780,48.120743
66.070098,94.928227,213.245181,189.361155,117.571121,116.039202,28.903077,14.300296,212.623474,4.980877,88.715243,67.086277,187.451643,214.581581,185.750821,213.540837,108.281925,211.444898,-0.000653,0.001987,32.000000,-235.705277,212.588205,-0.288862,35.641496,0.673047,507699.718149,0.936956,39.881990,21.044352,3.231735,0.049914,0.032411,226.484770,32.000000,245.431811,215.383564,219.401554,202.261024,32.000000,194.365625,68.521254,69.382913,117.973641,98.911967,56.418041,49.627521,52.338936,38.522934,68.923495,59.573345,48.158233
66.045955,94.947297,213.283885,189.377457,117.555528,116.035411,28.899507,14.309001,212.637409,4.981136,88.526358,67.076952,187.507456,214.679190,185.764523,213.506353,108.294423,211.456542,-0.000652,0.001993,32.000000,-235.698867,212.638352,-0.288745,35.614352,0.673210,507738.188657,0.936188,39.905154,21.094183,3.230553,0.043360,0.023785,226.845696,32.000000,245.381832,214.757357,221.625337,202.773892,32.000000,193.283316,68.533439,69.394671,117.941603,98.911967,56.462119,49.627521,52.297266,38.522934,68.982422,59.543969,48.109958
65.998819,94.958628,213.167730,189.374365,117.452789,116.027718,28.892767,14.303007,212.693848,4.980703,88.531515,66.973008,187.533278,214.641387,185.759189,213.578752,108.226042,211.553880,-0.000651,0.002025,32.000000,-235.705352,212.696806,-0.288740,35.660405,0.672787,507598.091910,0.935096,39.796887,21.037426,3.227560,0.057705,0.031314,227.550536,32.000000,244.459575,214.985347,224.220984,202.495017,32.000000,193.112158,68.546522,69.340054,117.922658,98.911967,56.412348,49.627521,52.310200,38.522934,68.981910,59.558623,47.945174
66.029000,94.958628,213.331075,189.374365,117.451551,116.025090,28.896271,14.305290,212.637784,4.980949,88.687771,67.111089,187.550036,214.690977,185.808660,213.509650,108.260820,211.533636,-0.000650,0.002046,32.000000,-235.701430,212.546863,-0.288698,35.625944,0.673666,507597.601764,0.935602,39.836101,21.028970,3.229325,0.058173,0.034030,227.699314,32.000000,244.350244,215.503233,224.725573,201.683680,32.000000,194.383032,68.631202,69.383131,117.973189,98.911967,56.474620,49.627521,52.300537,38.522934,69.016900,59.569785,48.057940
66.049354,94.931543,213.132921,189.370992,117.406452,116.027605,28.933850,14.302008,212.616034,4.980753,88.716606,67.053716,187.579039,214.559804,185.690119,213.551513,108.279694,211.561859,-0.000649,0.002069,32.000000,-235.704057,212.629728,-0.288722,35.609474,0.672943,507766.714853,0.936522,39.886777,21.131150,3.229872,0.058325,0.039776,227.619558,32.000000,244.583496,216.121969,222.677900,201.754076,32.000000,194.469916,68.551882,69.362434,117.947461,98.911967,56.386946,49.627521,52.280498,38.522934,68.931725,59.560088,48.190368
65.987802,94.953377,213.247743,189.366495,117.380150,116.035267,28.906857,14.300153,212.637550,4.980486,88.716096,67.063556,187.503888,214.634129,185.663274,213.433128,108.248616,211.470711,-0.000648,0.002085,32.000000,-235.711977,212.520025,-0.288902,35.631373,0.673703,507658.197442,0.935915,39.861583,21.089345,3.230869,0.062544,0.034951,226.745035,32.000000,245.234251,215.965117,219.953328,201.523226,32.000000,194.756815,68.567217,69.367374,117.944606,98.911967,56.438784,49.627521,52.312463,38.522934,68.999325,59.557443,47.902475
66.047376,94.996769,213.201998,189.351880,117.323319,116.037826,28.925034,14.301865,212.654135,4.980685,88.732414,67.092883,187.454922,214.599953,185.747497,213.475422,108.241659,211.505725,-0.000649,0.002106,32.000000,-235.707150,212.613433,-0.288870,35.589464,0.673240,507571.964200,0.934339,39.817511,21.080268,3.226874,0.065824,0.031999,226.688208,32.000000,245.351159,215.368069,219.464835,202.284041,32.000000,193.914539,68.608934,69.383306,117.958549,98.911967,56.397440,49.627521,52.313386,38.522934,68.998872,59.560580,48.107170
66.093391,94.996769,213.278943,189.351880,117.276605,116.037795,28.860163,14.301723,212.632582,4.980461,88.550088,67.107035,187.474420,214.699807,185.761160,213.543079,108.284042,211.533333,-0.000648,0.002101,32.000000,-235.704506,212.537911,-0.288913,35.551069,0.673852,507746.110162,0.936287,39.890726,21.079698,3.231624,0.058280,0.027286,226.968115,32.000000,245.250235,214.692814,221.784092,202.601306,32.000000,193.190914,68.618165,69.395436,117.926220,98.911967,56.443553,49.627521,52.256749,38.522934,69.134369,59.566923,48.000567
66.066945,95.008653,213.132686,189.332207,117.291982,116.044150,28.904424,14.303863,212.698300,4.981072,88.540477,66.975489,187.528939,214.595263,185.780543,213.464871,108.228117,211.534820,-0.000648,0.002117,32.000000,-235.704660,212.717894,-0.288788,35.522456,0.674003,507804.826317,0.934889,39.884387,21.098815,3.228016,0.053301,0.029577,227.532573,32.000000,244.418523,214.780555,224.242742,202.554427,32.000000,193.501245,68.630546,69.382476,117.920389,98.911967,56.390760,49.627521,52.259328,38.522934,69.171534,59.552663,48.143413
65.974064,94.977422,213.205300,189.315624,117.284099,116.045413,28.934230,14.297299,212.630773,4.981118,88.608126,66.977859,187.530810,214.663084,185.780949,213.459936,108.238359,211.553558,-0.000647,0.002116,32.000000,-235.713847,212.498897,-0.288777,35.529039,0.674465,507680.943358,0.936271,39.845999,21.066017,3.226933,0.057704,0.038798,227.804166,32.000000,244.317012,215.574986,224.699245,202.052559,32.000000,194.050758,68.638902,69.334350,117.917163,98.911967,56.410242,49.627521,52.307037,38.522934,69.073971,59.565448,48.038351
66.020235,94.909986,213.254648,189.317030,117.304765,116.042853,28.905438,14.300296,212.702577,4.981040,88.721194,67.164572,187.519393,214.766241,185.654944,213.509219,108.238548,211.498605,-0.000647,0.002105,32.000000,-235.707244,212.469099,-0.288730,35.503154,0.674948,507869.895643,0.935329,39.879944,21.122458,3.226011,0.055151,0.033714,227.419455,32.000000,244.588533,215.947071,222.754427,201.358390,32.000000,194.466071,68.632187,69.397403,117.924817,98.911967,56.376540,49.627521,52.279944,38.522934,69.073751,59.557354,48.143486
66.030234,94.909986,213.341539,189.317030,117.350767,116.042853,28.888348,14.302722,212.721020,4.981219,88.706683,67.095526,187.453051,214.625605,185.669246,213.621167,108.310421,211.489930,-0.000646,0.002092,32.000000,-235.704490,212.553268,-0.288727,35.491116,0.675922,507861.041651,0.935754,39.926242,21.118721,3.231653,0.057911,0.027040,226.639058,32.000000,245.158613,216.001941,219.864692,201.337972,32.000000,194.721162,68.623437,69.389491,117.932286,98.911967,56.457816,49.627521,52.271921,38.522934,68.862246,59.558603,48.082665
66.052416,94.889257,213.316897,189.344573,117.368354,116.041552,28.910558,14.305005,212.730004,4.980879,88.673691,67.081403,187.415828,214.683840,185.749816,213.605685,108.308896,211.455484,-0.000646,0.002072,32.000000,-235.702863,212.672699,-0.288585,35.515742,0.675934,507715.227043,0.935785,39.820255,21.099453,3.230141,0.062905,0.033393,226.686554,32.000000,245.534749,215.049401,219.248118,202.271980,32.000000,193.818950,68.619871,69.385098,117.923702,98.911967,56.347171,49.627521,52.266232,38.522934,68.796493,59.566992,48.146861
66.010030,94.908327,213.305309,189.361155,117.445150,116.035175,28.898745,14.303007,212.689108,4.981184,88.554148,67.012156,187.440033,214.713815,185.748734,213.539637,108.321395,211.598608,-0.000645,0.002071,32.000000,-235.704861,212.544253,-0.288255,35.493686,0.676293,507545.771603,0.936182,39.811911,21.024568,3.230967,0.060976,0.027952,226.932391,32.000000,245.288685,214.595267,221.765706,202.958147,32.000000,193.188100,68.622803,69.402145,117.905419,98.911967,56.437097,49.627521,52.278449,38.522934,68.855041,59.552555,48.159774
66.004076,94.886770,213.302747,189.365371,117.378270,116.027543,28.924971,14.303150,212.758385,4.981106,88.569194,67.011486,187.532912,214.778393,185.750010,213.545158,108.290152,211.601199,-0.000644,0.002077,32.000000,-235.704390,212.491206,-0.288164,35.478082,0.675489,507497.792736,0.935058,39.772669,21.014131,3.229509,0.036035,0.025659,227.629937,32.000000,244.498954,214.932380,224.405756,202.582820,32.000000,193.299504,68.608453,69.369953,117.935805,98.911967,56.399009,49.627521,52.309422,38.522934,68.854149,59.555574,48.161902
66.005333,94.886770,213.291857,189.365371,117.355090,116.022429,28.897136,14.300867,212.791568,4.980884,88.689587,67.129407,187.530270,214.755882,185.778939,213.562921,108.262609,211.509949,-0.000645,0.002068,32.000000,-235.706018,212.727950,-0.288259,35.502131,0.676308,507499.659355,0.936096,39.827116,21.051324,3.231408,0.062351,0.044391,227.864670,32.000000,244.303281,215.652770,224.712241,201.769930,32.000000,193.732555,68.568048,69.372772,117.960419,98.911967,56.427510,49.627521,52.278757,38.522934,68.785716,59.565271,48.099026
66.046812,94.926568,213.372471,189.388137,117.365807,116.023640,28.891832,14.300581,212.705805,4.980910,88.733823,67.068857,187.543306,214.736674,185.674870,213.694811,108.270447,211.632584,-0.000643,0.002047,32.000000,-235.706795,212.639070,-0.288190,35.452065,0.676576,507507.368517,0.935228,39.810531,21.083467,3.231660,0.059896,0.036384,227.441862,32.000000,244.628656,216.154639,222.459222,201.305920,32.000000,194.819980,68.542519,69.397097,117.961102,98.911967,56.444569,49.627521,52.249631,38.522934,68.909178,59.557679,48.157866
66.009147,94.901694,213.334752,189.397693,117.368903,116.027470,28.919337,14.303435,212.853628,4.981224,88.747465,67.146757,187.468654,214.794339,185.695898,213.689842,108.289047,211.541575,-0.000642,0.002034,32.000000,-235.704433,212.622018,-0.288178,35.468404,0.676045,507544.960116,0.936068,39.809481,21.079332,3.231434,0.053576,0.021966,226.672751,32.000000,245.361335,215.944220,219.693562,201.631235,32.000000,194.913900,68.517688,69.378520,117.962219,98.911967,56.438036,49.627521,52.273997,38.522934,68.830692,59.580731,48.156986
66.064237,94.942598,213.318293,189.394039,117.250294,116.031239,28.906554,14.304434,212.805269,4.981394,88.674313,67.147919,187.434016,214.798274,185.732424,213.588979,108.292831,211.576365,-0.000642,0.002012,32.000000,-235.702450,212.535238,-0.288177,35.474226,0.676877,507571.521392,0.935694,39.814657,21.114066,3.230625,0.065510,0.023419,226.556104,32.000000,245.464726,215.131323,219.461191,202.485711,32.000000,193.512516,68.556126,69.398233,117.975004,98.911967,56.366423,49.627521,52.262360,38.522934,68.829736,59.570139,48.137837
66.070854,94.942598,213.413277,189.394039,117.199736,116.035029,28.906390,14.303150,212.774892,4.981304,88.474596,67.071101,187.496888,214.743321,185.731902,213.562107,108.328025,211.587976,-0.000641,0.002000,32.000000,-235.705210,212.545211,-0.287909,35.458753,0.676820,507528.022984,0.935365,39.821220,21.063874,3.231897,0.045528,0.047763,227.040942,32.000000,245.015544,214.794722,221.869029,202.435705,32.000000,193.357855,68.550132,69.405533,117.978789,98.911967,56.463690,49.627521,52.236201,38.522934,68.956936,59.567907,47.958454
66.047387,94.962221,213.291556,189.373803,117.221727,116.041878,28.933691,14.299582,212.771488,4.981616,88.568477,67.137381,187.532854,214.814302,185.785568,213.560170,108.301359,211.586531,-0.000643,0.002021,32.000000,-235.707794,212.589123,-0.287962,35.443358,0.676194,507566.925913,0.935044,39.816148,21.072167,3.228953,0.061642,0.030691,227.876195,32.000000,244.297153,215.040583,224.100881,202.777869,32.000000,193.220249,68.577630,69.371964,117.981871,98.911967,56.437041,49.627521,52.253167,38.522934,69.017795,59.560039,48.164396
66.020710,94.976040,213.349759,189.361998,117.226565,116.048778,28.892248,14.306147,212.720196,4.981481,88.658085,67.161489,187.532430,214.753821,185.738511,213.557118,108.280817,211.587219,-0.000642,0.002045,32.000000,-235.705491,212.598951,-0.287969,35.436461,0.676704,507499.933524,0.934977,39.810627,21.041004,3.230067,0.058983,0.031094,227.783625,32.000000,244.149292,215.731639,224.656459,201.834937,32.000000,194.352479,68.575486,69.363178,118.009877,98.911967,56.437545,49.627521,52.253708,38.522934,69.060634,59.548385,48.162415
66.067249,94.994558,213.409377,189.358064,117.226777,116.053870,28.913649,14.296300,212.692861,4.982079,88.697507,67.036962,187.586348,214.845276,185.643097,213.594698,108.283117,211.694252,-0.000643,0.002041,32.000000,-235.716485,212.584046,-0.287682,35.431399,0.676987,507635.398057,0.934562,39.849831,21.067168,3.229372,0.055576,0.032209,227.543366,32.000000,244.541047,216.020624,222.569663,201.363773,32.000000,194.874897,68.595918,69.369057,118.005866,98.911967,56.440976,49.627521,52.248902,38.522934,69.060401,59.553981,48.037984
66.041494,94.994558,213.262376,189.358064,117.279890,116.061514,28.888553,14.303721,212.738363,4.981992,88.705061,67.159875,187.509519,214.627256,185.699029,213.645797,108.340588,211.621195,-0.000644,0.001996,32.000000,-235.703328,212.608109,-0.287464,35.420489,0.677618,507749.470918,0.936407,39.885914,21.087949,3.231558,0.059281,0.027316,226.924016,32.000000,245.176556,215.963520,219.686802,201.821174,32.000000,194.401628,68.646340,69.384552,118.028948,98.911967,56.401799,49.627521,52.237641,38.522934,69.118185,59.584557,47.967038
66.052752,94.973277,213.387001,189.344854,117.278124,116.067562,28.911057,14.304291,212.755441,4.982351,88.614399,67.162883,187.427748,214.727171,185.743768,213.694936,108.326733,211.610339,-0.000644,0.002030,32.000000,-235.709313,212.718975,-0.287551,35.433524,0.677456,507769.700180,0.935071,39.865595,21.122796,3.230184,0.056182,0.009190,226.745294,32.000000,245.228472,215.092471,219.593811,202.342656,32.000000,193.934616,68.668301,69.396529,118.061211,98.911967,56.371784,49.627521,52.216351,38.522934,69.051525,59.559724,48.117808
66.026892,94.965261,213.405621,189.336703,117.186508,116.072667,28.930146,14.305576,212.734334,4.982719,88.480416,67.057770,187.461672,214.780003,185.784370,213.566815,108.350432,211.590239,-0.000644,0.002045,32.000000,-235.702292,212.722217,-0.287511,35.428383,0.677582,507687.041273,0.936348,39.887085,21.039972,3.229218,0.052155,0.028089,227.138066,32.000000,244.858047,214.942198,222.091671,202.794805,32.000000,193.247540,68.703036,69.406320,118.058337,98.911967,56.450455,49.627521,52.238804,38.522934,69.026205,59.550657,48.151630
66.050600,94.957799,213.294015,189.355534,117.160028,116.076518,28.904725,14.299582,212.727360,4.981994,88.548940,67.093848,187.545389,214.753456,185.794457,213.629110,108.279338,211.628973,-0.000644,0.002071,32.000000,-235.708286,212.625181,-0.287505,35.433524,0.677547,507704.358512,0.935442,39.856409,21.050059,3.230554,0.063395,0.036848,227.926961,32.000000,244.086684,215.084512,224.415495,202.607206,32.000000,193.427982,68.745205,69.369975,118.081501,98.911967,56.417318,49.627521,52.217866,38.522934,69.025867,59.565114,48.045248
66.048806,94.957799,213.336573,189.355534,117.181653,116.077748,28.923003,14.304149,212.785534,4.982667,88.650389,67.061054,187.578693,214.750845,185.745585,213.612326,108.276413,211.729199,-0.000644,0.002061,32.000000,-235.704211,212.695337,-0.287496,35.429380,0.677979,507676.040570,0.935251,39.869974,21.019384,3.232102,0.057158,0.017718,228.021961,32.000000,243.920485,215.856843,224.624324,201.737402,32.000000,194.394137,68.748486,69.376575,118.100218,98.911967,56.421647,49.627521,52.220581,38.522934,69.002149,59.561622,48.080757
66.052478,94.964432,213.398874,189.361436,117.186675,116.081528,28.924013,14.306575,212.756417,4.981644,88.762050,67.145674,187.580313,214.738100,185.643290,213.630398,108.293885,211.750071,-0.000643,0.002067,32.000000,-235.700146,212.504910,-0.287289,35.450702,0.677338,507828.586421,0.935717,39.842727,21.103922,3.229252,0.054918,0.030991,227.638214,32.000000,244.464725,216.082510,222.455700,201.686258,32.000000,194.889541,68.741596,69.385055,118.091180,98.911967,56.429075,49.627521,52.205807,38.522934,69.022499,59.556154,48.178336
66.047163,94.968854,213.422517,189.356939,117.099249,116.082851,28.907851,14.303292,212.881269,4.981817,88.746819,67.150838,187.475925,214.673156,185.655080,213.728488,108.324147,211.604117,-0.000643,0.002058,32.000000,-235.709001,212.750282,-0.287297,35.495732,0.677560,507843.614416,0.935163,39.844224,21.141626,3.229984,0.060945,0.027638,226.856619,32.000000,244.975615,215.997372,219.429912,201.761395,32.000000,194.565041,68.739562,69.383023,118.108554,98.911967,56.454721,49.627521,52.209491,38.522934,69.035979,59.551601,48.146641
66.007167,94.957799,213.348288,189.350475,117.012205,116.082804,28.929160,14.305290,212.836197,4.981413,88.613345,67.093546,187.471855,214.819521,185.718567,213.590814,108.317357,211.728872,-0.000642,0.002066,32.000000,-235.703889,212.727642,-0.287337,35.520070,0.677323,507828.872375,0.935119,39.847794,21.131396,3.230747,0.048533,0.027448,226.777998,32.000000,245.218236,215.252513,219.605437,202.385192,32.000000,193.591960,68.767776,69.386716,118.073543,98.911967,56.364057,49.627521,52.195934,38.522934,69.035676,59.545277,48.108784
66.019584,94.957799,213.402762,189.350475,116.962504,116.087854,28.898505,14.303578,212.747373,4.981423,88.533263,67.071529,187.521881,214.808673,185.747034,213.591872,108.354429,211.678677,-0.000640,0.002102,32.000000,-235.706093,212.665724,-0.287297,35.545168,0.676592,507773.746257,0.935746,39.856649,21.050485,3.231365,0.049566,0.018219,227.339082,32.000000,244.716241,214.835785,222.423369,202.852428,32.000000,193.399344,68.785032,69.394824,118.100800,98.911967,56.441607,49.627521,52.219958,38.522934,69.000736,59.593290,48.154345
66.075819,94.953654,213.327351,189.361155,116.895611,116.087863,28.915865,14.304149,212.855976,4.981682,88.505124,67.121156,187.506588,214.852310,185.775771,213.698867,108.315205,211.694102,-0.000640,0.002106,32.000000,-235.705522,212.722259,-0.287176,35.600610,0.676320,507798.633567,0.935656,39.878979,21.100569,3.232199,0.066570,0.032356,227.886053,32.000000,243.979271,215.173261,224.534395,202.739224,32.000000,193.535951,68.802594,69.359638,118.122101,98.911967,56.408927,49.627521,52.194865,38.522934,68.987350,59.581302,48.025218
66.042267,94.947850,213.355302,189.375770,116.988060,116.087895,28.852765,14.308002,212.885979,4.980808,88.655508,67.231406,187.526240,214.738711,185.729738,213.671918,108.290588,211.697139,-0.000640,0.002119,32.000000,-235.699702,212.749607,-0.287114,35.631583,0.675895,507727.600855,0.936495,39.868612,21.046080,3.232416,0.056738,0.025766,227.920005,32.000000,243.989725,215.872701,224.568425,201.845344,32.000000,194.439070,68.851057,69.370697,118.143712,98.911967,56.420298,49.627521,52.201835,38.522934,68.968753,59.581617,48.143266
65.991634,94.973553,213.265173,189.383359,117.054907,116.087891,28.915375,14.301723,212.748296,4.981143,88.684937,67.149106,187.563690,214.702254,185.642421,213.642170,108.309649,211.676495,-0.000639,0.002134,32.000000,-235.709096,212.650490,-0.287101,35.630167,0.674052,507776.853308,0.935044,39.817541,21.090658,3.228524,0.055000,0.024797,227.630326,32.000000,244.354113,216.026767,222.126639,201.556717,32.000000,194.610293,68.865272,69.393623,118.182218,98.911967,56.386464,49.627521,52.223129,38.522934,68.968245,59.557443,48.077162
66.064073,94.973553,213.344637,189.383359,117.085893,116.092974,28.871948,14.302008,212.773914,4.980819,88.717781,67.124051,187.438857,214.701561,185.662366,213.574982,108.348749,211.697022,-0.000638,0.002139,32.000000,-235.705368,212.707555,-0.287084,35.645928,0.673879,507843.985924,0.937601,39.839730,21.116327,3.230587,0.066124,0.034956,226.858021,32.000000,245.008915,216.065426,219.560453,201.696452,32.000000,194.810247,68.844212,69.382127,118.194977,98.911967,56.414079,49.627521,52.184514,38.522934,69.048269,59.556774,47.887288
66.056144,94.959181,213.317125,189.384202,117.144488,116.103079,28.901168,14.300438,212.799312,4.980974,88.577724,67.158380,187.411875,214.700154,185.750262,213.677230,108.329127,211.661335,-0.000639,0.002119,32.000000,-235.710052,212.858539,-0.287192,35.680599,0.674224,507871.086483,0.936423,39.907701,21.090102,3.231700,0.057825,0.037821,226.852564,32.000000,245.267660,215.212027,219.805137,202.622987,32.000000,193.370629,68.905859,69.391831,118.176739,98.911967,56.406759,49.627521,52.181227,38.522934,69.003030,59.571241,48.053538
66.045798,94.922975,213.404029,189.402752,117.130612,116.108194,28.876802,14.308287,212.769079,4.981457,88.438896,67.142675,187.490254,214.767381,185.746918,213.629829,108.332179,211.630496,-0.000640,0.002122,32.000000,-235.700728,212.694092,-0.287231,35.681124,0.673429,507761.140293,0.936738,39.847239,21.058125,3.229359,0.050863,0.036296,227.208498,32.000000,244.630512,214.961029,222.672492,202.714080,32.000000,192.950258,68.882548,69.406320,118.150685,98.911967,56.430521,49.627521,52.189265,38.522934,68.889432,59.550912,48.108490
66.122372,94.930161,213.322526,189.414275,117.184707,116.108200,28.906135,14.302151,212.769644,4.981393,88.524336,67.235463,187.544040,214.927307,185.790168,213.684320,108.317845,211.668435,-0.000639,0.002118,32.000000,-235.706373,212.802330,-0.287121,35.683274,0.672813,507831.448025,0.935963,39.839483,21.065363,3.229331,0.051452,0.035941,227.932258,32.000000,243.887171,215.305580,224.838350,202.326778,32.000000,193.859229,68.894094,69.392115,118.156539,98.911967,56.426943,49.627521,52.176478,38.522934,68.888683,59.564701,48.021477
66.113085,94.930161,213.255592,189.414275,117.221612,116.113167,28.899225,14.300010,212.759168,4.982063,88.597737,67.133586,187.563632,214.849802,185.745914,213.723087,108.324617,211.614710,-0.000639,0.002085,32.000000,-235.707858,212.779142,-0.286876,35.685740,0.673106,507796.081511,0.936871,39.811910,21.051608,3.231152,0.031219,0.019330,227.937229,32.000000,243.890864,215.984802,224.525423,202.018515,32.000000,194.351941,68.868115,69.373625,118.154596,98.911967,56.377859,49.627521,52.138391,38.522934,68.910448,59.564327,48.158233
65.994731,94.939282,213.300531,189.410622,117.156332,116.123304,28.938515,14.307574,212.822137,4.981859,88.691033,66.957595,187.559448,214.783632,185.663874,213.654703,108.339873,211.735236,-0.000638,0.002103,32.000000,-235.698327,212.780831,-0.286839,35.639818,0.672079,507794.114026,0.934741,39.755224,21.079109,3.226178,0.063634,0.026251,227.314434,32.000000,244.416811,216.096680,222.132574,201.587726,32.000000,194.906164,68.857968,69.385908,118.116650,98.911967,56.430641,49.627521,52.172723,38.522934,68.938314,59.562871,48.187287
65.959630,94.949784,213.364122,189.400222,117.142075,116.125837,28.909030,14.302436,212.888749,4.982126,88.783066,67.022631,187.460303,214.811120,185.738937,213.645980,108.336029,211.681126,-0.000638,0.002102,32.000000,-235.705923,212.716467,-0.286956,35.646348,0.671972,507805.216397,0.935150,39.762968,21.053691,3.225619,0.068268,0.032261,226.665077,32.000000,245.115003,215.876866,219.696941,201.745737,32.000000,194.329325,68.873932,69.402277,118.109702,98.911967,56.411561,49.627521,52.213900,38.522934,68.970561,59.565468,48.162048
66.042244,94.945362,213.423073,189.388418,117.183420,116.123296,28.854149,14.302864,212.839819,4.981704,88.640134,67.215385,187.457218,214.766526,185.786516,213.578772,108.336593,211.783417,-0.000638,0.002104,32.000000,-235.704676,212.653427,-0.286908,35.613225,0.674246,507903.196037,0.935831,39.870844,21.080261,3.232084,0.041805,0.016382,226.773201,32.000000,245.045629,215.172067,219.944801,202.556554,32.000000,193.293067,68.885391,69.398365,118.083543,98.911967,56.431302,49.627521,52.177281,38.522934,68.970072,59.547185,48.124411
66.040844,94.945362,213.189310,189.388418,117.163919,116.125862,28.932224,14.302579,212.805211,4.981625,88.543843,67.038692,187.506859,214.853513,185.772003,213.603748,108.357701,211.623155,-0.000638,0.002119,32.000000,-235.705125,212.694420,-0.286922,35.583405,0.674692,507959.679975,0.937380,39.910661,21.065330,3.234768,0.061163,0.028446,227.233721,32.000000,244.528233,215.049638,222.650399,202.587492,32.000000,193.264479,68.896806,69.404791,118.064353,98.911967,56.343560,49.627521,52.169147,38.522934,68.955729,59.566186,48.210764
66.029054,94.954206,213.368431,189.378300,117.054390,116.123388,28.870393,14.305148,212.887211,4.981966,88.633367,67.099901,187.562688,214.878593,185.803347,213.609576,108.273545,211.729382,-0.000637,0.002132,32.000000,-235.704195,212.700252,-0.286917,35.558674,0.674603,507892.277162,0.937836,39.837263,21.100254,3.231614,0.054651,0.025026,227.795539,32.000000,243.972377,215.231266,224.864987,202.719795,32.000000,193.437631,68.906099,69.381275,118.086771,98.911967,56.462513,49.627521,52.169421,38.522934,68.982878,59.588796,48.086847
65.996721,94.957246,213.361865,189.377176,117.056646,116.123402,28.931696,14.303007,212.844374,4.981799,88.755342,67.091263,187.556382,214.864707,185.735710,213.685502,108.326983,211.693614,-0.000638,0.002140,32.000000,-235.705025,212.616369,-0.286730,35.533524,0.674573,507852.990208,0.935348,39.838431,21.023539,3.228143,0.046273,0.025949,227.886287,32.000000,243.891899,215.818646,224.714435,201.680277,32.000000,194.531097,68.909751,69.406102,118.123933,98.911967,56.406313,49.627521,52.184836,38.522934,68.991938,59.577279,48.149356
