OSU 80 Ton Compressor Load Stand
66.067174,94.944533,213.351934,189.382797,117.007546,116.124704,28.892583,14.301437,212.841006,4.982448,88.799046,67.145734,187.542786,214.837527,185.635792,213.697297,108.350182,211.643235,-0.000638,0.002172,32.000000,-235.706430,212.762947,-0.286765,35.515873,0.675647,508056.555742,0.937537,39.857116,21.144557,3.231433,0.051833,0.029015,227.222419,32.000000,244.508424,216.120470,221.929839,201.656323,32.000000,194.713802,68.886025,69.400245,118.107991,98.911967,56.408157,49.627521,52.171573,38.522934,68.991522,59.567838,48.069605
66.002805,94.944533,213.403801,189.382797,116.985952,116.128534,28.906864,14.304862,212.886598,4.981854,88.729016,67.073626,187.459687,214.854981,185.682138,213.694040,108.388799,211.795046,-0.000637,0.002194,32.000000,-235.703006,212.639109,-0.286756,35.468404,0.676440,507958.606497,0.936063,39.887147,21.078708,3.232916,0.054895,0.027289,226.673188,32.000000,245.171642,215.881667,219.409663,201.843931,32.000000,194.002747,68.849133,69.405315,118.134420,98.911967,56.418380,49.627521,52.177736,38.522934,68.951274,59.572057,48.170999
66.051228,94.955312,213.356527,189.388980,117.119576,116.131074,28.923045,14.300867,212.863971,4.981986,88.637128,67.206890,187.443159,214.822764,185.759210,213.767785,108.401527,211.680862,-0.000638,0.002193,32.000000,-235.705854,212.690750,-0.286576,35.456917,0.676013,507848.596194,0.936208,39.815633,21.038028,3.229318,0.059468,0.023874,226.564870,32.000000,245.210750,215.126498,220.053944,202.429132,32.000000,193.444906,68.839117,69.401119,118.104974,98.911967,56.396579,49.627521,52.167080,38.522934,68.984471,59.576827,48.075842
66.109900,94.981568,213.357608,189.387294,117.094687,116.131110,28.878343,14.306004,212.956057,4.981724,88.544783,67.096859,187.510369,214.923494,185.737701,213.644006,108.410639,211.669839,-0.000638,0.002196,32.000000,-235.699733,212.708287,-0.286593,35.479970,0.677748,507819.763741,0.936783,39.869354,21.052084,3.233254,0.048661,0.040003,227.196329,32.000000,244.581301,215.073996,222.837637,202.721645,32.000000,193.352379,68.760757,69.394235,118.119886,98.911967,56.398450,49.627521,52.118296,38.522934,69.066129,59.561593,48.127566
66.104967,94.941493,213.358117,189.387856,116.999020,116.132336,28.912667,14.302579,212.953939,4.981530,88.570990,67.258308,187.541880,214.812242,185.791676,213.625424,108.326069,211.744770,-0.000637,0.002202,32.000000,-235.706600,212.686099,-0.286610,35.517132,0.677370,507787.356729,0.935548,39.839715,20.999740,3.230167,0.052124,0.028725,227.782551,32.000000,243.958459,215.180186,224.882404,202.725261,32.000000,193.530254,68.726265,69.360600,118.124208,98.911967,56.412110,49.627521,52.114606,38.522934,69.065950,59.559528,48.145247
66.069049,94.941493,213.403414,189.387856,116.991238,116.136139,28.872362,14.300296,212.928121,4.981644,88.620728,67.144430,187.533434,214.882876,185.735478,213.818063,108.370685,211.744119,-0.000639,0.002222,32.000000,-235.709047,212.746143,-0.286627,35.506406,0.676379,507771.278566,0.936141,39.817031,20.986803,3.227317,0.061515,0.029398,227.815222,32.000000,243.995787,215.965729,224.528834,201.695708,32.000000,194.395140,68.706711,69.388815,118.149106,98.911967,56.415898,49.627521,52.123795,38.522934,68.940211,59.564632,48.110691
66.168932,94.916619,213.518061,189.391510,117.101518,116.143744,28.862842,14.308715,212.901075,4.980983,88.695733,67.126372,187.533762,214.915928,185.674118,213.747927,108.358797,211.708137,-0.000638,0.002224,32.000000,-235.698497,212.869426,-0.286622,35.568273,0.675657,507910.762557,0.935022,39.781069,21.097372,3.227566,0.057645,0.038428,227.231513,32.000000,244.745691,215.987993,221.819706,201.686778,32.000000,194.664351,68.679239,69.392509,118.109052,98.911967,56.455224,49.627521,52.100892,38.522934,68.861789,59.560285,48.102401
66.097249,94.895614,213.463986,189.404157,117.190826,116.151365,28.900890,14.304434,212.867211,4.981338,88.662041,67.098213,187.436293,214.920782,185.711572,213.781946,108.327995,211.741728,-0.000636,0.002202,32.000000,-235.708679,212.712591,-0.286619,35.619361,0.676375,507848.217729,0.936920,39.811028,21.052531,3.230006,0.066105,0.033391,226.547096,32.000000,245.209325,215.893485,219.496960,201.912324,32.000000,194.231901,68.671758,69.412025,118.150866,98.911967,56.436506,49.627521,52.099562,38.522934,68.795304,59.557157,48.166230
66.033408,94.927121,213.518217,189.397693,117.197552,116.153876,28.922480,14.306289,212.942777,4.980953,88.585487,67.102992,187.440844,214.882345,185.753954,213.760006,108.353052,211.731013,-0.000635,0.002194,32.000000,-235.704857,212.844647,-0.286556,35.678213,0.674480,507807.696590,0.935672,39.702874,21.051935,3.226863,0.060283,0.026836,226.640604,32.000000,245.098443,215.284130,220.109451,202.287725,32.000000,193.481323,68.682739,69.389362,118.113583,98.911967,56.419191,49.627521,52.130799,38.522934,68.794289,59.567769,48.192496
66.037645,94.927121,213.362376,189.397693,117.191160,116.156442,28.918125,14.303150,212.904335,4.980634,88.548777,67.157355,187.522904,214.956201,185.768989,213.755889,108.363752,211.752523,-0.000634,0.002164,32.000000,-235.705701,212.744591,-0.286485,35.663552,0.674113,507922.992786,0.935570,39.741625,21.094392,3.229544,0.053639,0.038055,227.218236,32.000000,244.475990,215.003244,222.929315,202.796149,32.000000,193.260925,68.708068,69.406365,118.119063,98.911967,56.397911,49.627521,52.122110,38.522934,68.891989,59.570533,48.156032
66.097581,94.950890,213.529267,189.396288,117.196307,116.153859,28.864435,14.305290,212.925107,4.980757,88.627057,67.136917,187.521516,214.978896,185.808353,213.745806,108.343567,211.813104,-0.000633,0.002202,32.000000,-235.702905,212.719648,-0.286541,35.675983,0.673865,507964.484940,0.935963,39.826396,21.065617,3.233488,0.041408,0.031565,227.619863,32.000000,243.910558,215.288780,224.976983,202.475019,32.000000,193.813685,68.720622,69.392334,118.154488,98.911967,56.451470,49.627521,52.115539,38.522934,68.965672,59.548100,48.110838
66.080330,94.986266,213.464638,189.392915,117.155376,116.156404,28.929213,14.301152,212.898088,4.980215,88.763375,67.079986,187.534533,214.944416,185.725564,213.782086,108.313852,211.775991,-0.000632,0.002184,32.000000,-235.707699,212.889600,-0.286624,35.681150,0.673699,507949.149597,0.936058,39.822859,21.062381,3.230920,0.063161,0.038603,227.754690,32.000000,244.008285,215.870622,224.515290,201.631239,32.000000,194.563309,68.708790,69.383417,118.162017,98.911967,56.436161,49.627521,52.092069,38.522934,69.075804,59.571093,48.167111
66.050282,95.007271,213.570329,189.399660,117.198007,116.155156,28.888285,14.301723,212.930856,4.980986,88.769718,67.158852,187.593947,214.897843,185.691841,213.759514,108.373304,211.761707,-0.000632,0.002161,32.000000,-235.711062,212.933571,-0.286580,35.614824,0.673324,507985.480882,0.936896,39.796626,21.103579,3.230516,0.057689,0.035979,227.103245,32.000000,244.635712,216.032546,221.639356,201.618652,32.000000,194.399882,68.700128,69.421685,118.178415,98.911967,56.433113,49.627521,52.096782,38.522934,69.075670,59.543930,48.148916
66.028873,95.007271,213.478707,189.399660,117.144909,116.151309,28.910682,14.298869,212.903813,4.980553,88.756185,67.077216,187.446091,214.920763,185.709273,213.736614,108.386179,211.709880,-0.000632,0.002119,32.000000,-235.712769,212.740800,-0.286361,35.588467,0.673312,508128.956200,0.935170,39.846392,21.120420,3.230381,0.057361,0.020404,226.370950,32.000000,245.142586,215.927997,219.341505,201.619148,32.000000,194.461925,68.716117,69.399874,118.187226,98.911967,56.443868,49.627521,52.106531,38.522934,69.141348,59.560265,48.116340
66.117226,94.974658,213.440891,189.413994,117.127136,116.148782,28.913914,14.304577,212.967705,4.981234,88.671490,67.183473,187.485993,214.946862,185.799560,213.783881,108.436559,211.764724,-0.000632,0.002109,32.000000,-235.704930,212.881114,-0.286365,35.509396,0.675187,508039.177805,0.937004,39.892465,21.056012,3.233451,0.061377,0.039072,226.554332,32.000000,245.175070,215.216476,220.202990,202.472759,32.000000,193.014597,68.744747,69.418516,118.208793,98.911967,56.426746,49.627521,52.088898,38.522934,69.039344,59.555397,48.062856
66.131557,94.997322,213.377997,189.414837,117.075464,116.150650,28.914697,14.305861,213.049400,4.981226,88.608983,67.128716,187.550366,214.950104,185.747306,213.744258,108.379765,211.820041,-0.000632,0.002089,32.000000,-235.704957,212.932651,-0.286345,35.482199,0.675642,508005.409395,0.936582,39.910332,21.025157,3.233111,0.068895,0.038921,227.041407,32.000000,244.317322,215.033005,223.330294,202.605741,32.000000,193.665592,68.753343,69.391810,118.187558,98.911967,56.402037,49.627521,52.049737,38.522934,69.109957,59.545208,48.156913
66.048328,95.027447,213.563187,189.414556,117.104983,116.150630,28.868980,14.299868,212.920829,4.981212,88.647664,67.085849,187.578251,214.853901,185.799116,213.842897,108.324157,211.814047,-0.000633,0.002096,32.000000,-235.708328,212.916379,-0.286185,35.460012,0.676060,507776.820104,0.935001,39.804013,20.993805,3.228219,0.052736,0.026928,227.680040,32.000000,243.879040,215.209666,224.914477,202.475634,32.000000,193.972795,68.759620,69.388532,118.218575,98.911967,56.450619,49.627521,52.072377,38.522934,69.109931,59.583662,48.088094
66.069980,95.027447,213.386035,189.414556,117.114504,116.150639,28.915369,14.300867,212.966282,4.981881,88.730072,67.174727,187.574529,214.919172,185.772255,213.815211,108.365620,211.710572,-0.000634,0.002073,32.000000,-235.708149,212.666439,-0.286087,35.473623,0.676314,507941.707656,0.934820,39.814727,21.069787,3.226568,0.058718,0.029163,227.745983,32.000000,244.092857,215.919690,224.027984,201.879532,32.000000,194.202159,68.759970,69.390127,118.252921,98.911967,56.406025,49.627521,52.069261,38.522934,69.204292,59.549388,48.145467
66.095564,95.035462,213.544839,189.412589,117.187500,116.149384,28.878051,14.301437,212.902295,4.981449,88.756784,67.084333,187.545873,214.924636,185.686990,213.795084,108.405033,211.756850,-0.000634,0.002084,32.000000,-235.706267,212.822500,-0.285944,35.475879,0.678146,508164.988211,0.937672,39.914272,21.123316,3.233438,0.073833,0.024178,227.017567,32.000000,244.612548,215.963806,221.355456,201.443737,32.000000,194.939678,68.774011,69.417445,118.260098,98.911967,56.450476,49.627521,52.041265,38.522934,69.229645,59.563658,48.126465
66.072163,94.984885,213.492150,189.400222,117.272510,116.148108,28.934234,14.302722,212.949015,4.982187,88.754323,67.173008,187.482792,214.879430,185.715573,213.765891,108.423650,211.811841,-0.000636,0.002082,32.000000,-235.700884,212.868327,-0.285950,35.525630,0.677189,508055.105936,0.935829,39.896205,21.045956,3.229697,0.042453,0.027742,226.531844,32.000000,245.138061,215.929792,219.029049,201.983804,32.000000,194.011378,68.792645,69.406169,118.296591,98.911967,56.446286,49.627521,52.056680,38.522934,69.071852,59.568753,48.162635
66.004297,94.954483,213.523291,189.380267,117.246042,116.151949,28.873836,14.303863,212.984806,4.982148,88.644296,67.039327,187.471298,214.924615,185.785937,213.777627,108.439156,211.748339,-0.000636,0.002080,32.000000,-235.704004,212.865553,-0.285757,35.621171,0.677316,507958.339394,0.936647,39.882880,21.022601,3.230850,0.045289,0.027889,226.489729,32.000000,245.088987,215.121777,220.492052,202.385670,32.000000,193.394530,68.795816,69.415151,118.288364,98.911967,56.481258,49.627521,52.049167,38.522934,69.071705,59.576532,48.008270
66.040094,94.954483,213.382825,189.380267,117.100749,116.155802,28.911717,14.303435,213.020824,4.982306,88.541024,67.031914,187.516059,214.885363,185.747442,213.733194,108.414480,211.812065,-0.000635,0.002056,32.000000,-235.708694,212.822867,-0.285773,35.665650,0.676363,507847.177410,0.935066,39.851821,21.023058,3.231197,0.060391,0.033270,227.211431,32.000000,244.382135,214.971773,223.307486,202.514915,32.000000,193.830574,68.779260,69.382828,118.278482,98.911967,56.403915,49.627521,52.068105,38.522934,68.976306,59.551866,48.075695
66.103630,94.959181,213.495597,189.403876,117.097566,116.157115,28.886829,14.301865,212.960254,4.982557,88.595177,67.132680,187.563885,214.947250,185.819967,213.783452,108.374903,211.789111,-0.000637,0.002039,32.000000,-235.706166,212.830108,-0.285632,35.701947,0.675299,507822.004508,0.938044,39.878058,20.985523,3.234991,0.053408,0.043160,227.694829,32.000000,244.087170,215.209072,225.115967,202.788441,32.000000,193.900417,68.818955,69.403809,118.335568,98.911967,56.488798,49.627521,52.055636,38.522934,68.990568,59.592071,47.965277
66.095643,94.982950,213.497215,189.426080,117.075077,116.150905,28.894344,14.302008,212.862334,4.982117,88.637996,67.191787,187.553452,214.906611,185.734242,213.706343,108.350371,211.811454,-0.000637,0.002033,32.000000,-235.709794,212.919988,-0.285659,35.703626,0.673733,507873.567717,0.936286,39.848178,21.032305,3.231110,0.063354,0.022324,227.617789,32.000000,244.152870,215.961124,224.086163,201.742056,32.000000,194.493140,68.784269,69.350045,118.354899,98.911967,56.445712,49.627521,52.033071,38.522934,69.064487,59.550480,48.162122
66.077436,94.985714,213.475611,189.423550,117.005755,116.140724,28.930789,14.311141,212.919518,4.982616,88.790436,67.003559,187.549460,214.945270,185.702703,213.690051,108.374655,211.831198,-0.000636,0.001992,32.000000,-235.692957,212.924552,-0.285499,35.595181,0.672720,507937.871084,0.936121,39.799872,21.063921,3.229711,0.065480,0.029072,226.890673,32.000000,244.958240,216.140333,221.168782,201.612401,32.000000,194.572752,68.766860,69.413621,118.364390,98.911967,56.438562,49.627521,52.049349,38.522934,69.064321,59.569431,48.106289
66.058622,94.985714,213.447730,189.423550,116.968459,116.135669,28.873086,14.309572,212.999340,4.982226,88.846780,67.166214,187.472629,214.832285,185.735866,213.763289,108.381719,211.772167,-0.000637,0.001981,32.000000,-235.700263,212.804366,-0.285309,35.598826,0.672777,508008.225222,0.936008,39.830302,21.096202,3.230125,0.064896,0.024136,226.447355,32.000000,245.504447,215.866161,219.100995,201.944347,32.000000,194.290734,68.734578,69.418735,118.378057,98.911967,56.426507,49.627521,52.043173,38.522934,69.072815,59.546418,48.152877
66.119802,95.001744,213.657356,189.413713,116.950307,116.131878,28.897049,14.301580,212.999193,4.982161,88.650880,67.122323,187.473169,214.919885,185.761743,213.765402,108.411894,211.815433,-0.000638,0.001978,32.000000,-235.707271,212.688853,-0.285381,35.501606,0.674909,507924.275726,0.935037,39.848253,21.078767,3.230688,0.056371,0.026762,226.462228,32.000000,245.406932,215.206121,220.546115,202.515071,32.000000,193.668576,68.741839,69.422669,118.341920,98.911967,56.475976,49.627521,51.999316,38.522934,69.122848,59.557315,48.128006
66.046963,94.993729,213.407030,189.417086,117.004979,116.128153,28.921400,14.302436,213.004462,4.982126,88.536870,67.014022,187.549094,214.927267,185.788991,213.840250,108.392921,211.722916,-0.000639,0.001983,32.000000,-235.706579,212.857273,-0.285526,35.511284,0.674925,507896.489489,0.937159,39.863949,21.051228,3.231187,0.042255,0.034714,227.239279,32.000000,244.923570,214.967543,223.429318,202.822952,32.000000,193.655362,68.757302,69.411545,118.366357,98.911967,56.416267,49.627521,52.032531,38.522934,69.097805,59.577348,48.141872
66.031167,94.956694,213.546295,189.403314,117.037847,116.126842,28.890499,14.301295,212.982401,4.981852,88.550367,67.024251,187.558158,215.032647,185.806885,213.859481,108.325215,211.813842,-0.000640,0.001967,32.000000,-235.707557,212.862332,-0.285268,35.518024,0.676722,507800.010932,0.935433,39.828951,21.036059,3.231367,0.056498,0.021999,227.558940,32.000000,244.371381,215.210677,224.955544,202.624876,32.000000,193.782177,68.736831,69.372404,118.401503,98.911967,56.494632,49.627521,52.038433,38.522934,69.097744,59.563934,48.153024
66.036174,94.956694,213.508835,189.403314,117.091686,116.130658,28.902411,14.301580,212.967323,4.982496,88.668706,67.174303,187.585676,214.976001,185.741567,213.744214,108.334956,211.751280,-0.000639,0.002005,32.000000,-235.707599,212.838796,-0.285182,35.555239,0.676571,507856.647985,0.935734,39.881691,21.022938,3.231141,0.057038,0.022120,227.638723,32.000000,244.594127,216.066767,223.979966,201.580947,32.000000,194.477008,68.721083,69.391964,118.421352,98.911967,56.453915,49.627521,52.033317,38.522934,68.981648,59.543359,48.293963
66.061470,94.976317,213.564568,189.403595,117.141720,116.126909,28.892135,14.306289,212.983800,4.982064,88.690496,67.021611,187.562439,214.994576,185.690006,213.716002,108.354433,211.929677,-0.000640,0.002000,32.000000,-235.700595,212.861779,-0.285205,35.633392,0.676906,507958.693320,0.936885,39.857839,21.122187,3.234023,0.051882,0.032844,226.934234,32.000000,245.245959,216.044995,221.014093,201.624024,32.000000,194.540390,68.715090,69.430406,118.441012,98.911967,56.448131,49.627521,52.007559,38.522934,69.042644,59.565674,48.144880
66.073914,94.962498,213.556497,189.403595,117.221328,116.125596,28.914336,14.305718,212.922757,4.982751,88.738043,67.150503,187.505221,214.949961,185.719324,213.693755,108.398881,211.775823,-0.000640,0.002000,32.000000,-235.705264,212.839019,-0.285200,35.700269,0.676065,507949.226079,0.936451,39.853661,21.090744,3.233210,0.059619,0.025148,226.351826,32.000000,245.527808,215.904399,219.281995,201.904203,32.000000,194.277265,68.737465,69.417884,118.456703,98.911967,56.469434,49.627521,52.010149,38.522934,68.999207,59.563166,48.056986
66.113280,94.966367,213.651358,189.410340,117.232495,116.128716,28.891284,14.304434,213.048627,4.982234,88.564886,67.099512,187.478685,214.988153,185.768739,213.773960,108.414554,211.804575,-0.000641,0.001998,32.000000,-235.699008,212.939219,-0.285277,35.713356,0.674491,507906.887205,0.936404,39.852174,21.133139,3.232816,0.053006,0.026720,226.495406,32.000000,245.537570,215.148116,220.648160,202.405437,32.000000,193.586490,68.734382,69.421031,118.433716,98.911967,56.462420,49.627521,51.986395,38.522934,68.998842,59.558524,48.086187
66.058591,94.966367,213.336498,189.410340,117.234571,116.130612,28.900521,14.302722,213.062604,4.981468,88.523296,67.012195,187.544100,214.952184,185.794634,213.808755,108.408140,211.823921,-0.000640,0.001998,32.000000,-235.703835,212.924943,-0.285362,35.676351,0.673043,507768.489495,0.935448,39.827974,21.035333,3.232085,0.046158,0.040000,227.259213,32.000000,244.668818,215.004588,223.463611,202.677867,32.000000,193.476998,68.745405,69.421664,118.454473,98.911967,56.389669,49.627521,52.005042,38.522934,69.010600,59.554846,48.167991
66.019063,94.963050,213.620777,189.434231,117.312792,116.131549,28.931337,14.302008,213.002400,4.982133,88.590606,67.075320,187.556615,214.958648,185.842790,213.734538,108.371989,211.807046,-0.000642,0.001962,32.000000,-235.704712,212.930267,-0.285236,35.575171,0.672673,507729.106520,0.935614,39.799012,21.029634,3.231595,0.050914,0.020046,227.550734,32.000000,244.197125,215.449682,225.009290,202.399862,32.000000,194.182049,68.710563,69.392664,118.454452,98.911967,56.527253,49.627521,52.006618,38.522934,68.999893,59.539248,48.028960
66.043125,94.975764,213.427905,189.456434,117.330358,116.135067,28.922136,14.299582,213.079568,4.981891,88.718678,67.122275,187.579351,214.979223,185.726416,213.829573,108.358764,211.757934,-0.000643,0.001956,32.000000,-235.705663,212.820319,-0.285142,35.532396,0.673090,507786.074939,0.936184,39.844627,21.042758,3.229504,0.064772,0.035728,227.762866,32.000000,244.481471,216.097158,223.894473,201.568671,32.000000,194.246866,68.700195,69.398914,118.461008,98.911967,56.427174,49.627521,52.003675,38.522934,69.039284,59.580289,48.115460
66.020970,95.007271,213.519088,189.465990,117.381323,116.135079,28.909782,14.308144,213.041060,4.982650,88.755084,67.138797,187.590709,215.033624,185.735596,213.804236,108.398594,211.861502,-0.000643,0.001992,32.000000,-235.698412,212.853845,-0.285052,35.450544,0.676177,507890.385173,0.935804,39.874299,21.073055,3.235744,0.068041,0.034297,226.845116,32.000000,245.084049,216.291347,221.061635,201.516434,32.000000,194.547180,68.704351,69.420506,118.459954,98.911967,56.475581,49.627521,52.022427,38.522934,69.039048,59.565802,48.106216
66.057527,95.007271,213.520625,189.465990,117.470930,116.135080,28.904584,14.304149,213.026604,4.981939,88.746386,67.117582,187.520978,215.017557,185.741355,213.819635,108.388836,211.831714,-0.000644,0.001972,32.000000,-235.706178,212.788338,-0.284916,35.461035,0.676267,507940.023442,0.935784,39.866930,21.069244,3.231645,0.044188,0.028629,226.581169,32.000000,245.330651,216.012455,219.488051,201.730723,32.000000,194.485739,68.729155,69.398783,118.424377,98.911967,56.459701,49.627521,51.994654,38.522934,69.137528,59.553941,48.082958
66.078590,95.016116,213.603141,189.454186,117.486939,116.131278,28.895634,14.300724,213.042302,4.982208,88.613356,67.160452,187.512492,214.932079,185.784624,213.832833,108.405511,211.808537,-0.000645,0.001950,32.000000,-235.711406,212.775776,-0.284589,35.498171,0.678364,507914.404913,0.936604,39.916927,21.065339,3.234110,0.063635,0.022625,226.689505,32.000000,245.313053,215.189932,220.868036,202.767646,32.000000,193.321126,68.731998,69.405362,118.380384,98.911967,56.467160,49.627521,51.945029,38.522934,69.165280,59.549988,48.163296
66.079624,95.018603,213.455825,189.441819,117.426251,116.127468,28.933540,14.309429,213.028943,4.982636,88.515409,67.169969,187.572428,214.966395,185.769783,213.809595,108.354714,211.781329,-0.000645,0.001926,32.000000,-235.700570,212.815481,-0.284340,35.551515,0.677792,507913.573919,0.936201,39.886419,21.064765,3.232344,0.061238,0.030520,227.373657,32.000000,244.509790,215.082224,223.614516,202.678274,32.000000,193.748186,68.719771,69.365739,118.358804,98.911967,56.435423,49.627521,51.974080,38.522934,69.173214,59.578607,48.052364
66.071064,94.999256,213.478518,189.438728,117.361075,116.123679,28.894922,14.303721,213.115740,4.982358,88.584161,67.146068,187.568205,214.994128,185.827234,213.844468,108.333879,211.822471,-0.000646,0.001919,32.000000,-235.703328,212.801126,-0.284125,35.662162,0.677083,507859.370750,0.936152,39.877692,21.040051,3.232562,0.054197,0.031685,227.722658,32.000000,244.394273,215.377842,224.960725,202.446870,32.000000,193.794425,68.735345,69.387113,118.399468,98.911967,56.504861,49.627521,51.968814,38.522934,69.173395,59.572333,48.139378
65.997095,94.983503,213.668050,189.442943,117.354424,116.118617,28.894478,14.306004,212.970276,4.982265,88.744292,67.034320,187.569864,215.059378,185.699283,213.874132,108.378038,211.949307,-0.000647,0.001905,32.000000,-235.697766,212.937852,-0.284167,35.729327,0.675644,507960.665932,0.934884,39.879317,21.081410,3.230282,0.052914,0.031926,226.901123,32.000000,245.042503,216.362016,220.733925,201.270301,32.000000,194.954514,68.647875,69.390238,118.373237,98.911967,56.507849,49.627521,51.961099,38.522934,69.112959,59.546683,48.116561
66.014067,94.983503,213.377130,189.442943,117.426857,116.114794,28.912470,14.311141,213.059257,4.982707,88.759187,67.096311,187.528152,214.953100,185.708888,213.871120,108.383577,211.858132,-0.000648,0.001893,32.000000,-235.694923,212.811810,-0.284400,35.690224,0.673633,507967.130483,0.936192,39.867111,21.116515,3.231044,0.063346,0.040689,226.545322,32.000000,245.409574,215.995086,219.241318,202.248444,32.000000,193.845881,68.624666,69.374525,118.390894,98.911967,56.406362,49.627521,51.996705,38.522934,69.063593,59.584351,48.103721
66.078307,94.979081,213.628488,189.456434,117.445052,116.113556,28.849287,14.300867,213.064181,4.982900,88.633606,67.091072,187.544583,215.029445,185.785204,213.789787,108.375428,211.934212,-0.000647,0.001863,32.000000,-235.707985,212.897472,-0.284440,35.671813,0.673576,507867.886060,0.937286,39.913092,21.116339,3.237537,0.065728,0.030131,226.629047,32.000000,245.355246,215.178857,221.274980,202.568482,32.000000,193.768329,68.635407,69.406433,118.401686,98.911967,56.472751,49.627521,51.974200,38.522934,69.049592,59.573493,48.156032
66.047019,95.006442,213.557369,189.458683,117.465779,116.109780,28.912876,14.307574,213.038365,4.983536,88.615189,67.154632,187.610745,214.999123,185.764855,213.865271,108.368804,211.875623,-0.000647,0.001877,32.000000,-235.700950,212.882479,-0.284430,35.641549,0.673338,507826.290694,0.936406,39.898922,21.079185,3.232298,0.048676,0.026556,227.418056,32.000000,244.643421,215.098337,223.935720,202.951175,32.000000,193.542308,68.636894,69.375115,118.379028,98.911967,56.476796,49.627521,51.970250,38.522934,69.134938,59.566137,48.053465
66.012661,95.011141,213.519040,189.462337,117.424307,116.107241,28.916253,14.309572,213.102305,4.983228,88.665605,67.156955,187.589881,214.969474,185.799756,213.841518,108.295769,211.856236,-0.000647,0.001874,32.000000,-235.696985,212.950230,-0.284481,35.539503,0.673688,507795.465165,0.937430,39.840892,21.113715,3.232959,0.059404,0.028378,227.825592,32.000000,244.354743,215.504268,225.076193,202.361434,32.000000,193.573115,68.627773,69.330704,118.389656,98.911967,56.496345,49.627521,52.001341,38.522934,69.135001,59.561622,48.043340
66.038700,95.011141,213.434265,189.462337,117.432793,116.107240,28.924128,14.302008,212.969222,4.983258,88.665605,67.175869,187.589881,214.941520,185.799756,213.794351,108.295769,211.918866,-0.000648,0.001888,32.000000,-235.704384,212.936303,-0.284490,35.507586,0.674417,507854.242308,0.935891,39.894358,21.100024,3.233414,0.061491,0.025524,227.825592,32.000000,244.354743,215.504268,225.076193,202.361434,32.000000,193.573115,68.627773,69.330704,118.389656,98.911967,56.464113,49.627521,51.983346,38.522934,69.149749,59.559636,48.149282
66.081734,94.994281,213.722428,189.466553,117.448405,116.109408,28.903751,14.307146,212.973052,4.982571,88.717184,67.130813,187.599330,214.872761,185.710454,213.832410,108.296544,211.868012,-0.000649,0.001912,32.000000,-235.699247,212.801124,-0.284578,35.473020,0.676601,508036.516759,0.936309,39.927734,21.166336,3.234516,0.057353,0.026695,226.933599,32.000000,245.268274,216.335762,220.683218,201.702173,32.000000,194.673291,68.609814,69.368406,118.382174,98.911967,56.459526,49.627521,51.942703,38.522934,69.097126,59.542523,48.140919
66.055724,94.977146,213.533691,189.464585,117.510312,116.112344,28.850828,14.301723,213.026957,4.982345,88.705537,67.014608,187.502253,214.977612,185.760778,213.770760,108.290232,211.909276,-0.000650,0.001909,32.000000,-235.709423,212.968487,-0.284454,35.484402,0.676708,508021.537610,0.935647,39.905999,21.188053,3.231957,0.058743,0.028047,226.572198,32.000000,245.457339,215.916848,219.324689,201.896188,32.000000,194.214196,68.658462,69.370504,118.404997,98.911967,56.471520,49.627521,51.951272,38.522934,69.043494,59.582236,48.030281
66.037242,94.947573,213.622786,189.456434,117.545071,116.110397,28.886441,14.305861,212.964249,4.982323,88.558561,67.090868,187.535635,214.877675,185.775137,213.768379,108.295961,211.880767,-0.000649,0.001908,32.000000,-235.701843,212.803103,-0.284613,35.538716,0.677684,507976.075763,0.935612,39.853235,21.169646,3.234213,0.053258,0.023770,226.701927,32.000000,245.374884,215.239395,221.101171,202.736327,32.000000,193.641271,68.649363,69.341895,118.336817,98.911967,56.434120,49.627521,51.974208,38.522934,69.043271,59.579718,48.087360
66.054815,94.947573,213.504914,189.456434,117.617656,116.110410,28.886708,14.299011,212.892188,4.982008,88.532524,67.098475,187.538971,214.991376,185.771136,213.743927,108.277863,211.822496,-0.000649,0.001925,32.000000,-235.708693,212.923843,-0.284727,35.570974,0.677211,507993.474440,0.937719,39.857798,21.190265,3.232630,0.065156,0.029284,227.496586,32.000000,244.715010,214.953606,223.922319,202.863801,32.000000,193.564990,68.641095,69.326574,118.323627,98.911967,56.463076,49.627521,51.943662,38.522934,68.950395,59.566569,48.079217
66.051994,94.996216,213.561189,189.456996,117.606495,116.107859,28.911191,14.305861,212.980103,4.982143,88.587570,67.076249,187.617360,214.904754,185.820684,213.802930,108.263778,211.854648,-0.000650,0.001918,32.000000,-235.697581,213.029404,-0.284517,35.639005,0.676542,507936.493205,0.936767,39.843648,21.174651,3.234884,0.063353,0.033733,227.666576,32.000000,244.299273,215.612569,224.937936,202.397238,32.000000,193.940430,68.683880,69.330289,118.391791,98.911967,56.434906,49.627521,51.921085,38.522934,69.102131,59.547392,48.157500
65.997810,95.001191,213.463992,189.431982,117.551307,116.107949,28.890333,14.307146,213.009171,4.982008,88.689671,67.123341,187.638976,214.898046,185.730727,213.819046,108.362752,211.877643,-0.000650,0.001913,32.000000,-235.699411,212.839303,-0.284504,35.697200,0.675425,507966.088913,0.936484,39.828983,21.172540,3.232238,0.043030,0.020794,227.771370,32.000000,244.558718,216.389491,223.492498,201.381019,32.000000,194.437131,68.694269,69.333612,118.381289,98.911967,56.444037,49.627521,51.968930,38.522934,69.117648,59.589779,48.174227
65.982287,94.990689,213.573587,189.407249,117.592321,116.105429,28.902584,14.305718,213.001534,4.981769,88.634422,66.918867,187.583711,214.887157,185.701777,213.820715,108.323821,211.795575,-0.000650,0.001960,32.000000,-235.700346,212.805408,-0.284501,35.718496,0.674395,508064.845045,0.935828,39.879981,21.197776,3.233228,0.060489,0.025662,226.819515,32.000000,245.151934,216.244086,220.768376,201.488457,32.000000,194.560902,68.657763,69.331601,118.364379,98.911967,56.458889,49.627521,51.934515,38.522934,69.117660,59.578361,48.156032
66.032248,94.990689,213.484138,189.407249,117.597231,116.103427,28.887963,14.310570,213.015702,4.982407,88.622987,67.031415,187.507113,215.003098,185.789147,213.752064,108.364969,211.877151,-0.000651,0.001992,32.000000,-235.697297,212.967219,-0.284505,35.665624,0.673598,507881.686019,0.937364,39.930182,21.106777,3.234410,0.057527,0.027573,226.524833,32.000000,245.309201,215.902225,219.382068,202.067658,32.000000,194.429102,68.673118,69.318706,118.387411,98.911967,56.450301,49.627521,51.949484,38.522934,69.084766,59.562527,48.167698
66.048614,94.968302,213.596668,189.406687,117.591207,116.099599,28.917346,14.300153,213.014600,4.982417,88.521092,67.125120,187.502196,214.991702,185.780181,213.781902,108.370634,211.829024,-0.000651,0.001987,32.000000,-235.708534,212.930859,-0.284405,35.639870,0.673612,507950.204480,0.937165,39.932642,21.117245,3.236832,0.052878,0.035688,226.752575,32.000000,245.422046,214.997085,221.355217,202.685464,32.000000,193.538964,68.681255,69.313548,118.364341,98.911967,56.485093,49.627521,51.959762,38.522934,69.014608,59.576532,47.865424
66.031440,94.942322,213.471896,189.423269,117.626068,116.098333,28.857662,14.308287,212.943467,4.983030,88.475191,67.182960,187.574185,214.913379,185.782558,213.827196,108.327022,211.751294,-0.000651,0.002004,32.000000,-235.701384,212.884824,-0.284088,35.629117,0.673846,507819.486802,0.936841,39.890932,21.104388,3.233028,0.051134,0.025152,227.531894,32.000000,244.604383,215.001828,223.954204,202.952291,32.000000,193.353168,68.695167,69.295472,118.384829,98.911967,56.449631,49.627521,51.940725,38.522934,68.933071,59.557718,48.157793
66.005744,94.917172,213.658160,189.433949,117.691960,116.105972,28.921847,14.304720,213.023089,4.982813,88.437118,67.059026,187.580703,214.904591,185.774770,213.685748,108.286752,211.711324,-0.000652,0.002022,32.000000,-235.704296,212.745998,-0.283879,35.531530,0.674408,507744.274959,0.935550,39.854887,21.082034,3.233931,0.050177,0.029336,227.779361,32.000000,244.288151,215.649424,224.946844,202.105465,32.000000,193.928453,68.698820,69.253440,118.374451,98.911967,56.471691,49.627521,51.941095,38.522934,68.932510,59.547126,48.102401
66.039546,94.917172,213.465160,189.433949,117.721223,116.111033,28.862042,14.303150,212.941925,4.982435,88.611872,67.095954,187.640327,214.857999,185.714823,213.681082,108.314318,211.712692,-0.000651,0.002031,32.000000,-235.706685,212.828618,-0.284076,35.518653,0.674397,507806.331629,0.937683,39.843241,21.098684,3.232883,0.059895,0.035520,227.715843,32.000000,244.470368,216.230461,223.491344,201.409517,32.000000,194.147490,68.699541,69.271188,118.402506,98.911967,56.449704,49.627521,51.929687,38.522934,68.853150,59.562065,48.023898
66.019561,94.913026,213.546818,189.436198,117.713524,116.115847,28.932212,14.303292,212.887643,4.982825,88.624902,67.039406,187.570772,214.795664,185.675223,213.671609,108.298959,211.718712,-0.000653,0.002052,32.000000,-235.702936,212.684855,-0.284104,35.465755,0.677018,507906.110667,0.936006,39.839539,21.125085,3.236963,0.051440,0.020426,226.730798,32.000000,245.099674,216.261276,220.632139,201.322036,32.000000,194.856941,68.701685,69.262948,118.366102,98.911967,56.408650,49.627521,51.916661,38.522934,68.839368,59.564789,48.186773
66.003293,94.922975,213.400944,189.438728,117.793522,116.113659,28.914019,14.306432,212.833907,4.982435,88.687113,66.940697,187.484396,214.796846,185.772625,213.776447,108.347129,211.724137,-0.000654,0.002026,32.000000,-235.700616,212.618162,-0.283859,35.426967,0.676421,507845.210575,0.937457,39.811324,21.097994,3.232384,0.058477,0.030162,226.631783,32.000000,245.445645,215.761579,219.435994,202.140489,32.000000,194.447450,68.738365,69.281331,118.405114,98.911967,56.424266,49.627521,51.942194,38.522934,68.869631,59.531813,48.038718
65.912506,94.928503,213.368925,189.422707,117.757931,116.112428,28.906581,14.308715,212.832921,4.982703,88.495972,66.999184,187.534865,214.804512,185.785013,213.647369,108.365353,211.755640,-0.000654,0.002010,32.000000,-235.698989,212.731231,-0.284024,35.441549,0.677876,507907.066332,0.935525,39.823859,21.115440,3.234599,0.063041,0.027209,226.753177,32.000000,245.380512,214.968428,221.375438,202.846616,32.000000,193.251678,68.741996,69.290358,118.370114,98.911967,56.423875,49.627521,51.950853,38.522934,68.868882,59.610442,48.092496
65.926460,94.928503,213.386454,189.422707,117.694085,116.111156,28.843064,14.310999,212.852202,4.982521,88.487633,67.159844,187.546088,214.909892,185.814985,213.660246,108.310289,211.679241,-0.000655,0.001991,32.000000,-235.700475,212.717524,-0.284056,35.464733,0.678394,507814.169779,0.936374,39.847389,21.069153,3.233186,0.053112,0.025997,227.524414,32.000000,244.514386,215.062978,223.988275,202.538439,32.000000,193.624713,68.748491,69.240369,118.384773,98.911967,56.412933,49.627521,51.985524,38.522934,68.885451,59.529099,48.071513
65.989258,94.937624,213.478463,189.413713,117.585478,116.111032,28.888297,14.310428,212.917170,4.982339,88.474689,67.094785,187.560609,214.801657,185.785109,213.622516,108.270144,211.742987,-0.000655,0.001993,32.000000,-235.698424,212.775038,-0.283742,35.457022,0.678975,507831.564743,0.938040,39.928753,21.061859,3.237154,0.058657,0.023073,227.752188,32.000000,244.438221,215.564764,225.133715,202.171687,32.000000,193.849795,68.745430,69.225679,118.400445,98.911967,56.377927,49.627521,51.945865,38.522934,68.913301,59.583367,48.072540
65.928469,94.930161,213.366473,189.408654,117.531141,116.111021,28.921265,14.303435,212.842677,4.982043,88.600144,67.037112,187.590268,214.753883,185.728545,213.602649,108.299590,211.655027,-0.000656,0.002012,32.000000,-235.700171,212.737045,-0.283429,35.504413,0.678425,507940.734364,0.939876,39.917092,21.090417,3.236735,0.052257,0.030506,227.618535,32.000000,244.566275,216.222214,223.474984,201.368593,32.000000,194.633276,68.713825,69.238117,118.422503,98.911967,56.406383,49.627521,51.979505,38.522934,68.889363,59.589445,48.033802
66.027612,94.900865,213.388964,189.404438,117.552612,116.107867,28.909306,14.305148,212.778361,4.981551,88.674175,67.065789,187.555307,214.774845,185.708562,213.684546,108.372503,211.679267,-0.000657,0.002020,32.000000,-235.705179,212.793416,-0.283472,35.559225,0.678188,508008.599783,0.937440,39.873756,21.152680,3.235049,0.038391,0.019004,226.871411,32.000000,245.250693,216.246316,220.529693,201.378898,32.000000,194.823494,68.702845,69.245418,118.443962,98.911967,56.419831,49.627521,51.979770,38.522934,68.888684,59.546742,48.043413
65.969583,94.900865,213.309019,189.404438,117.580583,116.105960,28.865358,14.306717,212.777643,4.982370,88.693865,67.119826,187.493653,214.779677,185.769051,213.694591,108.330752,211.780903,-0.000659,0.002008,32.000000,-235.707051,212.574395,-0.283629,35.553482,0.677589,507965.465600,0.937306,39.917071,21.092711,3.236333,0.050278,0.023883,226.610452,32.000000,245.479722,215.589240,219.521038,202.475233,32.000000,194.100259,68.706060,69.213329,118.441545,98.911967,56.380500,49.627521,51.961165,38.522934,68.796217,59.550903,48.128373
65.949940,94.943980,213.490525,189.419053,117.451047,116.101251,28.917644,14.307859,212.823403,4.982045,88.541646,66.979485,187.516043,214.806103,185.817923,213.592404,108.343627,211.655044,-0.000658,0.002021,32.000000,-235.700828,212.574558,-0.283754,35.618391,0.675516,507680.598835,0.936048,39.804979,21.028211,3.231814,0.061621,0.029409,226.808853,32.000000,245.394810,214.925880,221.540795,202.673851,32.000000,193.723686,68.744336,69.247014,118.427965,98.911967,56.388204,49.627521,51.944003,38.522934,68.930197,59.561504,48.092716
65.890936,94.982397,213.311968,189.427204,117.306711,116.093987,28.926225,14.311141,212.937496,4.982150,88.587269,66.931437,187.558450,214.858976,185.783680,213.650121,108.309940,211.719051,-0.000659,0.001984,32.000000,-235.700497,212.672961,-0.283832,35.648761,0.675998,507804.275662,0.938367,39.853429,21.105225,3.233445,0.056407,0.025734,227.667374,32.000000,244.625361,214.994368,224.061766,202.758985,32.000000,193.257709,68.714722,69.204542,118.437847,98.911967,56.378552,49.627521,52.000976,38.522934,69.049767,59.596044,48.149649
65.972539,94.971618,213.365819,189.419896,117.264960,116.090152,28.872228,14.303150,212.820818,4.982471,88.625931,67.147609,187.603806,214.912483,185.832435,213.628114,108.289649,211.713672,-0.000659,0.001992,32.000000,-235.705865,212.687160,-0.283947,35.664916,0.675505,507831.034180,0.937041,39.912951,21.048680,3.237160,0.051006,0.022122,227.965851,32.000000,244.477063,215.643152,224.879993,202.023891,32.000000,193.945740,68.710063,69.195733,118.462159,98.911967,56.355978,49.627521,51.983463,38.522934,69.049595,59.590596,48.153464
66.000285,94.971618,213.350437,189.419896,117.267375,116.086336,28.928691,14.305718,212.812927,4.982560,88.676643,66.970684,187.594954,214.707718,185.700928,213.578529,108.331258,211.565243,-0.000658,0.002006,32.000000,-235.705755,212.618265,-0.284042,35.696938,0.675081,507972.768975,0.937719,40.000677,21.104579,3.237349,0.059689,0.028107,227.643564,32.000000,244.535324,216.241245,223.538269,201.503310,32.000000,194.799395,68.674257,69.198574,118.461292,98.911967,56.388730,49.627521,51.948799,38.522934,69.015653,59.526345,48.148842
65.944807,94.945915,213.449728,189.430577,117.307895,116.082536,28.897251,14.303578,212.857039,4.983339,88.689203,67.043265,187.549580,214.817808,185.723752,213.573129,108.352762,211.523435,-0.000659,0.002031,32.000000,-235.707076,212.758888,-0.284333,35.672863,0.674040,507935.788450,0.938135,39.921713,21.123003,3.234161,0.047146,0.035980,226.940532,32.000000,245.360080,216.203008,220.594729,201.556121,32.000000,194.725474,68.677232,69.201132,118.453892,98.911967,56.381855,49.627521,51.989331,38.522934,68.934929,59.605594,48.027933
65.987475,94.962774,213.316765,189.447721,117.343352,116.073656,28.924188,14.314709,212.843655,4.982581,88.633783,66.947350,187.511705,214.851777,185.756297,213.631687,108.392674,211.712172,-0.000659,0.002029,32.000000,-235.695290,212.665924,-0.284453,35.676351,0.673090,507804.677569,0.935839,39.898543,21.029879,3.232568,0.057017,0.035464,226.711691,32.000000,245.461380,215.490733,219.566766,202.046146,32.000000,194.051221,68.654637,69.211363,118.457240,98.911967,56.373012,49.627521,51.956735,38.522934,68.987115,59.553361,48.079877
65.953205,94.921870,213.302648,189.454748,117.368928,116.063496,28.909372,14.302436,212.768785,4.983621,88.530213,67.092154,187.550332,214.725642,185.817401,213.687376,108.369293,211.699409,-0.000660,0.002041,32.000000,-235.706743,212.525408,-0.284419,35.642414,0.674309,507732.206916,0.937636,39.919176,20.993860,3.236794,0.061789,0.032628,226.986415,32.000000,245.416777,214.902641,221.624001,202.723015,32.000000,193.697089,68.661877,69.218598,118.424290,98.911967,56.332078,49.627521,51.986967,38.522934,68.986753,59.610177,47.964617
65.947688,94.921870,213.444167,189.454748,117.430680,116.058446,28.905288,14.305148,212.768718,4.983827,88.497513,66.959717,187.605214,214.808612,185.810715,213.652277,108.323195,211.646945,-0.000662,0.002059,32.000000,-235.702720,212.741858,-0.284271,35.643044,0.673428,507607.209808,0.936062,39.900395,21.019458,3.232686,0.056238,0.024522,227.684488,32.000000,244.728066,214.863286,224.231153,202.809021,32.000000,193.493711,68.648075,69.201482,118.437997,98.911967,56.422699,49.627521,51.969284,38.522934,68.858234,59.590851,48.029107
65.897183,94.920212,213.348839,189.475828,117.415069,116.058412,28.921599,14.305718,212.775663,4.983676,88.522278,66.945019,187.604481,214.784714,185.798232,213.638994,108.288818,211.681633,-0.000663,0.002045,32.000000,-235.701658,212.688749,-0.284293,35.579157,0.674253,507572.213996,0.936901,39.888114,21.038411,3.234151,0.059971,0.026896,227.837084,32.000000,244.328421,215.687452,225.009743,201.847000,32.000000,194.062669,68.650984,69.167009,118.448768,98.911967,56.387809,49.627521,51.987281,38.522934,68.852284,59.569382,48.032995
65.921298,94.929056,213.286884,189.489881,117.405591,116.053263,28.852597,14.307574,212.776048,4.983822,88.642275,67.039789,187.641427,214.734205,185.751910,213.573050,108.311305,211.701608,-0.000664,0.002052,32.000000,-235.700294,212.466424,-0.284142,35.555580,0.674645,507656.986430,0.937079,39.892722,21.066302,3.236568,0.046993,0.022281,227.851102,32.000000,244.599812,216.312274,223.084483,201.191301,32.000000,194.927844,68.633463,69.175250,118.421523,98.911967,56.355810,49.627521,51.992911,38.522934,68.879160,59.530869,48.080831
65.955122,94.939558,213.222189,189.478638,117.364822,116.046915,28.911649,14.308287,212.740968,4.982771,88.671428,66.989822,187.598503,214.684023,185.747079,213.598537,108.339622,211.622660,-0.000663,0.002046,32.000000,-235.700728,212.745324,-0.284122,35.497096,0.676122,507763.675848,0.937338,39.933270,21.112718,3.237602,0.051193,0.036802,226.972708,32.000000,245.385278,216.129164,220.143513,201.699860,32.000000,194.782004,68.628826,69.184738,118.436966,98.911967,56.296173,49.627521,51.980287,38.522934,68.878470,59.590665,48.180610
65.917241,94.939558,213.405274,189.478638,117.307460,116.043109,28.922616,14.309286,212.813716,4.982850,88.673785,66.905216,187.513556,214.709328,185.804783,213.554391,108.364575,211.518043,-0.000663,0.002009,32.000000,-235.701368,212.685791,-0.284090,35.472076,0.676139,507689.768714,0.939180,39.921958,21.097162,3.235478,0.055110,0.029507,226.658668,32.000000,245.553834,215.488311,219.442892,202.301179,32.000000,194.357267,68.667127,69.170682,118.412945,98.911967,56.395107,49.627521,51.996328,38.522934,68.910685,59.557866,48.074228
65.910375,94.953101,213.140956,189.457278,117.363182,116.043090,28.915097,14.301437,212.754548,4.982246,88.513837,66.869590,187.510239,214.726111,185.771351,213.577997,108.345623,211.689432,-0.000662,0.001990,32.000000,-235.709053,212.685284,-0.283946,35.437248,0.676713,507591.890122,0.936705,39.904200,21.041445,3.232837,0.051337,0.026149,227.047073,32.000000,245.450562,214.848252,221.799596,202.709971,32.000000,193.124418,68.661287,69.169414,118.338810,98.911967,56.357194,49.627521,51.997776,38.522934,68.952483,59.555013,48.091469
65.910929,94.942046,213.260154,189.451375,117.311894,116.040679,28.927828,14.305433,212.893216,4.982757,88.530921,66.976247,187.588380,214.735980,185.800822,213.573355,108.313211,211.718730,-0.000661,0.001983,32.000000,-235.705549,212.550595,-0.283874,35.420122,0.678053,507540.127199,0.936912,39.935852,20.980176,3.237473,0.057137,0.031927,227.733605,32.000000,244.631631,215.091259,224.121363,202.549680,32.000000,193.385652,68.689241,69.153740,118.369988,98.911967,56.337676,49.627521,52.001329,38.522934,68.917462,59.532738,47.903722
65.909317,94.940111,213.246452,189.458964,117.322355,116.029857,28.906769,14.304149,212.736993,4.982754,88.541000,67.036526,187.602630,214.708432,185.811431,213.528066,108.298123,211.598443,-0.000661,0.002002,32.000000,-235.705194,212.611474,-0.283663,35.437799,0.678092,507611.456427,0.937295,39.955133,21.058617,3.233800,0.055491,0.019688,227.930607,32.000000,244.457739,215.644442,224.769225,201.777417,32.000000,194.474476,68.688782,69.150373,118.376273,98.911967,56.373101,49.627521,52.009404,38.522934,68.916898,59.565802,48.056179
65.911478,94.940111,213.264343,189.458964,117.290788,116.022924,28.885925,14.303721,212.714991,4.982412,88.686645,66.985905,187.633348,214.671626,185.713337,213.557137,108.272418,211.578263,-0.000661,0.001992,32.000000,-235.702016,212.565851,-0.283649,35.438900,0.678708,507656.940236,0.936829,39.943615,21.101196,3.235581,0.058997,0.032995,227.651280,32.000000,244.698828,216.157915,222.996007,201.678690,32.000000,194.651479,68.667521,69.161938,118.369699,98.911967,56.334181,49.627521,52.006611,38.522934,68.910273,59.521093,48.168211
65.934883,94.941769,213.298832,189.450532,117.184006,116.018040,28.830040,14.303292,212.687596,4.982654,88.677885,66.823364,187.583212,214.694362,185.750848,213.517268,108.289996,211.686716,-0.000661,0.001984,32.000000,-235.705067,212.754850,-0.283490,35.468693,0.678280,507640.060830,0.937444,39.943027,21.074540,3.235452,0.055809,0.028142,226.781571,32.000000,245.305428,216.215953,220.089743,201.403142,32.000000,194.960725,68.701250,69.170726,118.387873,98.911967,56.323894,49.627521,51.998011,38.522934,68.914880,59.582177,47.877016
65.893573,94.943980,213.364056,189.451094,117.196040,116.013201,28.918705,14.307288,212.740623,4.981990,88.611029,66.943503,187.524607,214.755289,185.776570,213.544570,108.261471,211.757804,-0.000661,0.001964,32.000000,-235.701399,212.558160,-0.283574,35.466805,0.678248,507665.706684,0.938031,39.941221,21.093240,3.235618,0.042953,0.029510,226.646748,32.000000,245.661194,215.359637,219.499533,202.293591,32.000000,193.874976,68.677168,69.145826,118.378903,98.911967,56.368376,49.627521,52.016869,38.522934,68.921227,59.582118,48.010545
65.914259,94.949784,213.349950,189.453624,117.249244,116.005557,28.921156,14.304862,212.722507,4.982502,88.519572,67.029930,187.562540,214.741118,185.791817,213.550456,108.286153,211.654006,-0.000661,0.001962,32.000000,-235.700055,212.685119,-0.283574,35.503547,0.677504,507595.057618,0.939446,39.923321,21.113303,3.234992,0.063553,0.026926,227.051045,32.000000,245.366662,215.041828,221.680973,202.787079,32.000000,193.157717,68.636658,69.154352,118.360110,98.911967,56.318917,49.627521,52.026214,38.522934,68.920682,59.588452,48.042533
65.962282,94.949784,213.371560,189.453624,117.241540,116.000414,28.915925,14.306432,212.701686,4.982518,88.496613,66.967987,187.623727,214.726375,185.811644,213.562130,108.216287,211.650841,-0.000660,0.001929,32.000000,-235.699633,212.615062,-0.283745,35.545011,0.678115,507668.276197,0.937179,39.960056,21.166492,3.238010,0.051541,0.041400,227.613658,32.000000,244.396797,215.215271,224.195108,202.400315,32.000000,193.605746,68.638320,69.118631,118.323207,98.911967,56.367559,49.627521,51.987205,38.522934,68.938321,59.589445,48.130354
65.955280,94.973829,213.169480,189.460650,117.201133,115.992481,28.911120,14.309429,212.639144,4.982346,88.516116,67.007532,187.574631,214.719748,185.830002,213.374279,108.173546,211.566668,-0.000659,0.001883,32.000000,-235.701062,212.554427,-0.283613,35.561953,0.677133,507573.989486,0.936727,39.948569,21.105794,3.236780,0.064980,0.033706,227.724861,32.000000,244.318587,215.940014,224.859349,202.016215,32.000000,194.071346,68.646217,69.108662,118.333566,98.911967,56.336556,49.627521,51.970953,38.522934,69.013091,59.531341,48.164396
65.938657,94.990412,213.239198,189.455591,117.207166,115.984590,28.932600,14.304149,212.667859,4.982540,88.636940,66.944262,187.616746,214.700765,185.748838,213.589183,108.205191,211.487113,-0.000658,0.001880,32.000000,-235.702900,212.426941,-0.283542,35.617394,0.675878,507680.468737,0.936103,39.908445,21.174561,3.234751,0.062154,0.033619,227.542573,32.000000,244.541931,216.240867,222.927900,201.428745,32.000000,194.774254,68.654507,69.126086,118.335407,98.911967,56.313511,49.627521,51.998388,38.522934,69.064684,59.533888,48.158233
