OSU 80 Ton Compressor Load Stand
65.887401,94.949508,213.302810,189.430858,117.170047,115.983297,28.916192,14.302722,212.695361,4.981583,88.653808,66.961027,187.533517,214.711572,185.780358,213.548641,108.247221,211.544453,-0.000659,0.001884,32.000000,-235.707605,212.595689,-0.283662,35.630560,0.675075,507782.260352,0.936360,39.938340,21.188087,3.232031,0.053004,0.034499,226.668031,32.000000,245.185991,216.260401,220.271806,201.680106,32.000000,194.888083,68.638233,69.127267,118.313347,98.911967,56.320867,49.627521,52.002673,38.522934,69.064591,59.533397,48.067258
65.917268,94.949508,213.264567,189.430858,117.079376,115.976927,28.955163,14.308002,212.726300,4.981857,88.552489,66.924399,187.484861,214.656169,185.753631,213.476343,108.208180,211.629558,-0.000659,0.001869,32.000000,-235.700522,212.504216,-0.283730,35.634940,0.674368,507710.060280,0.935900,39.968810,21.128819,3.233903,0.057281,0.035165,226.623665,32.000000,245.373840,215.456380,219.419618,202.397960,32.000000,193.869018,68.639983,69.111155,118.272761,98.911967,56.316897,49.627521,52.014774,38.522934,68.936340,59.532738,48.067698
65.935913,94.934860,213.248380,189.428328,117.159850,115.973110,28.912399,14.303863,212.740957,4.981737,88.468583,66.934555,187.504879,214.706841,185.818485,213.492577,108.231172,211.664597,-0.000659,0.001892,32.000000,-235.705316,212.633541,-0.283705,35.654085,0.674733,507577.960195,0.937128,39.970744,21.106699,3.237384,0.065525,0.026893,226.865770,32.000000,245.040954,214.987783,221.982371,202.591835,32.000000,193.305678,68.651051,69.133016,118.235400,98.911967,56.295899,49.627521,51.995492,38.522934,68.890003,59.590694,48.027199
65.952462,94.917724,213.399919,189.420178,117.126124,115.967363,28.897150,14.302579,212.771053,4.981955,88.443796,66.973880,187.567516,214.668038,185.827645,213.543772,108.163475,211.632786,-0.000657,0.001863,32.000000,-235.702502,212.685610,-0.283689,35.659487,0.674210,507622.540698,0.935348,39.945780,21.175281,3.235337,0.051766,0.016170,227.613663,32.000000,244.270551,215.152767,224.457670,202.721035,32.000000,193.400244,68.643549,69.103503,118.179426,98.911967,56.364739,49.627521,51.996355,38.522934,68.835793,59.548995,48.068872
65.902338,94.927121,213.186728,189.419615,117.040922,115.966800,28.937536,14.302579,212.733626,4.982177,88.500841,66.827524,187.575789,214.811589,185.825287,213.543935,108.163267,211.542351,-0.000656,0.001845,32.000000,-235.704141,212.585757,-0.283568,35.641444,0.673563,507519.609364,0.936375,39.915551,21.164450,3.234176,0.058810,0.022138,227.734807,32.000000,244.011415,215.806651,225.079784,201.933659,32.000000,194.238815,68.662907,69.100005,118.188256,98.911967,56.253216,49.627521,52.026620,38.522934,68.834993,59.575942,48.163076
65.919529,94.927121,213.367540,189.419615,117.025139,115.964243,28.889452,14.303150,212.771460,4.982052,88.614836,66.972664,187.588689,214.699603,185.753400,213.574494,108.161575,211.689349,-0.000655,0.001876,32.000000,-235.705374,212.651754,-0.283486,35.636671,0.673633,507610.781653,0.936523,39.884588,21.221107,3.235663,0.057113,0.024161,227.334599,32.000000,244.517405,216.385412,222.938802,201.499198,32.000000,194.885174,68.653851,69.100093,118.191297,98.911967,56.348689,49.627521,52.014669,38.522934,68.863634,59.524506,48.157940
65.901036,94.886217,213.122288,189.434512,117.110487,115.956639,28.937279,14.309572,212.765951,4.982242,88.645731,66.977299,187.563891,214.695258,185.763430,213.563314,108.124099,211.618558,-0.000654,0.001869,32.000000,-235.703378,212.631581,-0.283477,35.628698,0.673925,507651.644095,0.936018,39.935871,21.189924,3.234889,0.053025,0.023414,226.665540,32.000000,245.346466,216.064744,220.301447,201.599884,32.000000,194.688320,68.632371,69.112270,118.184082,98.911967,56.297678,49.627521,52.024746,38.522934,68.734901,59.542592,48.059994
65.929227,94.906946,213.288733,189.448846,117.109097,115.949101,28.836345,14.306717,212.689877,4.981658,88.547551,66.945856,187.509431,214.744768,185.791103,213.541391,108.104033,211.580607,-0.000653,0.001842,32.000000,-235.706560,212.668701,-0.283548,35.611651,0.674311,507636.852275,0.937285,39.921503,21.242637,3.236788,0.061417,0.034174,226.524441,32.000000,245.344743,215.417611,219.571904,202.376822,32.000000,193.719454,68.614237,69.077531,118.149694,98.911967,56.312557,49.627521,52.015829,38.522934,68.798604,59.579099,48.172173
65.924495,94.935965,213.181994,189.445473,117.103554,115.942790,28.910376,14.306575,212.668651,4.982066,88.422260,66.945388,187.514889,214.758165,185.796572,213.506534,108.114466,211.650168,-0.000653,0.001819,32.000000,-235.702440,212.582084,-0.283613,35.562503,0.673871,507635.007793,0.935869,39.896054,21.255545,3.233975,0.059895,0.042951,226.819442,32.000000,245.099560,215.035007,222.078359,202.667771,32.000000,193.581261,68.596737,69.097841,118.117581,98.911967,56.321959,49.627521,52.004839,38.522934,68.797699,59.545670,47.975108
65.938574,94.935965,213.293556,189.445473,117.112452,115.938989,28.869148,14.305148,212.758585,4.982147,88.414727,67.008774,187.589076,214.639123,185.824650,213.564594,108.050648,211.567937,-0.000651,0.001800,32.000000,-235.701901,212.619489,-0.283688,35.506957,0.674349,507661.525728,0.938689,39.893222,21.262438,3.235117,0.060944,0.028165,227.580025,32.000000,244.453584,215.141537,224.565346,202.754503,32.000000,193.097146,68.626859,69.065638,118.142066,98.911967,56.311090,49.627521,52.011234,38.522934,68.887715,59.541225,48.033729
65.965456,94.967473,213.182657,189.436479,116.982093,115.935180,28.891234,14.305148,212.615087,4.981658,88.565612,66.958743,187.563197,214.740099,185.807896,213.474467,108.070591,211.618705,-0.000650,0.001821,32.000000,-235.704359,212.734516,-0.283583,35.417106,0.675054,507659.623505,0.936377,39.926196,21.276149,3.233730,0.052604,0.031172,227.595311,32.000000,244.314908,215.870147,224.891422,201.626055,32.000000,194.371643,68.631584,69.036712,118.142935,98.911967,56.276023,49.627521,52.003938,38.522934,68.985706,59.567140,48.123237
65.962733,94.985714,213.303645,189.412308,116.965137,115.933926,28.923380,14.299868,212.740067,4.981194,88.631308,67.028834,187.606412,214.663206,185.759044,213.519059,108.117039,211.567391,-0.000648,0.001812,32.000000,-235.709475,212.610945,-0.283449,35.417159,0.676246,507777.134472,0.937462,39.914431,21.311424,3.234731,0.059855,0.032084,227.493408,32.000000,244.730787,216.068830,222.909219,201.562774,32.000000,195.124927,68.643615,69.072000,118.142522,98.911967,56.310395,49.627521,51.998436,38.522934,69.042423,59.587409,48.132555
65.925746,94.966920,213.275711,189.401347,117.045251,115.933910,28.888952,14.300581,212.726071,4.980936,88.609687,66.983253,187.484419,214.581704,185.724548,213.559865,108.095740,211.496441,-0.000646,0.001829,32.000000,-235.710073,212.595669,-0.283364,35.429852,0.677426,507749.501649,0.936368,39.923482,21.309105,3.231732,0.049905,0.030114,226.577593,32.000000,245.438085,216.040025,219.893036,202.002085,32.000000,194.573922,68.612881,69.078253,118.156812,98.911967,56.291640,49.627521,52.040678,38.522934,69.042284,59.588648,48.178776
66.008338,94.966920,213.225559,189.401347,117.088147,115.933913,28.887901,14.310428,212.757982,4.981202,88.460041,67.043942,187.464960,214.784855,185.782891,213.586009,108.135790,211.566524,-0.000645,0.001823,32.000000,-235.696129,212.707980,-0.283293,35.473518,0.677807,507667.178990,0.935402,39.943998,21.244844,3.233699,0.054395,0.036738,226.429179,32.000000,245.567870,215.242116,219.675212,202.298022,32.000000,193.944657,68.628216,69.044977,118.135535,98.911967,56.272798,49.627521,51.983342,38.522934,68.983262,59.574585,47.998439
65.908285,94.932925,213.307107,189.392634,117.057119,115.933896,28.893814,14.308002,212.713225,4.980464,88.356556,66.990348,187.546092,214.695320,185.813887,213.588147,108.156589,211.601154,-0.000643,0.001814,32.000000,-235.699046,212.820744,-0.283229,35.572941,0.677835,507707.352973,0.937052,39.956105,21.241510,3.235090,0.066292,0.034116,227.034315,32.000000,245.215695,215.021443,222.259983,202.711533,32.000000,193.028640,68.665796,69.084615,118.142360,98.911967,56.305971,49.627521,51.996024,38.522934,68.876541,59.572106,48.154418
65.939764,94.882901,213.224789,189.400222,117.004688,115.936455,28.876330,14.304862,212.790007,4.980807,88.342016,67.040651,187.596308,214.789567,185.802892,213.546218,108.064031,211.573691,-0.000642,0.001795,32.000000,-235.702514,212.558671,-0.283217,35.601842,0.676015,507568.392752,0.935793,39.887122,21.225792,3.230282,0.046139,0.032006,227.597251,32.000000,244.339208,215.171633,224.579950,202.575275,32.000000,193.681890,68.664987,69.027727,118.143518,98.911967,56.271356,49.627521,52.013652,38.522934,68.719481,59.564327,47.968138
66.000793,94.859685,213.171230,189.409497,117.113778,115.940068,28.922649,14.299868,212.701496,4.980409,88.444255,67.137180,187.598024,214.703988,185.810854,213.568767,108.035646,211.634319,-0.000643,0.001794,32.000000,-235.710623,212.437344,-0.283262,35.654557,0.675310,507529.243041,0.937088,39.936703,21.217014,3.236423,0.048269,0.033488,227.758032,32.000000,244.253704,215.887510,224.918934,201.933043,32.000000,194.724337,68.673999,69.057505,118.189303,98.911967,56.260042,49.627521,52.000722,38.522934,68.718342,59.560373,47.976062
65.986142,94.859685,213.317744,189.409497,117.103355,115.941337,28.863881,14.307574,212.789449,4.980169,88.452129,66.947362,187.605024,214.630620,185.724973,213.661222,108.067630,211.561548,-0.000642,0.001811,32.000000,-235.702917,212.703820,-0.283451,35.670502,0.674137,507652.990884,0.937066,39.860373,21.300039,3.233630,0.061585,0.024777,227.399862,32.000000,244.693855,216.152108,222.577853,201.937612,32.000000,194.523217,68.650769,69.044671,118.171044,98.911967,56.296974,49.627521,51.994165,38.522934,68.644466,59.582295,47.940626
65.969692,94.869911,213.314302,189.424393,117.010904,115.937485,28.925037,14.299582,212.813492,4.980337,88.425473,66.986802,187.557374,214.643672,185.741845,213.658120,108.098964,211.556821,-0.000641,0.001818,32.000000,-235.711400,212.665808,-0.283433,35.584114,0.672354,507661.523904,0.934586,39.786185,21.349470,3.229828,0.058347,0.027248,226.597816,32.000000,245.350883,216.103564,219.938562,201.521246,32.000000,194.636498,68.652410,69.067497,118.166288,98.911967,56.287975,49.627521,52.018607,38.522934,68.675107,59.570110,48.149503
65.917713,94.817124,213.171114,189.410622,116.944941,115.933649,28.898587,14.302579,212.732482,4.979772,88.387102,66.963484,187.505209,214.727742,185.780998,213.581420,108.107640,211.485543,-0.000640,0.001830,32.000000,-235.707911,212.587551,-0.283382,35.537720,0.672598,507601.620217,0.936729,39.798420,21.292225,3.232766,0.055139,0.038931,226.497206,32.000000,245.554887,215.391453,219.724983,202.501130,32.000000,193.695338,68.660153,69.030373,118.163084,98.911967,56.240387,49.627521,52.025515,38.522934,68.508795,59.554089,48.118908
65.903719,94.796119,213.280443,189.402752,116.969701,115.933774,28.916926,14.301009,212.737449,4.980342,88.271850,67.035823,187.554038,214.719811,185.831028,213.532424,108.140689,211.554820,-0.000639,0.001854,32.000000,-235.707678,212.538339,-0.283408,35.474803,0.674387,507539.695365,0.934998,39.822383,21.259251,3.233520,0.058485,0.027748,226.869009,32.000000,245.195753,215.026023,222.471331,202.745440,32.000000,193.508323,68.641976,69.057484,118.127415,98.911967,56.296978,49.627521,52.036018,38.522934,68.507016,59.565369,48.073934
65.929100,94.796119,213.206452,189.402752,116.935123,115.940960,28.864619,14.300296,212.729708,4.979713,88.307468,66.948530,187.592567,214.721544,185.831086,213.532362,108.101100,211.542516,-0.000640,0.001868,32.000000,-235.709047,212.548557,-0.283483,35.425971,0.675302,507451.114216,0.936513,39.813023,21.225825,3.233897,0.062284,0.036144,227.574021,32.000000,244.407487,215.178675,224.645806,202.741806,32.000000,193.662101,68.674874,69.020578,118.164865,98.911967,56.250477,49.627521,52.022013,38.522934,68.439429,59.543517,48.114139
65.888214,94.830666,213.172242,189.404438,116.980457,115.944741,28.889390,14.306289,212.689776,4.980105,88.477367,66.883376,187.580785,214.713509,185.795047,213.536726,108.132203,211.591606,-0.000640,0.001869,32.000000,-235.704037,212.547209,-0.283219,35.489228,0.676899,507354.911997,0.936090,39.803715,21.216831,3.236243,0.053812,0.028164,227.731900,32.000000,244.390980,215.960909,224.826900,201.857961,32.000000,194.372017,68.661094,69.016773,118.181098,98.911967,56.237486,49.627521,52.036714,38.522934,68.545572,59.574988,47.971293
65.865963,94.869082,213.277968,189.399941,116.996649,115.946069,28.904759,14.308002,212.743134,4.980262,88.518856,66.954937,187.592702,214.709022,185.689858,213.565330,108.113497,211.597562,-0.000640,0.001894,32.000000,-235.700522,212.652853,-0.283016,35.531452,0.677409,507459.809209,0.937447,39.782502,21.252149,3.233875,0.060686,0.048038,227.249655,32.000000,244.807532,216.088847,222.401246,201.653240,32.000000,194.644800,68.654247,69.018654,118.159449,98.911967,56.269046,49.627521,52.061187,38.522934,68.664037,59.561337,48.153244
65.890548,94.863278,213.119339,189.392072,117.020881,115.947298,28.901778,14.305148,212.639930,4.979985,88.572586,66.979372,187.504592,214.612044,185.738521,213.546993,108.171584,211.570712,-0.000640,0.001919,32.000000,-235.701573,212.515393,-0.283215,35.632789,0.676613,507485.636685,0.937395,39.851221,21.238086,3.235362,0.041705,0.023112,226.553508,32.000000,245.556506,216.102084,219.587385,201.735747,32.000000,194.879273,68.688545,69.052106,118.186663,98.911967,56.246783,49.627521,52.064380,38.522934,68.662764,59.569323,48.154125
65.884876,94.863278,213.077078,189.392072,117.007036,115.948547,28.884543,14.302722,212.585367,4.980447,88.471173,66.964601,187.486542,214.565737,185.765596,213.489154,108.117762,211.553268,-0.000641,0.001903,32.000000,-235.703999,212.443625,-0.283186,35.640604,0.676405,507607.347466,0.937346,39.908242,21.258860,3.238060,0.063680,0.033478,226.540576,32.000000,245.536565,215.269711,219.852624,202.505265,32.000000,193.538425,68.700903,69.036626,118.152275,98.911967,56.190698,49.627521,52.054410,38.522934,68.643306,59.550558,47.889415
65.849174,94.854710,213.221818,189.385326,116.955206,115.947315,28.926138,14.304720,212.623485,4.979670,88.407252,66.978132,187.533308,214.619120,185.803279,213.435576,108.162035,211.484746,-0.000641,0.001945,32.000000,-235.703148,212.450191,-0.283279,35.574987,0.673800,507456.339282,0.937054,39.881882,21.191453,3.234445,0.043969,0.029188,226.921308,32.000000,245.018253,214.997403,222.453908,202.709281,32.000000,193.123721,68.724023,69.038135,118.120638,98.911967,56.230072,49.627521,52.057003,38.522934,68.615160,59.563107,48.050897
65.879462,94.866871,213.086179,189.388137,117.003080,115.943571,28.895168,14.306289,212.673105,4.979922,88.366883,66.949813,187.534041,214.608455,185.808787,213.461104,108.099642,211.503619,-0.000640,0.001965,32.000000,-235.702398,212.525509,-0.283135,35.496151,0.673605,507586.586946,0.937712,39.886624,21.239217,3.234082,0.043113,0.034388,227.712449,32.000000,244.252280,215.219851,224.838064,202.324317,32.000000,193.550645,68.711971,68.997008,118.117453,98.911967,56.185423,49.627521,52.066726,38.522934,68.651769,59.561691,48.009371
65.936935,94.858580,213.066718,189.386450,117.103900,115.943114,28.893158,14.305148,212.564422,4.979099,88.510522,66.952083,187.557626,214.614328,185.741363,213.463222,108.111642,211.530391,-0.000641,0.001983,32.000000,-235.704523,212.403956,-0.283297,35.383511,0.675579,507487.899468,0.936894,39.907911,21.171154,3.238033,0.064303,0.030062,227.810148,32.000000,244.274835,215.827324,224.759217,201.972671,32.000000,194.229292,68.691761,68.980544,118.108894,98.911967,56.218303,49.627521,52.047538,38.522934,68.650474,59.562370,47.938205
65.903333,94.858580,213.056447,189.386450,117.102981,115.941028,28.928575,14.310000,212.655405,4.979139,88.634869,66.878965,187.571819,214.486232,185.682515,213.437434,108.167410,211.447910,-0.000640,0.001986,32.000000,-235.697213,212.392818,-0.283124,35.413644,0.676399,507613.831121,0.937420,39.894744,21.240099,3.234486,0.044207,0.035054,227.366334,32.000000,244.611562,216.157854,222.314253,201.639192,32.000000,195.055124,68.661314,69.026132,118.083520,98.911967,56.165776,49.627521,52.059646,38.522934,68.623201,59.539022,48.106069
65.913534,94.904735,213.068035,189.393477,117.053085,115.940933,28.907785,14.304006,212.649902,4.978734,88.566035,66.973682,187.488683,214.563596,185.697609,213.426225,108.156395,211.418246,-0.000641,0.001996,32.000000,-235.707304,212.384704,-0.283053,35.446427,0.677887,507537.568596,0.936561,39.838416,21.237396,3.231371,0.060798,0.037102,226.670964,32.000000,245.395902,216.001796,219.652304,201.850525,32.000000,194.465042,68.665098,69.034484,118.087160,98.911967,56.228040,49.627521,52.093174,38.522934,68.766284,59.578715,47.877823
65.884884,94.883454,213.110298,189.389823,117.044510,115.941019,28.917866,14.302008,212.592826,4.978257,88.437944,66.927502,187.477131,214.595039,185.750658,213.443295,108.204970,211.443999,-0.000640,0.002018,32.000000,-235.710613,212.542764,-0.282957,35.507035,0.677621,507420.669175,0.935924,39.866498,21.152987,3.232863,0.043473,0.018420,226.696566,32.000000,245.283076,215.385841,219.694462,202.503768,32.000000,193.195360,68.684828,69.018895,118.067638,98.911967,56.182695,49.627521,52.069367,38.522934,68.698820,59.550775,47.986700
65.889040,94.853052,213.144454,189.394601,116.995376,115.948643,28.899448,14.302722,212.592558,4.978474,88.295189,66.929515,187.516666,214.558886,185.761268,213.419399,108.176776,211.353298,-0.000639,0.002045,32.000000,-235.706785,212.384561,-0.282944,35.600348,0.677005,507510.518678,0.936544,39.904126,21.153698,3.232538,0.057673,0.032835,227.050890,32.000000,244.799022,215.033655,222.526877,202.412260,32.000000,193.377595,68.670654,69.003065,118.042491,98.911967,56.190454,49.627521,52.067417,38.522934,68.697686,59.537114,48.168578
65.853858,94.853052,212.966952,189.394601,116.950544,115.953778,28.850445,14.303863,212.576376,4.978423,88.299117,66.899793,187.549430,214.601135,185.810991,213.417281,108.127031,211.497765,-0.000638,0.002052,32.000000,-235.706135,212.381950,-0.282810,35.604413,0.676221,507385.876624,0.936618,39.906794,21.114068,3.234586,0.052583,0.017928,227.836939,32.000000,244.150594,215.352691,224.784733,202.635452,32.000000,193.446257,68.660855,68.974991,118.047104,98.911967,56.119476,49.627521,52.093188,38.522934,68.601302,59.558869,48.109004
65.950864,94.860791,213.068287,189.404157,116.918976,115.953839,28.906926,14.306717,212.562886,4.978784,88.392891,66.892901,187.559362,214.672503,185.744571,213.411823,108.105795,211.456054,-0.000637,0.002046,32.000000,-235.700986,212.435873,-0.282810,35.656288,0.674486,507431.024121,0.937140,39.872918,21.110756,3.234900,0.059319,0.039754,227.905739,32.000000,244.130430,215.893845,224.734811,201.826959,32.000000,194.679093,68.668379,68.993314,118.076389,98.911967,56.179110,49.627521,52.081454,38.522934,68.624093,59.563648,48.127052
65.917591,94.820440,213.095674,189.396850,116.824083,115.951378,28.909911,14.304720,212.598315,4.978404,88.454162,66.880345,187.599569,214.523691,185.682052,213.528311,108.152240,211.479685,-0.000636,0.002047,32.000000,-235.705607,212.450191,-0.282803,35.644355,0.674320,507590.230707,0.939326,39.902336,21.210678,3.233933,0.058301,0.025505,227.442333,32.000000,244.590582,216.253533,222.407652,201.703540,32.000000,194.743840,68.704426,68.988635,118.049256,98.911967,56.160458,49.627521,52.064465,38.522934,68.496577,59.556980,48.119935
65.877288,94.811320,213.136840,189.378019,116.812871,115.943684,28.903743,14.309001,212.621228,4.978527,88.473604,66.984362,187.470613,214.529277,185.710713,213.461208,108.170990,211.473029,-0.000636,0.002058,32.000000,-235.699195,212.423798,-0.282558,35.574069,0.672629,507591.456186,0.935989,39.828990,21.217430,3.230713,0.060979,0.017808,226.753008,32.000000,245.317008,216.118867,219.583460,201.853672,32.000000,194.191418,68.689072,68.996135,118.048948,98.911967,56.148261,49.627521,52.074874,38.522934,68.494831,59.567769,47.887801
65.900932,94.811320,213.041948,189.378019,116.915007,115.933493,28.901101,14.308287,212.673632,4.978164,88.425705,66.893171,187.476071,214.570487,185.794392,213.448434,108.179414,211.517860,-0.000637,0.002091,32.000000,-235.701711,212.575965,-0.282380,35.480652,0.673182,507433.100347,0.936299,39.816440,21.179191,3.232759,0.055559,0.030301,226.687944,32.000000,245.257851,215.410379,219.789777,202.349259,32.000000,193.488678,68.708561,68.981551,118.028204,98.911967,56.128728,49.627521,52.082763,38.522934,68.464509,59.572096,48.006583
65.930915,94.815189,213.074147,189.370149,116.975167,115.925827,28.931997,14.302864,212.679486,4.977794,88.290058,66.839829,187.514449,214.628847,185.801638,213.428669,108.200713,211.531210,-0.000636,0.002097,32.000000,-235.710413,212.457473,-0.282611,35.432475,0.674979,507367.030686,0.937047,39.841010,21.158129,3.235361,0.045971,0.032016,227.241379,32.000000,244.781331,215.201440,222.383793,202.613729,32.000000,193.294583,68.725074,68.986427,118.004090,98.911967,56.215353,49.627521,52.090437,38.522934,68.474784,59.581912,48.036517
65.871847,94.843932,213.075915,189.372398,116.862445,115.923254,28.882420,14.313853,212.687860,4.978385,88.341786,66.794127,187.523918,214.512596,185.778449,213.440635,108.112655,211.419278,-0.000637,0.002104,32.000000,-235.695326,212.510230,-0.282547,35.446243,0.676196,507290.128497,0.936680,39.821245,21.165274,3.232761,0.060159,0.025300,227.817770,32.000000,244.136458,215.195928,224.659729,202.697079,32.000000,193.533182,68.711710,68.941493,118.027772,98.911967,56.132777,49.627521,52.103851,38.522934,68.562854,59.567150,48.085306
65.841455,94.858580,213.142133,189.368182,116.842767,115.924472,28.874519,14.303721,212.607450,4.978244,88.419531,66.905498,187.534119,214.580765,185.767009,213.419583,108.113764,211.424327,-0.000636,0.002126,32.000000,-235.707917,212.370550,-0.282666,35.403914,0.676859,507196.529742,0.935158,39.800056,21.148610,3.231779,0.059922,0.030854,227.891969,32.000000,244.058929,216.045371,224.385157,201.846897,32.000000,194.575366,68.697931,68.958876,118.049302,98.911967,56.161669,49.627521,52.116585,38.522934,68.561336,59.564750,48.098365
65.904496,94.858580,213.043070,189.368182,116.890837,115.928266,28.923917,14.301295,212.602572,4.978756,88.509981,66.961387,187.582986,214.484867,185.685261,213.453827,108.150824,211.427125,-0.000635,0.002136,32.000000,-235.702311,212.573704,-0.282746,35.406275,0.677240,507463.131337,0.937736,39.878173,21.197797,3.234704,0.062589,0.023861,227.557112,32.000000,244.803327,216.183134,221.787088,201.716895,32.000000,194.563946,68.674811,68.971493,118.066323,98.911967,56.116037,49.627521,52.091928,38.522934,68.605711,59.557925,47.871220
65.923814,94.865765,213.099062,189.361436,116.921035,115.929509,28.888947,14.303435,212.595560,4.978358,88.466669,66.906187,187.474181,214.584558,185.701437,213.453686,108.184414,211.471871,-0.000635,0.002165,32.000000,-235.710006,212.471096,-0.282527,35.450413,0.678584,507507.107180,0.938514,39.918237,21.198441,3.237203,0.046465,0.030950,226.725679,32.000000,245.369271,216.088469,219.236470,201.940091,32.000000,194.019082,68.685638,68.945757,118.087770,98.911967,56.152699,49.627521,52.078328,38.522934,68.626826,59.556872,48.028520
65.870591,94.827902,213.181887,189.357783,117.017119,115.930769,28.920731,14.299582,212.576017,4.978884,88.381586,66.894862,187.469437,214.593918,185.794721,213.361988,108.171707,211.458550,-0.000635,0.002178,32.000000,-235.707138,212.454680,-0.282143,35.421197,0.677637,507401.702678,0.935953,39.865526,21.162353,3.232603,0.060930,0.027822,226.720016,32.000000,245.359310,215.310652,219.962123,202.453393,32.000000,193.608226,68.681920,68.951180,118.081485,98.911967,56.162783,49.627521,52.109128,38.522934,68.507136,59.572942,48.098952
65.907562,94.804134,213.105569,189.353005,117.128972,115.930871,28.914976,14.305148,212.659542,4.979003,88.276734,66.887920,187.508124,214.614654,185.791629,213.425900,108.175283,211.479950,-0.000636,0.002186,32.000000,-235.702720,212.512946,-0.282307,35.499010,0.676768,507331.383116,0.936810,39.856565,21.144304,3.232505,0.054757,0.025608,227.310367,32.000000,244.713946,215.152749,222.783032,202.670051,32.000000,193.020341,68.669277,68.952667,118.063412,98.911967,56.149095,49.627521,52.140679,38.522934,68.505462,59.562262,48.051704
65.906422,94.804134,213.160674,189.353005,117.082715,115.930902,28.890790,14.304434,212.586426,4.978866,88.325215,66.889968,187.520698,214.621281,185.789542,213.434965,108.103088,211.409369,-0.000638,0.002209,32.000000,-235.705565,212.519738,-0.282278,35.519676,0.678035,507338.625855,0.936536,39.863193,21.152385,3.236374,0.063343,0.033559,227.847094,32.000000,244.031897,215.244329,224.683625,202.543586,32.000000,193.753437,68.670240,68.916653,118.080391,98.911967,56.146056,49.627521,52.100932,38.522934,68.429320,59.567730,48.149282
65.879282,94.787828,213.157416,189.345978,117.118891,115.930940,28.923838,14.300438,212.616425,4.978588,88.398484,66.854459,187.546404,214.611576,185.754719,213.382238,108.116466,211.554902,-0.000638,0.002254,32.000000,-235.707921,212.556205,-0.282308,35.531478,0.675917,507272.007042,0.936089,39.808517,21.156239,3.233401,0.063091,0.031018,227.879168,32.000000,244.017277,215.963791,224.281098,201.834111,32.000000,194.669907,68.671137,68.924197,118.101486,98.911967,56.127528,49.627521,52.097036,38.522934,68.376379,59.578676,47.978557
65.884398,94.793632,213.121754,189.341200,117.083859,115.925852,28.842185,14.305718,212.631021,4.978630,88.475248,66.848044,187.550820,214.525016,185.679463,213.423211,108.139251,211.330503,-0.000638,0.002269,32.000000,-235.704608,212.462774,-0.282048,35.601659,0.675687,507435.172064,0.936890,39.809469,21.203922,3.234293,0.063324,0.027092,227.419086,32.000000,244.692966,216.144053,221.692379,201.846982,32.000000,194.342754,68.697341,68.942915,118.107918,98.911967,56.127024,49.627521,52.113357,38.522934,68.392462,59.544136,47.957794
65.859239,94.791145,213.015110,189.349070,117.090412,115.918602,28.940859,14.307146,212.577043,4.978228,88.461986,66.949857,187.458426,214.573913,185.709883,213.403288,108.101565,211.436893,-0.000638,0.002298,32.000000,-235.703017,212.392901,-0.282183,35.596781,0.675704,507399.159255,0.936207,39.815852,21.241080,3.235576,0.054731,0.023397,226.647930,32.000000,245.015760,216.063864,219.373671,201.700298,32.000000,194.307255,68.698107,68.938695,118.130750,98.911967,56.124026,49.627521,52.131804,38.522934,68.390454,59.570061,48.039892
65.886811,94.791145,213.189542,189.349070,116.997559,115.911201,28.922979,14.305148,212.605444,4.978434,88.381169,66.931291,187.441145,214.570773,185.779223,213.405527,108.128008,211.446649,-0.000636,0.002311,32.000000,-235.701081,212.669252,-0.282007,35.589123,0.674206,507326.411008,0.938750,39.817377,21.140362,3.234783,0.055521,0.029224,226.630080,32.000000,245.139624,215.323846,220.125863,202.440706,32.000000,193.186454,68.717158,68.931567,118.124692,98.911967,56.143022,49.627521,52.121492,38.522934,68.380654,59.594579,47.974962
65.849556,94.777326,212.982420,189.350475,116.941646,115.911213,28.883501,14.304577,212.643772,4.977890,88.333456,66.937380,187.517941,214.514087,185.766218,213.328031,108.106041,211.507130,-0.000636,0.002286,32.000000,-235.704766,212.394738,-0.282077,35.615480,0.674220,507393.237777,0.935879,39.835928,21.215005,3.234400,0.061347,0.027352,227.305996,32.000000,244.434636,215.042386,222.866973,202.603296,32.000000,193.044892,68.725295,68.933469,118.099422,98.911967,56.112954,49.627521,52.123065,38.522934,68.335372,59.584990,47.904602
65.899827,94.806898,213.023098,189.356939,116.950945,115.911198,28.924532,14.308002,212.500920,4.977415,88.330614,66.924236,187.546270,214.536761,185.799012,213.334552,108.042474,211.399878,-0.000637,0.002265,32.000000,-235.705111,212.470768,-0.281990,35.593948,0.674512,507285.157349,0.935965,39.812874,21.191949,3.235694,0.058597,0.032476,227.703275,32.000000,243.709056,215.413440,224.929379,202.393573,32.000000,193.871885,68.687608,68.900362,118.106083,98.911967,56.070686,49.627521,52.124071,38.522934,68.425666,59.579571,48.077456
65.882869,94.795843,213.017392,189.344011,116.980248,115.907485,28.906612,14.305861,212.504500,4.977239,88.438305,66.918684,187.517864,214.455014,185.736032,213.347895,108.003571,211.462870,-0.000636,0.002258,32.000000,-235.704629,212.436485,-0.282163,35.599036,0.673811,507336.784236,0.937797,39.830208,21.234921,3.234379,0.055449,0.037058,227.738665,32.000000,243.835898,215.928539,224.459284,201.900428,32.000000,194.570263,68.609255,68.875215,118.120642,98.911967,56.119136,49.627521,52.139790,38.522934,68.423787,59.571192,47.969239
65.866213,94.795843,213.049422,189.344011,116.922629,115.906194,28.923681,14.305433,212.558006,4.976761,88.545412,66.973485,187.529608,214.387052,185.653064,213.319434,108.001836,211.278960,-0.000636,0.002261,32.000000,-235.703746,212.317115,-0.281805,35.632684,0.673864,507493.900135,0.935748,39.817746,21.261238,3.232529,0.054476,0.035973,226.993386,32.000000,244.403184,216.077369,221.712050,201.788137,32.000000,194.467787,68.566467,68.891856,118.086707,98.911967,56.072966,49.627521,52.145988,38.522934,68.387273,59.548552,47.918615
65.895122,94.821546,212.965885,189.329396,116.895403,115.900053,28.900729,14.304149,212.476147,4.977250,88.590780,67.009074,187.495493,214.426060,185.729036,213.339174,108.053681,211.388679,-0.000636,0.002238,32.000000,-235.705030,212.350909,-0.281601,35.610051,0.673885,507559.609082,0.936538,39.820868,21.322021,3.233274,0.054885,0.027028,226.435644,32.000000,244.971276,216.045444,219.321816,201.729399,32.000000,194.170099,68.607987,68.932114,118.147423,98.911967,56.070841,49.627521,52.120126,38.522934,68.465733,59.559282,48.118762
65.859024,94.810767,213.173917,189.335579,116.924978,115.896490,28.907071,14.303292,212.425116,4.977216,88.496541,66.859100,187.445119,214.519817,185.735471,213.360646,108.050608,211.334606,-0.000636,0.002246,32.000000,-235.705559,212.547638,-0.281817,35.624843,0.673498,507564.920244,0.936236,39.834794,21.259866,3.234578,0.058936,0.028426,226.427947,32.000000,245.005067,215.191260,220.150115,202.440028,32.000000,193.099725,68.596568,68.906158,118.147527,98.911967,56.112491,49.627521,52.152278,38.522934,68.430296,59.573247,48.134389
65.819948,94.830942,212.882990,189.350194,116.845279,115.888857,28.909306,14.305718,212.499944,4.977745,88.365640,66.936572,187.472872,214.456013,185.758508,213.284190,108.027323,211.334094,-0.000637,0.002237,32.000000,-235.698543,212.385274,-0.281630,35.628986,0.673414,507445.076483,0.936537,39.836327,21.246142,3.231892,0.056419,0.024970,226.985305,32.000000,244.352597,215.120640,222.870475,202.476354,32.000000,193.302603,68.572768,68.904387,118.106418,98.911967,56.055848,49.627521,52.194856,38.522934,68.428456,59.567209,47.854639
65.813603,94.830942,212.947988,189.350194,116.788943,115.881218,28.929482,14.301865,212.464875,4.977691,88.476510,66.829409,187.473161,214.432585,185.763204,213.339172,108.010223,211.271311,-0.000637,0.002221,32.000000,-235.707805,212.339979,-0.281626,35.585189,0.674032,507440.632045,0.936843,39.855729,21.230429,3.236822,0.060479,0.025953,227.630336,32.000000,243.880894,215.283064,224.754672,202.450076,32.000000,193.730244,68.576837,68.844468,118.129973,98.911967,56.020754,49.627521,52.182800,38.522934,68.489826,59.562439,48.100860
65.801614,94.839510,212.923817,189.369587,116.843095,115.878725,28.888633,14.304006,212.397554,4.977713,88.557830,66.934697,187.489612,214.375185,185.675406,213.176868,108.016454,211.317690,-0.000638,0.002220,32.000000,-235.703698,212.296108,-0.281426,35.602787,0.673560,507515.202679,0.937370,39.908592,21.253536,3.234323,0.060596,0.040126,227.566196,32.000000,243.873602,215.895675,224.387996,201.881987,32.000000,194.325553,68.564324,68.866862,118.146745,98.911967,55.999971,49.627521,52.181730,38.522934,68.514997,59.547096,47.993964
65.835066,94.879584,212.921405,189.365090,116.917777,115.878722,28.916282,14.307003,212.512833,4.978113,88.599166,66.960111,187.544670,214.418474,185.626663,213.274881,108.074652,211.338317,-0.000639,0.002227,32.000000,-235.702012,212.406953,-0.281358,35.619204,0.674586,507522.316205,0.936754,39.913900,21.248821,3.235623,0.041829,0.023875,226.903601,32.000000,244.494524,216.135172,221.613855,201.383187,32.000000,194.823440,68.586047,68.889823,118.159918,98.911967,55.996123,49.627521,52.187882,38.522934,68.638734,59.576748,47.923898
65.898350,94.838404,212.974753,189.346540,116.924502,115.878730,28.925446,14.305148,212.522582,4.978113,88.582743,66.884346,187.433182,214.439130,185.652640,213.316541,108.062842,211.277205,-0.000640,0.002212,32.000000,-235.706490,212.272287,-0.281121,35.623269,0.674310,507519.162898,0.938267,39.932499,21.258707,3.235845,0.059354,0.030932,226.387863,32.000000,245.254843,215.927982,219.188653,201.858627,32.000000,194.244122,68.592172,68.888883,118.164344,98.911967,56.012378,49.627521,52.169955,38.522934,68.637562,59.553873,48.153538
65.802617,94.838404,212.972024,189.346540,116.882451,115.876165,28.910318,14.305861,212.427684,4.978726,88.451770,66.871415,187.429382,214.456156,185.755320,213.271295,108.081176,211.488826,-0.000639,0.002187,32.000000,-235.699384,212.357680,-0.280998,35.620594,0.673720,507429.537722,0.936938,39.944585,21.207675,3.234164,0.052801,0.034129,226.415187,32.000000,245.193058,215.109429,220.104590,202.246989,32.000000,193.343302,68.592850,68.887484,118.156157,98.911967,56.006408,49.627521,52.209049,38.522934,68.507370,59.564416,48.078850
65.753972,94.825138,213.036690,189.349351,116.843941,115.869592,28.907970,14.306717,212.475447,4.978139,88.407245,66.815581,187.499602,214.375612,185.757388,213.357715,108.052414,211.312402,-0.000639,0.002200,32.000000,-235.702626,212.398510,-0.280890,35.630245,0.673067,507352.868871,0.935553,39.850487,21.198250,3.231868,0.049937,0.022914,227.086941,32.000000,244.520822,215.023449,222.936598,202.486180,32.000000,193.244704,68.613063,68.875697,118.146170,98.911967,56.024132,49.627521,52.214860,38.522934,68.464277,59.568940,48.143120
65.826824,94.811872,212.907711,189.364809,116.856040,115.865682,28.916593,14.304006,212.401477,4.978902,88.486851,66.804747,187.539483,214.393618,185.768712,213.279381,108.006905,211.392780,-0.000639,0.002217,32.000000,-235.704354,212.350603,-0.280814,35.610654,0.674071,507363.031628,0.937524,39.930555,21.253429,3.236528,0.063602,0.026989,227.783372,32.000000,244.078828,215.171210,224.810742,202.396974,32.000000,193.439095,68.639182,68.874801,118.175017,98.911967,55.974223,49.627521,52.208300,38.522934,68.421099,59.567946,48.029180
65.866827,94.858580,213.022781,189.387294,116.864518,115.860531,28.928198,14.305718,212.477227,4.978302,88.566749,66.895476,187.547699,214.471184,185.683312,213.312711,108.024049,211.380128,-0.000641,0.002213,32.000000,-235.701330,212.360637,-0.280912,35.606537,0.674502,507404.681973,0.938280,39.958009,21.220909,3.239906,0.060075,0.031402,227.658214,32.000000,244.117493,215.744817,224.325142,201.589965,32.000000,194.521770,68.620654,68.856278,118.184511,98.911967,56.002635,49.627521,52.236841,38.522934,68.419269,59.570867,47.952511
65.901526,94.858580,213.077509,189.387294,116.937681,115.850376,28.936702,14.306717,212.510423,4.978759,88.559513,67.108943,187.573212,214.423735,185.641315,213.337994,108.057433,211.285141,-0.000642,0.002189,32.000000,-235.707051,212.376647,-0.280742,35.641863,0.673733,507426.903679,0.936793,39.883769,21.294343,3.234361,0.042622,0.031750,227.001165,32.000000,244.779101,215.993991,221.509961,201.442466,32.000000,194.726896,68.604292,68.876069,118.169602,98.911967,56.022732,49.627521,52.187951,38.522934,68.563778,59.568576,48.020743
65.798672,94.867147,212.922030,189.385326,116.985968,115.842898,28.843884,14.300867,212.514215,4.978049,88.587100,66.835232,187.459219,214.446431,185.682036,213.307045,108.052835,211.345403,-0.000643,0.002178,32.000000,-235.710607,212.341753,-0.280774,35.613697,0.673765,507413.273910,0.935858,39.897018,21.272804,3.234144,0.051472,0.030502,226.558819,32.000000,245.389296,215.807804,218.997188,201.789770,32.000000,194.202838,68.601339,68.860237,118.173304,98.911967,55.999266,49.627521,52.207273,38.522934,68.589218,59.565704,47.899980
65.859829,94.872398,212.993930,189.363404,117.025449,115.840466,28.949567,14.309572,212.529784,4.977834,88.446597,66.942700,187.454764,214.450242,185.734855,213.407507,108.063372,211.274610,-0.000645,0.002194,32.000000,-235.699444,212.259742,-0.280953,35.593975,0.672832,507270.918151,0.934958,39.868008,21.206416,3.233271,0.060879,0.031212,226.387981,32.000000,245.337554,215.087419,220.015386,202.507839,32.000000,193.228995,68.607508,68.859756,118.149938,98.911967,55.981828,49.627521,52.217150,38.522934,68.604344,59.561170,47.879731
65.824686,94.857198,212.947489,189.342325,117.078882,115.837890,28.927240,14.307146,212.485355,4.978066,88.316853,66.876436,187.509110,214.454015,185.771689,213.337281,108.033291,211.329155,-0.000645,0.002205,32.000000,-235.699411,212.367938,-0.281075,35.629511,0.673969,507324.966347,0.939543,39.962599,21.231954,3.235962,0.063638,0.026576,227.231274,32.000000,244.615053,214.945540,223.096446,202.476462,32.000000,193.392750,68.616367,68.859472,118.148863,98.911967,55.967998,49.627521,52.213741,38.522934,68.603102,59.558583,48.141432
65.820598,94.857198,213.101380,189.342325,117.147608,115.840440,28.927529,14.306860,212.522987,4.977678,88.404663,66.851460,187.549107,214.402508,185.792308,213.401047,108.003400,211.400858,-0.000646,0.002212,32.000000,-235.699205,212.277262,-0.280950,35.602078,0.673903,507260.601814,0.935147,39.916689,21.196818,3.234049,0.050053,0.025553,227.714107,32.000000,244.081222,214.970573,224.848633,202.518401,32.000000,193.639864,68.627239,68.833776,118.187266,98.911967,56.015510,49.627521,52.240989,38.522934,68.554236,59.554109,48.123384
65.847344,94.801647,212.867628,189.334736,117.122576,115.844252,28.907062,14.308430,212.445616,4.978432,88.504068,66.743546,187.599534,214.559211,185.760964,213.345411,108.014333,211.344314,-0.000646,0.002212,32.000000,-235.696487,212.475765,-0.281078,35.602787,0.673428,507316.200461,0.936363,39.930882,21.245853,3.235070,0.054815,0.031447,227.724550,32.000000,244.119831,215.804028,224.281049,201.570680,32.000000,194.887923,68.642464,68.844426,118.231081,98.911967,55.945214,49.627521,52.238657,38.522934,68.378979,59.564681,47.951557
65.846081,94.797777,213.104318,189.350756,117.014109,115.848131,28.895105,14.309429,212.506760,4.977706,88.556082,66.828526,187.552405,214.444227,185.699044,213.410949,108.040946,211.278711,-0.000645,0.002203,32.000000,-235.696636,212.146694,-0.281033,35.614300,0.674416,507398.137246,0.936439,39.934304,21.300654,3.237609,0.061644,0.031517,227.150687,32.000000,244.910410,215.973802,221.384254,201.587382,32.000000,194.521356,68.606042,68.851227,118.211439,98.911967,56.002893,49.627521,52.242409,38.522934,68.364952,59.566363,47.968359
65.863389,94.776220,213.020162,189.371835,117.052108,115.849421,28.901988,14.309001,212.468578,4.977907,88.504580,66.869519,187.478467,214.489311,185.715646,213.393734,108.072825,211.293791,-0.000645,0.002203,32.000000,-235.704440,212.247587,-0.281047,35.606484,0.673414,507286.808952,0.936583,39.856377,21.270078,3.232744,0.056231,0.026573,226.493078,32.000000,245.422292,215.939167,218.929356,201.826180,32.000000,193.945160,68.616105,68.844667,118.194649,98.911967,55.915093,49.627521,52.242185,38.522934,68.362985,59.557895,48.108490
65.835186,94.776220,213.117945,189.371835,117.199067,115.845646,28.865023,14.309286,212.457423,4.977378,88.359034,66.834556,187.429615,214.424020,185.750779,213.361098,108.045443,211.297994,-0.000646,0.002222,32.000000,-235.700876,212.432405,-0.281068,35.596125,0.673869,507237.086554,0.937013,39.853564,21.220670,3.236401,0.042920,0.025507,226.489203,32.000000,245.395339,215.103420,220.418971,202.218129,32.000000,193.535462,68.641742,68.831239,118.156561,98.911967,55.998038,49.627521,52.256889,38.522934,68.293478,59.572696,48.003135
65.798645,94.780919,212.896167,189.396569,117.217878,115.845630,28.920779,14.309429,212.401506,4.977436,88.363387,66.877744,187.512833,214.386806,185.764404,213.326038,107.986973,211.222393,-0.000649,0.002234,32.000000,-235.703848,212.405137,-0.280950,35.597908,0.673575,507127.066242,0.936478,39.817534,21.194031,3.234273,0.051906,0.040171,227.204163,32.000000,244.688735,215.043956,223.315250,202.625127,32.000000,193.206918,68.630981,68.778927,118.096364,98.911967,55.897635,49.627521,52.277782,38.522934,68.306006,59.560383,47.977823
65.789730,94.837852,212.989946,189.397131,117.289390,115.843089,28.901514,14.307431,212.424514,4.977802,88.459848,66.840010,187.533545,214.314664,185.798744,213.212236,107.980701,211.307076,-0.000650,0.002224,32.000000,-235.704535,212.287786,-0.280826,35.570529,0.674310,507189.983527,0.938090,39.841121,21.222875,3.237144,0.059044,0.027168,227.710518,32.000000,244.228234,215.217737,224.960772,202.178620,32.000000,194.075009,68.664863,68.802831,118.120416,98.911967,55.941742,49.627521,52.288506,38.522934,68.481882,59.562704,48.035710
65.807745,94.866871,212.854721,189.382235,117.263796,115.834093,28.862997,14.304006,212.368789,4.977266,88.573656,66.864687,187.538579,214.351531,185.712361,213.209300,107.968493,211.330423,-0.000649,0.002200,32.000000,-235.703698,212.369530,-0.280973,35.567696,0.674060,507349.990496,0.936866,39.876394,21.255070,3.235571,0.059814,0.024080,227.743153,32.000000,244.525957,215.912994,223.814100,201.647733,32.000000,194.571170,68.638155,68.763245,118.105589,98.911967,55.902415,49.627521,52.261652,38.522934,68.480305,59.564376,48.094770
65.799547,94.866871,212.985511,189.382235,117.182415,115.830044,28.918985,14.301152,212.407775,4.977981,88.563280,66.918036,187.543207,214.371189,185.685420,213.270334,107.999977,211.224074,-0.000649,0.002191,32.000000,-235.707863,212.327191,-0.281066,35.582225,0.675014,507447.959188,0.937743,39.940788,21.290771,3.237435,0.045323,0.029623,226.989960,32.000000,245.052039,215.986709,221.059218,201.520850,32.000000,194.345873,68.623040,68.783870,118.073080,98.911967,55.928849,49.627521,52.294584,38.522934,68.569649,59.555525,48.064176
65.859807,94.878479,212.912010,189.380829,117.271555,115.827451,28.911454,14.304862,212.473919,4.977134,88.566996,66.869279,187.478352,214.377509,185.747476,213.330272,108.088634,211.307446,-0.000649,0.002173,32.000000,-235.706776,212.298759,-0.280947,35.576377,0.674510,507470.811712,0.938706,39.954730,21.311091,3.234493,0.057475,0.030020,226.469993,32.000000,245.322866,215.962677,219.227526,201.495786,32.000000,194.300979,68.618053,68.789688,118.107349,98.911967,55.923667,49.627521,52.262908,38.522934,68.604684,59.576719,47.986113
65.806800,94.850012,213.088343,189.371554,117.276116,115.827314,28.889923,14.307716,212.423165,4.978045,88.436082,66.865148,187.511619,214.308424,185.780077,213.271031,108.057384,211.366128,-0.000649,0.002148,32.000000,-235.702774,212.421046,-0.280835,35.587890,0.674651,507384.645146,0.936984,39.961590,21.242650,3.236884,0.083255,0.025172,226.612087,32.000000,245.381657,215.248485,220.479387,202.347854,32.000000,193.252147,68.634175,68.790431,118.107081,98.911967,55.954733,49.627521,52.303211,38.522934,68.514498,59.572667,48.033655
65.832453,94.844208,212.931881,189.375770,117.250825,115.824789,28.906224,14.301865,212.445589,4.977195,88.367106,66.860435,187.529246,214.377938,185.778280,213.236659,108.030753,211.255803,-0.000649,0.002130,32.000000,-235.705838,212.271615,-0.280809,35.586343,0.673956,507155.866719,0.936289,39.922787,21.182966,3.232806,0.055465,0.037444,227.340474,32.000000,244.654610,214.869870,223.401225,202.536981,32.000000,193.401644,68.624244,68.754323,118.035547,98.911967,55.889870,49.627521,52.292329,38.522934,68.513039,59.559833,48.000273
65.862385,94.844208,212.974882,189.375770,117.263326,115.824470,28.886266,14.299868,212.362526,4.977661,88.381455,66.888000,187.516383,214.346414,185.811654,213.225534,107.984910,211.241399,-0.000650,0.002121,32.000000,-235.708000,212.391007,-0.280521,35.562792,0.674698,507215.815823,0.937752,39.938662,21.234605,3.238090,0.045236,0.020410,227.665805,32.000000,244.069734,215.300963,224.935175,202.206394,32.000000,193.945972,68.635006,68.709814,118.046385,98.911967,55.903809,49.627521,52.283264,38.522934,68.493396,59.584144,47.916341
65.882738,94.851947,212.872280,189.370430,117.266090,115.820578,28.895962,14.308287,212.342181,4.977038,88.526448,66.825435,187.536304,214.367884,185.747167,213.136656,108.005795,211.248186,-0.000649,0.002097,32.000000,-235.698105,212.095136,-0.280440,35.548708,0.674024,507238.228055,0.936786,39.911395,21.222901,3.234452,0.054898,0.024722,227.819875,32.000000,244.349096,215.993763,223.903906,201.639436,32.000000,194.446658,68.653447,68.734901,118.081585,98.911967,55.834262,49.627521,52.291935,38.522934,68.516101,59.564357,47.980171
65.827152,94.851947,212.911187,189.370992,117.306581,115.814289,28.934739,14.301580,212.295595,4.976782,88.617458,66.924962,187.524174,214.245683,185.659001,213.258865,108.023961,211.209647,-0.000650,0.002104,32.000000,-235.706452,212.308204,-0.280337,35.579288,0.674276,507321.952440,0.936961,39.886360,21.263739,3.233635,0.059416,0.029594,226.910458,32.000000,244.918589,216.145800,221.010244,201.566198,32.000000,194.593253,68.651325,68.738182,118.018218,98.911967,55.869866,49.627521,52.305875,38.522934,68.514660,59.581036,47.871660
65.814799,94.839510,212.745262,189.368744,117.308542,115.810463,28.922161,14.302864,212.354409,4.976804,88.638445,66.952236,187.432683,214.342560,185.687760,213.192513,108.087532,211.250436,-0.000650,0.002119,32.000000,-235.708937,212.201803,-0.280289,35.587785,0.674046,507256.769143,0.936314,39.877082,21.245212,3.231078,0.061359,0.032605,226.568506,32.000000,245.335277,215.870709,219.057426,201.744567,32.000000,194.282986,68.632754,68.717951,118.030029,98.911967,55.844597,49.627521,52.285793,38.522934,68.513220,59.571998,48.130867
65.835303,94.839510,212.968494,189.368744,117.253788,115.809172,28.891003,14.299011,212.268020,4.976546,88.511872,66.850758,187.467090,214.364644,185.738761,213.159813,108.077228,211.190591,-0.000651,0.002126,32.000000,-235.709020,212.218019,-0.280206,35.582619,0.674106,507221.119693,0.935879,39.923568,21.213652,3.234398,0.051665,0.027430,226.668012,32.000000,245.388653,215.111222,220.531014,202.631319,32.000000,193.200038,68.573275,68.707102,117.997042,98.911967,55.879795,49.627521,52.309611,38.522934,68.472814,59.557797,47.971587
65.837660,94.858580,212.755274,189.371835,117.235770,115.810441,28.901428,14.300581,212.271388,4.977396,88.464739,66.906420,187.504022,214.288076,185.797432,213.108577,108.107455,211.248152,-0.000651,0.002132,32.000000,-235.706959,211.978766,-0.280312,35.592270,0.673575,507050.050745,0.936420,39.921467,21.164258,3.232484,0.052834,0.028469,227.311502,32.000000,244.584684,214.999872,223.363787,202.504279,32.000000,193.488592,68.593554,68.691638,118.004943,98.911967,55.793373,49.627521,52.335452,38.522934,68.530939,59.568940,47.923311
65.815817,94.843932,212.893743,189.375489,117.233309,115.809213,28.905626,14.310570,212.239864,4.976428,88.501792,66.877749,187.530442,214.225963,185.798572,213.036100,108.037908,211.136201,-0.000650,0.002135,32.000000,-235.697461,212.259109,-0.280298,35.585189,0.674059,507054.145336,0.937097,39.904313,21.153760,3.234868,0.060487,0.038883,227.822297,32.000000,244.282641,215.314590,224.873879,202.274782,32.000000,193.884079,68.565335,68.644304,118.030051,98.911967,55.836021,49.627521,52.333562,38.522934,68.483765,59.581439,47.994771
65.836696,94.853329,212.713818,189.373803,117.214803,115.805384,28.870845,14.304862,212.261614,4.976712,88.608171,66.817462,187.570226,214.238851,185.740771,213.110251,108.030699,211.175874,-0.000651,0.002129,32.000000,-235.702186,212.260580,-0.280054,35.559199,0.673323,507020.432140,0.936777,39.921412,21.143541,3.231513,0.058850,0.030232,227.707291,32.000000,244.475382,215.935871,223.886859,201.509165,32.000000,194.485244,68.551859,68.651610,118.055534,98.911967,55.793086,49.627521,52.350101,38.522934,68.482247,59.569225,47.991543
