OSU 80 Ton Compressor Load Stand
65.910447,94.862449,212.137290,189.136314,117.723545,115.888512,28.910435,14.310000,211.747020,4.963820,88.568789,66.965219,187.377016,213.689358,185.512256,212.527851,107.456310,210.475648,-0.000646,-1.082585,32.000000,-235.699671,211.632335,-0.277434,35.403285,0.673916,508776.015817,0.936879,39.923269,21.590150,3.222500,0.058441,0.023248,227.065934,32.000000,243.866694,215.969708,222.402495,201.256460,32.000000,194.069564,68.545093,67.804480,118.439875,98.911967,54.598216,49.627521,52.811414,38.522934,68.411643,59.565065,47.995871
65.812348,94.829837,212.213972,189.136876,117.668090,115.892356,28.895968,14.297299,211.670252,4.963443,88.569999,66.802751,187.286478,213.630166,185.521418,212.499993,107.468233,210.533957,-0.000647,-1.080984,32.000000,-235.712044,211.682777,-0.277501,35.353351,0.674948,508849.664806,0.936203,39.899466,21.563979,3.222563,0.051661,0.035112,226.308323,32.000000,244.534277,215.907222,219.542712,201.172891,32.000000,194.232429,68.523041,67.800713,118.441839,98.911967,54.661357,49.627521,52.830026,38.522934,68.308233,59.558052,47.993450
65.789979,94.822098,212.142511,189.140249,117.680733,115.894536,28.933603,14.306860,211.678832,4.963625,88.499103,66.946486,187.253146,213.634671,185.587543,212.508251,107.468298,210.519195,-0.000647,-1.080402,32.000000,-235.699205,211.540764,-0.277090,35.301685,0.674940,508781.118869,0.935985,39.864421,21.525834,3.218569,0.060781,0.026650,226.355126,32.000000,244.659712,215.105739,219.387613,202.094986,32.000000,193.124081,68.546340,67.793663,118.462327,98.911967,54.575462,49.627521,52.879929,38.522934,68.282382,59.569087,47.880244
65.906783,94.814913,212.150503,189.151210,117.655557,115.894543,28.896188,14.306860,211.604468,4.963225,88.392842,66.931379,187.296913,213.606450,185.609731,212.469788,107.463320,210.464836,-0.000648,-1.083239,32.000000,-235.701991,211.505848,-0.277309,35.262346,0.677083,508781.083587,0.937947,39.913844,21.534230,3.224531,0.060037,0.022387,226.605279,32.000000,244.370709,214.849562,221.739397,202.221772,32.000000,192.875973,68.536124,67.793423,118.446018,98.911967,54.598381,49.627521,52.858671,38.522934,68.280652,59.580938,47.906657
65.886678,94.814913,212.001185,189.151210,117.667280,115.897090,28.922085,14.314424,211.664168,4.963563,88.401628,66.990922,187.317263,213.633915,185.582382,212.493812,107.400041,210.592545,-0.000648,-1.083752,32.000000,-235.692297,211.521406,-0.277269,35.304360,0.678109,508792.180722,0.937078,39.924826,21.529022,3.224541,0.064771,0.026039,227.252229,32.000000,243.463963,214.970113,224.235669,202.154547,32.000000,193.436753,68.533017,67.746213,118.468715,98.911967,54.494494,49.627521,52.842730,38.522934,68.256408,59.570592,47.974668
65.877678,94.863002,212.172295,189.153458,117.585371,115.902118,28.926985,14.300867,211.656985,4.963411,88.486733,66.929771,187.340795,213.619053,185.585398,212.449778,107.392115,210.483818,-0.000648,-1.084942,32.000000,-235.709788,211.516986,-0.276887,35.293739,0.677664,508719.784581,0.936441,39.819947,21.515055,3.218948,0.057683,0.034772,227.530701,32.000000,243.469387,215.668455,224.537719,201.677637,32.000000,193.887010,68.558876,67.744220,118.472273,98.911967,54.566533,49.627521,52.880490,38.522934,68.405120,59.567051,47.918542
65.841424,94.826244,212.191897,189.137719,117.501795,115.909655,28.901892,14.306575,211.629516,4.963700,88.566589,66.936941,187.355435,213.645641,185.499441,212.466080,107.414396,210.473366,-0.000649,-1.088478,32.000000,-235.703916,211.567073,-0.276458,35.297542,0.676667,508889.175450,0.935938,39.836753,21.622833,3.217664,0.057144,0.023650,227.018347,32.000000,243.817596,215.821192,222.337236,201.179851,32.000000,194.510751,68.563426,67.742119,118.469939,98.911967,54.543836,49.627521,52.868219,38.522934,68.288859,59.570189,47.753979
65.939210,94.832048,212.239302,189.131536,117.622988,115.919741,28.914165,14.300867,211.676434,4.963127,88.600668,67.055985,187.258606,213.628677,185.512953,212.455156,107.440440,210.525771,-0.000648,-1.098020,32.000000,-235.706837,211.627118,-0.276470,35.358202,0.677557,509006.728230,0.936073,39.892367,21.592877,3.220701,0.051498,0.038969,226.409273,32.000000,244.592706,215.891677,219.404681,201.291785,32.000000,194.271216,68.615709,67.755761,118.489785,98.911967,54.534895,49.627521,52.857765,38.522934,68.287169,59.573100,47.943194
65.898572,94.832048,212.042416,189.131536,117.577946,115.924781,28.880542,14.305861,211.694504,4.963341,88.536776,66.970664,187.230269,213.709689,185.563518,212.432119,107.465689,210.604551,-0.000648,-1.100381,32.000000,-235.702826,211.488370,-0.276399,35.346742,0.677883,508954.292141,0.937430,39.885926,21.566953,3.222772,0.059602,0.035736,226.360592,32.000000,244.682541,214.966807,219.347519,201.975795,32.000000,193.144298,68.655062,67.749389,118.476638,98.911967,54.461498,49.627521,52.846564,38.522934,68.303663,59.569471,47.899540
65.845763,94.851670,212.249366,189.121981,117.520202,115.923421,28.897990,14.304291,211.594708,4.963504,88.374553,66.929298,187.247785,213.540588,185.589148,212.461352,107.469539,210.476143,-0.000649,-1.101273,32.000000,-235.704560,211.688791,-0.276023,35.447633,0.675911,508890.356277,0.935595,39.809983,21.559171,3.218712,0.059773,0.027972,226.639142,32.000000,244.219154,214.831556,221.924834,202.237557,32.000000,192.662484,68.664533,67.737652,118.471410,98.911967,54.489799,49.627521,52.875652,38.522934,68.363445,59.576414,47.888461
65.907475,94.846696,212.197374,189.111301,117.499787,115.923339,28.913327,14.305290,211.663534,4.963697,88.438672,67.057972,187.257372,213.606838,185.616749,212.462025,107.407142,210.492160,-0.000650,-1.103187,32.000000,-235.704217,211.597605,-0.275887,35.482147,0.676045,508881.527610,0.937362,39.843945,21.561369,3.217709,0.059756,0.025036,227.329319,32.000000,243.416962,214.956664,224.270219,201.972769,32.000000,193.321344,68.669171,67.681132,118.469840,98.911967,54.492349,49.627521,52.851373,38.522934,68.346448,59.569087,47.975695
65.890014,94.845037,212.163739,189.108491,117.532309,115.922006,28.907962,14.303007,211.628073,4.963654,88.516281,66.947506,187.253321,213.544524,185.566051,212.455830,107.399382,210.455922,-0.000651,-1.104333,32.000000,-235.710106,211.488779,-0.275953,35.494263,0.675251,508926.868022,0.937659,39.907724,21.512778,3.223432,0.051940,0.024961,227.495069,32.000000,243.379565,215.542925,224.644737,201.594333,32.000000,193.678130,68.644213,67.688600,118.497128,98.911967,54.464783,49.627521,52.843560,38.522934,68.344957,59.566569,47.934316
65.884479,94.845037,211.951554,189.108491,117.573047,115.923183,28.913566,14.306717,211.685881,4.963598,88.628724,66.998648,187.286403,213.653288,185.482046,212.459703,107.395762,210.509748,-0.000651,-1.104337,32.000000,-235.700986,211.394104,-0.275831,35.509579,0.673807,509023.270901,0.936182,39.851150,21.580757,3.219625,0.061040,0.027872,227.027946,32.000000,243.794822,215.847189,222.351007,201.058501,32.000000,194.528141,68.611073,67.709514,118.487660,98.911967,54.374067,49.627521,52.867253,38.522934,68.338270,59.574437,47.908271
65.879197,94.858580,212.286066,189.109615,117.593337,115.925744,28.913373,14.308287,211.620441,4.963771,88.593013,66.978938,187.227204,213.628105,185.489198,212.380925,107.411034,210.460876,-0.000650,-1.104934,32.000000,-235.702203,211.532238,-0.275625,35.460169,0.673658,509041.633643,0.936615,39.864088,21.575888,3.219968,0.032220,0.033027,226.303749,32.000000,244.570939,215.738601,219.646745,201.364746,32.000000,194.077289,68.617089,67.708879,118.518853,98.911967,54.418042,49.627521,52.854813,38.522934,68.379149,59.573827,47.971880
65.903794,94.859132,212.080278,189.098373,117.687039,115.925691,28.864073,14.303150,211.640800,4.963547,88.603265,66.937415,187.209707,213.586753,185.538508,212.416043,107.408422,210.554173,-0.000649,-1.106709,32.000000,-235.703243,211.611127,-0.275632,35.390670,0.672857,509059.545393,0.936529,39.868716,21.598265,3.217018,0.042386,0.032548,226.287256,32.000000,244.563229,215.027584,219.320433,202.114667,32.000000,192.940458,68.629252,67.687353,118.507239,98.911967,54.397343,49.627521,52.860678,38.522934,68.379501,59.562232,47.810179
65.862129,94.871846,212.230759,189.103432,117.672735,115.934567,28.906423,14.308430,211.649839,4.963785,88.415883,66.960076,187.213681,213.597253,185.547632,212.436643,107.410117,210.431635,-0.000647,-1.108429,32.000000,-235.699766,211.481475,-0.275306,35.317736,0.674799,509059.983926,0.936671,39.886674,21.565962,3.222354,0.058607,0.030254,226.638253,32.000000,244.126412,214.711470,221.829651,202.232940,32.000000,192.979496,68.649551,67.685207,118.475922,98.911967,54.421216,49.627521,52.869026,38.522934,68.378131,59.565183,47.969532
65.856016,94.871846,212.050535,189.103432,117.642944,115.948519,28.930189,14.305005,211.728787,4.963096,88.497315,66.945280,187.274290,213.515691,185.570537,212.449190,107.391814,210.546887,-0.000647,-1.110156,32.000000,-235.703191,211.465650,-0.275175,35.295286,0.675305,509053.427917,0.937885,39.866665,21.601084,3.218028,0.049006,0.028706,227.388916,32.000000,243.490404,214.930323,224.103950,202.302350,32.000000,193.182205,68.667160,67.661644,118.471190,98.911967,54.358847,49.627521,52.892616,38.522934,68.416593,59.566963,47.918836
65.894310,94.908880,212.278689,189.111863,117.534223,115.954848,28.862579,14.308287,211.642996,4.963772,88.533370,66.929232,187.261000,213.629083,185.528206,212.581388,107.368929,210.456958,-0.000648,-1.110173,32.000000,-235.704170,211.635028,-0.275264,35.265834,0.677621,509131.361858,0.937266,39.914212,21.556688,3.222349,0.057843,0.031792,227.319008,32.000000,243.382255,215.543891,224.423319,201.486759,32.000000,193.888635,68.649595,67.632407,118.438756,98.911967,54.393733,49.627521,52.867647,38.522934,68.531259,59.567415,47.981931
65.902725,94.851670,212.099692,189.098935,117.467038,115.958657,28.912424,14.301295,211.598903,4.963423,88.652177,66.847681,187.295026,213.684731,185.485913,212.488832,107.389076,210.595250,-0.000648,-1.111336,32.000000,-235.708048,211.653488,-0.275425,35.256498,0.677698,509239.908025,0.936705,39.919324,21.615154,3.219911,0.063214,0.027117,226.980228,32.000000,243.865264,215.973960,222.150163,201.029834,32.000000,194.467623,68.689427,67.651899,118.417423,98.911967,54.354062,49.627521,52.871472,38.522934,68.351499,59.560570,47.980171
65.880381,94.850012,212.300602,189.087693,117.485947,115.961187,28.928906,14.306717,211.683266,4.964304,88.628266,66.909632,187.197633,213.610548,185.481970,212.494092,107.387362,210.470896,-0.000649,-1.111337,32.000000,-235.700331,211.525610,-0.275539,35.273178,0.678602,509351.631523,0.938435,39.924340,21.606701,3.221503,0.060917,0.027921,226.290094,32.000000,244.604655,215.761703,219.558292,201.254960,32.000000,194.229422,68.684965,67.626626,118.415729,98.911967,54.375422,49.627521,52.875623,38.522934,68.350056,59.575883,47.709005
65.816785,94.850012,212.013276,189.087693,117.350585,115.958572,28.925820,14.302294,211.600555,4.964032,88.521937,66.845269,187.166671,213.567300,185.525868,212.402637,107.395020,210.523607,-0.000649,-1.111328,32.000000,-235.708197,211.667214,-0.275218,35.314379,0.678118,509231.682847,0.936583,39.860096,21.634742,3.218375,0.058768,0.022911,226.111687,32.000000,244.735794,214.997084,219.241238,201.902973,32.000000,193.209074,68.709703,67.623932,118.390303,98.911967,54.293840,49.627521,52.923402,38.522934,68.343418,59.560905,47.987067
65.875049,94.849736,212.168396,189.085164,117.311312,115.956048,28.917517,14.302008,211.650772,4.964221,88.404748,66.852293,187.222691,213.617747,185.542337,212.383120,107.339521,210.478430,-0.000648,-1.111314,32.000000,-235.704876,211.676391,-0.275547,35.352302,0.678590,509255.439590,0.936416,39.877116,21.593127,3.222516,0.051861,0.021401,226.628832,32.000000,244.157551,214.770924,221.761124,201.977333,32.000000,193.031724,68.716703,67.602229,118.330741,98.911967,54.315908,49.627521,52.921175,38.522934,68.341094,59.572962,47.904309
65.903578,94.821546,212.093413,189.083197,117.316780,115.960937,28.902750,14.310999,211.660743,4.964127,88.468504,67.023559,187.269604,213.552678,185.587508,212.407105,107.306970,210.452487,-0.000648,-1.111323,32.000000,-235.702606,211.523528,-0.275782,35.409527,0.677659,509266.194819,0.937492,39.930308,21.603837,3.221265,0.047647,0.038923,227.276944,32.000000,243.631093,215.020423,224.123453,202.083193,32.000000,192.827762,68.773220,67.611800,118.372423,98.911967,54.295902,49.627521,52.889977,38.522934,68.251492,59.572146,47.939012
65.895423,94.834535,212.266155,189.080105,117.273110,115.967733,28.936918,14.303007,211.661741,4.964165,88.522980,66.961313,187.244914,213.542077,185.526778,212.484514,107.285149,210.486612,-0.000647,-1.113061,32.000000,-235.705680,211.627790,-0.275743,35.458045,0.676735,509344.190591,0.936826,39.881298,21.643594,3.220770,0.056231,0.026539,227.240181,32.000000,243.427343,215.581821,224.337523,201.181357,32.000000,193.793218,68.726109,67.580853,118.352824,98.911967,54.296397,49.627521,52.875409,38.522934,68.249757,59.568281,47.907317
65.869841,94.834535,212.221349,189.080105,117.230640,115.978425,28.920529,14.305290,211.635259,4.963979,88.627847,67.004206,187.321260,213.577312,185.494207,212.379884,107.349586,210.484977,-0.000647,-1.113626,32.000000,-235.702905,211.624363,-0.275997,35.520620,0.675121,509377.271256,0.936831,39.829258,21.667102,3.218238,0.066445,0.037764,226.914623,32.000000,243.998747,216.046643,221.729468,201.103479,32.000000,194.266753,68.778600,67.621349,118.364257,98.911967,54.320777,49.627521,52.907530,38.522934,68.288718,59.569461,47.974888
65.894649,94.843655,212.285873,189.071112,117.321848,115.988603,28.872119,14.306004,211.592335,4.963972,88.589357,66.977630,187.230196,213.526803,185.487790,212.338549,107.324754,210.459082,-0.000646,-1.113641,32.000000,-235.700553,211.668477,-0.275800,35.534809,0.674818,509482.658222,0.935937,39.849064,21.700817,3.221258,0.053160,0.024849,226.202436,32.000000,244.763024,215.733838,219.374856,201.334590,32.000000,194.152209,68.787961,67.572049,118.357787,98.911967,54.303243,49.627521,52.900703,38.522934,68.315654,59.579974,47.840846
65.880281,94.838957,212.140375,189.063243,117.351759,115.996259,28.914829,14.303863,211.602616,4.963815,88.475192,67.014961,187.204039,213.586651,185.530992,212.393288,107.350530,210.490406,-0.000647,-1.113620,32.000000,-235.705808,211.469077,-0.275525,35.503206,0.673833,509398.947269,0.936955,39.870452,21.635809,3.221829,0.045141,0.023337,226.105336,32.000000,244.770443,214.996132,219.449402,202.147591,32.000000,193.119144,68.772018,67.576058,118.351441,98.911967,54.267531,49.627521,52.905825,38.522934,68.299444,59.573365,47.957500
65.827989,94.799436,212.184698,189.056498,117.365633,115.998821,28.902114,14.307859,211.592229,4.963818,88.352564,66.906550,187.193429,213.564057,185.491714,212.463127,107.341347,210.553332,-0.000646,-1.115376,32.000000,-235.702795,211.631500,-0.275375,35.469112,0.673555,509498.370934,0.938240,39.858831,21.651616,3.221595,0.065456,0.034008,226.553275,32.000000,244.335315,214.790396,221.990204,202.141331,32.000000,193.062515,68.722589,67.546534,118.305834,98.911967,54.263665,49.627521,52.897593,38.522934,68.297877,59.561308,48.005262
65.863834,94.799436,212.188342,189.056498,117.382685,115.998803,28.934491,14.308430,211.652618,4.963882,88.476446,66.994513,187.252014,213.501661,185.599996,212.474291,107.341431,210.500360,-0.000647,-1.115952,32.000000,-235.703044,211.524875,-0.275513,35.454373,0.673946,509476.119397,0.937131,39.866146,21.636757,3.220089,0.060424,0.041398,227.325313,32.000000,243.676373,214.920908,224.271996,202.217616,32.000000,192.950186,68.738730,67.528157,118.299239,98.911967,54.256918,49.627521,52.924807,38.522934,68.172486,59.567936,47.931528
65.866250,94.819335,212.227209,189.074203,117.310421,115.994989,28.913614,14.301437,211.643174,4.963725,88.489456,67.023906,187.254039,213.498094,185.515355,212.494516,107.293439,210.491735,-0.000648,-1.115987,32.000000,-235.705119,211.437609,-0.275379,35.403757,0.675195,509478.979279,0.938292,39.870357,21.667867,3.223320,0.052114,0.025734,227.291792,32.000000,243.441060,215.663763,224.264193,201.100018,32.000000,193.987883,68.711106,67.533370,118.278522,98.911967,54.275263,49.627521,52.915406,38.522934,68.232815,59.568222,47.876062
65.884663,94.815465,212.136691,189.084883,117.311022,115.991191,28.877783,14.310999,211.636064,4.963359,88.478594,66.980837,187.229001,213.617929,185.421951,212.449479,107.314134,210.452324,-0.000647,-1.117178,32.000000,-235.695394,211.538539,-0.275349,35.360327,0.675116,509456.356066,0.936680,39.840376,21.649324,3.221621,0.049571,0.023692,226.863232,32.000000,244.030019,215.906450,221.757412,200.927761,32.000000,194.408281,68.707650,67.504524,118.248690,98.911967,54.212679,49.627521,52.921291,38.522934,68.218960,59.569716,47.943780
65.912113,94.812425,212.278781,189.082916,117.204258,115.983515,28.913024,14.306289,211.711276,4.963620,88.505334,66.944290,187.193102,213.598212,185.479267,212.419508,107.347252,210.471937,-0.000646,-1.118922,32.000000,-235.703382,211.616714,-0.275369,35.294971,0.676179,509577.621086,0.937334,39.858256,21.694311,3.222093,0.055034,0.028941,226.293667,32.000000,244.706031,215.848756,219.275322,201.279073,32.000000,193.901790,68.712244,67.531181,118.268457,98.911967,54.222844,49.627521,52.919012,38.522934,68.217165,59.560836,47.786114
65.915391,94.812425,212.055295,189.082916,117.184664,115.978422,28.925154,14.303863,211.617488,4.963258,88.440415,67.019510,187.155620,213.552884,185.510021,212.409096,107.365139,210.510975,-0.000645,-1.120665,32.000000,-235.705971,211.338713,-0.275582,35.285268,0.676537,509495.918460,0.938168,39.838991,21.659882,3.219819,0.047910,0.024309,226.128271,32.000000,244.841235,214.990757,219.465776,202.028593,32.000000,193.075744,68.735822,67.509015,118.269636,98.911967,54.160566,49.627521,52.905831,38.522934,68.205845,59.576552,47.991102
65.942693,94.784235,212.286529,189.068020,117.126436,115.979650,28.898500,14.309857,211.566769,4.963418,88.391710,66.933076,187.239322,213.568339,185.531090,212.389991,107.402984,210.621769,-0.000645,-1.121816,32.000000,-235.696208,211.519613,-0.275990,35.279708,0.677844,509366.509237,0.936525,39.813004,21.633598,3.220634,0.044800,0.032358,226.625882,32.000000,244.374988,214.844650,222.149678,202.190406,32.000000,192.911807,68.733898,67.522069,118.240256,98.911967,54.200567,49.627521,52.904130,38.522934,68.115790,59.574693,47.830428
65.967996,94.818229,212.237976,189.064929,117.040647,115.980889,28.905071,14.303721,211.657061,4.963275,88.381714,66.938311,187.256876,213.607715,185.525176,212.462411,107.375643,210.518504,-0.000644,-1.122850,32.000000,-235.707589,211.728846,-0.275809,35.283589,0.677356,509301.986694,0.936040,39.810265,21.629316,3.217083,0.058798,0.031753,227.269785,32.000000,243.618870,214.996104,224.186245,202.202169,32.000000,192.939715,68.733023,67.445864,118.272553,98.911967,54.203443,49.627521,52.882068,38.522934,68.219977,59.568349,47.990295
65.862200,94.777602,212.293829,189.050596,117.059311,115.984660,28.902705,14.304862,211.673402,4.963597,88.448930,67.017422,187.260445,213.643439,185.553358,212.473331,107.369954,210.489610,-0.000644,-1.125756,32.000000,-235.705792,211.617571,-0.276036,35.271263,0.677771,509164.158025,0.936419,39.759260,21.630071,3.219258,0.054417,0.026424,227.329474,32.000000,243.559098,215.861756,224.066253,201.369326,32.000000,194.124519,68.730421,67.453663,118.318786,98.911967,54.158072,49.627521,52.932571,38.522934,68.218209,59.570356,47.904309
65.909174,94.777602,212.182746,189.050596,117.007928,115.988401,28.908482,14.308858,211.695049,4.963541,88.571016,66.962291,187.261236,213.627534,185.412016,212.477001,107.410811,210.518908,-0.000644,-1.126346,32.000000,-235.697862,211.608025,-0.276028,35.317001,0.677373,509266.946404,0.935900,39.772118,21.621436,3.217287,0.061672,0.028057,226.845967,32.000000,244.053005,215.958208,221.733900,201.153961,32.000000,194.536778,68.718020,67.475371,118.326954,98.911967,54.152773,49.627521,52.923472,38.522934,68.089153,59.560137,47.998439
65.919547,94.804410,212.106942,189.029237,116.955909,115.992190,28.890788,14.302151,211.697658,4.963865,88.602506,66.950873,187.148965,213.557207,185.460749,212.580304,107.406084,210.427805,-0.000643,-1.127501,32.000000,-235.706209,211.609150,-0.276255,35.324056,0.678807,509296.350058,0.937570,39.819909,21.617055,3.223303,0.045150,0.028960,226.144214,32.000000,244.680134,215.791855,219.094241,201.368014,32.000000,193.904980,68.720797,67.453181,118.303033,98.911967,54.168560,49.627521,52.919319,38.522934,68.170895,59.561298,47.891836
65.908598,94.795014,212.176644,189.023616,116.793690,115.995977,28.895717,14.311855,211.703766,4.964048,88.511920,66.875784,187.149680,213.656141,185.531613,212.486028,107.412571,210.588996,-0.000642,-1.127487,32.000000,-235.699619,211.745954,-0.276477,35.310917,0.677155,509192.887286,0.936676,39.780637,21.586408,3.219320,0.064295,0.025895,226.202768,32.000000,244.738477,214.984459,219.359760,201.760334,32.000000,193.295362,68.749450,67.456073,118.314551,98.911967,54.127149,49.627521,52.924398,38.522934,68.139613,59.570611,47.992643
65.923570,94.796119,212.113399,189.024178,116.786384,115.994636,28.900379,14.309714,211.676293,4.963788,88.371723,67.015939,187.206337,213.597722,185.487754,212.531477,107.454032,210.557472,-0.000642,-1.129242,32.000000,-235.700448,211.689808,-0.276687,35.365415,0.676776,509253.445929,0.937181,39.798776,21.559385,3.217664,0.064251,0.043601,226.725518,32.000000,244.380945,214.737026,222.190218,202.279028,32.000000,192.589416,68.774208,67.468800,118.307212,98.911967,54.129642,49.627521,52.925478,38.522934,68.137619,59.572814,47.876723
65.926504,94.796119,212.232217,189.024178,116.658000,115.990819,28.923336,14.303863,211.744316,4.964058,88.406977,67.020484,187.246615,213.617319,185.523708,212.420342,107.401339,210.573986,-0.000642,-1.130990,32.000000,-235.705316,211.579536,-0.276949,35.401003,0.677335,509250.983165,0.937201,39.798531,21.609067,3.219256,0.052421,0.037879,227.221536,32.000000,243.616746,214.899524,224.263198,202.124387,32.000000,192.940778,68.757959,67.425888,118.365516,98.911967,54.123029,49.627521,52.917996,38.522934,68.139088,59.564268,48.011792
65.952601,94.794461,212.141295,189.022773,116.595121,115.994637,28.872851,14.304291,211.733140,4.963714,88.423702,67.063633,187.240115,213.659344,185.469082,212.587986,107.412657,210.575067,-0.000642,-1.132740,32.000000,-235.701773,211.689117,-0.276671,35.450439,0.675963,509142.862913,0.936807,39.787124,21.556624,3.217565,0.055687,0.032843,227.342013,32.000000,243.483966,215.769855,224.094924,201.223766,32.000000,193.897122,68.743939,67.416009,118.385343,98.911967,54.152065,49.627521,52.888852,38.522934,68.131915,59.567995,47.989268
65.977073,94.718183,212.255250,189.008159,116.584424,115.999750,28.923710,14.307716,211.753562,4.964232,88.463199,66.950915,187.247040,213.650698,185.448843,212.578373,107.405086,210.557597,-0.000641,-1.134493,32.000000,-235.701135,211.508988,-0.276898,35.445168,0.675551,509244.011829,0.935987,39.784671,21.615070,3.219224,0.058272,0.038685,226.856797,32.000000,244.037564,215.878445,221.748034,201.157493,32.000000,194.261006,68.709403,67.397652,118.363720,98.911967,54.105942,49.627521,52.894648,38.522934,67.891423,59.573414,47.782666
65.893012,94.716525,212.360528,189.014903,116.589556,116.007789,28.936515,14.308858,211.687695,4.963638,88.552373,66.967976,187.143469,213.611058,185.425124,212.681702,107.455627,210.597100,-0.000640,-1.134205,32.000000,-235.700157,211.547819,-0.277292,35.510890,0.674117,509216.762801,0.937241,39.761209,21.604128,3.216572,0.048068,0.029220,226.082107,32.000000,244.594752,215.694026,219.430994,201.360861,32.000000,193.922189,68.722877,67.389086,118.356321,98.911967,54.102273,49.627521,52.947549,38.522934,67.888681,59.576325,47.939892
65.985128,94.716525,212.280428,189.014903,116.625446,116.015979,28.875815,14.312854,211.762786,4.964310,88.486970,66.997150,187.145745,213.611628,185.497556,212.581228,107.465876,210.623460,-0.000639,-1.135366,32.000000,-235.696981,211.671084,-0.277200,35.505199,0.674166,509122.963904,0.935073,39.664490,21.605613,3.217106,0.041273,0.035458,226.073177,32.000000,244.617371,215.055189,219.403865,202.032643,32.000000,193.307323,68.756625,67.401661,118.364879,98.911967,54.091528,49.627521,52.894998,38.522934,67.880745,59.574870,47.883032
65.923479,94.765442,212.302271,189.034014,116.665580,116.024847,28.888148,14.309001,211.759096,4.963679,88.381174,66.897296,187.209328,213.746922,185.506544,212.584057,107.473680,210.615036,-0.000639,-1.136557,32.000000,-235.701326,211.556936,-0.277198,35.517578,0.674107,509092.846348,0.936036,39.733070,21.568835,3.222808,0.061938,0.033773,226.554318,32.000000,244.155595,214.584359,222.318207,202.471445,32.000000,192.816350,68.739784,67.381463,118.330168,98.911967,54.115240,49.627521,52.897407,38.522934,68.031092,59.569589,47.970339
65.948382,94.777602,212.366430,189.041883,116.686824,116.028673,28.919923,14.308858,211.727410,4.964502,88.434512,67.075022,187.229603,213.640421,185.497479,212.592064,107.417747,210.700105,-0.000638,-1.137738,32.000000,-235.698190,211.694826,-0.277434,35.517473,0.673098,509049.920003,0.936625,39.656105,21.567768,3.217095,0.053388,0.027671,227.157939,32.000000,243.402505,214.989775,224.444953,202.068108,32.000000,192.886583,68.754876,67.369524,118.356592,98.911967,54.100941,49.627521,52.913671,38.522934,68.066831,59.570425,47.978850
65.969610,94.807174,212.154698,189.046099,116.646851,116.032502,28.887162,14.307859,211.769068,4.963814,88.513670,67.060216,187.254449,213.697332,185.472428,212.500449,107.405155,210.625484,-0.000639,-1.139446,32.000000,-235.701812,211.458225,-0.277177,35.500085,0.673698,509185.090597,0.937377,39.756523,21.557030,3.220435,0.056514,0.035912,227.233426,32.000000,243.495990,215.689609,224.313617,201.165651,32.000000,194.142459,68.730687,67.351538,118.371644,98.911967,54.038505,49.627521,52.908415,38.522934,68.064668,59.564888,47.755520
65.999532,94.807174,212.256631,189.046099,116.589690,116.033869,28.932416,14.306147,211.790727,4.964671,88.587836,67.026016,187.270382,213.769026,185.394369,212.535895,107.396789,210.512115,-0.000640,-1.140008,32.000000,-235.701721,211.689340,-0.277176,35.533812,0.673666,509333.976093,0.936017,39.747875,21.642591,3.220192,0.048286,0.025700,226.748520,32.000000,244.053055,215.908953,221.647202,201.100441,32.000000,194.244756,68.681014,67.372132,118.339414,98.911967,54.036128,49.627521,52.887021,38.522934,68.155156,59.567376,47.913480
65.974641,94.802199,212.131911,189.036263,116.491801,116.031343,28.872676,14.304006,211.651463,4.964020,88.627134,66.992038,187.172677,213.692337,185.428315,212.599435,107.402542,210.562375,-0.000638,-1.140025,32.000000,-235.706812,211.742511,-0.277442,35.523348,0.673280,509410.417806,0.936846,39.759715,21.629195,3.215946,0.047614,0.027535,226.027713,32.000000,244.638106,215.673756,219.306412,201.084077,32.000000,194.244681,68.673709,67.380215,118.331352,98.911967,54.043861,49.627521,52.878879,38.522934,68.137710,59.577456,47.986774
65.935842,94.783406,212.331012,189.016028,116.587278,116.033838,28.852942,14.302579,211.666052,4.964529,88.499519,67.026347,187.158016,213.729897,185.492590,212.602734,107.415053,210.636202,-0.000636,-1.141179,32.000000,-235.705125,211.600930,-0.277504,35.484035,0.672617,509415.420486,0.934924,39.734727,21.598064,3.216032,0.061676,0.030372,226.107579,32.000000,244.675118,214.936311,219.551169,201.866817,32.000000,193.334862,68.675371,67.344419,118.342538,98.911967,54.043437,49.627521,52.911374,38.522934,68.077027,59.577437,47.928960
65.928849,94.798330,212.402295,189.010407,116.673356,116.037604,28.930421,14.307716,211.768925,4.963657,88.410150,66.976905,187.203119,213.683649,185.525295,212.643238,107.445007,210.562167,-0.000636,-1.142931,32.000000,-235.700971,211.681936,-0.277429,35.477846,0.672703,509399.686537,0.937216,39.750539,21.609822,3.215355,0.060048,0.030387,226.679245,32.000000,244.298265,214.572148,222.338413,202.069294,32.000000,192.824688,68.691186,67.355263,118.306541,98.911967,54.038930,49.627521,52.915053,38.522934,68.074920,59.570965,47.999320
65.959463,94.798330,212.262572,189.010407,116.676879,116.043920,28.902112,14.306432,211.775976,4.963326,88.383454,66.977570,187.235372,213.706181,185.553942,212.643909,107.380936,210.601530,-0.000635,-1.144672,32.000000,-235.698321,211.600378,-0.277343,35.487235,0.674371,509377.539530,0.938442,39.764157,21.623028,3.220267,0.053991,0.039387,227.165152,32.000000,243.536700,214.925888,224.228335,201.805629,32.000000,192.805380,68.704069,67.321131,118.335924,98.911967,53.992780,49.627521,52.905182,38.522934,68.119572,59.572647,47.979951
65.992928,94.763784,212.218870,189.030361,116.747267,116.048264,28.927748,14.305148,211.769299,4.963150,88.426051,67.144084,187.213652,213.747147,185.449174,212.506538,107.364096,210.555844,-0.000635,-1.146432,32.000000,-235.703868,211.530730,-0.277666,35.444014,0.674803,509352.228482,0.936103,39.784923,21.567286,3.221690,0.043094,0.028326,227.249952,32.000000,243.633886,215.691742,224.162124,200.741342,32.000000,194.097642,68.679441,67.292715,118.287069,98.911967,54.010470,49.627521,52.908714,38.522934,68.009484,59.567395,47.885233
65.995726,94.775391,212.262905,189.036825,116.835875,116.052604,28.920969,14.305290,211.764375,4.963448,88.498591,67.079089,187.246542,213.784809,185.384067,212.571383,107.417317,210.596471,-0.000634,-1.148196,32.000000,-235.704217,211.586999,-0.277778,35.436513,0.673973,509507.676956,0.936591,39.759347,21.645069,3.218076,0.065110,0.027798,226.750519,32.000000,244.100892,215.793925,221.678871,200.957476,32.000000,194.135873,68.656889,67.320496,118.290172,98.911967,53.967935,49.627521,52.887770,38.522934,68.043479,59.566392,47.987141
65.940975,94.750518,212.311441,189.020243,116.810409,116.059028,28.909885,14.306860,211.761532,4.963827,88.555398,67.006100,187.147716,213.675289,185.437093,212.631462,107.446289,210.518542,-0.000634,-1.149939,32.000000,-235.700188,211.700333,-0.277636,35.407245,0.674289,509489.571000,0.935192,39.696852,21.645993,3.215782,0.047966,0.033704,226.019590,32.000000,244.729171,215.679856,218.996101,201.117404,32.000000,194.387111,68.624625,67.331889,118.297202,98.911967,53.951933,49.627521,52.915997,38.522934,68.041294,59.566717,47.979217
65.957216,94.750518,212.163155,189.020243,116.747029,116.064321,28.844707,14.305005,211.757061,4.963556,88.471703,66.965422,187.124547,213.695946,185.476682,212.458317,107.431751,210.607122,-0.000633,-1.150538,32.000000,-235.703519,211.663235,-0.277748,35.365572,0.674568,509405.223257,0.935430,39.706123,21.606926,3.216313,0.050070,0.023447,226.002383,32.000000,244.888272,214.766844,219.773091,202.138129,32.000000,193.041785,68.642825,67.334715,118.297761,98.911967,53.908274,49.627521,52.905326,38.522934,67.961179,59.566855,47.984866
65.928316,94.770969,212.391908,189.020243,116.789978,116.065501,28.900749,14.315280,211.729419,4.963892,88.381697,66.947920,187.168319,213.700674,185.468390,212.649335,107.391128,210.577240,-0.000632,-1.151151,32.000000,-235.693572,211.738447,-0.277586,35.332580,0.675818,509361.172794,0.936639,39.726979,21.550803,3.219719,0.058052,0.036257,226.589829,32.000000,244.323578,214.380596,222.589087,202.261882,32.000000,192.638143,68.610582,67.302838,118.232466,98.911967,53.988662,49.627521,52.920066,38.522934,68.022762,59.566314,47.965277
65.918438,94.796672,212.318491,189.026988,116.818841,116.064232,28.904709,14.310713,211.722401,4.963023,88.431235,67.058360,187.189038,213.714378,185.477031,212.609076,107.360462,210.660170,-0.000632,-1.152899,32.000000,-235.699449,211.684281,-0.277431,35.320358,0.676067,509408.783347,0.938544,39.713411,21.596201,3.216678,0.045370,0.025824,227.140200,32.000000,243.582205,214.839825,224.543440,201.877014,32.000000,193.214629,68.623270,67.268506,118.219834,98.911967,53.943670,49.627521,52.927069,38.522934,68.100896,59.573493,47.979290
65.969193,94.780919,212.306253,189.021367,116.753651,116.064244,28.895533,14.307574,211.846089,4.963764,88.479072,67.034753,187.214888,213.701614,185.473552,212.566332,107.374228,210.564963,-0.000632,-1.155856,32.000000,-235.700622,211.746241,-0.277890,35.313933,0.677670,509554.791739,0.937234,39.758007,21.626415,3.221558,0.049267,0.033545,227.321956,32.000000,243.661894,215.661089,223.837537,201.173323,32.000000,194.139252,68.603954,67.275803,118.202404,98.911967,53.973416,49.627521,52.940482,38.522934,68.098919,59.570572,47.934169
65.945044,94.780919,212.272462,189.021367,116.712778,116.066863,28.895633,14.307716,211.736238,4.963059,88.568858,66.921027,187.204220,213.716275,185.401525,212.640141,107.418222,210.492627,-0.000632,-1.156440,32.000000,-235.700971,211.503441,-0.278253,35.306144,0.677847,509666.160934,0.937310,39.791965,21.685968,3.220927,0.058061,0.041828,226.706366,32.000000,244.246011,215.652365,221.309725,201.150732,32.000000,194.255660,68.608067,67.295741,118.171636,98.911967,53.906639,49.627521,52.912698,38.522934,68.047584,59.563993,47.954859
65.875815,94.764613,212.313953,189.018557,116.705316,116.070680,28.934774,14.304577,211.780986,4.963881,88.605228,66.876791,187.122638,213.630267,185.395068,212.614511,107.461628,210.615509,-0.000631,-1.157033,32.000000,-235.702307,211.650570,-0.278255,35.299666,0.677382,509578.494926,0.936776,39.733807,21.639038,3.218264,0.060137,0.032786,226.060182,32.000000,244.668559,215.534483,219.101301,201.215580,32.000000,194.314721,68.636504,67.305491,118.164254,98.911967,53.906239,49.627521,52.958927,38.522934,67.994418,59.572451,47.868652
65.898682,94.783682,212.286298,189.013779,116.685616,116.074519,28.877708,14.310856,211.747549,4.963031,88.497687,66.953080,187.129834,213.654979,185.418808,212.563422,107.444248,210.670597,-0.000629,-1.158763,32.000000,-235.696192,211.761108,-0.277956,35.271761,0.677706,509502.810999,0.937172,39.753980,21.569838,3.218930,0.063935,0.034141,226.235245,32.000000,244.711116,214.716084,219.845049,202.091503,32.000000,193.097599,68.650898,67.264126,118.092064,98.911967,53.882991,49.627521,52.948673,38.522934,68.051752,59.563491,47.818836
65.976970,94.782853,212.373719,189.019119,116.734460,116.079600,28.938152,14.302008,211.778744,4.964243,88.369225,66.993289,187.178507,213.783484,185.459867,212.572501,107.445608,210.593188,-0.000630,-1.159907,32.000000,-235.705860,211.744265,-0.278166,35.295627,0.678647,509440.337175,0.936982,39.795535,21.569246,3.222942,0.056391,0.033784,226.682259,32.000000,244.205590,214.476067,222.370537,202.223501,32.000000,192.680405,68.680318,67.275278,118.050186,98.911967,53.910729,49.627521,52.906840,38.522934,68.049647,59.570366,47.951557
66.001457,94.782853,212.344086,189.019119,116.760036,116.087406,28.904591,14.306432,211.759959,4.963065,88.392426,67.006322,187.215757,213.728367,185.503070,212.660370,107.386997,210.699474,-0.000630,-1.159895,32.000000,-235.702091,211.670863,-0.277912,35.317447,0.678934,509514.047268,0.938550,39.795488,21.605814,3.221404,0.052463,0.027133,227.120651,32.000000,243.619622,214.739390,224.351967,201.750465,32.000000,193.391496,68.709672,67.234744,118.044502,98.911967,53.886479,49.627521,52.891856,38.522934,68.044946,59.571516,47.940479
65.933620,94.779261,212.339822,189.029799,116.796174,116.097570,28.875071,14.306717,211.829052,4.963843,88.515600,67.124050,187.211301,213.705977,185.467020,212.608177,107.416199,210.644258,-0.000630,-1.159881,32.000000,-235.702134,211.636558,-0.277548,35.317972,0.677930,509482.510142,0.935403,39.729247,21.577491,3.218907,0.054885,0.025084,227.356842,32.000000,243.591454,215.599703,223.998723,201.299000,32.000000,193.843150,68.692152,67.241756,118.052153,98.911967,53.851740,49.627521,52.938438,38.522934,68.031588,59.570710,47.980611
66.013082,94.799988,212.286123,189.036263,116.805013,116.102712,28.922370,14.313139,211.878131,4.963183,88.579073,67.150938,187.176771,213.768678,185.358957,212.664633,107.404048,210.619827,-0.000630,-1.159874,32.000000,-235.692270,211.701228,-0.277134,35.378187,0.677225,509637.143409,0.936168,39.708799,21.673122,3.217264,0.042117,0.028855,226.557788,32.000000,244.191435,215.763002,221.128191,200.748734,32.000000,194.189587,68.690818,67.237090,118.009489,98.911967,53.837826,49.627521,52.892238,38.522934,68.094249,59.562783,47.941579
65.951681,94.816571,212.393557,189.028112,116.824794,116.110360,28.927527,14.301437,211.874438,4.963885,88.623527,67.041612,187.166412,213.775409,185.444075,212.601593,107.444693,210.594250,-0.000630,-1.162791,32.000000,-235.706594,211.726726,-0.276900,35.381911,0.677958,509649.643912,0.938263,39.761867,21.624688,3.220509,0.047667,0.036509,226.033045,32.000000,244.709542,215.544666,219.012039,201.281629,32.000000,194.175400,68.719384,67.241143,118.037886,98.911967,53.870191,49.627521,52.926674,38.522934,68.092304,59.572569,47.900934
65.968890,94.816571,212.313852,189.028112,116.916702,116.113903,28.905164,14.308287,211.795973,4.963564,88.432117,67.097518,187.140774,213.774919,185.466498,212.651958,107.419759,210.675864,-0.000629,-1.163367,32.000000,-235.700236,211.748097,-0.276684,35.414536,0.675907,509683.732414,0.935575,39.716230,21.628331,3.215819,0.053634,0.025851,226.087687,32.000000,244.778093,214.652783,219.881377,201.962029,32.000000,193.155578,68.694887,67.228260,118.003802,98.911967,53.827344,49.627521,52.912603,38.522934,68.142313,59.566009,47.878557
65.967022,94.821546,212.391801,189.013779,116.967907,116.113955,28.901587,14.308287,211.799569,4.963558,88.427301,67.046187,187.161744,213.802324,185.513587,212.565905,107.459924,210.602569,-0.000630,-1.164519,32.000000,-235.696630,211.865245,-0.276674,35.449784,0.676838,509687.845783,0.936469,39.784088,21.578776,3.220442,0.027540,0.022708,226.629514,32.000000,244.156432,214.648886,222.433827,202.172196,32.000000,192.754493,68.721157,67.232511,118.043906,98.911967,53.842849,49.627521,52.912368,38.522934,68.155520,59.568084,47.981345
65.997346,94.845037,212.449283,189.000570,117.082940,116.117712,28.869604,14.303435,211.864178,4.963977,88.409177,67.118656,187.189620,213.745108,185.522053,212.745708,107.394365,210.741532,-0.000630,-1.165103,32.000000,-235.703121,211.744061,-0.276395,35.504990,0.675839,509751.176863,0.936952,39.769713,21.632137,3.218394,0.063221,0.030692,227.079789,32.000000,243.641751,214.960181,224.271934,201.815722,32.000000,193.309254,68.710790,67.178412,118.025852,98.911967,53.828394,49.627521,52.893648,38.522934,68.227310,59.572490,47.961462
66.016234,94.823480,212.385585,188.986237,117.200970,116.121549,28.920766,14.309572,211.928171,4.963315,88.529148,67.064040,187.221604,213.809318,185.469263,212.670355,107.406501,210.699676,-0.000630,-1.165701,32.000000,-235.698296,211.781197,-0.276397,35.512333,0.675406,509667.845605,0.937110,39.776248,21.566443,3.219666,0.055147,0.028381,227.076438,32.000000,243.570256,215.607666,223.915080,201.053695,32.000000,193.631173,68.727522,67.189762,118.074000,98.911967,53.818440,49.627521,52.886379,38.522934,68.158402,59.566058,47.919496
65.966827,94.823480,212.435908,188.986237,117.257755,116.124169,28.932960,14.306289,211.880597,4.963976,88.507779,67.132231,187.188849,213.872591,185.411832,212.664302,107.408091,210.674193,-0.000630,-1.165676,32.000000,-235.703545,211.778568,-0.276088,35.535648,0.674263,509854.011510,0.937758,39.774416,21.680396,3.219058,0.060295,0.026872,226.348580,32.000000,244.079643,215.841489,221.128778,200.693930,32.000000,194.289259,68.711162,67.192940,118.037064,98.911967,53.831259,49.627521,52.908538,38.522934,68.157257,59.570002,47.956180
65.998319,94.798330,212.571254,188.983989,117.336713,116.131835,28.910311,14.306147,211.965278,4.964258,88.525839,67.139560,187.092815,213.874406,185.443419,212.699852,107.434241,210.678621,-0.000630,-1.165666,32.000000,-235.703524,211.891005,-0.276091,35.550859,0.673738,509796.787148,0.935784,39.737091,21.653686,3.217172,0.058446,0.027241,225.881324,32.000000,244.775417,215.507446,218.960675,201.161053,32.000000,194.199755,68.725291,67.186279,118.106139,98.911967,53.810626,49.627521,52.880961,38.522934,68.076824,59.572067,48.009298
66.046820,94.768206,212.452904,188.974715,117.442805,116.136956,28.908671,14.304720,211.946037,4.965034,88.390336,67.190438,187.075684,213.766783,185.476938,212.671696,107.427067,210.721105,-0.000630,-1.166789,32.000000,-235.703476,211.751219,-0.276066,35.563447,0.673954,509834.775962,0.936183,39.778345,21.643222,3.220344,0.066792,0.033188,225.912836,32.000000,244.883539,214.706196,219.675309,202.119479,32.000000,192.873105,68.705454,67.172234,118.093940,98.911967,53.819790,49.627521,52.862529,38.522934,67.980674,59.570936,47.934389
66.038384,94.792250,212.523087,188.981741,117.506836,116.137031,28.915165,14.304577,211.936741,4.964235,88.307154,67.059371,187.132480,213.848530,185.476185,212.710668,107.380459,210.697783,-0.000630,-1.166786,32.000000,-235.700832,211.814545,-0.275755,35.541286,0.673714,509750.313279,0.936427,39.726897,21.618615,3.220859,0.059436,0.031385,226.472333,32.000000,244.277579,214.563103,222.625027,202.051831,32.000000,192.989416,68.690471,67.157640,118.080476,98.911967,53.830883,49.627521,52.865058,38.522934,68.052845,59.570444,47.987141
66.041697,94.796119,212.585136,188.975558,117.547129,116.137902,28.916522,14.312283,211.947226,4.964757,88.346892,67.042711,187.197454,213.956885,185.495013,212.723753,107.360400,210.718385,-0.000630,-1.170269,32.000000,-235.696896,211.781788,-0.275335,35.495837,0.672627,509713.668596,0.935692,39.656288,21.640582,3.216701,0.066419,0.028930,226.998581,32.000000,243.752899,215.008237,224.347632,201.968511,32.000000,192.792721,68.671464,67.158582,118.103868,98.911967,53.775798,49.627521,52.866935,38.522934,68.050825,59.570385,47.880024
65.969563,94.796119,212.525340,188.975558,117.541225,116.141147,28.917235,14.304862,211.961542,4.964457,88.456343,67.063717,187.172260,213.887640,185.409532,212.733934,107.323999,210.735940,-0.000629,-1.172006,32.000000,-235.704481,211.787093,-0.275195,35.497279,0.673370,509861.820861,0.935671,39.687373,21.679069,3.218175,0.050737,0.028265,227.109506,32.000000,243.800135,215.603555,223.784308,201.086092,32.000000,193.830316,68.637078,67.136209,118.113072,98.911967,53.835462,49.627521,52.861809,38.522934,68.061587,59.573808,48.016561
65.978798,94.798607,212.480380,188.965160,117.464039,116.152670,28.921130,14.305148,212.012330,4.964648,88.532742,67.073749,187.225946,213.864109,185.395749,212.716943,107.369899,210.681703,-0.000627,-1.174912,32.000000,-235.700917,211.816584,-0.275304,35.406406,0.674376,509915.891619,0.935591,39.688477,21.706303,3.218953,0.060225,0.040210,226.435307,32.000000,244.311539,215.925294,221.199755,200.808913,32.000000,194.301114,68.657224,67.165967,118.160015,98.911967,53.752079,49.627521,52.875664,38.522934,68.066728,59.571300,47.915534
65.968786,94.801094,212.452359,188.966003,117.467560,116.164080,28.849325,14.307003,211.992611,4.964308,88.541910,67.069269,187.082283,213.971670,185.400911,212.686855,107.336010,210.786726,-0.000626,-1.177214,32.000000,-235.704635,211.740450,-0.275371,35.420935,0.674950,510056.838455,0.936723,39.748700,21.748817,3.221567,0.049943,0.021533,226.023680,32.000000,244.871063,215.546487,218.849570,201.257053,32.000000,194.085461,68.667637,67.154749,118.193701,98.911967,53.764632,49.627521,52.892968,38.522934,68.072546,59.574585,47.966524
66.056871,94.829560,212.441546,188.981741,117.458867,116.168886,28.908851,14.301723,211.971314,4.964441,88.454395,67.103623,187.096946,213.885316,185.438375,212.728838,107.321283,210.762020,-0.000625,-1.178387,32.000000,-235.705817,211.742348,-0.275535,35.400164,0.676538,510000.421865,0.936551,39.743474,21.684029,3.220434,0.044810,0.041695,226.060502,32.000000,244.874515,214.690504,219.682121,202.169070,32.000000,192.824648,68.677195,67.163492,118.171288,98.911967,53.755473,49.627521,52.869045,38.522934,68.070611,59.575165,47.914507
66.033223,94.829560,212.590473,188.981741,117.605987,116.172607,28.931061,14.306432,211.938106,4.964121,88.371264,67.129449,187.142533,213.931949,185.427125,212.743978,107.322812,210.785013,-0.000624,-1.178384,32.000000,-235.700288,211.790458,-0.275387,35.377846,0.676360,510139.223305,0.939137,39.754322,21.754487,3.220498,0.059050,0.028752,226.690067,32.000000,244.264052,214.503805,222.544823,202.002003,32.000000,192.851292,68.651998,67.153237,118.173585,98.911967,53.798127,49.627521,52.853689,38.522934,68.157865,59.571615,47.943487
66.032597,94.800265,212.417424,188.982022,117.734397,116.175190,28.928818,14.310428,211.911703,4.964627,88.347004,67.073181,187.180634,213.929419,185.495788,212.714400,107.292936,210.763543,-0.000625,-1.179827,32.000000,-235.699571,211.872770,-0.274980,35.363998,0.675894,510184.714403,0.935930,39.709255,21.760611,3.216040,0.048803,0.024482,227.196865,32.000000,243.768817,214.804259,224.447872,201.916280,32.000000,192.854209,68.617065,67.115327,118.214775,98.911967,53.710352,49.627521,52.847539,38.522934,68.064516,59.568035,48.117808
65.960172,94.797225,212.545880,188.987924,117.741025,116.172669,28.911191,14.311141,212.001163,4.965171,88.456394,67.095499,187.188408,213.850201,185.427184,212.758955,107.304174,210.764909,-0.000625,-1.180127,32.000000,-235.692957,212.059811,-0.274822,35.348132,0.676994,510211.940014,0.935611,39.728990,21.767087,3.219447,0.059478,0.033210,227.157326,32.000000,243.761892,215.506858,223.844441,200.951225,32.000000,193.834122,68.594708,67.100426,118.212916,98.911967,53.757942,49.627521,52.889195,38.522934,68.053068,59.568143,47.976576
66.047096,94.810767,212.533570,188.982584,117.749226,116.172734,28.929816,14.310142,211.944432,4.965461,88.542575,67.267333,187.199964,213.888515,185.351345,212.704499,107.324740,210.810108,-0.000625,-1.180702,32.000000,-235.697889,212.046738,-0.274999,35.316660,0.676758,510245.713921,0.935646,39.700217,21.789490,3.216857,0.051077,0.027433,226.602568,32.000000,244.225067,215.684878,221.218314,200.917958,32.000000,194.235256,68.606980,67.136036,118.221850,98.911967,53.729336,49.627521,52.868866,38.522934,68.051095,59.579876,47.901668
66.073850,94.810767,212.653752,188.982584,117.774190,116.172733,28.919027,14.306147,212.019703,4.965848,88.515393,67.288190,187.134586,213.903116,185.359658,212.846043,107.313047,210.802847,-0.000625,-1.182449,32.000000,-235.702049,211.862289,-0.274660,35.364208,0.678141,510248.062583,0.937322,39.757648,21.778727,3.222337,0.054537,0.024778,226.092833,32.000000,244.657537,215.424897,219.080779,201.409710,32.000000,193.838747,68.591865,67.118396,118.229151,98.911967,53.781962,49.627521,52.825436,38.522934,68.091552,59.570651,47.977163
66.011213,94.778431,212.432865,188.968813,117.745063,116.179825,28.923252,14.308287,212.020536,4.965511,88.419554,67.150472,187.111591,213.972628,185.433216,212.773703,107.346165,210.782950,-0.000626,-1.184209,32.000000,-235.702203,211.880093,-0.274519,35.359120,0.677837,510170.564254,0.935391,39.698619,21.773894,3.217909,0.056001,0.016595,226.204514,32.000000,244.598310,214.567862,219.907935,201.972369,32.000000,193.102926,68.595300,67.126833,118.196667,98.911967,53.726165,49.627521,52.854499,38.522934,67.988506,59.569628,47.981565
66.013965,94.773457,212.648267,188.962630,117.839940,116.186895,28.933385,14.312711,212.046697,4.965304,88.337395,67.059383,187.157081,214.017834,185.451987,212.766392,107.321228,210.745584,-0.000626,-1.185955,32.000000,-235.696796,211.895774,-0.274120,35.361009,0.676976,510180.921301,0.935322,39.676296,21.783061,3.218425,0.063431,0.027744,226.785655,32.000000,243.985855,214.476550,222.617227,202.227967,32.000000,192.936192,68.599501,67.102312,118.177912,98.911967,53.758331,49.627521,52.854062,38.522934,67.970796,59.567209,47.959261
66.059467,94.757980,212.555475,188.962068,117.855752,116.190721,28.895985,14.310285,212.016814,4.965259,88.327018,67.172937,187.146799,214.018018,185.450131,212.806829,107.279597,210.847143,-0.000626,-1.187696,32.000000,-235.702336,211.841301,-0.274084,35.346427,0.677096,510124.278653,0.936146,39.696232,21.743016,3.218133,0.053287,0.018878,227.395527,32.000000,243.474742,214.686825,224.312958,201.973667,32.000000,192.897117,68.600726,67.081888,118.193340,98.911967,53.699175,49.627521,52.843277,38.522934,67.968593,59.570897,47.938278
