OSU 80 Ton Compressor Load Stand
66.043538,94.757980,212.616887,188.962068,117.853365,116.191963,28.942491,14.306289,212.131310,4.965465,88.397189,67.036717,187.155268,214.004560,185.406830,212.742695,107.335647,210.868449,-0.000627,-1.188253,32.000000,-235.704529,211.897837,-0.274059,35.342178,0.677650,510201.580706,0.935821,39.688961,21.754945,3.221262,0.064688,0.034524,227.241610,32.000000,243.431155,215.457768,223.583457,201.095903,32.000000,193.857316,68.606173,67.066942,118.199235,98.911967,53.732024,49.627521,52.828734,38.522934,67.917899,59.575903,47.985820
66.011621,94.748860,212.604704,188.965441,117.913631,116.194505,28.899192,14.304434,212.044958,4.965681,88.421341,67.009684,187.133256,214.019507,185.366039,212.789570,107.343952,210.890101,-0.000627,-1.189990,32.000000,-235.702778,211.730865,-0.274302,35.337379,0.677201,510263.527993,0.936315,39.635509,21.831930,3.217638,0.055038,0.033362,226.715621,32.000000,243.975039,215.760117,220.862430,200.688598,32.000000,194.329058,68.602411,67.081494,118.199194,98.911967,53.721912,49.627521,52.822107,38.522934,67.886999,59.571339,47.973861
66.071049,94.732278,212.531616,188.963473,117.813496,116.199552,28.904071,14.307574,212.050058,4.966147,88.427689,67.113210,187.051997,214.028356,185.370196,212.785864,107.382802,210.828760,-0.000626,-1.191735,32.000000,-235.702917,211.888026,-0.274235,35.380206,0.677623,510151.859763,0.935069,39.648801,21.783296,3.219344,0.049257,0.035786,226.199971,32.000000,244.455283,215.476091,218.799333,201.473482,32.000000,193.708744,68.610024,67.091203,118.189270,98.911967,53.679701,49.627521,52.812899,38.522934,67.832710,59.573768,47.928887
66.031904,94.703535,212.548401,188.957572,117.837849,116.204622,28.935340,14.307146,212.147202,4.966129,88.305735,67.009634,187.058287,214.010637,185.389722,212.795378,107.391382,210.878937,-0.000626,-1.192276,32.000000,-235.702853,211.989736,-0.274234,35.402892,0.678015,510150.164550,0.936968,39.666320,21.782525,3.220716,0.052607,0.029783,226.106320,32.000000,244.566995,214.582969,219.943268,202.143886,32.000000,193.263792,68.610089,67.090852,118.173392,98.911967,53.660227,49.627521,52.821286,38.522934,67.830106,59.577633,47.982885
66.017843,94.703535,212.751078,188.957572,117.904784,116.209649,28.913375,14.307574,212.129979,4.966328,88.289942,67.098591,187.157411,214.033576,185.441666,212.761581,107.399666,210.947926,-0.000625,-1.194016,32.000000,-235.694721,211.923432,-0.274043,35.380626,0.676378,510020.576208,0.935883,39.600145,21.722326,3.216713,0.065256,0.026841,226.866836,32.000000,243.930955,214.402748,222.873581,202.290418,32.000000,192.689908,68.606940,67.060216,118.176473,98.911967,53.744030,49.627521,52.832364,38.522934,67.737449,59.560688,47.992496
66.067799,94.706852,212.485851,188.959539,117.880514,116.214693,28.905282,14.309143,212.134328,4.966312,88.363044,67.117217,187.179673,213.997627,185.429081,212.791020,107.370358,210.835064,-0.000624,-1.195752,32.000000,-235.700527,211.886659,-0.274106,35.380993,0.676366,510003.800796,0.935456,39.604065,21.731209,3.218874,0.067058,0.031479,227.366985,32.000000,243.328593,214.803937,224.609283,201.986849,32.000000,192.754681,68.630937,67.060106,118.196614,98.911967,53.688962,49.627521,52.829560,38.522934,67.744945,59.571998,47.863883
66.047638,94.748860,212.665274,188.967970,117.876419,116.222300,28.946401,14.297013,212.117785,4.966433,88.430771,67.112721,187.168156,214.005398,185.371628,212.760147,107.371929,210.878599,-0.000624,-1.197499,32.000000,-235.711674,211.853319,-0.274168,35.360510,0.677519,510016.396140,0.936427,39.615803,21.746932,3.222630,0.058795,0.033592,227.330170,32.000000,243.361896,215.572731,223.648643,200.862635,32.000000,193.986529,68.630347,67.041194,118.196595,98.911967,53.698198,49.627521,52.806743,38.522934,67.873437,59.569697,47.983912
65.992986,94.770969,212.522896,188.971061,117.859242,116.228668,28.902005,14.305861,212.048183,4.966209,88.513879,66.998929,187.160479,213.986188,185.306264,212.818215,107.369588,210.881244,-0.000623,-1.199250,32.000000,-235.706432,211.950109,-0.273862,35.353770,0.676312,510077.676375,0.935957,39.577429,21.736964,3.216179,0.038599,0.040478,226.613836,32.000000,243.966412,215.843475,220.827307,200.832088,32.000000,193.984208,68.622472,67.054540,118.180530,98.911967,53.696607,49.627521,52.845425,38.522934,67.870994,59.569697,47.954272
65.965454,94.770969,212.576376,188.971061,117.867330,116.234925,28.916232,14.302294,212.205274,4.966719,88.581146,67.006894,187.076829,214.074461,185.360184,212.888313,107.355215,210.818909,-0.000623,-1.200987,32.000000,-235.704755,211.974442,-0.273819,35.375617,0.677520,510186.128031,0.935101,39.636260,21.750545,3.219877,0.062943,0.031035,226.157327,32.000000,244.432796,215.489154,218.830535,201.145424,32.000000,193.958534,68.642750,67.059450,118.196183,98.911967,53.647568,49.627521,52.845160,38.522934,67.937823,59.572657,47.966084
66.047609,94.786170,212.544649,188.976120,117.861286,116.238746,28.895504,14.307574,212.201728,4.966900,88.433958,67.078124,187.064559,213.937332,185.392333,212.820905,107.364338,210.827291,-0.000622,-1.202728,32.000000,-235.703900,211.948722,-0.273997,35.388310,0.677906,510286.761322,0.937496,39.703989,21.753806,3.220386,0.062867,0.042364,226.133579,32.000000,244.567093,214.716128,219.978618,202.086846,32.000000,192.960542,68.664165,67.061751,118.185556,98.911967,53.657061,49.627521,52.825949,38.522934,67.983171,59.564583,47.984646
66.080687,94.796396,212.663875,188.989048,117.868102,116.239991,28.941026,14.310000,212.046928,4.967468,88.383637,67.132530,187.128185,213.999788,185.414951,212.815997,107.353293,210.897788,-0.000622,-1.204504,32.000000,-235.697868,211.785705,-0.273874,35.369978,0.677954,510362.615516,0.937517,39.726981,21.746483,3.222541,0.043439,0.020660,226.955089,32.000000,243.956735,214.527550,222.912601,202.197435,32.000000,192.411156,68.658587,67.054080,118.193104,98.911967,53.660959,49.627521,52.785521,38.522934,68.013063,59.562714,48.147815
66.064205,94.798607,212.620778,188.982584,117.873737,116.233670,28.851734,14.306860,212.104260,4.967466,88.427848,67.031440,187.181758,213.949179,185.457615,212.886361,107.313001,210.860368,-0.000621,-1.204521,32.000000,-235.702975,212.063688,-0.273875,35.393398,0.676823,510332.725129,0.936969,39.673594,21.740278,3.218052,0.054174,0.029417,227.355557,32.000000,243.370574,215.036099,224.474588,201.735524,32.000000,193.015145,68.653666,67.023749,118.230677,98.911967,53.674804,49.627521,52.796435,38.522934,68.011082,59.564691,47.986847
66.061555,94.798607,212.616160,188.982584,117.841843,116.231347,28.923667,14.308144,212.130387,4.967674,88.514245,67.149517,187.212276,214.040998,185.382784,212.849182,107.278127,210.934784,-0.000622,-1.204538,32.000000,-235.703821,212.020430,-0.273875,35.358124,0.677187,510360.649876,0.935012,39.656222,21.775859,3.218246,0.058592,0.029246,227.295147,32.000000,243.348870,215.830279,223.761045,200.684742,32.000000,194.086601,68.621774,67.005121,118.232354,98.911967,53.629090,49.627521,52.783986,38.522934,68.016029,59.564278,47.933949
66.077227,94.827349,212.718578,188.969375,117.829278,116.235118,28.863325,14.303721,212.069087,4.967663,88.563095,67.114718,187.198290,214.108187,185.348566,212.814444,107.334238,210.952888,-0.000621,-1.205695,32.000000,-235.700869,211.935895,-0.273750,35.387628,0.676755,510437.143682,0.938118,39.672183,21.803128,3.218396,0.047459,0.027089,226.561460,32.000000,244.021249,215.904618,220.812052,200.992517,32.000000,193.965308,68.618383,67.044614,118.284273,98.911967,53.625907,49.627521,52.798149,38.522934,68.104031,59.572785,47.946202
66.085735,94.771522,212.691080,188.976682,117.834256,116.239036,28.899382,14.307574,212.198296,4.968347,88.534599,67.126043,187.085203,214.078926,185.373350,212.842255,107.370935,210.903524,-0.000620,-1.206848,32.000000,-235.700130,211.982659,-0.273714,35.380416,0.677439,510509.088274,0.935808,39.674394,21.863897,3.218455,0.055525,0.034655,226.056929,32.000000,244.473163,215.592339,218.717446,200.998349,32.000000,194.046225,68.639361,67.041480,118.289900,98.911967,53.640229,49.627521,52.765098,38.522934,67.927801,59.566923,47.998659
66.074373,94.750242,212.775099,188.994669,117.778896,116.242875,28.924494,14.310570,212.241989,4.968235,88.366834,67.157304,187.097551,214.047339,185.429799,212.874914,107.355810,210.879260,-0.000620,-1.208595,32.000000,-235.694347,211.982882,-0.273552,35.413933,0.677066,510434.116784,0.937617,39.690063,21.814086,3.219242,0.051523,0.027469,226.166711,32.000000,244.530711,214.751074,220.117008,202.045873,32.000000,192.990338,68.588109,67.030523,118.274558,98.911967,53.624542,49.627521,52.747170,38.522934,67.925578,59.567268,47.997485
66.084661,94.750242,212.606270,188.994669,117.706446,116.249205,28.904785,14.306860,212.187450,4.968619,88.329671,67.184782,187.199449,214.075439,185.433105,212.868270,107.379597,211.022793,-0.000620,-1.211415,32.000000,-235.704942,211.949966,-0.273745,35.444827,0.676957,510274.381589,0.936215,39.627138,21.760213,3.218411,0.059358,0.027342,226.893918,32.000000,243.838602,214.659022,222.780314,202.283334,32.000000,192.645193,68.556935,67.030523,118.292568,98.911967,53.590723,49.627521,52.758489,38.522934,67.856682,59.567868,47.932849
66.155151,94.727303,212.650096,189.002257,117.722634,116.255544,28.900587,14.303721,212.184147,4.968237,88.332643,67.188789,187.198967,214.139507,185.447314,212.958191,107.338009,210.881062,-0.000620,-1.214366,32.000000,-235.706442,211.998711,-0.273647,35.479419,0.676648,510299.246114,0.935561,39.615335,21.766895,3.220236,0.051769,0.037670,227.190987,32.000000,243.218493,215.074536,224.577974,201.768625,32.000000,193.309185,68.555142,66.986252,118.328461,98.911967,53.556546,49.627521,52.729912,38.522934,67.782457,59.574231,47.931601
66.080455,94.710444,212.680414,188.996355,117.718184,116.261859,28.888095,14.309572,212.146033,4.968276,88.394217,67.177909,187.190556,214.180920,185.410604,213.015217,107.332717,211.011792,-0.000621,-1.214980,32.000000,-235.698132,212.078146,-0.273755,35.472863,0.675529,510269.381974,0.936089,39.606752,21.793045,3.217180,0.035520,0.029345,227.208216,32.000000,243.342336,215.863254,223.657866,201.156582,32.000000,193.855362,68.532303,66.964619,118.315375,98.911967,53.600755,49.627521,52.748358,38.522934,67.727094,59.567553,47.981124
65.998495,94.725921,212.678271,188.994950,117.723540,116.269433,28.935660,14.303863,212.172849,4.968366,88.456465,67.110962,187.170494,214.195276,185.347156,212.918404,107.338827,211.019633,-0.000620,-1.216715,32.000000,-235.704332,212.009785,-0.273753,35.498800,0.674258,510310.488838,0.935121,39.525042,21.785322,3.214415,0.063746,0.040672,226.503585,32.000000,244.044346,215.933623,220.840579,200.900264,32.000000,194.096886,68.531581,66.983885,118.304129,98.911967,53.568728,49.627521,52.765174,38.522934,67.724278,59.562291,48.112745
66.042167,94.725921,212.666367,188.994950,117.719411,116.274434,28.841992,14.307574,212.220197,4.968292,88.488640,67.104276,187.085765,214.068159,185.350405,212.983557,107.340732,210.912176,-0.000620,-1.216127,32.000000,-235.698491,212.047596,-0.273764,35.524135,0.675238,510371.755928,0.936704,39.570463,21.836098,3.218507,0.058724,0.032888,226.003092,32.000000,244.224012,215.684512,219.004664,201.294407,32.000000,194.110673,68.521124,66.981321,118.301298,98.911967,53.580202,49.627521,52.760221,38.522934,67.769951,59.579050,47.961315
66.102597,94.725921,212.750180,188.978368,117.781597,116.275784,28.931522,14.302864,212.215324,4.968973,88.407294,67.099567,187.116825,214.021689,185.408343,212.937289,107.348389,211.013573,-0.000621,-1.216169,32.000000,-235.706643,211.837143,-0.273728,35.548210,0.675653,510465.069762,0.936543,39.654340,21.832715,3.222472,0.053385,0.023048,226.155849,32.000000,244.433839,214.736886,220.204698,202.138576,32.000000,193.223442,68.558424,66.985792,118.289223,98.911967,53.539090,49.627521,52.745919,38.522934,67.767285,59.571467,48.006143
66.008960,94.766547,212.709704,188.982584,117.857913,116.271972,28.856508,14.308002,212.164402,4.968684,88.325539,67.228644,187.156701,214.119320,185.419285,212.866804,107.367178,210.947048,-0.000622,-1.216163,32.000000,-235.696752,212.042640,-0.273659,35.547791,0.674721,510454.559735,0.938939,39.617886,21.793426,3.220160,0.065047,0.029318,226.644969,32.000000,243.701919,214.576552,222.939587,202.487415,32.000000,192.791248,68.547946,66.961552,118.288543,98.911967,53.580722,49.627521,52.767973,38.522934,67.891642,59.577230,47.967038
66.013193,94.749136,212.668668,188.967970,117.868070,116.268210,28.880067,14.306432,212.163486,4.969448,88.383632,67.120353,187.186989,214.043201,185.438249,212.838343,107.296843,210.940255,-0.000622,-1.217890,32.000000,-235.704714,211.796821,-0.273226,35.575590,0.673882,510408.441589,0.935101,39.567474,21.821045,3.218484,0.048566,0.028736,227.072588,32.000000,243.261306,215.129810,224.604074,201.693590,32.000000,193.210607,68.571069,66.932247,118.321562,98.911967,53.497727,49.627521,52.757565,38.522934,67.889372,59.578017,47.993744
66.080878,94.749136,212.593494,188.967970,117.890797,116.268517,28.929774,14.308715,212.103500,4.968706,88.475020,67.149601,187.171190,214.130636,185.370260,212.908099,107.293517,210.912338,-0.000622,-1.219642,32.000000,-235.699316,211.889821,-0.272869,35.575695,0.674796,510467.169730,0.939063,39.686229,21.779114,3.222437,0.093572,0.033734,227.094401,32.000000,243.387241,215.756270,223.667662,201.130013,32.000000,193.738615,68.534449,66.956775,118.306098,98.911967,53.518154,49.627521,52.729812,38.522934,67.832549,59.579620,47.907610
66.067034,94.761849,212.703974,188.950265,117.880781,116.269848,28.875555,14.306575,212.039253,4.969192,88.490640,67.200090,187.181588,214.063245,185.304645,212.816972,107.347474,210.931093,-0.000623,-1.221398,32.000000,-235.701129,211.914275,-0.273212,35.558989,0.674060,510580.370124,0.938160,39.665285,21.847086,3.221609,0.055719,0.023693,226.194347,32.000000,244.014448,216.048068,220.782704,200.785973,32.000000,194.262742,68.554554,66.969005,118.290283,98.911967,53.538481,49.627521,52.708644,38.522934,67.869899,59.570975,47.925952
66.055508,94.767100,212.707675,188.937337,117.804156,116.273685,28.894034,14.311998,212.085045,4.969091,88.471265,67.160030,187.084492,214.007985,185.313867,212.864281,107.305318,210.851304,-0.000623,-1.223159,32.000000,-235.696526,211.980230,-0.273242,35.575354,0.673158,510548.436468,0.935492,39.608804,21.840698,3.217171,0.046028,0.025411,225.811053,32.000000,244.439977,215.511165,218.913424,201.263992,32.000000,194.075324,68.560416,66.955306,118.283191,98.911967,53.544782,49.627521,52.732927,38.522934,67.884000,59.570995,47.988314
66.031306,94.725368,212.595007,188.930873,117.824200,116.282589,28.898892,14.305433,212.055926,4.969185,88.396774,67.251903,187.100178,214.040081,185.430228,212.807193,107.362267,210.864491,-0.000623,-1.225510,32.000000,-235.700140,211.997323,-0.273091,35.582383,0.673947,510459.902256,0.937506,39.633066,21.793266,3.219518,0.049526,0.025785,225.940455,32.000000,244.596306,214.701014,220.086403,202.390507,32.000000,192.811658,68.576124,66.946474,118.295082,98.911967,53.476911,49.627521,52.722717,38.522934,67.881735,59.564593,48.002548
66.077632,94.725368,212.568725,188.930873,117.776081,116.291513,28.888847,14.303863,212.087207,4.969337,88.268722,67.123145,187.151706,214.020241,185.406934,212.833329,107.359674,210.907650,-0.000622,-1.227250,32.000000,-235.702857,211.925432,-0.272919,35.537589,0.673798,510586.196519,0.937130,39.647933,21.807655,3.220135,0.060898,0.030169,226.486393,32.000000,243.884027,214.477713,222.969312,202.085211,32.000000,192.877936,68.606291,66.956293,118.293305,98.911967,53.478079,49.627521,52.710895,38.522934,67.748719,59.573473,48.005042
66.031689,94.739187,212.737999,188.942677,117.748248,116.294104,28.945413,14.312568,212.073522,4.969124,88.317948,67.127464,187.150453,214.053742,185.429551,212.826551,107.329488,211.009565,-0.000622,-1.227834,32.000000,-235.695136,212.111654,-0.273042,35.527413,0.673580,510445.508808,0.937325,39.626397,21.755297,3.219609,0.034697,0.025702,226.950881,32.000000,243.528049,215.060416,224.428126,201.720332,32.000000,192.844119,68.601544,66.913640,118.326326,98.911967,53.453316,49.627521,52.728528,38.522934,67.789298,59.570366,47.934903
66.013394,94.711826,212.562896,188.945487,117.795057,116.291563,28.901360,14.309714,212.147647,4.969644,88.384107,67.201930,187.170883,214.087754,185.330283,212.871939,107.358128,210.882974,-0.000622,-1.229560,32.000000,-235.695367,211.951515,-0.272756,35.517263,0.673936,510463.457926,0.936998,39.587744,21.772909,3.216954,0.060979,0.042154,227.049292,32.000000,243.656269,215.650328,223.427187,200.792801,32.000000,193.797114,68.613904,66.954344,118.326739,98.911967,53.456167,49.627521,52.739823,38.522934,67.701215,59.562350,47.929547
66.062332,94.658211,212.734542,188.953637,117.702609,116.294163,28.866035,14.303578,212.060609,4.969019,88.424199,67.105803,187.127188,214.000544,185.294574,212.715699,107.392479,210.922219,-0.000621,-1.230150,32.000000,-235.702815,212.030547,-0.272764,35.477321,0.675102,510595.364092,0.935938,39.639897,21.838552,3.221756,0.050472,0.020802,226.245780,32.000000,244.312377,215.811457,220.353798,200.788420,32.000000,194.231694,68.644988,66.942179,118.332012,98.911967,53.480816,49.627521,52.723227,38.522934,67.698411,59.564956,47.998366
66.130877,94.658211,212.597025,188.953637,117.640789,116.294188,28.937165,14.307574,212.175578,4.969654,88.478552,67.226917,187.105349,214.054293,185.335870,212.980298,107.400346,210.953150,-0.000621,-1.231886,32.000000,-235.700458,211.966016,-0.272515,35.489988,0.674938,510484.951014,0.937566,39.627807,21.765869,3.219996,0.057709,0.022274,225.860677,32.000000,244.819145,215.309911,218.771212,201.242989,32.000000,193.611844,68.668021,66.935275,118.373962,98.911967,53.453337,49.627521,52.673094,38.522934,67.527626,59.566668,48.015607
66.036251,94.681702,212.913632,188.960382,117.712030,116.295492,28.908885,14.304149,212.219714,4.968927,88.206658,67.113359,187.053124,214.093445,185.377203,212.960412,107.357337,210.880184,-0.000622,-1.234236,32.000000,-235.702900,211.999139,-0.272706,35.429275,0.675578,510305.992219,0.937842,39.533350,21.745175,3.220209,0.052476,0.033193,225.959796,32.000000,244.760918,214.485290,220.338047,202.080575,32.000000,192.735402,68.671981,66.900928,118.341277,98.911967,53.410630,49.627521,52.702374,38.522934,67.597825,59.563747,47.998733
66.005177,94.668713,212.703510,188.972467,117.710557,116.299277,28.878369,14.305005,212.176115,4.969804,88.267222,67.166845,187.131394,214.152374,185.372254,212.882061,107.364157,210.942909,-0.000620,-1.236564,32.000000,-235.704174,211.999016,-0.272276,35.396860,0.674257,510247.390348,0.934467,39.476184,21.748068,3.214792,0.053197,0.032476,226.749901,32.000000,244.028806,214.584963,223.139701,201.881148,32.000000,192.854894,68.686330,66.897399,118.384942,98.911967,53.478310,49.627521,52.726485,38.522934,67.554117,59.564907,48.005849
66.039952,94.710168,212.749862,188.980617,117.704659,116.295631,28.900786,14.312996,212.113828,4.968997,88.266842,67.226492,187.126070,214.169827,185.435971,212.907328,107.323636,210.940779,-0.000622,-1.236551,32.000000,-235.696183,211.930976,-0.272337,35.369716,0.677307,510443.113026,0.936925,39.578605,21.765688,3.224193,0.057297,0.033307,227.237641,32.000000,243.728502,214.861662,224.486714,201.779366,32.000000,192.944471,68.657851,66.876356,118.415602,98.911967,53.445779,49.627521,52.690193,38.522934,67.550894,59.552152,48.136590
66.062961,94.710168,212.617976,188.980617,117.708333,116.294370,28.932724,14.309714,212.115286,4.969394,88.429639,67.104630,187.171212,214.124947,185.325103,212.837225,107.309202,211.045889,-0.000622,-1.236543,32.000000,-235.697006,212.127889,-0.272103,35.349967,0.677668,510443.756465,0.938403,39.591554,21.780695,3.222528,0.059836,0.031006,227.059879,32.000000,243.771182,215.688274,223.210681,200.780918,32.000000,193.911224,68.680359,66.880587,118.441403,98.911967,53.429229,49.627521,52.692855,38.522934,67.677555,59.556095,48.114213
66.014541,94.694139,212.651082,188.981460,117.721433,116.290578,28.907772,14.307288,212.123810,4.968540,88.482400,67.054610,187.150146,214.046994,185.334847,212.871632,107.359622,211.000857,-0.000622,-1.237720,32.000000,-235.698777,212.058731,-0.271765,35.303810,0.678013,510563.842748,0.937198,39.603982,21.820474,3.221533,0.057849,0.027305,226.387554,32.000000,244.369569,215.716732,220.490082,200.722126,32.000000,194.339835,68.686812,66.881223,118.436630,98.911967,53.407501,49.627521,52.697694,38.522934,67.624566,59.567248,47.993817
66.058377,94.730067,212.665375,188.973310,117.644021,116.289351,28.924473,14.301295,212.196430,4.969046,88.485858,67.140718,187.056849,214.101030,185.327674,212.949898,107.319308,210.965643,-0.000624,-1.237700,32.000000,-235.706737,212.070033,-0.271768,35.337930,0.677786,510578.652618,0.935793,39.584781,21.871472,3.218414,0.057520,0.028166,225.987188,32.000000,244.763456,215.331479,218.825148,201.293056,32.000000,193.589370,68.704464,66.860597,118.437249,98.911967,53.435204,49.627521,52.681906,38.522934,67.733924,59.561327,48.009811
66.055502,94.739187,212.759078,188.972748,117.661520,116.293088,28.930512,14.305861,212.228944,4.968984,88.369027,67.163153,187.102129,214.014572,185.432183,212.898726,107.359561,210.965313,-0.000624,-1.239460,32.000000,-235.704957,211.954188,-0.271601,35.349469,0.679216,510451.512467,0.937291,39.609162,21.805389,3.221276,0.052533,0.029700,226.061316,32.000000,244.693864,214.481626,220.342944,201.766519,32.000000,193.124777,68.714657,66.878309,118.445603,98.911967,53.418102,49.627521,52.682913,38.522934,67.731298,59.566225,47.906363
66.066507,94.739187,212.714332,188.972748,117.647370,116.296902,28.928485,14.308573,212.159580,4.969367,88.295715,67.090818,187.117486,214.215809,185.388437,212.881391,107.323474,210.984674,-0.000625,-1.241221,32.000000,-235.700934,211.936015,-0.271780,35.340395,0.678203,510566.397663,0.936138,39.608505,21.833453,3.219355,0.040661,0.027102,226.759689,32.000000,244.069203,214.473981,223.031661,202.152683,32.000000,192.928104,68.697575,66.850777,118.464932,98.911967,53.434052,49.627521,52.675320,38.522934,67.757247,59.573709,47.968432
65.967328,94.733383,212.729099,188.969937,117.618761,116.295608,28.922920,14.306004,212.095232,4.970043,88.353323,67.138280,187.151266,214.095626,185.435509,212.920219,107.335337,211.032221,-0.000626,-1.242969,32.000000,-235.702356,212.029547,-0.271741,35.374594,0.678307,510507.031849,0.936039,39.620025,21.793084,3.220914,0.052126,0.030838,227.172684,32.000000,243.666041,214.826999,224.547745,201.750814,32.000000,193.372528,68.707199,66.824603,118.487652,98.911967,53.397052,49.627521,52.687493,38.522934,67.736545,59.554492,48.150016
66.032456,94.740292,212.467479,188.962630,117.600755,116.294306,28.904156,14.303435,212.080896,4.969749,88.483466,67.077397,187.161838,214.100235,185.350604,212.894670,107.368623,210.953419,-0.000625,-1.244720,32.000000,-235.707055,211.982599,-0.271798,35.345325,0.678269,510599.408430,0.935963,39.610843,21.835908,3.219700,0.041898,0.025992,227.020414,32.000000,243.604764,215.739478,223.315167,200.870453,32.000000,194.166701,68.676796,66.817457,118.495012,98.911967,53.326278,49.627521,52.686491,38.522934,67.755554,59.567494,47.925292
66.031299,94.743056,212.749102,188.956447,117.581443,116.294306,28.917408,14.301295,212.125335,4.970126,88.496857,67.078505,187.095590,214.043121,185.270990,212.857652,107.421173,210.923854,-0.000626,-1.245879,32.000000,-235.704934,211.995143,-0.271834,35.414562,0.678659,510619.083206,0.937672,39.687830,21.840582,3.224765,0.059295,0.034905,226.324823,32.000000,244.426152,215.865444,220.374831,200.977082,32.000000,194.463720,68.656957,66.844640,118.505307,98.911967,53.426853,49.627521,52.683865,38.522934,67.753028,59.571546,47.928447
66.065134,94.743056,212.674984,188.956447,117.653915,116.296817,28.919783,14.309429,212.123336,4.969146,88.476699,67.153726,187.030573,214.014878,185.365259,212.959336,107.437470,210.909134,-0.000627,-1.245873,32.000000,-235.696472,211.970319,-0.271833,35.466778,0.677838,510507.495123,0.937266,39.640361,21.779884,3.217622,0.060185,0.029873,225.870386,32.000000,244.848474,215.229508,218.696395,201.523486,32.000000,193.831248,68.649323,66.832408,118.530837,98.911967,53.385913,49.627521,52.667137,38.522934,67.759160,59.565802,48.174301
66.061885,94.730896,212.739413,188.959539,117.689721,116.293087,28.928749,14.308573,212.207140,4.969885,88.321152,67.148159,187.084961,214.180574,185.399554,212.986023,107.454270,210.968187,-0.000628,-1.249346,32.000000,-235.702246,212.037010,-0.272028,35.504649,0.677294,510392.492102,0.936861,39.644092,21.717050,3.221943,0.060059,0.028807,225.998365,32.000000,244.710335,214.555039,220.463323,202.035720,32.000000,193.419417,68.656542,66.805488,118.517983,98.911967,53.347215,49.627521,52.675060,38.522934,67.718601,59.564681,47.996752
66.075557,94.694139,212.620648,188.965722,117.698016,116.289306,28.865248,14.304149,212.160549,4.968980,88.306930,67.082171,187.114112,214.175008,185.383218,212.939551,107.451780,211.038201,-0.000629,-1.251675,32.000000,-235.703719,212.101440,-0.271964,35.536120,0.675760,510345.271978,0.936275,39.615857,21.695629,3.219171,0.056009,0.030299,226.813428,32.000000,244.155812,214.516258,223.078956,202.362842,32.000000,192.939474,68.677125,66.807790,118.547334,98.911967,53.353540,49.627521,52.648704,38.522934,67.601058,59.568054,47.997119
66.087017,94.678938,212.843965,188.960944,117.713202,116.289248,28.927332,14.303578,212.231728,4.969024,88.285557,67.061620,187.182751,214.094342,185.401680,213.005801,107.405280,211.012818,-0.000630,-1.253433,32.000000,-235.703634,212.081942,-0.272042,35.573649,0.675208,510275.063050,0.935977,39.606407,21.699377,3.220305,0.068128,0.032756,226.932718,32.000000,243.631832,215.068020,224.409422,201.862599,32.000000,193.269732,68.673079,66.749586,118.581111,98.911967,53.349295,49.627521,52.653218,38.522934,67.598083,59.569136,47.983619
66.082723,94.678938,212.733156,188.960944,117.787119,116.291770,28.902330,14.306004,212.155213,4.968510,88.380542,67.112453,187.177273,214.190729,185.336319,212.966016,107.418209,211.001695,-0.000631,-1.255162,32.000000,-235.702356,212.092363,-0.272200,35.590880,0.674052,510200.624103,0.937705,39.558244,21.726220,3.217841,0.058456,0.030476,226.994137,32.000000,243.738914,215.795321,223.270530,200.787277,32.000000,194.465086,68.647749,66.775434,118.610379,98.911967,53.377405,49.627521,52.639972,38.522934,67.547484,59.565124,47.983472
66.061002,94.686953,212.725457,188.969656,117.902838,116.294321,28.933936,14.309001,212.157230,4.968838,88.439885,67.216648,187.153892,214.158980,185.330886,213.016928,107.426621,211.109492,-0.000632,-1.256384,32.000000,-235.696244,212.040539,-0.272054,35.568089,0.673806,510274.323896,0.935478,39.533485,21.763891,3.220662,0.058715,0.036517,226.209975,32.000000,244.505299,215.830379,220.407527,201.079841,32.000000,194.153729,68.668201,66.785935,118.625366,98.911967,53.394138,49.627521,52.665235,38.522934,67.569446,59.561544,48.042386
66.121418,94.700219,212.666751,188.961787,117.901808,116.294378,28.866678,14.308573,212.202891,4.969365,88.426429,67.181783,187.055560,214.155941,185.400947,213.094404,107.379573,211.039360,-0.000632,-1.256400,32.000000,-235.696837,212.146653,-0.271857,35.599902,0.673241,510258.840880,0.936374,39.537067,21.747094,3.219195,0.055768,0.024475,225.714970,32.000000,244.856668,215.195363,218.899722,201.290251,32.000000,194.037639,68.652300,66.760000,118.632289,98.911967,53.338476,49.627521,52.612090,38.522934,67.607877,59.574280,47.989342
66.080895,94.697731,212.832579,188.956447,117.892596,116.293117,28.896395,14.310142,212.147748,4.968952,88.241557,67.135759,187.046145,214.213137,185.410980,213.008943,107.370662,211.032605,-0.000631,-1.258158,32.000000,-235.702479,211.996975,-0.271684,35.594342,0.673900,510278.551391,0.935730,39.563203,21.776173,3.220137,0.061818,0.027210,226.017367,32.000000,244.773513,214.589425,220.450200,202.070849,32.000000,192.977231,68.655756,66.718894,118.602279,98.911967,53.341530,49.627521,52.609046,38.522934,67.604961,59.566392,47.987801
66.118072,94.697731,212.874752,188.956447,117.938288,116.286756,28.933326,14.305718,212.175031,4.969480,88.250812,67.124025,187.148395,214.083432,185.431530,213.005008,107.347587,211.073562,-0.000633,-1.259932,32.000000,-235.704608,211.994998,-0.271783,35.541077,0.672542,510368.297131,0.936996,39.526077,21.798831,3.216307,0.068848,0.047616,226.803112,32.000000,244.081687,214.546876,223.111836,202.263258,32.000000,192.515870,68.701034,66.754696,118.654488,98.911967,53.404444,49.627521,52.598980,38.522934,67.594252,59.567032,48.005703
66.060167,94.686124,212.929780,188.942114,117.941543,116.279219,28.914520,14.308002,212.146751,4.969161,88.271744,67.166918,187.139463,214.097134,185.438373,212.951879,107.318530,211.122695,-0.000634,-1.262262,32.000000,-235.701997,211.973950,-0.271977,35.481439,0.673501,510403.165777,0.936650,39.557385,21.805392,3.220788,0.050669,0.026175,226.909976,32.000000,243.685489,215.044314,224.395836,201.448952,32.000000,193.213480,68.712102,66.697474,118.685470,98.911967,53.324845,49.627521,52.616796,38.522934,67.554982,59.564858,47.875402
66.055072,94.721776,212.677413,188.924971,117.960646,116.271612,28.917983,14.307431,212.180666,4.969910,88.438276,67.010245,187.133869,214.190198,185.344614,212.985859,107.336398,210.922154,-0.000634,-1.264578,32.000000,-235.703387,212.089711,-0.272376,35.407350,0.674206,510405.869556,0.934823,39.526380,21.842711,3.219615,0.049778,0.051017,227.126915,32.000000,243.788690,215.866997,223.314766,200.683931,32.000000,194.093800,68.673344,66.714444,118.715294,98.911967,53.313628,49.627521,52.625598,38.522934,67.663397,59.563166,48.023164
66.045933,94.712932,212.787844,188.897149,117.982078,116.269010,28.877109,14.306717,212.182894,4.969229,88.463786,67.053064,187.114944,214.231571,185.322710,212.940979,107.364327,211.052523,-0.000634,-1.266325,32.000000,-235.700003,212.120650,-0.272353,35.363841,0.676021,510456.652626,0.936248,39.563070,21.888854,3.223270,0.054411,0.022567,226.233447,32.000000,244.523427,215.686358,220.475848,201.038923,32.000000,194.229843,68.682224,66.717930,118.700869,98.911967,53.302086,49.627521,52.622658,38.522934,67.660691,59.558308,48.155739
66.057245,94.712932,212.791870,188.897149,117.943822,116.269058,28.856935,14.304720,212.174849,4.969391,88.477286,67.034985,187.008234,214.136591,185.354996,213.029597,107.381213,210.890060,-0.000635,-1.266935,32.000000,-235.704951,212.201048,-0.272668,35.352092,0.676821,510437.316276,0.936238,39.602972,21.801232,3.219698,0.048288,0.030659,225.862400,32.000000,244.670656,215.283201,218.792341,201.332486,32.000000,193.844070,68.697973,66.710389,118.726973,98.911967,53.344243,49.627521,52.613563,38.522934,67.630276,59.571123,47.914580
66.029546,94.705746,212.795921,188.882254,117.949141,116.271542,28.919584,14.310000,212.191733,4.969093,88.340139,67.079088,187.007540,214.116587,185.364953,212.990547,107.371631,211.038665,-0.000635,-1.266958,32.000000,-235.698032,212.185933,-0.272646,35.393345,0.678015,510356.802592,0.937664,39.601754,21.818654,3.221816,0.060031,0.046580,226.122368,32.000000,244.652242,214.460405,220.400134,202.060841,32.000000,192.797563,68.691783,66.677523,118.706121,98.911967,53.325864,49.627521,52.627160,38.522934,67.604994,59.563599,47.928300
66.092135,94.721499,212.798560,188.885907,117.916665,116.274064,28.911565,14.306860,212.198400,4.969349,88.298135,67.104700,187.054829,214.244601,185.364586,212.934602,107.353286,211.012835,-0.000634,-1.268133,32.000000,-235.699205,212.073967,-0.272360,35.429327,0.678140,510309.016663,0.938143,39.592315,21.745250,3.221325,0.066052,0.023395,226.807833,32.000000,243.961068,214.388178,223.026747,202.201562,32.000000,192.522213,68.700096,66.666276,118.684071,98.911967,53.329396,49.627521,52.594355,38.522934,67.651385,59.560924,48.188901
66.059289,94.681426,212.691655,188.895744,117.852157,116.274056,28.900062,14.307288,212.248840,4.969500,88.306244,67.021310,187.080604,214.218766,185.396658,212.893308,107.333454,210.992205,-0.000635,-1.269299,32.000000,-235.700416,212.142432,-0.272080,35.507953,0.677647,510350.374526,0.936547,39.608245,21.806531,3.222738,0.065705,0.035922,227.116862,32.000000,243.555166,214.954099,224.447873,201.362355,32.000000,193.557475,68.729733,66.634330,118.740263,98.911967,53.275897,49.627521,52.596392,38.522934,67.648676,59.564160,47.959995
66.058767,94.681426,212.782204,188.895744,117.839917,116.271548,28.905855,14.307716,212.163463,4.968929,88.443567,67.011180,187.121756,214.138936,185.304558,212.910849,107.376195,211.057930,-0.000636,-1.270445,32.000000,-235.701463,212.047249,-0.272019,35.525236,0.676365,510389.192870,0.935885,39.571777,21.815891,3.219726,0.054892,0.025123,227.147130,32.000000,243.827774,215.602548,223.105976,201.093398,32.000000,193.881757,68.764334,66.654437,118.738115,98.911967,53.308190,49.627521,52.602138,38.522934,67.520413,59.565940,47.982959
66.061869,94.654066,212.777980,188.899116,117.814804,116.267716,28.925479,14.300296,212.190201,4.969593,88.428161,67.008957,187.050026,214.163977,185.284838,212.888434,107.406320,211.044632,-0.000635,-1.272207,32.000000,-235.706753,212.121897,-0.271917,35.586264,0.674836,510391.197864,0.936677,39.559103,21.828548,3.219708,0.055181,0.029660,226.229427,32.000000,244.339515,215.628413,220.363685,200.867994,32.000000,194.374019,68.741610,66.663317,118.736071,98.911967,53.268725,49.627521,52.587369,38.522934,67.431680,59.563196,47.996532
65.989908,94.677833,212.861702,188.915697,117.777910,116.263869,28.912344,14.309143,212.227160,4.968973,88.447433,67.005297,186.985179,214.137426,185.320876,212.913580,107.385172,211.035687,-0.000635,-1.273971,32.000000,-235.704297,212.155708,-0.271703,35.587366,0.674746,510284.511686,0.936478,39.559540,21.808667,3.221105,0.060589,0.025232,225.983541,32.000000,244.595114,215.259406,218.565444,201.489701,32.000000,193.815081,68.787780,66.626284,118.767009,98.911967,53.323826,49.627521,52.628469,38.522934,67.502627,59.567336,47.874595
65.997240,94.699666,212.671327,188.924128,117.731126,116.257502,28.912937,14.311427,212.213753,4.969851,88.351311,67.113002,187.047808,214.198925,185.384364,213.006316,107.410465,210.969409,-0.000635,-1.275717,32.000000,-235.700211,212.013596,-0.271656,35.522718,0.673474,510154.622066,0.935699,39.529590,21.773918,3.220889,0.054260,0.035341,226.147410,32.000000,244.627153,214.385661,220.525793,202.229032,32.000000,193.013114,68.783144,66.658297,118.748804,98.911967,53.247869,49.627521,52.606952,38.522934,67.499493,59.567986,47.980831
66.012351,94.699666,212.691677,188.924128,117.782536,116.251123,28.913213,14.310999,212.183743,4.970011,88.314550,66.997406,187.102098,214.176801,185.363099,212.977367,107.384568,211.009628,-0.000635,-1.278640,32.000000,-235.700311,212.146795,-0.271661,35.509107,0.674444,510266.392285,0.937275,39.613423,21.791953,3.225671,0.054816,0.017869,226.691968,32.000000,243.836431,214.464705,223.345927,202.194659,32.000000,192.868688,68.786096,66.597933,118.771124,98.911967,53.245616,49.627521,52.612832,38.522934,67.564765,59.580820,47.905116
66.032570,94.732830,212.702169,188.931154,117.825503,116.247639,28.901687,14.306860,212.230597,4.970772,88.354667,66.966790,187.133698,214.148846,185.359503,213.005987,107.342227,211.019038,-0.000637,-1.279001,32.000000,-235.699860,212.004787,-0.271950,35.384743,0.675078,510208.883696,0.937141,39.629133,21.743606,3.222428,0.053407,0.025708,227.152277,32.000000,243.539389,215.062018,224.479727,201.542496,32.000000,193.393023,68.802805,66.587188,118.820389,98.911967,53.276983,49.627521,52.617231,38.522934,67.665643,59.562222,47.985086
66.023934,94.718735,212.805489,188.925252,117.783682,116.244130,28.947686,14.306289,212.202569,4.970457,88.504416,67.171703,187.112496,214.152027,185.324666,212.932402,107.361849,211.017488,-0.000635,-1.280553,32.000000,-235.704365,211.962285,-0.271649,35.348158,0.675196,510231.708943,0.936844,39.616518,21.783494,3.221998,0.056963,0.027095,227.071363,32.000000,243.722416,215.604755,222.901129,201.015995,32.000000,193.871984,68.766719,66.578088,118.793049,98.911967,53.274287,49.627521,52.601722,38.522934,67.618975,59.566628,48.028153
65.970217,94.741121,212.536624,188.943801,117.826689,116.240367,28.853788,14.302008,212.240128,4.970572,88.506052,67.066548,187.113481,214.113815,185.288184,212.924372,107.375784,211.032143,-0.000635,-1.282325,32.000000,-235.707991,211.954088,-0.271636,35.320883,0.677435,510351.786129,0.936950,39.632806,21.829108,3.221171,0.063735,0.025457,226.256050,32.000000,244.281234,215.688440,220.055755,200.874862,32.000000,194.365631,68.812298,66.587123,118.786790,98.911967,53.246491,49.627521,52.601837,38.522934,67.616239,59.574998,47.920450
66.015206,94.741121,212.666288,188.943801,117.829543,116.241657,28.914569,14.307003,212.165038,4.970612,88.460745,67.010466,187.048484,213.969549,185.342801,212.938167,107.422540,211.016896,-0.000635,-1.284084,32.000000,-235.698242,211.972951,-0.271612,35.359225,0.678464,510275.106554,0.935535,39.625918,21.808946,3.223157,0.052603,0.030426,225.946705,32.000000,244.771602,215.099225,218.842025,201.600772,32.000000,193.898871,68.815491,66.579076,118.764659,98.911967,53.206341,49.627521,52.602553,38.522934,67.683640,59.571654,47.980244
66.064095,94.733936,212.741460,188.950546,117.873437,116.245409,28.877462,14.309143,212.179109,4.970856,88.263399,67.119003,187.071269,214.135306,185.342859,212.888318,107.415240,210.981164,-0.000635,-1.287599,32.000000,-235.700855,212.103008,-0.271847,35.436933,0.678822,510295.163201,0.939445,39.693155,21.800109,3.221706,0.056306,0.021714,226.137853,32.000000,244.754182,214.393952,220.418019,202.495936,32.000000,192.726169,68.830516,66.570393,118.686376,98.911967,53.226485,49.627521,52.586834,38.522934,67.658632,59.568241,47.983399
66.047954,94.696902,212.733571,188.949421,117.891307,116.249180,28.904510,14.309001,212.163767,4.971266,88.299506,67.167754,187.137616,214.199761,185.372979,212.930387,107.390013,210.970248,-0.000634,-1.289925,32.000000,-235.700342,211.966301,-0.272144,35.445693,0.677985,510166.453474,0.936776,39.655589,21.748050,3.221474,0.059500,0.031044,226.821426,32.000000,243.918535,214.462998,223.148952,202.142304,32.000000,192.826831,68.885778,66.543312,118.703469,98.911967,53.214878,49.627521,52.581855,38.522934,67.540255,59.576561,47.931088
66.036610,94.685571,212.617605,188.946892,117.931433,116.252000,28.939308,14.306147,212.099460,4.970917,88.315066,67.147682,187.108794,214.099194,185.387072,212.855659,107.330224,211.062073,-0.000632,-1.293456,32.000000,-235.703852,211.999179,-0.272131,35.533996,0.676212,510158.374776,0.937227,39.607604,21.742921,3.220228,0.057723,0.025884,227.018431,32.000000,243.627761,214.940129,224.200956,201.850422,32.000000,193.154650,68.821528,66.503049,118.676603,98.911967,53.176594,49.627521,52.581407,38.522934,67.537306,59.568595,47.977823
66.049842,94.685571,212.698911,188.946892,117.897456,116.249897,28.849023,14.310856,212.159902,4.971613,88.429105,67.097162,187.146626,214.033270,185.302299,213.004767,107.320998,211.019932,-0.000632,-1.294612,32.000000,-235.695537,212.132947,-0.272149,35.546741,0.676138,510183.583664,0.936546,39.584038,21.764350,3.220896,0.058845,0.034065,226.964912,32.000000,243.695598,215.619471,222.999922,200.808970,32.000000,194.076431,68.817045,66.503971,118.678876,98.911967,53.187153,49.627521,52.572495,38.522934,67.498857,59.560629,48.004602
66.057748,94.717077,212.680655,188.938461,117.906747,116.245092,28.907668,14.302436,212.175344,4.970849,88.472041,67.023930,187.095579,214.202658,185.248938,212.891064,107.318804,210.950787,-0.000631,-1.296341,32.000000,-235.703792,212.115064,-0.271831,35.597069,0.674258,510323.156663,0.935594,39.582173,21.856078,3.219693,0.053465,0.028104,226.122757,32.000000,244.462779,215.803622,219.958674,201.008933,32.000000,194.383232,68.791173,66.493028,118.650792,98.911967,53.182680,49.627521,52.555055,38.522934,67.594407,59.573159,48.055299
65.990295,94.707404,212.822649,188.928344,117.973577,116.242878,28.946876,14.300581,212.155511,4.971066,88.447084,66.991699,187.069342,214.125438,185.340927,212.970861,107.324809,211.104174,-0.000629,-1.298102,32.000000,-235.710401,212.051208,-0.271862,35.598958,0.674086,510325.610223,0.938297,39.571132,21.850649,3.220279,0.049663,0.031129,225.961980,32.000000,244.792572,215.060295,218.696295,201.655450,32.000000,193.596468,68.829577,66.513621,118.689316,98.911967,53.220574,49.627521,52.591376,38.522934,67.561412,59.568153,48.003868
65.931150,94.700219,212.759456,188.920756,118.003261,116.241560,28.905314,14.304149,212.172480,4.970100,88.260050,66.976424,187.071715,214.125580,185.369752,212.941670,107.339600,210.974537,-0.000630,-1.299833,32.000000,-235.706506,212.106987,-0.271665,35.564365,0.673033,510353.085798,0.936305,39.596041,21.828789,3.219617,0.059131,0.026183,226.187331,32.000000,244.723108,214.454739,220.556073,202.214237,32.000000,192.682733,68.826866,66.521318,118.662304,98.911967,53.179707,49.627521,52.609046,38.522934,67.558566,59.571831,47.897779
66.028445,94.700219,212.770673,188.920756,117.964871,116.235202,28.929341,14.310570,212.203254,4.970619,88.284315,67.100451,187.149675,214.176046,185.344292,212.968627,107.310250,211.041848,-0.000631,-1.301513,32.000000,-235.700412,212.070661,-0.271515,35.562136,0.674044,510358.030650,0.936051,39.642671,21.876135,3.225060,0.047684,0.039087,226.792871,32.000000,243.969776,214.570606,223.393513,202.091966,32.000000,192.834786,68.866208,66.467436,118.679254,98.911967,53.183889,49.627521,52.576030,38.522934,67.533206,59.568989,47.951851
66.061910,94.741950,212.655449,188.921599,117.817940,116.232687,28.904379,14.306860,212.121257,4.970584,88.377516,67.069613,187.117188,214.157981,185.392178,212.955463,107.311087,210.989981,-0.000630,-1.304987,32.000000,-235.702319,212.043619,-0.271535,35.476928,0.675113,510340.925077,0.938297,39.684890,21.816255,3.226994,0.052289,0.032465,227.135877,32.000000,243.690917,215.096355,224.407027,201.634411,32.000000,192.935476,68.903756,66.456756,118.706782,98.911967,53.122516,49.627521,52.592383,38.522934,67.660905,59.555377,48.136150
66.055702,94.789486,212.785508,188.912606,117.740868,116.237683,28.922182,14.306717,212.052471,4.970729,88.497746,67.076131,187.135920,214.070239,185.297448,212.925333,107.337785,210.999633,-0.000629,-1.307321,32.000000,-235.704756,212.059140,-0.271194,35.412648,0.674149,510321.725805,0.935943,39.603636,21.869019,3.222409,0.055938,0.027395,226.985522,32.000000,243.759597,215.755388,222.894207,200.815247,32.000000,194.084931,68.898814,66.447216,118.736689,98.911967,53.174306,49.627521,52.556144,38.522934,67.807021,59.567543,47.916048
65.972556,94.792250,212.659616,188.904456,117.802724,116.245286,28.870844,14.309429,212.126768,4.970832,88.454709,66.976019,187.095600,214.084696,185.273939,212.932933,107.358162,211.056214,-0.000629,-1.309069,32.000000,-235.697947,211.973908,-0.271482,35.386658,0.675171,510352.836444,0.936305,39.617442,21.850141,3.219033,0.052799,0.025732,226.181557,32.000000,244.453531,215.707674,220.192753,200.827729,32.000000,194.261403,68.928313,66.466384,118.763100,98.911967,53.154896,49.627521,52.548909,38.522934,67.804973,59.567750,47.920083
65.986273,94.792250,212.742004,188.904456,117.754563,116.250405,28.904211,14.314852,212.204103,4.970807,88.513748,67.044792,187.020550,214.091097,185.340155,212.873491,107.365087,211.006625,-0.000628,-1.310823,32.000000,-235.693180,211.983736,-0.271764,35.376089,0.676932,510391.730955,0.935977,39.670157,21.826800,3.221304,0.056636,0.028711,225.961035,32.000000,244.687774,215.117698,218.965925,201.625617,32.000000,193.372875,68.969553,66.466077,118.791143,98.911967,53.139330,49.627521,52.590856,38.522934,67.811585,59.562665,48.075695
65.994604,94.757427,212.618782,188.906423,117.743439,116.249115,28.919283,14.308430,212.209286,4.971386,88.318687,67.022127,187.039439,214.130188,185.352470,212.927697,107.369169,210.955638,-0.000629,-1.313150,32.000000,-235.702224,211.847114,-0.271751,35.355055,0.677997,510435.230539,0.939013,39.742330,21.826103,3.223456,0.060733,0.027298,226.175073,32.000000,244.557294,214.516502,220.674448,201.794191,32.000000,192.866059,68.974757,66.458380,118.753163,98.911967,53.062630,49.627521,52.579940,38.522934,67.700573,59.557079,47.996311
65.995660,94.763784,212.847054,188.924128,117.686966,116.243265,28.910467,14.312568,212.129744,4.970635,88.291327,67.095789,187.115568,214.069239,185.362272,212.892558,107.317161,210.997648,-0.000630,-1.315454,32.000000,-235.693660,212.098275,-0.271748,35.363107,0.678308,510432.259710,0.937755,39.730875,21.801930,3.224034,0.040924,0.027024,226.875484,32.000000,243.903818,214.506940,223.249733,202.172983,32.000000,192.818747,68.988336,66.413662,118.744980,98.911967,53.163109,49.627521,52.582253,38.522934,67.718088,59.563216,48.000787
66.026896,94.713484,212.823024,188.933964,117.741306,116.236890,28.913539,14.311284,212.127479,4.971083,88.310962,67.062829,187.125948,214.060124,185.384060,212.986453,107.272516,211.060844,-0.000630,-1.317195,32.000000,-235.698059,212.034338,-0.271740,35.390303,0.678224,510357.028748,0.937044,39.689095,21.780111,3.221760,0.054477,0.025385,227.192487,32.000000,243.479300,215.051255,224.425778,201.491439,32.000000,193.270502,68.997607,66.404209,118.747606,98.911967,53.111073,49.627521,52.561675,38.522934,67.715790,59.570326,47.937691
66.077216,94.713484,212.791802,188.933964,117.846149,116.233096,28.921426,14.306004,212.158809,4.970646,88.374256,67.101407,187.141228,214.227432,185.322235,212.956726,107.342853,211.061278,-0.000631,-1.318917,32.000000,-235.706290,212.053694,-0.272026,35.424240,0.678659,510459.704049,0.937281,39.694570,21.846735,3.225167,0.045809,0.031558,226.958889,32.000000,243.635619,215.686369,222.965187,200.798178,32.000000,194.099815,68.988337,66.404078,118.746800,98.911967,53.132261,49.627521,52.531750,38.522934,67.555900,59.563639,47.980831
66.049798,94.674240,212.669785,188.944925,117.853500,116.230535,28.874917,14.308287,212.153247,4.971146,88.372602,67.103528,187.088676,214.237219,185.306305,212.908975,107.375406,211.118410,-0.000631,-1.320627,32.000000,-235.701548,211.951882,-0.271920,35.473492,0.677617,510437.271985,0.936523,39.618194,21.913360,3.223278,0.043113,0.035897,226.210027,32.000000,244.534677,215.659644,220.163419,200.981815,32.000000,194.088602,68.967827,66.420593,118.738122,98.911967,53.073161,49.627521,52.541059,38.522934,67.430284,59.568733,47.994918
66.043881,94.623942,212.756514,188.949984,117.854015,116.230545,28.924620,14.302436,212.203946,4.970576,88.308907,67.124154,187.006004,214.086186,185.354231,212.972879,107.361518,211.125618,-0.000631,-1.322339,32.000000,-235.704448,212.130564,-0.271732,35.542886,0.676347,510229.906606,0.935451,39.576207,21.843174,3.220351,0.060589,0.030441,225.978754,32.000000,244.572189,214.972404,218.745909,201.542272,32.000000,193.516724,68.960962,66.411206,118.734218,98.911967,53.103010,49.627521,52.541541,38.522934,67.269850,59.562753,48.171293
66.134942,94.630298,212.804650,188.960663,117.845414,116.230528,28.860980,14.310000,212.172774,4.970910,88.169081,67.182073,187.064985,214.254592,185.371457,213.027543,107.329845,211.068375,-0.000631,-1.324079,32.000000,-235.697704,212.197191,-0.271419,35.563185,0.675266,510102.190065,0.937274,39.559837,21.830487,3.219840,0.059984,0.024078,226.114885,32.000000,244.571438,214.490583,220.714495,201.975614,32.000000,193.061713,69.001216,66.391994,118.703715,98.911967,53.065037,49.627521,52.514557,38.522934,67.266192,59.565635,48.000273
66.054684,94.630298,212.891037,188.960663,117.782346,116.228021,28.924360,14.299011,212.274885,4.971000,88.164964,67.144608,187.115203,214.189119,185.398637,213.025844,107.309888,211.054448,-0.000632,-1.325790,32.000000,-235.708201,212.126976,-0.271702,35.565231,0.674149,510059.188185,0.935638,39.514476,21.846883,3.221442,0.049114,0.029336,226.849185,32.000000,243.970615,214.351455,223.569374,202.234597,32.000000,192.863015,69.029050,66.366990,118.744470,98.911967,53.142497,49.627521,52.521276,38.522934,67.282449,59.566028,47.958160
65.970757,94.684466,212.769404,188.962630,117.745788,116.221637,28.940495,14.310285,212.181559,4.970892,88.279001,66.986134,187.140457,214.315724,185.389784,213.080959,107.266851,211.073394,-0.000632,-1.327540,32.000000,-235.700533,212.167781,-0.271568,35.568221,0.672976,510084.098431,0.936292,39.444881,21.858650,3.217734,0.061049,0.019379,227.106050,32.000000,243.662781,215.106511,224.414264,201.660969,32.000000,193.285646,69.019452,66.361946,118.775778,98.911967,53.133251,49.627521,52.527092,38.522934,67.448391,59.575185,47.955299
65.947898,94.715419,212.678651,188.937056,117.822778,116.217788,28.899701,14.305718,212.255932,4.971282,88.447802,67.025751,187.170417,214.187018,185.323938,213.075252,107.253567,211.177383,-0.000631,-1.329288,32.000000,-235.704936,212.193073,-0.271639,35.568273,0.673978,510167.129251,0.935472,39.511818,21.873763,3.222951,0.060071,0.037279,226.967166,32.000000,243.797953,215.625981,223.144882,200.872772,32.000000,194.365350,69.002311,66.367671,118.785037,98.911967,53.045612,49.627521,52.576096,38.522934,67.542100,59.559734,48.002988
66.042420,94.687782,212.839427,188.923566,117.915998,116.219012,28.912521,14.305433,212.188638,4.971032,88.420427,67.118867,187.109841,214.231103,185.298129,213.038948,107.237312,211.076868,-0.000631,-1.331026,32.000000,-235.706369,212.184303,-0.271780,35.522666,0.674520,510371.965492,0.936338,39.636049,21.923389,3.225208,0.037589,0.031146,226.214134,32.000000,244.577354,215.677632,220.002976,201.222291,32.000000,194.067595,69.014249,66.357143,118.753669,98.911967,53.105254,49.627521,52.537546,38.522934,67.539332,59.565428,48.176282
66.019065,94.687782,212.793177,188.923566,118.051214,116.222784,28.910084,14.309714,212.174287,4.971996,88.302375,67.086924,187.027499,214.099336,185.354465,213.017316,107.236622,211.075925,-0.000631,-1.332759,32.000000,-235.698809,212.041578,-0.271947,35.497987,0.674542,510449.648960,0.938060,39.686097,21.972830,3.224950,0.050916,0.028436,225.862490,32.000000,244.821284,215.033951,218.980455,201.675103,32.000000,194.072446,69.044313,66.376884,118.736104,98.911967,53.076496,49.627521,52.534648,38.522934,67.449975,59.557964,47.982445
66.002059,94.657106,212.728719,188.940147,118.038202,116.225582,28.910340,14.304149,212.255343,4.971539,88.159811,67.102801,187.066627,214.146461,185.365756,213.040109,107.276587,211.011266,-0.000630,-1.333363,32.000000,-235.703719,212.072397,-0.272382,35.400820,0.674823,510389.018856,0.936109,39.579537,21.954136,3.222768,0.057691,0.039697,226.138269,32.000000,244.768435,214.329146,220.669217,202.285817,32.000000,192.859968,69.023848,66.375107,118.703723,98.911967,53.089406,49.627521,52.539255,38.522934,67.350924,59.571123,47.995064
65.995390,94.653236,212.725812,188.949421,118.057209,116.225831,28.913266,14.303578,212.188090,4.972184,88.198576,67.022635,187.126568,214.235446,185.393497,213.017699,107.182015,211.180956,-0.000630,-1.333923,32.000000,-235.704946,212.107721,-0.272513,35.359619,0.675433,510421.435682,0.936584,39.599029,21.954499,3.223208,0.055469,0.034415,226.919034,32.000000,244.064117,214.424407,223.446875,202.263856,32.000000,192.427457,68.991248,66.328652,118.695518,98.911967,53.036530,49.627521,52.543808,38.522934,67.335491,59.572333,47.942166
66.042746,94.685019,212.706641,188.951389,118.031360,116.223230,28.904473,14.309857,212.187668,4.971750,88.258651,67.035899,187.134632,214.232917,185.381009,212.931732,107.146610,211.055826,-0.000631,-1.335638,32.000000,-235.695716,212.181059,-0.272505,35.332973,0.677249,510304.588191,0.936793,39.582549,21.892045,3.223062,0.058144,0.030910,227.077931,32.000000,243.800400,214.960706,224.256137,201.356014,32.000000,193.394724,68.997480,66.324484,118.707670,98.911967,53.039866,49.627521,52.513503,38.522934,67.332118,59.565645,48.003061
66.083475,94.685019,212.654009,188.951389,118.025206,116.228299,28.928320,14.308002,212.234190,4.971500,88.329952,67.021536,187.112795,214.239544,185.280517,213.002728,107.111938,211.109309,-0.000630,-1.336217,32.000000,-235.704947,212.280036,-0.272540,35.318103,0.678094,510521.297028,0.936795,39.584247,22.045624,3.223344,0.056272,0.027436,227.039635,32.000000,243.975271,215.626702,222.591889,200.927085,32.000000,193.887435,68.946971,66.290486,118.651044,98.911967,52.995705,49.627521,52.492233,38.522934,67.428322,59.567700,47.985673
66.029247,94.655724,212.755967,188.941552,118.079636,116.232142,28.910632,14.309143,212.180744,4.971124,88.362852,67.038922,187.110943,214.206266,185.305477,212.990016,107.167830,211.056255,-0.000630,-1.336222,32.000000,-235.699380,212.087018,-0.272782,35.355160,0.678101,510608.654897,0.936392,39.576500,22.037519,3.220742,0.047373,0.021035,226.243256,32.000000,244.630769,215.569389,219.895847,201.039902,32.000000,194.330624,68.955674,66.332557,118.659126,98.911967,53.051940,49.627521,52.534908,38.522934,67.333569,59.560029,48.016928
66.027791,94.627811,212.758011,188.961787,118.114500,116.235913,28.882632,14.306147,212.197359,4.970262,88.265320,67.178708,187.044943,214.249108,185.381493,213.012444,107.210432,211.041995,-0.000630,-1.337404,32.000000,-235.703033,212.073579,-0.272733,35.383091,0.677856,510685.964378,0.935025,39.542519,22.090791,3.217960,0.059513,0.029172,225.946137,32.000000,244.826394,215.123572,218.714107,201.606234,32.000000,193.528305,68.926155,66.326701,118.602247,98.911967,53.020788,49.627521,52.513790,38.522934,67.242947,59.561721,47.987507
66.041571,94.656829,212.734302,188.973029,118.143004,116.236539,28.917436,14.306289,212.175602,4.970740,88.174678,67.121672,187.085574,214.112387,185.377763,213.082505,107.210937,211.014713,-0.000629,-1.338393,32.000000,-235.702726,212.111901,-0.272871,35.482829,0.677951,510562.379047,0.936407,39.558471,22.016448,3.222147,0.056441,0.026050,226.237387,32.000000,244.717315,214.365439,221.063217,202.190873,32.000000,192.706948,68.931906,66.328720,118.577219,98.911967,53.037850,49.627521,52.503324,38.522934,67.239327,59.562301,48.064690
66.031877,94.656829,212.761122,188.973029,118.083056,116.235225,28.937410,14.310856,212.205664,4.969912,88.173361,67.099437,187.143199,214.189545,185.351760,213.064091,107.156764,211.084576,-0.000629,-1.340138,32.000000,-235.700290,212.115326,-0.273062,35.501056,0.677405,510439.537296,0.937303,39.531773,21.968888,3.222249,0.053063,0.030844,226.951062,32.000000,243.789273,214.501159,223.461624,202.137485,32.000000,192.787688,68.914543,66.292965,118.545697,98.911967,53.007734,49.627521,52.505663,38.522934,67.326624,59.569539,47.973348
66.021944,94.630022,212.662920,188.971904,118.021820,116.233922,28.867767,14.308430,212.170061,4.970207,88.238154,67.041295,187.146229,214.164281,185.410994,213.083016,107.102549,211.065336,-0.000630,-1.341861,32.000000,-235.700421,212.074721,-0.273028,35.544722,0.675357,510477.415066,0.936032,39.549291,21.958893,3.221218,0.045918,0.039190,227.077994,32.000000,243.519472,215.152103,224.287102,201.413296,32.000000,193.852195,68.878091,66.275571,118.572261,98.911967,53.032534,49.627521,52.530196,38.522934,67.239382,59.569402,47.992790
66.003825,94.624494,212.723773,188.970780,118.011180,116.230132,28.906674,14.305718,212.187779,4.969735,88.339936,67.032086,187.120706,214.259772,185.304976,212.980887,107.071683,211.143102,-0.000630,-1.343607,32.000000,-235.699363,211.895798,-0.272770,35.564077,0.675174,510601.750434,0.935527,39.557382,22.037365,3.222097,0.051720,0.025335,227.009111,32.000000,243.806545,215.711612,222.599562,201.140159,32.000000,193.949227,68.822150,66.280726,118.584188,98.911967,52.978643,49.627521,52.516634,38.522934,67.218502,59.572441,48.130207
65.973256,94.636378,212.615809,188.966003,117.970468,116.222559,28.911982,14.304720,212.187761,4.970583,88.314953,67.091513,187.129831,214.186019,185.337997,213.137977,107.104705,211.153040,-0.000631,-1.345355,32.000000,-235.702820,212.041642,-0.272892,35.576692,0.674121,510682.813743,0.937866,39.538866,22.084889,3.221094,0.058849,0.024672,226.094227,32.000000,244.335629,215.789174,219.917929,201.003708,32.000000,194.432238,68.781801,66.292769,118.607379,98.911967,53.034207,49.627521,52.513242,38.522934,67.214849,59.560314,48.008197
66.025598,94.636378,212.762466,188.966003,117.945335,116.214909,28.908860,14.304577,212.170784,4.970669,88.276896,67.161381,187.024937,214.127314,185.410667,213.020164,107.095813,211.069155,-0.000633,-1.347089,32.000000,-235.704274,211.898735,-0.272717,35.597043,0.674073,510739.631627,0.936844,39.548464,22.142796,3.222901,0.057151,0.033938,226.087722,32.000000,244.584657,215.181121,218.854164,201.880806,32.000000,193.822742,68.784229,66.308124,118.577782,98.911967,52.978436,49.627521,52.502928,38.522934,67.248429,59.575716,47.972320
66.076747,94.630022,212.818677,188.944644,117.951176,116.214079,28.920787,14.303863,212.208478,4.970664,88.123669,67.181297,187.090438,214.182716,185.436262,213.030533,107.120508,211.119046,-0.000634,-1.348268,32.000000,-235.704988,211.994122,-0.272711,35.601265,0.673834,510668.834167,0.937118,39.585873,22.113228,3.222758,0.062336,0.035563,226.225538,32.000000,244.543659,214.505740,221.108455,202.479478,32.000000,192.796735,68.773294,66.262981,118.570364,98.911967,53.014876,49.627521,52.481373,38.522934,67.224997,59.560757,48.079583
66.048070,94.650196,212.911461,188.935089,117.982664,116.214041,28.894713,14.308002,212.166200,4.971026,88.189885,67.078877,187.116868,214.147377,185.428587,213.025219,107.126137,211.210192,-0.000636,-1.349446,32.000000,-235.705275,212.075598,-0.272807,35.623085,0.673264,510622.388981,0.936338,39.542171,22.092953,3.222424,0.061155,0.024033,226.916717,32.000000,243.693760,214.530631,223.597715,202.239242,32.000000,192.864417,68.765442,66.253022,118.588099,98.911967,53.019908,49.627521,52.486074,38.522934,67.284477,59.560678,48.002548
65.971667,94.646604,212.830239,188.917664,117.989660,116.215963,28.911056,14.310999,212.194366,4.970637,88.265821,67.002117,187.065763,214.180226,185.403089,213.144908,107.065014,211.063007,-0.000637,-1.351189,32.000000,-235.692444,212.035684,-0.272805,35.587759,0.672792,510522.212088,0.935131,39.493135,22.085607,3.220780,0.055118,0.034002,227.104040,32.000000,243.474345,215.278215,224.563681,201.466764,32.000000,193.320740,68.698361,66.217419,118.594488,98.911967,52.949715,49.627521,52.544473,38.522934,67.281074,59.573178,47.945101
66.004111,94.646604,212.752024,188.917664,117.997177,116.215944,28.899174,14.310856,212.153364,4.971345,88.338542,67.072147,187.120148,214.196396,185.318008,213.012264,107.096949,211.169134,-0.000638,-1.351777,32.000000,-235.698159,212.171942,-0.272783,35.594420,0.672963,510560.528687,0.936470,39.537235,22.111665,3.223583,0.058064,0.024412,226.902058,32.000000,243.782558,215.738871,222.625240,201.005601,32.000000,193.973010,68.676073,66.229243,118.625637,98.911967,52.945630,49.627521,52.508246,38.522934,67.266415,59.558161,47.946128
66.014005,94.653789,212.680045,188.918788,118.090634,116.217244,28.889649,14.309572,212.176432,4.970565,88.381692,67.076873,187.039583,214.211751,185.300821,212.948559,107.151418,211.069742,-0.000637,-1.353594,32.000000,-235.699935,212.018593,-0.272767,35.550754,0.674197,510744.958891,0.937143,39.597425,22.121614,3.226085,0.046180,0.032045,226.012223,32.000000,244.343404,215.703155,220.043714,200.959282,32.000000,194.275373,68.656628,66.218078,118.632705,98.911967,52.964176,49.627521,52.508025,38.522934,67.285467,59.569392,47.881858
65.954223,94.667884,212.744950,188.904175,118.232791,116.220964,28.924228,14.307716,212.134535,4.971069,88.326128,67.033109,187.037711,214.098807,185.342658,212.951919,107.134806,211.090741,-0.000636,-1.355395,32.000000,-235.698676,212.013312,-0.272792,35.559461,0.673531,510655.001456,0.937020,39.570334,22.126581,3.223315,0.049409,0.031026,226.077121,32.000000,244.667299,214.991588,218.965320,201.716537,32.000000,193.442606,68.657000,66.245543,118.626114,98.911967,52.929523,49.627521,52.528574,38.522934,67.326168,59.570415,47.939158
