OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Monday, July 22, 2019
9:04:18 AM
55-130
1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,MG,SG,ML,SL,Speed2,Power2
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,Hz,kW
65.956815,94.837022,185.703426,177.180301,121.330131,119.624417,28.975985,14.315422,184.732641,4.566247,90.276760,66.977302,175.511109,186.429799,173.852807,185.553492,97.697463,183.398780,-0.000634,-1.749277,32.000000,-235.692609,184.938456,-0.230087,31.603184,0.689709,547429.756227,0.965465,39.884224,21.431640,2.820228,0.057586,0.028405,206.114757,32.000000,224.408322,203.389124,205.290534,187.158723,32.000000,181.599792,68.296561,65.869474,110.467983,52.364793,49.138330,50.627521,79.300732,38.522934,57.325402,59.629413,44.077981
65.872834,94.832048,185.691492,177.203300,121.348094,119.624247,28.953438,14.317135,184.834213,4.565954,90.284170,66.996558,175.489711,186.516011,173.908600,185.597905,97.693210,183.452077,-0.000633,-1.749289,32.000000,-235.695159,184.859568,-0.229982,31.586347,0.689327,547289.164995,0.961653,39.765838,21.348291,2.816151,0.068840,0.035717,206.021928,32.000000,224.441743,202.879739,204.210728,187.797247,32.000000,180.636513,68.287106,65.857907,110.459035,52.364793,49.151636,50.627521,79.343133,38.522934,57.308262,59.621251,44.069250
65.926994,94.837852,185.733020,177.204422,121.363947,119.623008,29.019673,14.310713,184.813409,4.565936,90.127360,67.162645,175.503854,186.442707,173.950618,185.608270,97.716244,183.479609,-0.000635,-1.749855,32.000000,-235.698138,184.925426,-0.229982,31.621253,0.690672,547327.111085,0.963164,39.800250,21.354801,2.815531,0.054436,0.017438,206.220248,32.000000,224.404873,202.327033,205.966975,188.387728,32.000000,179.908179,68.321684,65.893419,110.442921,52.364793,49.150294,50.627521,79.333185,38.522934,57.306629,59.623955,44.051055
65.958589,94.837852,185.868394,177.204422,121.441928,119.616500,29.013665,14.309001,184.837193,4.566209,90.038880,67.032931,175.553976,186.438385,173.955169,185.672400,97.695415,183.462062,-0.000636,-1.750428,32.000000,-235.699195,184.924040,-0.229704,31.675122,0.691968,547378.326670,0.965256,39.865463,21.379650,2.818939,0.065720,0.033681,206.949747,32.000000,223.575817,202.487391,208.670650,188.298199,32.000000,179.991416,68.306408,65.852663,110.413267,52.364793,49.217099,50.627521,79.298504,38.522934,57.323179,59.627122,44.174826
65.998254,94.805240,185.803163,177.213398,121.550035,119.613320,28.983937,14.318277,184.860361,4.566339,89.984328,67.055852,175.589160,186.497577,173.980399,185.651525,97.653414,183.498110,-0.000636,-1.750414,32.000000,-235.689755,184.911126,-0.229473,31.768224,0.690725,547297.210176,0.962184,39.825995,21.367254,2.817253,0.063561,0.013034,207.129952,32.000000,223.292191,202.780936,209.970441,187.833383,32.000000,180.457470,68.303478,65.832627,110.394434,52.364793,49.173387,50.627521,79.262896,38.522934,57.219530,59.626719,44.074680
65.962714,94.762402,185.685204,177.217324,121.570036,119.615922,28.970848,14.312568,184.834550,4.566724,90.119058,67.064601,175.618901,186.637052,173.915893,185.637994,97.677420,183.514276,-0.000635,-1.750416,32.000000,-235.695463,184.941476,-0.229064,31.791985,0.689637,547297.350760,0.961823,39.799598,21.381302,2.817956,0.052302,0.022261,207.177745,32.000000,223.388332,203.430900,208.932682,187.353612,32.000000,181.019465,68.318140,65.859842,110.445445,52.364793,49.141876,50.627521,79.296999,38.522934,57.083699,59.629374,43.999258
65.971251,94.761849,185.829279,177.218166,121.546197,119.623737,29.036993,14.320417,184.804481,4.566597,90.125116,67.049058,175.609677,186.590416,173.849468,185.646006,97.685075,183.601786,-0.000636,-1.750388,32.000000,-235.690073,184.878514,-0.229190,31.779685,0.686843,547305.973762,0.962067,39.733860,21.437229,2.815274,0.054403,0.027439,206.454594,32.000000,224.186765,203.466223,206.011723,187.319812,32.000000,180.976614,68.326084,65.862388,110.435957,52.364793,49.168700,50.627521,79.299842,38.522934,57.081388,59.625902,44.102339
65.933634,94.761849,185.716250,177.218166,121.674182,119.631344,29.014940,14.312140,184.880538,4.566812,90.063710,67.094548,175.465881,186.467787,173.916284,185.720685,97.693282,183.507971,-0.000636,-1.749216,32.000000,-235.696383,185.004843,-0.229187,31.768172,0.686252,547214.572122,0.962992,39.720703,21.419470,2.815002,0.062725,0.021588,206.050103,32.000000,224.480612,203.230458,204.289990,187.541690,32.000000,181.051970,68.323567,65.866119,110.432164,52.364793,49.147678,50.627521,79.313086,38.522934,57.077345,59.627702,44.069030
66.009979,94.757151,185.872339,177.200495,121.733063,119.640208,28.984614,14.310856,184.906711,4.566833,89.946075,67.155153,175.480179,186.553286,173.937293,185.684686,97.704831,183.557618,-0.000637,-1.749207,32.000000,-235.697995,184.929811,-0.229201,31.656134,0.686983,547227.669136,0.960722,39.713018,21.445611,2.816822,0.059239,0.021730,205.928193,32.000000,224.532134,202.408313,205.296331,188.222123,32.000000,180.347243,68.330462,65.855520,110.405515,52.364793,49.188848,50.627521,79.285035,38.522934,57.060323,59.626207,44.208648
65.936062,94.723157,185.736440,177.182545,121.765124,119.646546,28.986985,14.314994,184.869663,4.566810,89.881410,67.056793,175.537443,186.439648,173.921153,185.741630,97.690512,183.523558,-0.000638,-1.749480,32.000000,-235.695004,184.993176,-0.229132,31.612730,0.687298,547263.430963,0.962119,39.744445,21.401172,2.816715,0.048637,0.018744,206.630939,32.000000,223.986660,202.333603,207.899013,188.399509,32.000000,180.047014,68.357290,65.847818,110.402885,52.364793,49.151337,50.627521,79.310840,38.522934,56.951676,59.630013,44.242911
65.908480,94.732278,185.808836,177.174411,121.812331,119.646544,29.008158,14.314852,184.906457,4.566809,89.910882,67.147778,175.549536,186.551083,173.957404,185.680859,97.654435,183.471178,-0.000637,-1.748878,32.000000,-235.693016,184.921406,-0.229120,31.592484,0.689449,547225.973993,0.961957,39.675983,21.408799,2.815822,0.065193,0.030745,207.142389,32.000000,223.313184,202.588319,209.846934,188.314012,32.000000,180.038722,68.363375,65.841411,110.422384,52.364793,49.165566,50.627521,79.320650,38.522934,56.948983,59.631715,44.098891
65.963981,94.732278,185.684569,177.174411,121.811326,119.651635,29.016560,14.312426,184.904031,4.566555,90.032363,67.047727,175.578770,186.569048,173.923948,185.624487,97.689712,183.515766,-0.000637,-1.748157,32.000000,-235.698393,184.867096,-0.229096,31.584930,0.690739,547276.580670,0.963037,39.703724,21.409963,2.816917,0.046952,0.004851,207.302522,32.000000,223.336019,203.250145,209.648761,187.452078,32.000000,180.923096,68.388691,65.843869,110.439738,52.364793,49.129084,50.627521,79.297632,38.522934,56.974865,59.627476,44.000725
65.962315,94.704917,185.661297,177.177215,121.798544,119.655060,29.002533,14.311284,184.829343,4.566681,90.052616,67.082646,175.585945,186.512444,173.846851,185.641273,97.684617,183.508584,-0.000636,-1.748180,32.000000,-235.699042,184.868891,-0.229200,31.660593,0.691787,547390.309084,0.962800,39.735893,21.425804,2.819195,0.052564,0.019436,206.826631,32.000000,223.882655,203.557576,207.007762,187.086994,32.000000,181.137337,68.380528,65.860284,110.443430,52.364793,49.207337,50.627521,79.307386,38.522934,56.886626,59.626738,44.064628
65.918383,94.706023,185.792880,177.192922,121.771654,119.652015,29.016123,14.317706,184.900649,4.567076,90.130484,67.079322,175.480083,186.518376,173.887071,185.645902,97.690434,183.507170,-0.000637,-1.748181,32.000000,-235.695079,184.916592,-0.229227,31.749079,0.690883,547299.817456,0.961669,39.689520,21.407752,2.814939,0.063889,0.024240,206.086831,32.000000,224.483921,203.457446,204.459383,187.595315,32.000000,181.000103,68.374840,65.870841,110.449563,52.364793,49.160840,50.627521,79.326462,38.522934,56.887212,59.623591,44.097570
65.900911,94.723434,185.695105,177.188996,121.724990,119.650724,29.001308,14.315708,184.870867,4.567296,90.036769,67.055557,175.494634,186.467114,173.930612,185.733216,97.684066,183.459138,-0.000636,-1.748164,32.000000,-235.692816,184.742462,-0.229216,31.793664,0.689132,547284.071411,0.962123,39.663551,21.410073,2.814657,0.057758,0.014832,206.116435,32.000000,224.703061,202.666423,204.495437,188.049961,32.000000,180.576322,68.331711,65.848017,110.441698,52.364793,49.171226,50.627521,79.334926,38.522934,56.884352,59.631036,44.069030
65.889810,94.723434,185.757427,177.188996,121.770299,119.646911,28.953119,14.318277,184.868206,4.567157,90.041521,67.058126,175.511194,186.356310,173.939778,185.592364,97.720551,183.491580,-0.000636,-1.748158,32.000000,-235.691394,184.981611,-0.229198,31.788156,0.688184,547284.541987,0.962357,39.701362,21.403710,2.818529,0.058698,0.017984,206.322117,32.000000,224.361945,202.258683,207.152832,188.425071,32.000000,180.236988,68.310793,65.876242,110.424980,52.364793,49.145842,50.627521,79.341421,38.522934,56.936044,59.631882,44.088546
65.880657,94.749689,185.727897,177.176935,121.798870,119.650709,29.004792,14.314566,184.779508,4.567025,90.018450,66.884831,175.505714,186.508385,173.919065,185.624183,97.679440,183.557247,-0.000636,-1.746399,32.000000,-235.694121,184.816863,-0.229173,31.770926,0.687098,547330.933459,0.963162,39.733375,21.391523,2.817793,0.047137,0.017210,206.989084,32.000000,223.496503,202.368283,209.470224,188.497611,32.000000,179.975384,68.290508,65.827125,110.412571,52.364793,49.135239,50.627521,79.307371,38.522934,57.015528,59.631174,44.041224
65.885178,94.801094,185.648109,177.183386,121.801942,119.654482,29.001304,14.313710,184.816733,4.567180,90.142900,66.978026,175.502634,186.501167,173.951623,185.644351,97.658230,183.508398,-0.000636,-1.745797,32.000000,-235.694813,184.878333,-0.229173,31.738169,0.687544,547235.376402,0.964914,39.742656,21.367571,2.819213,0.060732,0.030337,207.047134,32.000000,223.391685,202.933902,209.958317,187.539596,32.000000,180.532446,68.278321,65.806979,110.423749,52.364793,49.102822,50.627521,79.343512,38.522934,57.173818,59.623277,44.172698
65.886622,94.798883,185.736321,177.177776,121.939719,119.650625,29.018544,14.314138,184.791828,4.566864,90.273877,67.086150,175.561354,186.447274,173.901670,185.646246,97.723111,183.527436,-0.000635,-1.745802,32.000000,-235.700450,184.955283,-0.229172,31.675515,0.687991,547397.207038,0.963436,39.776562,21.434047,2.819157,0.042833,0.015688,207.102395,32.000000,223.690737,203.586190,208.386843,187.255713,32.000000,180.791916,68.296808,65.847622,110.465937,52.364793,49.142533,50.627521,79.350545,38.522934,57.171883,59.632275,44.008209
65.983975,94.798883,185.815234,177.177776,121.900208,119.649122,29.002773,14.313995,184.811134,4.566810,90.196342,67.121906,175.482174,186.415321,173.848692,185.714717,97.781897,183.560431,-0.000634,-1.745781,32.000000,-235.694528,184.827876,-0.229149,31.692746,0.688471,547542.699364,0.963633,39.824188,21.436388,2.817752,0.057476,0.027529,206.193370,32.000000,224.528429,203.527697,205.374423,187.021466,32.000000,181.179098,68.293201,65.880699,110.508060,52.364793,49.158129,50.627521,79.302293,38.522934,57.163021,59.627201,44.016573
65.904930,94.803581,185.825597,177.188715,121.854725,119.650386,29.007406,14.315137,184.922923,4.566839,90.252995,67.022174,175.445837,186.440932,173.929247,185.596233,97.758911,183.508682,-0.000635,-1.745770,32.000000,-235.694698,184.964439,-0.229420,31.623299,0.690108,547369.869322,0.963001,39.820771,21.378862,2.819029,0.044322,0.000000,205.825324,32.000000,224.745750,202.970882,204.056652,187.595054,32.000000,180.745760,68.319373,65.879426,110.515900,52.364793,49.140366,50.627521,79.325741,38.522934,57.175770,59.621693,44.003513
65.918899,94.791697,185.744144,177.200495,121.870478,119.649124,29.024485,14.311141,184.881664,4.566873,90.090054,67.154788,175.475407,186.431553,173.945507,185.624018,97.754937,183.544681,-0.000636,-1.745765,32.000000,-235.698857,184.929117,-0.229111,31.591644,0.688877,547169.024842,0.961944,39.739427,21.332820,2.816066,0.059389,0.024646,206.056393,32.000000,224.568547,202.214020,205.678053,188.545716,32.000000,179.837851,68.336334,65.886845,110.504056,52.364793,49.129847,50.627521,79.333566,38.522934,57.136702,59.627722,44.006521
65.986678,94.807727,185.778218,177.207227,121.865110,119.646547,28.994023,14.307716,184.866144,4.566939,90.044470,67.111566,175.570485,186.443952,173.937182,185.604947,97.752423,183.574883,-0.000635,-1.745750,32.000000,-235.700643,184.757639,-0.229084,31.576197,0.691370,547281.761959,0.963085,39.810163,21.335817,2.819601,0.046990,0.003797,206.741549,32.000000,223.894505,202.167732,208.631437,188.320884,32.000000,180.378481,68.327842,65.865403,110.507521,52.364793,49.163088,50.627521,79.342469,38.522934,57.134676,59.627732,44.095442
65.977104,94.807727,185.775880,177.207227,121.792176,119.644018,28.947796,14.312140,184.845889,4.566658,90.046650,67.172681,175.569940,186.458652,173.985274,185.731931,97.700359,183.473364,-0.000634,-1.745741,32.000000,-235.695400,184.954264,-0.229083,31.579633,0.691575,547258.419343,0.962254,39.786605,21.353696,2.817768,0.060357,0.013727,207.047080,32.000000,223.396870,202.651841,210.112241,187.979137,32.000000,180.608288,68.318916,65.846442,110.541361,52.364793,49.135656,50.627521,79.308396,38.522934,57.182872,59.624722,44.037262
65.970950,94.826244,185.805627,177.198252,121.771604,119.645147,29.004711,14.309429,184.891392,4.566876,90.191748,67.100933,175.557987,186.499659,173.899781,185.606985,97.662000,183.520767,-0.000634,-1.745722,32.000000,-235.696964,184.905705,-0.229249,31.589179,0.691259,547239.506806,0.962192,39.746013,21.367876,2.815390,0.057537,0.020036,207.058073,32.000000,223.412959,203.418391,209.268873,187.248912,32.000000,181.074538,68.311324,65.852589,110.551475,52.364793,49.176611,50.627521,79.348263,38.522934,57.238958,59.624014,44.061033
65.955564,94.812702,185.708781,177.178057,121.726870,119.651522,28.940452,14.314138,184.804576,4.566605,90.278097,67.070231,175.539518,186.523780,173.908751,185.644616,97.700807,183.423941,-0.000633,-1.745714,32.000000,-235.691599,185.012714,-0.229420,31.615353,0.691273,547352.617037,0.963862,39.754009,21.380725,2.815763,0.058608,0.015678,206.442040,32.000000,224.118140,203.577679,206.269947,187.049471,32.000000,181.168916,68.329268,65.909781,110.546953,52.364793,49.106541,50.627521,79.320738,38.522934,57.194926,59.629512,44.082236
65.838006,94.830113,185.790967,177.171606,121.709430,119.654082,29.013853,14.318990,184.807303,4.566610,90.356768,67.008321,175.445704,186.447232,173.921688,185.711074,97.703026,183.539797,-0.000632,-1.745701,32.000000,-235.690845,185.006472,-0.229432,31.647086,0.691285,547481.031469,0.962123,39.777665,21.437397,2.816476,0.061616,0.021816,205.893414,32.000000,224.670220,203.289212,204.352298,187.367828,32.000000,180.852345,68.323381,65.909715,110.549140,52.364793,49.145898,50.627521,79.341972,38.522934,57.193104,59.622588,44.102853
65.911072,94.830113,185.638031,177.171606,121.724585,119.654064,28.993187,14.312854,184.763903,4.566531,90.232798,67.030449,175.489180,186.398520,173.950395,185.562495,97.719058,183.521744,-0.000632,-1.745702,32.000000,-235.697473,184.919245,-0.229133,31.672421,0.690552,547405.827118,0.964527,39.776975,21.361181,2.815665,0.049163,0.010086,205.919330,32.000000,224.707383,202.511409,204.999911,188.063950,32.000000,180.366855,68.311456,65.912766,110.531274,52.364793,49.077417,50.627521,79.345248,38.522934,57.245834,59.622706,44.061767
65.928497,94.844761,185.670195,177.185910,121.724639,119.655392,29.005882,14.314281,184.826293,4.566659,90.127764,67.104323,175.518494,186.472375,173.967885,185.553817,97.709014,183.492971,-0.000631,-1.745688,32.000000,-235.693587,184.815272,-0.228975,31.679318,0.691572,547511.078816,0.964044,39.892656,21.403721,2.821941,0.052297,0.024921,206.383109,32.000000,224.192278,202.183366,207.792338,188.278488,32.000000,180.012519,68.322310,65.912393,110.518993,52.364793,49.100531,50.627521,79.373577,38.522934,57.290027,59.627574,43.996250
65.923541,94.864936,185.623600,177.211154,121.768737,119.659197,28.982163,14.317848,184.837869,4.566797,90.138502,67.148013,175.562980,186.397479,173.960108,185.613123,97.686787,183.485765,-0.000632,-1.745665,32.000000,-235.689692,184.845108,-0.228807,31.682019,0.689619,547430.972814,0.963551,39.831562,21.380715,2.816492,0.058093,0.017116,207.128533,32.000000,223.443602,202.480356,209.801086,188.507489,32.000000,180.163588,68.305286,65.886980,110.533129,52.364793,49.061410,50.627521,79.349263,38.522934,57.351598,59.626709,44.085171
65.891103,94.833153,185.694682,177.226300,121.742883,119.666854,28.990589,14.314424,184.804044,4.566835,90.291696,67.115674,175.564229,186.438261,173.953191,185.605624,97.678627,183.464873,-0.000631,-1.745664,32.000000,-235.696886,184.752109,-0.228851,31.668854,0.689412,547473.199862,0.962895,39.831648,21.379646,2.816236,0.059057,0.012253,207.101418,32.000000,223.403208,203.135341,209.771708,187.462067,32.000000,181.222571,68.274672,65.883382,110.540930,52.364793,49.104460,50.627521,79.346456,38.522934,57.350284,59.631223,44.231759
65.928350,94.833153,185.683515,177.226300,121.692422,119.674434,28.949708,14.318134,184.796804,4.567017,90.308681,67.064806,175.608012,186.341159,173.893842,185.615038,97.678712,183.439527,-0.000631,-1.744516,32.000000,-235.691865,184.931052,-0.228870,31.694214,0.689304,547577.015648,0.963842,39.855965,21.399088,2.815741,0.051220,0.013991,206.799369,32.000000,223.665344,203.591411,207.683322,187.105208,32.000000,181.194730,68.257690,65.890120,110.540222,52.364793,49.079694,50.627521,79.348150,38.522934,57.249391,59.618202,44.066756
65.903860,94.853881,185.761774,177.227422,121.699927,119.671133,28.999749,14.317706,184.804058,4.567261,90.317704,67.105799,175.528266,186.465686,173.883367,185.566043,97.719062,183.489703,-0.000632,-1.744518,32.000000,-235.697538,184.823918,-0.228854,31.721385,0.690209,547598.706498,0.964070,39.851293,21.399177,2.818206,0.063477,0.010419,205.963305,32.000000,224.474940,203.537157,204.793048,187.285495,32.000000,181.054185,68.291281,65.918802,110.576837,52.364793,49.087551,50.627521,79.346143,38.522934,57.312644,59.631331,43.993975
65.998185,94.807174,185.763177,177.222653,121.726924,119.672880,29.008156,14.319846,184.762070,4.567136,90.224351,67.126295,175.495658,186.530794,173.950574,185.614143,97.711830,183.476336,-0.000630,-1.744515,32.000000,-235.689005,184.933091,-0.228815,31.691408,0.689229,547610.600957,0.964891,39.820162,21.389298,2.816444,0.080265,0.016406,205.931228,32.000000,224.710356,202.795308,204.542197,187.895212,32.000000,180.468081,68.301262,65.929229,110.582780,52.364793,49.101654,50.627521,79.319304,38.522934,57.165187,59.627437,44.073432
66.020018,94.817124,185.816971,177.223214,121.703515,119.678072,29.005099,14.314994,184.887478,4.567464,90.002327,67.122418,175.524270,186.481245,173.938772,185.613855,97.738881,183.426266,-0.000630,-1.744530,32.000000,-235.696971,184.949449,-0.228874,31.711917,0.689222,547550.521985,0.963644,39.861358,21.368334,2.818678,0.059183,0.018112,206.150464,32.000000,224.545263,202.276705,206.692912,188.595638,32.000000,179.881905,68.291787,65.937656,110.564290,52.364793,49.083821,50.627521,79.301367,38.522934,57.163311,59.624988,44.049294
65.950488,94.817124,185.740008,177.223214,121.627834,119.680664,29.005693,14.310570,184.869652,4.567543,90.069899,67.021344,175.562008,186.545660,173.965445,185.644308,97.700264,183.524521,-0.000629,-1.744525,32.000000,-235.699100,184.892325,-0.228897,31.732819,0.688708,547444.910040,0.961748,39.735852,21.370402,2.814671,0.059858,0.027816,206.787714,32.000000,223.644199,202.373379,209.437560,188.217867,32.000000,180.445519,68.289227,65.911322,110.558698,52.364793,49.092471,50.627521,79.333857,38.522934,57.192608,59.627073,44.014151
65.948592,94.781748,185.825601,177.208629,121.629048,119.687108,29.014726,14.314281,184.849010,4.567687,90.085218,67.130963,175.534938,186.513646,173.976935,185.708809,97.653680,183.459344,-0.000628,-1.744518,32.000000,-235.694243,185.045326,-0.228915,31.715536,0.688253,547407.375787,0.961564,39.727575,21.324005,2.814555,0.050539,0.004135,207.035135,32.000000,223.539583,202.798238,210.009899,187.968520,32.000000,180.567720,68.265505,65.899207,110.615769,52.364793,49.080967,50.627521,79.336699,38.522934,57.080108,59.627958,44.231466
66.004487,94.781195,185.745496,177.210032,121.552497,119.687367,28.975931,14.319133,184.852228,4.568025,90.212154,67.141988,175.596157,186.509526,173.894216,185.618645,97.662687,183.573404,-0.000627,-1.744544,32.000000,-235.691685,184.990298,-0.229199,31.682832,0.688339,547551.874213,0.962684,39.785638,21.400582,2.816355,0.058288,0.024793,206.940941,32.000000,223.595534,203.413091,208.897705,187.262962,32.000000,181.254568,68.278066,65.900964,110.626233,52.364793,49.086235,50.627521,79.312247,38.522934,57.076257,59.629591,44.140343
65.983591,94.800818,185.825678,177.217885,121.509798,119.686073,28.987953,14.311284,184.829343,4.567798,90.121693,67.159317,175.532052,186.543927,173.891245,185.738571,97.688086,183.578777,-0.000627,-1.744532,32.000000,-235.698551,184.865138,-0.229526,31.683908,0.689024,547633.373374,0.962381,39.751844,21.421988,2.817734,0.071882,0.019499,206.246522,32.000000,224.226935,203.677237,205.916296,186.989581,32.000000,181.555447,68.300935,65.938907,110.619187,52.364793,49.171756,50.627521,79.242643,38.522934,57.074129,59.628273,44.077761
66.014246,94.800818,185.826043,177.217885,121.547678,119.687080,28.991414,14.312140,184.943134,4.567707,90.105470,67.147990,175.517485,186.553592,173.937913,185.805271,97.694792,183.537518,-0.000625,-1.744565,32.000000,-235.694416,184.965032,-0.229446,31.686950,0.688789,547582.266984,0.962771,39.704612,21.457039,2.814134,0.050627,0.014367,205.891794,32.000000,224.553738,203.302418,204.273090,187.576204,32.000000,180.559334,68.329077,65.937109,110.607180,52.364793,49.117460,50.627521,79.295979,38.522934,57.133479,59.630879,44.082090
65.970478,94.763231,185.825153,177.210873,121.465028,119.690833,28.991171,14.313710,184.910382,4.567989,89.973410,67.184647,175.527119,186.569843,173.998061,185.652500,97.705196,183.614994,-0.000624,-1.745148,32.000000,-235.697928,185.098434,-0.229432,31.670244,0.689329,547560.992497,0.962744,39.741682,21.433716,2.816241,0.070643,0.021184,205.831561,32.000000,224.581586,202.452940,205.649128,188.344968,32.000000,179.801589,68.321594,65.955872,110.585746,52.364793,49.161731,50.627521,79.344930,38.522934,57.013901,59.624693,44.052669
65.956252,94.730896,185.789066,177.203581,121.413451,119.692099,29.023491,14.314138,184.856713,4.568007,90.019360,67.096059,175.566710,186.539440,173.985379,185.729854,97.682358,183.510132,-0.000623,-1.745746,32.000000,-235.694385,185.008146,-0.229515,31.656003,0.688912,547530.811191,0.962144,39.716088,21.411074,2.814938,0.066924,0.017671,206.696388,32.000000,223.878958,202.305213,208.380859,188.448022,32.000000,179.697275,68.317370,65.948300,110.579075,52.364793,49.099844,50.627521,79.326202,38.522934,56.910498,59.626237,43.985465
65.912599,94.751071,185.762744,177.212837,121.396291,119.680681,29.013629,14.312283,184.903398,4.568017,90.083968,67.098752,175.591499,186.602510,174.026924,185.699966,97.667299,183.603446,-0.000621,-1.745759,32.000000,-235.697880,184.988343,-0.229489,31.680367,0.689735,547490.516209,0.962796,39.715046,21.430592,2.816793,0.049921,0.011161,207.128352,32.000000,223.525422,202.626221,209.962890,188.195296,32.000000,180.423521,68.358904,65.945340,110.613350,52.364793,49.131092,50.627521,79.335536,38.522934,56.907880,59.622568,44.001019
65.947921,94.751071,185.889642,177.212837,121.416195,119.674290,29.016327,14.313282,184.925154,4.568025,90.116041,67.058329,175.563807,186.562238,173.936802,185.771372,97.655522,183.582734,-0.000622,-1.745803,32.000000,-235.696881,185.039106,-0.229515,31.666939,0.690031,547503.996322,0.961886,39.694595,21.412930,2.816853,0.053950,0.020263,207.033905,32.000000,223.381113,203.362506,209.635475,187.368518,32.000000,181.268932,68.365666,65.963379,110.602532,52.364793,49.135109,50.627521,79.330871,38.522934,56.968473,59.617867,44.076734
65.907039,94.775115,185.857436,177.228544,121.438878,119.669134,29.003478,14.308002,184.891763,4.568073,90.151075,67.074166,175.586174,186.565766,173.917630,185.622671,97.688893,183.611408,-0.000622,-1.747044,32.000000,-235.705275,185.026157,-0.229489,31.665523,0.689883,547546.849988,0.962872,39.751243,21.464028,2.818319,0.060457,0.030243,206.438203,32.000000,223.969170,203.562563,206.995089,187.250062,32.000000,181.393831,68.338378,65.961446,110.613645,52.364793,49.128525,50.627521,79.339491,38.522934,57.041307,59.624260,44.273505
65.949939,94.762955,185.919068,177.243129,121.401520,119.662581,29.009737,14.317135,184.940611,4.568132,90.176432,67.064781,175.516238,186.547984,173.931095,185.692269,97.706576,183.642416,-0.000622,-1.747107,32.000000,-235.692372,184.889916,-0.229368,31.678479,0.690187,547524.168847,0.962162,39.721729,21.467808,2.818734,0.063739,0.031991,205.887587,32.000000,224.407759,203.628389,204.581819,187.456519,32.000000,181.040394,68.365928,65.987406,110.635040,52.364793,49.142787,50.627521,79.333432,38.522934,57.001098,59.630200,44.063674
65.986354,94.806898,185.760656,177.249860,121.408860,119.662256,29.007074,14.315851,184.879509,4.567992,90.164252,67.178016,175.515359,186.573778,173.976625,185.794476,97.739013,183.661700,-0.000622,-1.747127,32.000000,-235.690542,184.929747,-0.229341,31.666152,0.690587,547485.561468,0.963264,39.779935,21.445509,2.819994,0.061002,0.022347,205.813959,32.000000,224.555684,202.842604,204.938674,187.868051,32.000000,180.359197,68.381157,65.986001,110.615128,52.364793,49.108371,50.627521,79.335889,38.522934,56.998792,59.629266,43.996176
65.983787,94.806898,185.891209,177.249860,121.470903,119.659711,29.021363,14.311284,184.899948,4.567856,90.062178,67.160941,175.551949,186.564318,173.970589,185.809141,97.741573,183.573880,-0.000621,-1.747138,32.000000,-235.699370,184.956671,-0.229351,31.679659,0.689973,547370.283106,0.962283,39.731928,21.439799,2.819094,0.058518,0.017973,206.304218,32.000000,224.185827,202.528965,207.446419,188.156826,32.000000,179.803172,68.385206,65.969633,110.591507,52.364793,49.130445,50.627521,79.314545,38.522934,57.134165,59.628587,44.252962
65.990905,94.841168,185.934237,177.241726,121.442632,119.660985,28.985691,14.312140,184.864685,4.568037,90.063938,67.143442,175.580307,186.596494,174.011254,185.749206,97.703554,183.643787,-0.000622,-1.747169,32.000000,-235.700645,185.025401,-0.229379,31.681652,0.689324,547342.849226,0.961888,39.745454,21.414807,2.815137,0.066887,0.027159,207.006734,32.000000,223.609928,202.527919,209.740941,188.419083,32.000000,179.842339,68.382101,65.972355,110.636418,52.364793,49.097726,50.627521,79.329440,38.522934,57.239548,59.620523,44.107475
66.001544,94.847525,185.834814,177.215080,121.412860,119.664830,28.950610,14.315993,184.884064,4.568141,90.193822,67.129102,175.596768,186.558261,174.017352,185.792989,97.707063,183.598505,-0.000623,-1.748337,32.000000,-235.693350,184.927443,-0.229373,31.701663,0.689515,547324.781714,0.961436,39.747598,21.378337,2.817226,0.063132,0.032354,207.055968,32.000000,223.570359,203.136018,210.053965,187.645990,32.000000,180.811775,68.340286,65.989626,110.674736,52.364793,49.104324,50.627521,79.307643,38.522934,57.257878,59.618320,44.092581
65.971479,94.798883,185.888144,177.190959,121.442004,119.672423,28.994580,14.317563,184.889556,4.567996,90.269118,67.109555,175.603670,186.647103,173.888749,185.695794,97.727199,183.663249,-0.000624,-1.749534,32.000000,-235.690633,185.072103,-0.229454,31.686556,0.689617,547471.326113,0.962597,39.775925,21.443351,2.817574,0.048468,0.014164,206.778364,32.000000,223.800500,203.561006,208.089836,187.185062,32.000000,181.234845,68.279845,65.969876,110.666860,52.364793,49.103752,50.627521,79.298136,38.522934,57.256395,59.634459,44.146653
65.926927,94.798883,185.941480,177.190959,121.379862,119.680051,29.023043,14.310285,184.965468,4.568490,90.324389,67.119658,175.544013,186.633137,173.906200,185.826559,97.745022,183.528153,-0.000624,-1.749536,32.000000,-235.698730,184.998093,-0.229504,31.701112,0.688733,547484.033838,0.963638,39.773399,21.422356,2.815613,0.057657,0.038584,205.952714,32.000000,224.474336,203.719291,205.081750,187.133468,32.000000,181.503648,68.293566,66.005731,110.691563,52.364793,49.145012,50.627521,79.338138,38.522934,57.102512,59.622106,44.251128
65.962292,94.812702,185.874293,177.213117,121.425021,119.686470,28.966371,14.313425,185.009630,4.568485,90.235210,67.274514,175.474932,186.584565,173.925724,185.847626,97.773295,183.629401,-0.000624,-1.749546,32.000000,-235.696246,185.021464,-0.229484,31.711733,0.689559,547412.601834,0.962605,39.749863,21.427219,2.817705,0.062399,0.001370,205.754960,32.000000,224.615138,203.051715,204.582072,187.886603,32.000000,180.503679,68.275513,65.995134,110.673093,52.364793,49.078402,50.627521,79.358166,38.522934,57.143806,59.620434,43.996397
65.984974,94.845037,185.926484,177.229946,121.453404,119.690363,29.023044,14.317420,184.928312,4.568507,90.106008,67.086346,175.511599,186.654791,173.939442,185.769969,97.777693,183.610869,-0.000624,-1.749547,32.000000,-235.689956,185.026928,-0.229174,31.672132,0.689990,547429.604104,0.962439,39.787082,21.357228,2.820418,0.056229,0.018985,206.009774,32.000000,224.523636,202.556194,206.723175,188.316259,32.000000,179.833558,68.312080,66.015958,110.637024,52.364793,49.133721,50.627521,79.315178,38.522934,57.243086,59.627250,43.992802
65.968422,94.868806,185.895350,177.229385,121.439398,119.691606,28.997015,14.310999,184.957193,4.568818,90.164915,67.104452,175.548950,186.594863,173.988004,185.828902,97.725211,183.637748,-0.000624,-1.749574,32.000000,-235.697689,185.020180,-0.229258,31.721883,0.689168,547396.796177,0.963837,39.771355,21.368055,2.817887,0.055365,0.019795,206.689421,32.000000,223.754817,202.526192,209.283285,188.161342,32.000000,180.013680,68.318647,65.991274,110.680745,52.364793,49.109314,50.627521,79.300328,38.522934,57.241578,59.628843,44.088179
65.977628,94.868806,185.949170,177.229385,121.438381,119.692854,29.002841,14.316992,184.996201,4.568857,90.211134,67.077959,175.587506,186.562848,174.025150,185.829028,97.727562,183.653210,-0.000623,-1.749588,32.000000,-235.690712,185.073979,-0.229292,31.720545,0.690044,547442.511555,0.961699,39.784748,21.356502,2.817709,0.051754,0.013119,206.973157,32.000000,223.473266,202.917930,210.230451,187.952834,32.000000,180.250141,68.330310,65.982541,110.704056,52.364793,49.138994,50.627521,79.318360,38.522934,57.314539,59.628115,44.204393
65.983242,94.861067,185.995825,177.231068,121.382953,119.691598,28.970849,14.313853,184.900882,4.569010,90.332166,67.094961,175.612916,186.675039,173.948139,185.799486,97.727075,183.572368,-0.000625,-1.749601,32.000000,-235.691884,185.152093,-0.229308,31.757498,0.689084,547618.674950,0.962895,39.822338,21.419362,2.817944,0.055255,0.021490,206.932389,32.000000,223.667115,203.561429,209.066531,187.214452,32.000000,181.128734,68.326808,66.022388,110.714271,52.364793,49.128250,50.627521,79.310059,38.522934,57.289043,59.623473,44.049001
65.958501,94.853605,185.985826,177.238080,121.425673,119.692971,28.987103,14.313567,184.990487,4.569026,90.345782,67.048381,175.604728,186.646859,173.895378,185.862111,97.761964,183.572083,-0.000626,-1.749619,32.000000,-235.695776,185.218376,-0.229291,31.767280,0.689211,547613.677251,0.962564,39.814650,21.422981,2.818367,0.066917,0.019910,206.237831,32.000000,224.423750,203.539569,206.341103,187.281345,32.000000,181.273422,68.321777,66.022347,110.729259,52.364793,49.153626,50.627521,79.324101,38.522934,57.264360,59.619785,44.021488
66.012403,94.851118,186.014989,177.254348,121.436806,119.689148,28.995385,14.312854,184.985034,4.569225,90.341463,67.162511,175.516556,186.731298,173.955176,185.742749,97.794212,183.669803,-0.000628,-1.748577,32.000000,-235.696325,185.044062,-0.228883,31.791093,0.688488,547592.219683,0.963508,39.802223,21.392252,2.818834,0.053747,0.001255,205.740924,32.000000,224.577382,203.454743,204.463179,187.442680,32.000000,181.176896,68.369195,66.044465,110.742831,52.364793,49.128696,50.627521,79.294665,38.522934,57.262936,59.625716,44.057585
65.955186,94.851118,186.008141,177.254348,121.413373,119.687844,28.992632,14.317563,184.953951,4.569175,90.228249,67.198571,175.510411,186.640578,173.994316,185.900006,97.800494,183.670268,-0.000628,-1.748582,32.000000,-235.691616,185.226614,-0.228844,31.746457,0.688521,547519.045404,0.963359,39.815425,21.357253,2.819740,0.055008,0.023087,205.688521,32.000000,224.514346,202.674332,205.554457,188.173355,32.000000,179.907679,68.393898,66.028796,110.694760,52.364793,49.161837,50.627521,79.322594,38.522934,57.253719,59.627594,44.226843
65.971760,94.878755,186.011415,177.257433,121.348975,119.691654,29.014328,14.314566,184.918266,4.569277,90.202195,67.108670,175.568844,186.609034,173.989745,185.846160,97.780911,183.650458,-0.000629,-1.748578,32.000000,-235.692810,185.062090,-0.228830,31.775515,0.687462,547392.629633,0.962180,39.767927,21.362737,2.817879,0.056104,0.019838,206.388135,32.000000,223.971740,202.524485,208.346140,188.270586,32.000000,179.664960,68.415386,66.023664,110.687336,52.364793,49.154407,50.627521,79.335115,38.522934,57.338772,59.636327,43.975854
66.019792,94.913855,186.010093,177.251263,121.373460,119.695446,29.002006,14.308573,184.929761,4.569377,90.226746,67.106737,175.577737,186.682810,174.028356,185.861353,97.754399,183.703394,-0.000631,-1.748594,32.000000,-235.702901,185.058381,-0.228818,31.785035,0.689057,547406.218967,0.963181,39.815706,21.356633,2.820220,0.061113,0.010400,206.914027,32.000000,223.405696,202.815167,210.165695,188.196663,32.000000,179.938180,68.381712,66.008655,110.706748,52.364793,49.163407,50.627521,79.289443,38.522934,57.447337,59.622155,44.059859
65.997038,94.929332,185.965950,177.264165,121.349806,119.699243,29.004378,14.317420,184.990418,4.569205,90.281895,67.157981,175.592539,186.692636,173.963735,185.894648,97.779329,183.673227,-0.000630,-1.746863,32.000000,-235.691595,185.069513,-0.228867,31.789546,0.688322,547503.203959,0.962291,39.829500,21.368569,2.819561,0.055077,0.016790,207.062763,32.000000,223.592116,203.563488,209.730099,187.331645,32.000000,180.827742,68.368386,66.007382,110.735684,52.364793,49.132233,50.627521,79.297900,38.522934,57.446499,59.626453,44.034327
65.976188,94.929332,186.071718,177.264165,121.334727,119.697939,28.997518,14.314994,185.042744,4.569215,90.345640,67.110885,175.625264,186.699671,173.907046,185.843491,97.792356,183.771847,-0.000630,-1.746277,32.000000,-235.692873,185.172977,-0.228858,31.801217,0.687638,547611.224440,0.962043,39.824495,21.415515,2.817490,0.059844,0.028949,206.389032,32.000000,224.041007,203.643269,207.358883,187.123019,32.000000,181.236233,68.378912,66.027526,110.758430,52.364793,49.181784,50.627521,79.313545,38.522934,57.494153,59.623965,44.145039
66.033420,94.899207,185.935896,177.271177,121.357847,119.696665,28.985797,14.316136,184.988480,4.569448,90.357860,67.095945,175.516168,186.715984,173.962584,185.849033,97.812191,183.801882,-0.000630,-1.746311,32.000000,-235.692387,185.193534,-0.228835,31.810081,0.687700,547608.566295,0.962398,39.858968,21.378940,2.817792,0.046235,0.013650,205.752731,32.000000,224.693598,203.615006,204.574221,187.424978,32.000000,181.107107,68.350051,66.024434,110.750259,52.364793,49.138186,50.627521,79.292985,38.522934,57.399177,59.625106,44.195882
65.992199,94.903353,185.945809,177.272299,121.344236,119.700447,29.000057,14.313139,185.011797,4.569324,90.229546,67.109192,175.542343,186.630608,174.004775,185.711416,97.797369,183.666987,-0.000629,-1.746303,32.000000,-235.694565,185.172427,-0.228869,31.808927,0.688055,547585.749239,0.962950,39.876379,21.403976,2.820286,0.057400,0.020800,205.753490,32.000000,224.841816,202.840389,204.695821,187.900610,32.000000,180.701474,68.368193,66.052214,110.766144,52.364793,49.136794,50.627521,79.298253,38.522934,57.411159,59.628489,44.087445
66.040640,94.900865,185.944962,177.268933,121.332366,119.704269,29.006823,14.310570,184.970657,4.569708,90.039611,67.251030,175.535342,186.703241,174.010754,185.810220,97.807836,183.675029,-0.000631,-1.746291,32.000000,-235.696314,185.059563,-0.228887,31.794739,0.686653,547452.946805,0.962336,39.798471,21.395732,2.815785,0.060751,0.031477,206.051950,32.000000,224.398943,202.457297,207.292267,188.355240,32.000000,179.997602,68.382788,66.013486,110.713486,52.364793,49.148370,50.627521,79.258493,38.522934,57.410219,59.625214,44.036602
66.049154,94.900865,185.997008,177.268933,121.344498,119.708034,29.042606,14.310856,185.015724,4.570015,90.088354,67.279255,175.607618,186.736641,174.011888,185.922309,97.729536,183.613609,-0.000632,-1.746299,32.000000,-235.697995,185.007311,-0.228944,31.846535,0.687226,547532.905186,0.962566,39.837029,21.358492,2.817694,0.051555,0.014590,206.683572,32.000000,223.599329,202.683050,209.882155,188.114061,32.000000,179.954597,68.385304,65.990995,110.740066,52.364793,49.156300,50.627521,79.262221,38.522934,57.401485,59.624181,44.241810
66.156413,94.878202,186.033837,177.263604,121.421950,119.714320,28.987982,14.309572,185.035033,4.569911,90.095389,67.297788,175.606683,186.729647,174.001669,185.853551,97.716469,183.648075,-0.000633,-1.746299,32.000000,-235.693871,185.242444,-0.228830,31.837776,0.686984,547493.194494,0.961588,39.794105,21.351129,2.815614,0.056489,0.017224,207.051796,32.000000,223.470422,203.246745,210.257376,187.652390,32.000000,180.331678,68.411693,66.007870,110.750950,52.364793,49.140047,50.627521,79.246772,38.522934,57.329589,59.628538,44.049955
66.071450,94.883177,186.034659,177.248177,121.404533,119.715540,28.976116,14.309286,185.062532,4.569798,90.195893,67.264853,175.663488,186.696084,173.935325,185.902811,97.768593,183.744918,-0.000633,-1.746306,32.000000,-235.701696,185.081936,-0.228814,31.838982,0.685979,547687.191802,0.960297,39.787000,21.405717,2.816039,0.064562,0.033942,206.852564,32.000000,223.868221,203.683019,208.273946,187.049716,32.000000,181.120866,68.455057,66.023426,110.776986,52.364793,49.170560,50.627521,79.240227,38.522934,57.343959,59.631174,44.083043
66.018982,94.826520,185.952571,177.219568,121.445435,119.723122,29.010115,14.313139,185.045628,4.569594,90.190708,67.155649,175.553540,186.791288,173.921688,185.955232,97.818858,183.639073,-0.000635,-1.746296,32.000000,-235.694401,185.144364,-0.228665,31.847401,0.685051,547647.439491,0.960382,39.674890,21.432090,2.812030,0.064594,0.003297,205.993002,32.000000,224.542523,203.754773,205.218177,187.079301,32.000000,181.357787,68.458080,66.021454,110.776239,52.364793,49.158679,50.627521,79.245245,38.522934,57.342822,59.628155,43.984951
66.053013,94.826520,186.061226,177.219568,121.469859,119.733215,29.002200,14.311141,185.030228,4.569755,90.191235,67.149103,175.465247,186.757643,173.983223,185.887880,97.826213,183.756730,-0.000636,-1.746279,32.000000,-235.693940,185.117729,-0.228176,31.830170,0.686026,547591.795120,0.962160,39.750709,21.417349,2.815659,0.049836,0.018041,205.693575,32.000000,224.877578,203.113899,204.321176,187.738251,32.000000,180.644991,68.456307,66.036352,110.777946,52.364793,49.180429,50.627521,79.242650,38.522934,57.164174,59.623562,44.081576
66.065394,94.817124,185.987473,177.218166,121.464337,119.738324,28.962871,14.304149,185.086813,4.569846,89.962252,67.220568,175.483153,186.803504,174.015642,185.870131,97.792492,183.700766,-0.000639,-1.746270,32.000000,-235.703883,185.235716,-0.228182,31.841211,0.686094,547446.439496,0.961799,39.737836,21.326227,2.816653,0.054856,0.017312,205.828778,32.000000,224.795188,202.426670,206.176202,188.541360,32.000000,180.112851,68.453113,66.014806,110.758563,52.364793,49.196211,50.627521,79.254652,38.522934,57.133076,59.620110,44.268589
66.072129,94.782024,186.109540,177.227702,121.471041,119.738344,28.965348,14.311998,185.093845,4.569807,89.967057,67.317920,175.526958,186.779869,174.022032,186.010318,97.780414,183.769013,-0.000640,-1.746261,32.000000,-235.695051,185.291860,-0.228171,31.857157,0.686520,547458.435842,0.961596,39.709435,21.364286,2.816847,0.060415,0.033199,206.608160,32.000000,224.031117,202.479055,209.153769,188.405109,32.000000,180.227574,68.468582,66.004471,110.782699,52.364793,49.201346,50.627521,79.223670,38.522934,57.021555,59.621496,44.265361
66.040358,94.768482,186.101307,177.246214,121.592254,119.738527,28.998896,14.311141,185.124859,4.569634,89.916701,67.230322,175.592097,186.777382,174.044600,185.952093,97.764707,183.799663,-0.000640,-1.745683,32.000000,-235.698857,185.249071,-0.228163,31.832583,0.685889,547536.223717,0.962721,39.689708,21.376409,2.815203,0.059243,0.020216,206.916784,32.000000,223.586090,202.879925,210.216389,187.904783,32.000000,180.546701,68.520870,65.995627,110.800484,52.364793,49.150108,50.627521,79.213659,38.522934,57.019435,59.628912,44.268076
66.022978,94.768482,186.082039,177.246214,121.548950,119.747328,29.022002,14.312283,185.098216,4.569955,90.106049,67.164052,175.617840,186.894996,173.976093,185.909883,97.783359,183.792153,-0.000640,-1.743953,32.000000,-235.698371,185.135349,-0.228166,31.812022,0.685838,547506.052375,0.962446,39.648989,21.414826,2.816763,0.061388,0.019453,206.942865,32.000000,223.751150,203.633221,209.022958,187.100721,32.000000,181.144136,68.538526,66.006249,110.813722,52.364793,49.189338,50.627521,79.243922,38.522934,56.974885,59.619530,44.239976
66.073805,94.753558,186.110453,177.240604,121.550965,119.757531,29.033604,14.317706,185.173753,4.569994,90.154091,67.271323,175.597559,186.813309,173.928666,186.023034,97.826494,183.770641,-0.000641,-1.743929,32.000000,-235.694424,185.189067,-0.228446,31.805229,0.686684,547540.933882,0.961812,39.661956,21.442359,2.817994,0.047756,0.011120,206.411360,32.000000,224.486523,203.659110,206.163816,187.096571,32.000000,181.158027,68.531154,66.032208,110.811493,52.364793,49.163642,50.627521,79.225537,38.522934,56.925923,59.628351,44.226183
66.050394,94.780366,186.049140,177.242007,121.490383,119.765160,28.990870,14.314424,185.105096,4.570326,90.176862,67.215898,175.496380,186.788005,173.966149,185.920172,97.811865,183.761972,-0.000640,-1.743926,32.000000,-235.694592,185.253822,-0.228447,31.795578,0.687309,547548.157015,0.961396,39.676462,21.420809,2.818444,0.056980,0.028189,205.848684,32.000000,224.860880,203.433235,204.421479,187.473634,32.000000,180.958058,68.558568,66.043444,110.828359,52.364793,49.179507,50.627521,79.221422,38.522934,57.007344,59.633652,43.998891
66.035231,94.818505,186.159595,177.245373,121.515098,119.768482,28.975779,14.312996,185.108572,4.570289,90.076057,67.159730,175.517169,186.847750,174.009625,185.905870,97.834170,183.848694,-0.000640,-1.743915,32.000000,-235.696347,185.074878,-0.228463,31.771660,0.686996,547439.410429,0.960243,39.619126,21.369372,2.816706,0.060795,0.013488,205.793000,32.000000,224.900070,202.626878,205.197719,188.157504,32.000000,180.494653,68.555700,66.032647,110.804406,52.364793,49.198728,50.627521,79.221667,38.522934,57.005208,59.629492,44.244011
66.010519,94.818505,186.000736,177.245373,121.550812,119.773242,29.000362,14.319133,185.120919,4.570326,90.077649,67.111125,175.589370,186.826644,174.001029,185.946395,97.862273,183.798513,-0.000640,-1.743924,32.000000,-235.689391,185.334563,-0.228499,31.742051,0.687351,547565.525371,0.962160,39.665466,21.380657,2.816776,0.059441,0.014902,206.387605,32.000000,224.342479,202.406253,207.974544,188.416694,32.000000,179.994582,68.599279,66.035918,110.805181,52.364793,49.159845,50.627521,79.239638,38.522934,57.122566,59.631076,44.077467
66.029895,94.822375,186.087572,177.240324,121.540692,119.782114,28.993576,14.312283,184.969754,4.570318,90.134353,67.093229,175.620905,186.767757,174.037452,185.915098,97.782687,183.781052,-0.000639,-1.743887,32.000000,-235.696404,185.009554,-0.228518,31.701086,0.688529,547600.525762,0.963023,39.716260,21.391812,2.819095,0.050253,0.020627,207.002399,32.000000,223.600291,202.577030,210.055878,188.300744,32.000000,180.174073,68.590595,65.985933,110.801574,52.364793,49.195292,50.627521,79.236532,38.522934,57.132911,59.623758,44.236014
66.055846,94.875991,185.929316,177.259397,121.587381,119.783328,28.991463,14.316564,184.998387,4.570315,90.224305,67.214303,175.619521,186.783783,174.009706,185.948389,97.774460,183.836917,-0.000639,-1.743870,32.000000,-235.692779,185.253679,-0.228486,31.671162,0.688919,547569.745085,0.962642,39.736886,21.344348,2.817744,0.058059,0.017328,207.226178,32.000000,223.522966,203.497819,210.084305,187.298358,32.000000,181.091089,68.569091,66.036490,110.836237,52.364793,49.135404,50.627521,79.210585,38.522934,57.298822,59.627801,44.048487
66.009765,94.872951,185.941943,177.252946,121.579228,119.782004,28.985118,14.311855,185.019011,4.570405,90.338584,67.167035,175.626813,186.751179,173.895974,185.889408,97.807809,183.737692,-0.000639,-1.743876,32.000000,-235.698963,185.189579,-0.228520,31.647086,0.689952,547790.518353,0.962637,39.724582,21.417197,2.818232,0.068744,0.017412,206.657936,32.000000,223.968297,203.680498,207.776044,186.920290,32.000000,181.326577,68.496218,66.023433,110.809706,52.364793,49.211355,50.627521,79.200245,38.522934,57.297616,59.633711,44.057805
66.009647,94.872951,186.070379,177.252946,121.542694,119.775627,29.008490,14.312426,185.094600,4.570426,90.408972,67.110590,175.534550,186.775567,173.963181,185.911818,97.823053,183.814659,-0.000639,-1.743886,32.000000,-235.697573,185.252477,-0.228515,31.662507,0.689838,547887.152717,0.962428,39.756543,21.446979,2.814729,0.053348,0.023770,205.903778,32.000000,224.574412,203.726213,204.688581,187.334050,32.000000,180.957383,68.519914,66.030523,110.825527,52.364793,49.190929,50.627521,79.224212,38.522934,57.286885,59.629984,44.192067
66.025753,94.901971,186.109527,177.245934,121.553048,119.773047,28.992367,14.314566,185.067321,4.570348,90.384854,67.174782,175.523316,186.779991,174.045113,185.919826,97.866461,183.742689,-0.000639,-1.743895,32.000000,-235.695269,185.092927,-0.228439,31.618106,0.690934,547823.879122,0.963362,39.791962,21.375342,2.816885,0.059850,0.030306,205.951734,32.000000,224.851012,202.906865,204.459074,187.965429,32.000000,180.600387,68.572571,66.044565,110.819211,52.364793,49.198672,50.627521,79.249660,38.522934,57.376476,59.620897,44.150321
65.988890,94.896167,185.988252,177.264446,121.531933,119.775549,29.028418,14.315993,185.000595,4.570338,90.163628,67.099376,175.541434,186.747488,173.988642,185.886050,97.845657,183.783620,-0.000639,-1.743892,32.000000,-235.697611,185.011143,-0.228439,31.590517,0.691023,547760.352321,0.962537,39.792061,21.389798,2.818836,0.047237,0.012949,206.213805,32.000000,224.561928,202.284655,206.693628,188.531193,32.000000,180.141721,68.514334,66.017839,110.771372,52.364793,49.160035,50.627521,79.234016,38.522934,57.357376,59.633593,44.090747
65.986991,94.888152,185.877692,177.282677,121.487647,119.780610,28.992673,14.313995,185.093554,4.570350,90.220879,67.130028,175.623307,186.787087,173.997906,185.880140,97.865448,183.617565,-0.000639,-1.743915,32.000000,-235.692725,185.226636,-0.228433,31.631351,0.691988,547683.221321,0.962862,39.807634,21.318620,2.818741,0.060616,0.024377,206.949829,32.000000,223.711071,202.483439,209.403932,188.339972,32.000000,180.458214,68.505170,66.009065,110.791677,52.364793,49.119175,50.627521,79.231907,38.522934,57.330969,59.627909,44.252889
66.027334,94.888705,186.019005,177.280433,121.543369,119.784435,28.992482,14.309001,185.043124,4.570005,90.291533,67.175227,175.593976,186.737396,174.046111,185.823319,97.843187,183.723084,-0.000638,-1.743884,32.000000,-235.697884,185.214299,-0.228371,31.681705,0.692590,547756.497717,0.962265,39.832607,21.355219,2.818478,0.060484,0.028403,207.207483,32.000000,223.468114,202.955691,210.249656,187.964003,32.000000,180.622927,68.492634,65.985234,110.821612,52.364793,49.140245,50.627521,79.223875,38.522934,57.329881,59.627820,44.254870
