OSU 80 Ton Compressor Load Stand
66.080058,94.888705,185.906492,177.280433,121.543131,119.790814,28.995605,14.315993,185.105032,4.569848,90.222952,67.280007,175.642984,186.810781,173.953021,185.872034,97.827344,183.810391,-0.000639,-1.743859,32.000000,-235.691875,185.188334,-0.228360,31.682045,0.691329,547718.459450,0.963503,39.826178,21.271332,2.816884,0.044229,0.006119,206.988773,32.000000,223.605827,203.689761,208.739879,187.154817,32.000000,181.487517,68.452421,65.987846,110.804410,52.364793,49.128393,50.627521,79.182004,38.522934,57.330525,59.623395,44.069470
66.056981,94.839786,186.167971,177.289128,121.611538,119.802598,28.952147,14.313995,185.146508,4.570002,90.272176,67.216120,175.625375,186.783172,173.927579,185.961956,97.882914,183.766114,-0.000638,-1.743854,32.000000,-235.695348,185.151093,-0.228360,31.757472,0.690294,547766.935711,0.962892,39.793049,21.334327,2.817303,0.065128,0.024252,206.199299,32.000000,224.351241,203.802336,205.520982,187.083595,32.000000,181.416286,68.425598,66.023899,110.826719,52.364793,49.146154,50.627521,79.185756,38.522934,57.176334,59.631695,44.048047
66.107208,94.858856,186.044560,177.291933,121.552145,119.807705,28.984565,14.312426,185.145429,4.570268,90.268893,67.139829,175.552047,186.879315,173.973286,185.962667,97.897713,183.791969,-0.000638,-1.743862,32.000000,-235.696262,185.110692,-0.228396,31.796784,0.689307,547803.919918,0.961993,39.749055,21.383860,2.813352,0.055043,0.010395,205.804239,32.000000,224.737694,203.326521,204.276237,187.445998,32.000000,180.797866,68.431878,66.008518,110.819527,52.364793,49.183258,50.627521,79.156289,38.522934,57.234400,59.629846,44.171671
66.058703,94.820440,186.185414,177.274823,121.552873,119.810211,29.012174,14.312996,185.095007,4.570208,90.106360,67.207811,175.553081,186.851013,174.035581,185.966172,97.847545,183.798743,-0.000637,-1.744915,32.000000,-235.699789,185.207363,-0.228493,31.837749,0.688851,547662.166292,0.963785,39.719389,21.311207,2.818294,0.049516,0.015317,206.022342,32.000000,224.695197,202.574180,205.715230,188.448730,32.000000,179.573201,68.433868,66.028858,110.793037,52.364793,49.213781,50.627521,79.187532,38.522934,57.233027,59.628863,44.233520
66.098349,94.820440,186.040536,177.274823,121.587778,119.817812,28.965157,14.317991,185.116182,4.570249,90.075345,67.315142,175.636667,186.897115,174.052132,185.937756,97.838682,183.860056,-0.000638,-1.744925,32.000000,-235.692008,185.243521,-0.228488,31.847060,0.687040,547652.094663,0.961987,39.696564,21.306385,2.814286,0.060778,0.014975,206.787545,32.000000,224.059906,202.455243,208.618181,188.534048,32.000000,179.853403,68.457806,66.011591,110.754197,52.364793,49.180399,50.627521,79.157149,38.522934,57.111293,59.631636,44.194929
66.130248,94.842826,186.167543,177.281275,121.590588,119.825391,28.960028,14.313567,185.141013,4.570407,90.166304,67.308119,175.621981,186.874747,174.081225,186.031119,97.802128,183.822331,-0.000636,-1.744907,32.000000,-235.691186,185.338787,-0.228494,31.831849,0.687168,547747.912696,0.961778,39.698607,21.359166,2.818484,0.058988,0.022407,207.159526,32.000000,223.469277,202.790989,210.202358,188.332574,32.000000,180.343033,68.450059,65.985477,110.768856,52.364793,49.213251,50.627521,79.139760,38.522934,57.179612,59.627997,44.160006
66.102119,94.861620,186.100477,177.286884,121.710043,119.832961,29.000468,14.313139,185.209066,4.570376,90.154697,67.236381,175.633762,186.922931,174.015437,186.052204,97.827502,183.911032,-0.000636,-1.744898,32.000000,-235.694729,185.292675,-0.228510,31.830878,0.686031,547781.398868,0.962763,39.665535,21.391683,2.814602,0.056267,0.015887,207.144102,32.000000,223.559611,203.690049,209.324618,187.290746,32.000000,181.352175,68.443322,65.997065,110.762978,52.364793,49.210070,50.627521,79.136437,38.522934,57.236844,59.627624,44.065288
66.059307,94.812425,186.113044,177.283238,121.711456,119.836759,28.950281,14.315993,185.116309,4.570403,90.199791,67.157691,175.657240,186.813065,173.962480,186.065163,97.825514,183.903275,-0.000637,-1.746627,32.000000,-235.690399,185.287371,-0.228440,31.728230,0.686530,547918.011842,0.962535,39.661323,21.413682,2.815165,0.044411,0.012006,206.590604,32.000000,224.016901,203.682657,206.644856,187.339326,32.000000,181.417979,68.453035,65.999301,110.746364,52.364793,49.243986,50.627521,79.134025,38.522934,57.235497,59.621477,44.139390
65.996305,94.812425,186.033552,177.283238,121.693923,119.845584,28.997070,14.317278,185.149463,4.570535,90.283742,67.220377,175.570224,186.796079,173.995211,186.032059,97.843443,183.896234,-0.000637,-1.746062,32.000000,-235.692557,185.093354,-0.228440,31.727154,0.686718,547941.944233,0.961750,39.703570,21.422525,2.815348,0.057258,0.030044,205.936128,32.000000,224.743352,203.657373,204.366818,187.572421,32.000000,181.122705,68.464741,66.014793,110.748989,52.364793,49.181675,50.627521,79.187705,38.522934,57.080019,59.621988,44.161620
66.069660,94.838128,186.164750,177.286323,121.690796,119.854481,28.938706,14.314709,185.144770,4.570459,90.164402,67.198478,175.543448,186.792858,174.045978,185.932518,97.842011,183.817922,-0.000637,-1.744282,32.000000,-235.691520,185.324266,-0.228454,31.659963,0.689405,547909.950375,0.964018,39.690088,21.421521,2.817363,0.057373,0.014507,205.961514,32.000000,224.702500,202.847659,205.095943,188.261453,32.000000,180.281342,68.454241,65.993423,110.717474,52.364793,49.201736,50.627521,79.151847,38.522934,57.158641,59.624181,44.204466
66.067425,94.885941,186.006741,177.278470,121.716668,119.860849,29.010366,14.310999,185.083530,4.570547,90.095690,67.181285,175.587622,186.765820,174.027494,185.936142,97.836091,183.823190,-0.000637,-1.743714,32.000000,-235.696541,185.144181,-0.228438,31.651545,0.689932,547945.020644,0.963547,39.742673,21.400876,2.818848,0.053321,0.024666,206.424290,32.000000,224.291370,202.492635,207.666506,188.406047,32.000000,180.036259,68.458070,66.001850,110.689852,52.364793,49.177896,50.627521,79.139349,38.522934,57.306559,59.623788,44.270864
66.059764,94.866318,186.181992,177.268933,121.759176,119.864645,29.007102,14.313139,185.178012,4.570325,90.168889,67.106918,175.630682,186.789493,174.090685,185.989132,97.805513,183.972900,-0.000636,-1.743739,32.000000,-235.692106,185.177811,-0.228443,31.658442,0.691115,547985.511056,0.964442,39.707152,21.372101,2.817704,0.044854,0.016101,207.102792,32.000000,223.506290,202.594086,209.875651,188.676488,32.000000,179.908420,68.467303,65.992766,110.702085,52.364793,49.239245,50.627521,79.143611,38.522934,57.305450,59.626778,44.034107
66.019569,94.866318,186.043401,177.268933,121.765478,119.868468,28.960762,14.314709,185.200992,4.570163,90.231392,67.215696,175.608237,186.781765,174.021047,186.008466,97.795999,183.858079,-0.000637,-1.743738,32.000000,-235.697585,185.168776,-0.228395,31.680367,0.690878,548106.871633,0.962261,39.756830,21.380052,2.815408,0.055922,0.016741,207.313879,32.000000,223.467170,203.235487,210.094295,187.697402,32.000000,181.145586,68.436302,65.965425,110.693497,52.364793,49.191382,50.627521,79.159281,38.522934,57.242860,59.624358,44.183410
66.091264,94.869082,186.121875,177.277909,121.721794,119.867225,29.016118,14.312283,185.173724,4.570379,90.376733,67.206123,175.618592,186.879009,173.964965,185.987460,97.782425,183.917848,-0.000636,-1.743755,32.000000,-235.697060,185.206323,-0.228422,31.777639,0.691436,548171.445369,0.962476,39.743599,21.468371,2.818387,0.058026,0.028721,207.029170,32.000000,223.846441,203.650019,208.038555,187.406999,32.000000,181.477181,68.380572,65.975409,110.678529,52.364793,49.238877,50.627521,79.150328,38.522934,57.250210,59.627299,44.238362
66.026866,94.907498,186.067141,177.292494,121.705571,119.863388,29.037726,14.316564,185.138944,4.570814,90.418750,67.242567,175.568336,186.826522,174.014482,186.048621,97.839245,183.914783,-0.000636,-1.743767,32.000000,-235.690156,185.245847,-0.228434,31.812232,0.690941,548232.933199,0.964694,39.777144,21.433603,2.818004,0.049239,0.021996,206.109677,32.000000,224.416776,203.810553,205.055679,187.203021,32.000000,181.573935,68.420221,65.998495,110.694942,52.364793,49.200678,50.627521,79.151149,38.522934,57.369050,59.620533,44.058245
65.979125,94.924081,186.077697,177.298665,121.704362,119.860872,28.989341,14.311998,185.151211,4.570781,90.407439,67.198041,175.534049,186.813147,174.032106,185.933229,97.838395,183.798397,-0.000634,-1.743771,32.000000,-235.697509,185.330365,-0.228453,31.833055,0.688276,548222.155842,0.961699,39.720087,21.470230,2.816134,0.044874,0.012760,205.973047,32.000000,224.628330,203.074913,204.312190,187.977163,32.000000,180.450631,68.433719,65.986600,110.698461,52.364793,49.225833,50.627521,79.151290,38.522934,57.368150,59.631380,44.170130
66.075479,94.924081,186.075809,177.298665,121.714953,119.855791,28.987532,14.320560,185.165330,4.570857,90.276700,67.304391,175.590704,186.869995,174.065851,186.038601,97.885019,183.856421,-0.000634,-1.743787,32.000000,-235.687472,185.188658,-0.228467,31.811707,0.688123,548171.696343,0.962078,39.812233,21.412227,2.818052,0.066023,0.021615,206.259202,32.000000,224.500672,202.503865,206.402665,188.446716,32.000000,179.858013,68.433675,65.981553,110.665213,52.364793,49.203677,50.627521,79.125580,38.522934,57.419206,59.620779,44.246653
66.075334,94.954759,186.041739,177.307079,121.745151,119.858331,28.988322,14.315137,185.115616,4.571039,90.241204,67.284673,175.660520,186.767348,174.077146,185.935880,97.818248,183.812147,-0.000633,-1.743794,32.000000,-235.694862,185.231041,-0.228277,31.694555,0.688285,548214.063777,0.964473,39.868675,21.368181,2.820251,0.060060,0.008559,206.944250,32.000000,223.690142,202.627331,209.239720,188.442517,32.000000,179.997358,68.445076,65.979645,110.705136,52.364793,49.219227,50.627521,79.116510,38.522934,57.514485,59.625430,43.974460
66.070382,94.958352,186.084432,177.318579,121.758053,119.860911,29.019485,14.317135,185.150792,4.570502,90.322737,67.231930,175.645076,186.850257,174.097310,186.064186,97.784754,183.740034,-0.000632,-1.743819,32.000000,-235.689094,185.203344,-0.228119,31.695368,0.687598,548026.269480,0.962941,39.788253,21.343944,2.816110,0.066202,0.007052,207.304882,32.000000,223.560139,203.018657,210.166080,188.010615,32.000000,180.714119,68.485530,65.966852,110.716475,52.364793,49.211924,50.627521,79.114420,38.522934,57.525279,59.634370,44.222515
66.100727,94.954206,186.135493,177.314652,121.755964,119.860751,29.021339,14.321844,185.234605,4.570438,90.381420,67.239400,175.691039,186.882698,174.000062,185.982680,97.835313,183.822282,-0.000634,-1.744379,32.000000,-235.688318,185.213600,-0.228105,31.637802,0.690089,548242.750249,0.963011,39.819051,21.393635,2.815600,0.078056,0.025568,207.202947,32.000000,223.638734,203.644513,208.772852,187.611043,32.000000,181.170040,68.475992,65.987304,110.708494,52.364793,49.202289,50.627521,79.087001,38.522934,57.524874,59.623690,44.220460
66.113603,94.954206,186.203681,177.314652,121.855489,119.858620,28.973771,14.315280,185.173942,4.570475,90.326700,67.281405,175.652194,186.862920,173.984156,186.013763,97.896374,183.832695,-0.000635,-1.746098,32.000000,-235.689802,185.308194,-0.228057,31.633449,0.690297,548340.111841,0.962086,39.826775,21.399303,2.816458,0.056428,0.036973,206.461420,32.000000,224.383324,203.702827,205.895700,187.450329,32.000000,181.491637,68.495179,65.995709,110.710474,52.364793,49.257236,50.627521,79.084009,38.522934,57.511480,59.621015,44.141004
66.125794,94.914684,186.117499,177.302311,121.905636,119.858658,28.949480,14.314424,185.208225,4.570570,90.260925,67.244812,175.607771,186.989955,174.001645,185.940708,97.878912,183.951331,-0.000634,-1.746112,32.000000,-235.691150,185.276012,-0.227783,31.654193,0.691378,548198.219229,0.961526,39.797318,21.380479,2.815937,0.058478,0.034107,206.003631,32.000000,224.695302,203.414831,204.314302,187.577368,32.000000,181.120677,68.485662,65.986997,110.715042,52.364793,49.234190,50.627521,79.057685,38.522934,57.387336,59.630348,44.218333
66.070270,94.900036,186.172516,177.296140,121.938559,119.858677,28.991179,14.306860,185.297744,4.570396,90.172669,67.296051,175.576294,186.936064,174.071090,186.083410,97.860305,183.912262,-0.000635,-1.746083,32.000000,-235.706253,185.372054,-0.227787,31.703289,0.691558,548038.627674,0.962881,39.786581,21.323436,2.816420,0.044689,0.006594,206.033069,32.000000,224.665517,202.717076,205.443854,188.240472,32.000000,180.290091,68.457001,65.973678,110.669363,52.364793,49.251866,50.627521,79.088200,38.522934,57.340707,59.621919,44.037115
66.153391,94.850565,186.123468,177.280994,121.891102,119.862944,28.946875,14.313139,185.212825,4.570468,90.000501,67.228421,175.627664,186.972032,174.064643,186.034114,97.876865,183.910052,-0.000634,-1.746084,32.000000,-235.693909,185.374581,-0.227801,31.791828,0.690576,548011.443960,0.963398,39.736894,21.386654,2.814598,0.052414,0.019817,206.751186,32.000000,224.091121,202.533687,208.376155,188.551981,32.000000,179.946040,68.465164,65.977278,110.650834,52.364793,49.234764,50.627521,79.071421,38.522934,57.339734,59.628863,44.219360
66.094757,94.850565,186.289707,177.280994,121.948109,119.867152,29.033514,14.318562,185.260578,4.570455,90.072184,67.224910,175.640419,186.934879,174.090045,185.976464,97.815842,183.952531,-0.000635,-1.746088,32.000000,-235.687995,185.293529,-0.227794,31.825476,0.690325,548063.117169,0.962869,39.768553,21.390195,2.817796,0.052296,0.027661,207.237700,32.000000,223.596534,202.786832,209.948645,188.270499,32.000000,180.279387,68.475732,65.939513,110.645722,52.364793,49.297660,50.627521,79.065660,38.522934,57.183763,59.622716,44.072112
66.134414,94.860514,186.200306,177.281555,121.943394,119.865870,28.994355,14.313995,185.347863,4.570569,90.161469,67.270537,175.649856,186.933738,173.999263,186.129171,97.823013,183.927722,-0.000635,-1.746079,32.000000,-235.696003,185.378210,-0.227781,31.874728,0.687198,547915.326030,0.962921,39.649771,21.372784,2.813514,0.061103,0.033299,207.276886,32.000000,223.603055,203.405212,209.649924,187.474156,32.000000,181.105698,68.472187,65.937625,110.654774,52.364793,49.244043,50.627521,79.037700,38.522934,57.213450,59.629423,44.232566
66.099109,94.859409,186.307642,177.271177,121.872512,119.872205,29.007582,14.309572,185.366320,4.570801,90.214482,67.257828,175.656761,186.925399,173.970168,186.082536,97.874728,183.959212,-0.000634,-1.746070,32.000000,-235.698952,185.385697,-0.227765,31.856842,0.687765,548112.257057,0.961021,39.698657,21.450187,2.818525,0.056342,0.011157,206.747830,32.000000,224.187306,203.663619,206.944605,187.145144,32.000000,181.625942,68.482843,65.980834,110.665760,52.364793,49.307849,50.627521,79.051530,38.522934,57.208637,59.623719,44.251055
66.154534,94.838128,186.221060,177.270336,121.881844,119.877308,28.935173,14.314709,185.333050,4.570910,90.236700,67.219433,175.563484,186.964956,173.976949,186.024764,97.871198,183.914561,-0.000635,-1.746079,32.000000,-235.698732,185.234202,-0.227716,31.854298,0.685936,548082.228968,0.961696,39.675539,21.433451,2.815483,0.057374,0.012956,206.009685,32.000000,224.766601,203.462896,204.664386,187.622832,32.000000,181.053230,68.479628,65.968854,110.668221,52.364793,49.290443,50.627521,79.052554,38.522934,57.207269,59.626384,44.243645
66.136842,94.838128,186.218250,177.270336,121.895278,119.887572,29.027154,14.319276,185.228277,4.571362,90.128426,67.197847,175.569160,186.944564,174.085475,186.097455,97.851091,183.975772,-0.000635,-1.746058,32.000000,-235.687937,185.295874,-0.227748,31.855111,0.687156,548010.031655,0.961872,39.703870,21.393876,2.818611,0.067114,0.025651,206.142646,32.000000,224.827572,202.843941,204.890586,188.273433,32.000000,180.671166,68.494309,65.971905,110.648394,52.364793,49.277956,50.627521,79.022190,38.522934,57.139227,59.630741,44.070131
66.102271,94.846696,186.333992,177.263604,121.882476,119.890104,29.023650,14.317848,185.353514,4.571525,89.992241,67.219486,175.611245,186.986692,174.052276,186.118845,97.876655,184.001279,-0.000636,-1.745457,32.000000,-235.690675,185.481427,-0.227753,31.808009,0.686243,547973.584891,0.963378,39.636382,21.380189,2.814940,0.056037,0.025630,206.466072,32.000000,224.523227,202.491066,207.526743,188.540304,32.000000,180.023216,68.493301,65.977148,110.641912,52.364793,49.283620,50.627521,79.008426,38.522934,57.164467,59.627024,44.147313
66.103085,94.833153,186.346790,177.268933,121.870125,119.892658,28.955388,14.311712,185.294260,4.571904,89.986117,67.212050,175.643832,186.947115,174.063394,186.208866,97.819124,183.981757,-0.000637,-1.744867,32.000000,-235.694844,185.441354,-0.227775,31.773365,0.686483,548079.544553,0.960691,39.651127,21.423900,2.815651,0.049233,0.011140,207.209320,32.000000,223.618132,202.622674,209.784447,188.441827,32.000000,180.074902,68.497020,65.945022,110.665199,52.364793,49.333020,50.627521,79.023897,38.522934,57.120634,59.635718,44.153623
66.126180,94.826244,186.278503,177.276226,121.813327,119.895266,29.001434,14.317563,185.290468,4.572236,90.088415,67.229434,175.643149,186.913652,174.102434,186.128991,97.815572,184.076574,-0.000638,-1.744869,32.000000,-235.692108,185.402336,-0.227871,31.733081,0.688342,548066.035542,0.961402,39.688520,21.408169,2.818874,0.053608,0.031462,207.372454,32.000000,223.702606,203.126476,210.129231,187.991707,32.000000,180.461219,68.534913,65.981779,110.710023,52.364793,49.299881,50.627521,79.025836,38.522934,57.119011,59.627092,44.201972
66.077754,94.826244,186.280424,177.276226,121.704771,119.897828,29.031785,14.306575,185.252186,4.572595,90.201377,67.227380,175.662416,186.972156,173.955415,186.107898,97.826696,183.943482,-0.000640,-1.744853,32.000000,-235.699326,185.396243,-0.228170,31.693113,0.689120,548188.938626,0.963643,39.674299,21.458175,2.819033,0.058532,0.020320,207.140500,32.000000,224.062272,203.465540,208.148003,187.378132,32.000000,181.318780,68.507478,65.938417,110.681381,52.364793,49.315542,50.627521,79.022810,38.522934,57.095741,59.622057,44.204540
66.084766,94.854987,186.316902,177.286323,121.712851,119.904166,29.016163,14.317848,185.285360,4.572711,90.277495,67.170430,175.626459,187.010182,174.003663,186.091791,97.877779,183.974834,-0.000640,-1.744881,32.000000,-235.689692,185.456627,-0.228325,31.680419,0.689480,548186.764416,0.961747,39.648133,21.498275,2.817016,0.041777,0.013147,206.435377,32.000000,224.717141,203.554108,205.123098,187.490360,32.000000,181.304479,68.546947,66.000937,110.699665,52.364793,49.303853,50.627521,79.001849,38.522934,57.184012,59.631312,44.098744
66.075174,94.845590,186.337424,177.294177,121.722203,119.906337,29.019977,14.315993,185.276641,4.572563,90.212328,67.158016,175.568772,186.932473,174.066524,186.150564,97.878604,184.027828,-0.000639,-1.744896,32.000000,-235.693186,185.420672,-0.228470,31.688759,0.690939,548197.841634,0.961539,39.688516,21.435844,2.819110,0.052714,0.021915,206.078676,32.000000,224.851404,203.054343,204.457668,188.035069,32.000000,181.127027,68.555392,65.988562,110.697309,52.364793,49.340746,50.627521,79.016031,38.522934,57.153221,59.622431,44.232566
66.074799,94.861067,186.280855,177.303713,121.749647,119.910199,29.013705,14.310570,185.303088,4.572520,90.087614,67.268411,175.598610,186.968811,174.078598,186.031545,97.893911,183.922175,-0.000639,-1.744917,32.000000,-235.698281,185.404154,-0.228456,31.668146,0.691359,548150.423404,0.962064,39.711411,21.396850,2.819362,0.061524,0.027633,206.324827,32.000000,224.747287,202.344924,206.262651,188.668371,32.000000,180.239019,68.550207,65.996702,110.652987,52.364793,49.266296,50.627521,79.044407,38.522934,57.151719,59.627919,44.214811
66.063252,94.861067,186.187726,177.303713,121.753398,119.916570,28.948450,14.313710,185.273050,4.572700,90.149994,67.187570,175.695220,186.932147,174.072191,186.083089,97.866193,183.973961,-0.000640,-1.744922,32.000000,-235.693338,185.290309,-0.228755,31.658075,0.691357,548150.015753,0.962086,39.710015,21.416455,2.820082,0.055058,0.017990,207.112171,32.000000,223.850862,202.511599,208.920140,188.740856,32.000000,180.001366,68.591248,65.977832,110.654571,52.364793,49.292212,50.627521,79.010694,38.522934,57.198709,59.619933,44.142251
66.001733,94.881243,186.249402,177.307079,121.725346,119.912782,29.008341,14.314281,185.305491,4.572930,90.191466,67.250355,175.697151,186.929456,174.100855,186.022217,97.816803,183.885892,-0.000641,-1.744952,32.000000,-235.694243,185.428586,-0.228762,31.673758,0.691652,548154.754340,0.962369,39.725806,21.360412,2.819242,0.052279,0.029124,207.389395,32.000000,223.576720,202.824847,210.308883,187.995491,32.000000,180.600410,68.589673,65.959159,110.670833,52.364793,49.269335,50.627521,79.017894,38.522934,57.260503,59.627319,44.167856
66.049339,94.873228,186.262309,177.322226,121.741840,119.908977,28.997512,14.310713,185.289502,4.572677,90.295627,67.290970,175.698789,186.987550,174.009313,186.041792,97.849282,183.918564,-0.000643,-1.744950,32.000000,-235.699777,185.494687,-0.228769,31.658258,0.691707,548256.982339,0.964775,39.735437,21.408099,2.818325,0.057805,0.013862,207.330666,32.000000,223.508661,203.584036,209.163067,187.334904,32.000000,180.991427,68.575302,65.956417,110.613335,52.364793,49.322639,50.627521,79.013348,38.522934,57.234289,59.626630,44.231906
66.127213,94.888981,186.286078,177.331482,121.640234,119.906454,29.019321,14.318990,185.245479,4.572682,90.347044,67.320689,175.694537,186.964343,173.991687,185.996123,97.876514,183.894682,-0.000643,-1.744943,32.000000,-235.690681,185.340131,-0.228736,31.695185,0.692318,548421.486453,0.963791,39.806958,21.423527,2.821887,0.062849,0.015499,206.554564,32.000000,224.396701,203.644939,206.185712,187.491639,32.000000,181.101902,68.606277,65.997494,110.617608,52.364793,49.295805,50.627521,78.979510,38.522934,57.233055,59.626483,44.097497
66.079285,94.888981,186.315348,177.331482,121.574670,119.908969,28.963190,14.309286,185.248850,4.572804,90.351551,67.259817,175.608967,186.895425,174.017324,186.112239,97.887040,183.929216,-0.000643,-1.744973,32.000000,-235.700385,185.299427,-0.228757,31.741867,0.692120,548288.018381,0.963335,39.759208,21.403648,2.820048,0.049387,0.024034,206.079037,32.000000,224.748837,203.287296,204.262313,187.847041,32.000000,181.009318,68.623755,65.999601,110.619273,52.364793,49.346354,50.627521,78.988857,38.522934,57.281180,59.627909,44.078715
66.091895,94.911091,186.263870,177.325311,121.648239,119.909053,28.966660,14.313995,185.228554,4.572867,90.252319,67.285481,175.655499,186.905843,174.072486,186.027147,97.924551,183.936864,-0.000643,-1.745555,32.000000,-235.694200,185.226636,-0.228754,31.758757,0.690507,548192.253592,0.961378,39.710008,21.367206,2.817086,0.065895,0.028941,206.159896,32.000000,224.641349,202.529410,205.321557,188.534835,32.000000,180.366778,68.614022,65.970242,110.589317,52.364793,49.299199,50.627521,78.984029,38.522934,57.349301,59.629335,44.211290
66.137534,94.954206,186.133757,177.306518,121.571177,119.909067,28.960907,14.312854,185.304064,4.573207,90.197228,67.162024,175.710432,186.960328,174.082607,186.037577,97.912539,183.968207,-0.000644,-1.747293,32.000000,-235.696981,185.364669,-0.228757,31.790779,0.690160,548208.132422,0.964032,39.749977,21.370000,2.819573,0.061256,0.029868,206.711498,32.000000,224.029538,202.443100,208.175250,188.720184,32.000000,180.361342,68.672733,65.999537,110.587375,52.364793,49.283161,50.627521,78.949252,38.522934,57.483241,59.630004,44.257291
65.980918,94.952824,186.130112,177.294177,121.476627,119.905229,29.008643,14.312283,185.264595,4.573034,90.339424,67.007625,175.716085,186.918975,174.110917,186.044829,97.897428,183.969106,-0.000645,-1.748481,32.000000,-235.702633,185.378782,-0.228754,31.815064,0.689507,548149.092586,0.963768,39.761570,21.335437,2.818256,0.058904,0.004253,207.282013,32.000000,223.509035,202.607726,209.964627,188.632458,32.000000,180.423091,68.671594,65.971294,110.621991,52.364793,49.300862,50.627521,78.980268,38.522934,57.482796,59.632049,44.267636
65.997953,94.952824,186.153173,177.294177,121.439576,119.901437,28.964065,14.314566,185.270638,4.573365,90.453852,67.168284,175.660568,186.899073,174.052692,185.924063,97.893578,183.960615,-0.000646,-1.748485,32.000000,-235.693138,185.464929,-0.228703,31.826656,0.687900,548219.832249,0.963329,39.766630,21.359534,2.814344,0.052952,0.015076,207.350560,32.000000,223.438543,203.448036,209.837275,187.815883,32.000000,180.917856,68.655036,65.976363,110.633643,52.364793,49.292291,50.627521,79.013286,38.522934,57.478021,59.627230,44.097203
66.036774,94.972447,186.169433,177.311848,121.440451,119.893769,28.938129,14.308573,185.216920,4.573112,90.475683,67.258616,175.727982,186.928804,173.997727,186.040793,97.911359,183.904833,-0.000646,-1.748481,32.000000,-235.700115,185.356145,-0.228690,31.830144,0.689153,548327.723647,0.964228,39.895921,21.374993,2.820969,0.057996,0.022924,206.744296,32.000000,223.923559,203.738614,207.379764,187.180213,32.000000,181.590808,68.678705,65.992187,110.654743,52.364793,49.289228,50.627521,79.005346,38.522934,57.538979,59.627102,44.180695
66.125721,94.964156,186.167359,177.324470,121.449273,119.893797,28.984775,14.317563,185.270529,4.573337,90.405112,67.274916,175.632372,186.869771,174.009960,186.068363,97.899141,183.791883,-0.000645,-1.748456,32.000000,-235.689977,185.235425,-0.228763,31.868644,0.688761,548309.173799,0.965407,39.881695,21.375569,2.820590,0.054489,0.019814,205.944653,32.000000,224.533131,203.579079,204.655603,187.388520,32.000000,181.179193,68.667047,65.991748,110.673196,52.364793,49.297953,50.627521,78.947801,38.522934,57.512787,59.632511,44.156191
66.078876,94.915237,186.351905,177.337652,121.508843,119.902703,29.016507,14.313139,185.312031,4.573015,90.333239,67.215101,175.656338,186.911512,174.083721,186.124730,97.924192,183.928662,-0.000645,-1.748456,32.000000,-235.697515,185.362181,-0.228748,31.854403,0.688290,548240.331506,0.965631,39.868913,21.336275,2.819178,0.056461,0.005403,205.914507,32.000000,224.757464,202.831033,204.474296,188.182709,32.000000,180.419696,68.716785,66.011628,110.681262,52.364793,49.288346,50.627521,78.970556,38.522934,57.512438,59.623621,44.153329
66.066087,94.915237,186.167767,177.337652,121.482969,119.911629,29.006829,14.309857,185.219185,4.572894,90.149407,67.212956,175.698750,186.983268,174.112852,186.121285,97.923051,183.949050,-0.000646,-1.748450,32.000000,-235.700470,185.373746,-0.228791,31.843100,0.686405,548201.248964,0.962627,39.786427,21.304922,2.815355,0.051119,0.023180,206.383389,32.000000,224.467161,202.309174,207.047563,188.637665,32.000000,179.967827,68.719890,66.015159,110.676968,52.364793,49.306776,50.627521,78.961821,38.522934,57.358821,59.627220,44.247606
66.141514,94.909157,186.332117,177.358128,121.483977,119.911656,28.996315,14.315851,185.229101,4.572742,90.163283,67.221711,175.717083,186.947501,174.104493,185.963811,97.875842,183.989650,-0.000647,-1.748451,32.000000,-235.691853,185.336665,-0.228771,31.821175,0.687871,548134.401424,0.962280,39.776573,21.332633,2.820143,0.059787,0.024409,207.043046,32.000000,223.655261,202.520226,209.686238,188.551163,32.000000,180.438201,68.702636,65.981173,110.662501,52.364793,49.326583,50.627521,78.930299,38.522934,57.338966,59.631764,44.105054
66.108151,94.905564,186.257637,177.358970,121.463747,119.911639,29.018207,14.310713,185.227723,4.572254,90.209077,67.360981,175.716595,186.885106,174.083215,186.146262,97.861299,183.921012,-0.000646,-1.748448,32.000000,-235.697646,185.303954,-0.228766,31.839480,0.687655,548186.281004,0.962878,39.787244,21.341635,2.817902,0.053373,0.021331,207.084381,32.000000,223.532674,203.122950,210.035231,187.981539,32.000000,180.808764,68.713724,65.997301,110.702032,52.364793,49.345968,50.627521,78.927772,38.522934,57.326848,59.628833,44.090747
66.047110,94.905564,186.277645,177.340177,121.438553,119.910291,29.003043,14.313139,185.234071,4.572489,90.282399,67.226147,175.744090,186.866815,174.046168,186.112017,97.873838,183.933069,-0.000648,-1.746693,32.000000,-235.697351,185.421570,-0.229060,31.803865,0.687832,548242.683983,0.962002,39.718263,21.404498,2.817173,0.054314,0.017085,207.072215,32.000000,223.661110,203.644167,208.465432,187.184055,32.000000,181.296499,68.710488,66.005310,110.682311,52.364793,49.314504,50.627521,78.917411,38.522934,57.325930,59.631597,44.260886
66.098330,94.905564,186.225192,177.340177,121.398940,119.914046,28.993829,14.316136,185.229714,4.572738,90.273611,67.296880,175.698073,186.952517,174.066511,186.061394,97.912063,183.987487,-0.000647,-1.744927,32.000000,-235.693863,185.515610,-0.229023,31.766808,0.687550,548289.199436,0.961802,39.742485,21.392576,2.817469,0.051534,0.001241,206.217881,32.000000,224.468768,203.692315,205.559683,187.298911,32.000000,181.142891,68.731597,66.033157,110.716835,52.364793,49.333906,50.627521,78.928310,38.522934,57.325011,59.626984,44.149147
66.071500,94.907222,186.270850,177.329799,121.364307,119.913193,29.006025,14.315565,185.218846,4.572513,90.263106,67.228898,175.633797,186.924868,174.064106,186.173605,97.913628,183.894685,-0.000646,-1.743753,32.000000,-235.696237,185.425628,-0.229339,31.738091,0.689099,548290.721611,0.963275,39.793403,21.384687,2.820375,0.057113,0.019236,205.918004,32.000000,224.790630,203.294833,204.176712,187.820977,32.000000,180.797233,68.719347,66.037128,110.733033,52.364793,49.299408,50.627521,78.908814,38.522934,57.329283,59.628892,44.083777
66.058352,94.912749,186.164474,177.319140,121.311696,119.912308,29.006915,14.312711,185.276627,4.572630,90.204801,67.286146,175.666501,186.861330,174.084994,185.949100,97.910858,183.989612,-0.000647,-1.743759,32.000000,-235.698599,185.288657,-0.229323,31.721778,0.689141,548189.299412,0.962788,39.750675,21.367444,2.817396,0.059120,0.026139,206.002740,32.000000,224.699293,202.428322,206.004508,188.406822,32.000000,180.039623,68.697847,66.037655,110.718815,52.364793,49.316513,50.627521,78.935908,38.522934,57.345663,59.628991,44.216792
66.099325,94.890916,186.239663,177.327274,121.305172,119.912276,29.013834,14.311427,185.205882,4.572487,90.105548,67.281288,175.684227,186.924644,174.109066,185.984160,97.874855,183.920910,-0.000647,-1.743773,32.000000,-235.698080,185.332568,-0.229314,31.710789,0.690232,548198.575953,0.962811,39.774713,21.330094,2.819231,0.065071,0.016206,206.680230,32.000000,223.895997,202.326553,209.022655,188.893201,32.000000,179.951611,68.695287,66.026749,110.714606,52.364793,49.326378,50.627521,78.936939,38.522934,57.344814,59.628509,44.218920
66.091966,94.890916,186.113593,177.327274,121.341276,119.912290,28.983231,14.312854,185.255360,4.572496,90.065515,67.263547,175.696279,186.916773,174.124854,186.030895,97.887119,183.850347,-0.000648,-1.743788,32.000000,-235.692391,185.403827,-0.229313,31.718132,0.690364,548219.116741,0.962999,39.791209,21.369468,2.818182,0.056638,0.007754,207.196453,32.000000,223.606245,202.675273,210.191177,188.370608,32.000000,180.747272,68.746207,65.996118,110.749276,52.364793,49.302769,50.627521,78.908172,38.522934,57.275558,59.623985,44.063308
66.066342,94.846419,186.256346,177.343823,121.375609,119.912369,28.946820,14.322700,185.384189,4.572697,90.174285,67.247241,175.710593,186.965281,174.035992,186.086864,97.825361,183.958302,-0.000649,-1.743807,32.000000,-235.684840,185.391321,-0.229471,31.687186,0.690354,548242.837729,0.962059,39.735197,21.378981,2.817573,0.063191,0.020333,207.222470,32.000000,223.511621,203.506864,209.445643,187.458181,32.000000,181.539704,68.742731,65.997634,110.741064,52.364793,49.301200,50.627521,78.900932,38.522934,57.135229,59.624860,44.202265
66.090855,94.857474,186.211791,177.347470,121.352464,119.912390,29.017180,14.316136,185.204544,4.572698,90.212536,67.205103,175.698482,186.889877,174.032024,186.032547,97.847076,183.967898,-0.000651,-1.743821,32.000000,-235.692224,185.310682,-0.229636,31.659727,0.689831,548217.179831,0.963193,39.741335,21.339500,2.815979,0.051391,0.005151,206.533210,32.000000,224.128985,203.746543,206.747473,187.336725,32.000000,181.622115,68.760730,66.011105,110.741085,52.364793,49.340472,50.627521,78.902080,38.522934,57.168300,59.628145,44.184951
66.066781,94.855540,186.243066,177.350555,121.319462,119.916197,29.028309,14.311141,185.207558,4.572863,90.236869,67.339317,175.636530,186.876073,174.050139,186.019566,97.865342,183.974167,-0.000652,-1.743815,32.000000,-235.697218,185.384330,-0.229679,31.643913,0.691237,548307.006409,0.964711,39.718212,21.442892,2.819232,0.060295,0.032686,205.987131,32.000000,224.516224,203.582088,204.459772,187.581784,32.000000,181.129544,68.756489,66.025611,110.745627,52.364793,49.314087,50.627521,78.918975,38.522934,57.166913,59.622608,44.212684
66.051601,94.855540,186.236277,177.350555,121.280015,119.917455,29.004152,14.308287,185.237228,4.572739,90.088096,67.211386,175.624185,186.855928,174.101252,186.051264,97.869889,183.969191,-0.000652,-1.743806,32.000000,-235.700892,185.475455,-0.229731,31.631587,0.691407,548260.027246,0.962004,39.708819,21.424878,2.817512,0.054123,0.030641,206.004906,32.000000,224.727255,202.635780,205.003532,188.434597,32.000000,180.262822,68.756357,66.017141,110.721592,52.364793,49.356770,50.627521,78.909101,38.522934,57.159465,59.628784,44.248120
66.020552,94.884835,186.171881,177.340457,121.303004,119.908522,28.993243,14.314709,185.200339,4.572317,90.056347,67.161117,175.656521,186.950764,174.112490,186.012378,97.849046,183.928436,-0.000652,-1.743787,32.000000,-235.689061,185.275318,-0.229722,31.646011,0.692171,548246.085109,0.962048,39.726967,21.409030,2.819012,0.057781,0.018755,206.564155,32.000000,224.224238,202.517133,207.643389,188.617595,32.000000,180.129538,68.766027,66.013502,110.733125,52.364793,49.329130,50.627521,78.914646,38.522934,57.249752,59.625224,44.239976
66.026280,94.899483,186.107832,177.321665,121.356944,119.902170,29.007400,14.317420,185.248159,4.571937,90.102311,67.208662,175.690704,186.923460,174.102934,186.023564,97.823015,184.019950,-0.000652,-1.743790,32.000000,-235.690611,185.368746,-0.229685,31.636727,0.692594,548250.176898,0.963104,39.739632,21.402564,2.819557,0.046191,0.016069,207.202006,32.000000,223.539067,202.507445,209.677490,188.488789,32.000000,180.289757,68.757823,65.984842,110.760931,52.364793,49.307884,50.627521,78.921526,38.522934,57.294431,59.622588,44.102853
66.023840,94.918277,186.172489,177.335128,121.342098,119.901608,29.009249,14.311998,185.275750,4.571652,90.262540,67.222082,175.703127,186.920484,174.073431,185.978211,97.843567,184.000815,-0.000652,-1.743225,32.000000,-235.693739,185.218601,-0.229700,31.685402,0.692411,548322.439667,0.963964,39.794840,21.407691,2.819908,0.059026,0.028634,207.221865,32.000000,223.505383,203.148285,210.149469,187.968394,32.000000,180.909481,68.780067,66.022585,110.810898,52.364793,49.313514,50.627521,78.917649,38.522934,57.293453,59.626266,44.275119
66.013394,94.918277,186.100798,177.335128,121.335081,119.895192,28.977999,14.314566,185.248900,4.571356,90.373319,67.083167,175.708120,186.934472,173.989332,185.991537,97.862174,183.894829,-0.000652,-1.741445,32.000000,-235.692318,185.234223,-0.229649,31.668355,0.692309,548376.297577,0.963386,39.804708,21.469007,2.818693,0.053769,0.036639,206.933210,32.000000,223.986713,203.682268,207.713395,187.522922,32.000000,181.419057,68.762812,66.014029,110.789637,52.364793,49.308889,50.627521,78.921558,38.522934,57.351358,59.632266,44.194415
66.014225,94.939835,186.133063,177.341018,121.390056,119.891018,29.000835,14.312283,185.219813,4.571555,90.315679,67.136437,175.679805,186.984878,174.009224,186.065690,97.890593,183.902993,-0.000651,-1.741459,32.000000,-235.694274,185.211055,-0.229288,31.744804,0.691533,548356.746920,0.963405,39.825539,21.441079,2.819777,0.045813,0.027028,206.126550,32.000000,224.616034,203.651586,205.185456,187.306691,32.000000,181.763635,68.788400,66.039700,110.807359,52.364793,49.331785,50.627521,78.914114,38.522934,57.418035,59.624575,44.273065
65.978689,94.913302,186.104383,177.331201,121.410252,119.884284,29.010579,14.314709,185.334521,4.571783,90.257228,67.180447,175.623604,186.923196,174.065773,185.903182,97.891691,183.935455,-0.000651,-1.741445,32.000000,-235.696601,185.242197,-0.228695,31.758101,0.691739,548288.489215,0.964560,39.834258,21.381603,2.819137,0.053390,0.027969,206.012934,32.000000,224.568609,203.154985,204.625304,187.985443,32.000000,180.629023,68.783961,66.047754,110.827848,52.364793,49.314117,50.627521,78.932979,38.522934,57.334493,59.628646,44.240783
66.033893,94.908604,186.242796,177.336530,121.396324,119.875377,28.986207,14.311855,185.276588,4.571707,90.156457,67.182467,175.624423,186.878092,174.065480,186.020117,97.889918,183.971779,-0.000652,-1.741458,32.000000,-235.697652,185.297427,-0.228371,31.830144,0.690194,548237.259355,0.963806,39.855121,21.356332,2.819590,0.061721,0.032405,206.311157,32.000000,224.445759,202.600815,206.716847,188.456302,32.000000,180.167724,68.749559,66.019493,110.805901,52.364793,49.336893,50.627521,78.919856,38.522934,57.333650,59.620474,44.095296
66.056189,94.908604,186.192776,177.336530,121.393639,119.866463,28.983768,14.319989,185.157241,4.571948,90.206251,67.247291,175.688503,186.834352,174.071400,186.098006,97.890614,183.912985,-0.000653,-1.741435,32.000000,-235.688207,185.162961,-0.228389,31.840582,0.690130,548182.145551,0.963936,39.858260,21.367753,2.820674,0.065722,0.014947,207.109576,32.000000,223.682771,202.489319,209.411932,188.704384,32.000000,179.938391,68.719200,65.998625,110.810152,52.364793,49.346918,50.627521,78.895148,38.522934,57.318086,59.626670,44.114151
66.135469,94.886494,186.240811,177.338494,121.431734,119.866716,29.006994,14.315280,185.209572,4.571837,90.242746,67.364248,175.724073,186.820834,174.138596,186.070969,97.891695,183.918559,-0.000653,-1.741425,32.000000,-235.695211,185.270505,-0.228237,31.876197,0.688356,548106.634883,0.963774,39.807474,21.383532,2.820412,0.056839,0.017784,207.410788,32.000000,223.438445,203.165063,210.239036,188.096762,32.000000,180.885672,68.731670,66.046572,110.869436,52.364793,49.397565,50.627521,78.858156,38.522934,57.247995,59.623188,44.258025
66.071357,94.900589,186.263519,177.340457,121.436850,119.866994,28.991317,14.310570,185.260921,4.571481,90.253354,67.117832,175.737585,186.925909,174.009206,186.063652,97.868140,183.960374,-0.000652,-1.740240,32.000000,-235.703034,185.317354,-0.228165,31.856842,0.687650,548050.088175,0.963425,39.788867,21.360165,2.818703,0.070986,0.029353,207.276647,32.000000,223.600611,203.697816,208.870133,187.401262,32.000000,181.423131,68.667866,66.026340,110.869183,52.364793,49.383034,50.627521,78.870165,38.522934,57.290961,59.629256,44.111657
66.026862,94.880413,186.131906,177.335409,121.436539,119.867038,28.940443,14.318134,185.247728,4.571476,90.362250,67.227568,175.685813,186.973438,174.043832,186.039108,97.909370,183.885990,-0.000651,-1.740265,32.000000,-235.686620,185.209890,-0.228159,31.852908,0.686097,547966.374182,0.961329,39.700638,21.361233,2.816050,0.052929,0.004015,206.403904,32.000000,224.305200,203.617871,205.929856,187.436682,32.000000,181.500027,68.675041,66.055216,110.895574,52.364793,49.409880,50.627521,78.904871,38.522934,57.289994,59.620277,44.050688
66.103091,94.880413,186.249716,177.335409,121.487991,119.864442,29.014992,14.312996,185.240139,4.571478,90.326843,67.314858,175.613798,186.838289,174.065600,186.065100,97.908968,183.881016,-0.000650,-1.740295,32.000000,-235.698969,185.390917,-0.228164,31.829541,0.687357,548083.721599,0.962915,39.768198,21.400913,2.819127,0.051886,0.022895,206.154926,32.000000,224.596385,203.371869,204.531956,187.985927,32.000000,180.974697,68.660759,66.060901,110.871020,52.364793,49.382457,50.627521,78.848514,38.522934,57.225815,59.627997,44.212023
66.081842,94.933201,186.191507,177.348030,121.503612,119.860638,29.007893,14.311712,185.247844,4.571519,90.101873,67.253147,175.666333,186.915631,174.108585,186.107657,97.916178,183.903402,-0.000651,-1.740294,32.000000,-235.694189,185.262369,-0.227994,31.820178,0.687454,547980.544977,0.965277,39.785152,21.330998,2.819033,0.056688,0.020379,206.199590,32.000000,224.609937,202.709946,205.968118,188.353002,32.000000,180.529994,68.705139,66.083324,110.878128,52.364793,49.379760,50.627521,78.867158,38.522934,57.389871,59.625155,44.186345
66.085197,94.836470,186.284286,177.347189,121.487321,119.859338,29.014362,14.316707,185.276374,4.571175,90.028455,67.273573,175.704203,186.911002,174.108293,186.078915,97.899139,184.023481,-0.000651,-1.740269,32.000000,-235.689522,185.248437,-0.227876,31.765130,0.687483,547924.633714,0.961551,39.721554,21.329481,2.817564,0.055203,0.014117,206.734781,32.000000,223.920811,202.553577,208.660249,188.594459,32.000000,179.947893,68.695253,66.049228,110.875191,52.364793,49.400221,50.627521,78.847485,38.522934,57.086778,59.634036,44.194122
66.103371,94.817676,186.223939,177.353640,121.539250,119.855506,28.952927,14.316850,185.267201,4.570998,90.076287,67.324559,175.717796,186.901683,174.133049,186.068953,97.846853,183.832306,-0.000653,-1.740291,32.000000,-235.688887,185.343701,-0.227867,31.687789,0.687796,547987.757432,0.962224,39.792065,21.330906,2.817590,0.051444,0.013516,207.311569,32.000000,223.436488,202.754713,210.162370,188.493927,32.000000,180.283865,68.681410,66.014495,110.902453,52.364793,49.417731,50.627521,78.849596,38.522934,57.085187,59.622195,44.241884
66.095250,94.817676,186.224949,177.353640,121.676291,119.851724,29.018140,14.311712,185.268927,4.571087,90.228434,67.348660,175.757691,186.818734,174.089497,186.033502,97.894682,183.887078,-0.000652,-1.740258,32.000000,-235.695828,185.306095,-0.227842,31.696889,0.689101,547866.894133,0.961713,39.692534,21.394244,2.818850,0.059484,0.014880,207.346510,32.000000,223.648588,203.425182,209.416492,187.696704,32.000000,181.174377,68.674212,66.063974,110.917923,52.364793,49.382407,50.627521,78.833485,38.522934,57.024715,59.627997,44.239169
66.004805,94.847248,186.137502,177.354201,121.639466,119.854210,29.016139,14.309714,185.248298,4.570876,90.230382,67.093097,175.722360,186.881661,174.016226,186.001353,97.859267,183.956253,-0.000652,-1.740268,32.000000,-235.696514,185.331834,-0.227901,31.653118,0.690298,547926.889042,0.963385,39.658583,21.372806,2.817163,0.055713,0.021383,206.881268,32.000000,224.193645,203.616622,206.863892,187.673256,32.000000,181.517180,68.644969,66.042977,110.911919,52.364793,49.378122,50.627521,78.810748,38.522934,57.115498,59.624467,44.103073
65.942206,94.835641,186.195885,177.339616,121.611444,119.859295,29.010780,14.313139,185.181281,4.570753,90.292710,67.173192,175.635134,186.861922,174.065817,186.087897,97.947197,183.963759,-0.000652,-1.740272,32.000000,-235.694565,185.413412,-0.227846,31.656265,0.690170,547803.053438,0.961320,39.665356,21.346105,2.817524,0.056539,0.026515,206.110663,32.000000,224.718680,203.586375,204.564381,187.545090,32.000000,181.635569,68.675132,66.058225,110.945142,52.364793,49.376440,50.627521,78.900109,38.522934,57.077719,59.624870,44.232566
66.019447,94.839786,186.210972,177.337933,121.604201,119.859267,29.014395,14.311998,185.234074,4.570949,90.199375,67.221269,175.623200,186.804664,174.130335,185.994183,97.884554,183.915604,-0.000653,-1.740281,32.000000,-235.700952,185.248133,-0.227794,31.698961,0.691931,548000.029266,0.962930,39.770399,21.408198,2.820060,0.052219,0.015686,205.952469,32.000000,224.829857,202.746153,204.749680,188.444245,32.000000,180.368473,68.653851,66.030624,110.897246,52.364793,49.342871,50.627521,78.881582,38.522934,57.076120,59.624673,44.272038
65.999564,94.839786,186.234896,177.337933,121.633977,119.851636,28.945971,14.317848,185.177328,4.570832,90.152993,67.179201,175.666296,186.793713,174.125254,186.041594,97.930244,183.868728,-0.000653,-1.740291,32.000000,-235.688052,185.331484,-0.227723,31.708009,0.692808,547835.718535,0.964130,39.811074,21.323161,2.823622,0.054617,0.010298,206.597704,32.000000,224.386511,202.607672,207.424720,188.705622,32.000000,180.235607,68.724214,66.086201,110.937141,52.364793,49.390708,50.627521,78.874321,38.522934,57.087510,59.625312,44.246066
65.984624,94.871846,186.111483,177.339055,121.625635,119.840104,29.006023,14.312711,185.169412,4.571217,90.128080,67.216947,175.702081,186.812719,174.109136,186.023907,97.876857,183.906360,-0.000654,-1.740303,32.000000,-235.697288,185.179504,-0.227674,31.771293,0.691044,547942.460686,0.962775,39.750715,21.367235,2.820547,0.060012,0.032695,207.321898,32.000000,223.656287,202.735633,209.708471,188.505722,32.000000,180.227859,68.713236,66.054760,110.929260,52.364793,49.396934,50.627521,78.838793,38.522934,57.186294,59.624830,44.202779
65.963381,94.838681,186.251734,177.335409,121.676296,119.831166,28.947385,14.315137,185.244241,4.571403,90.276725,67.167881,175.675561,186.847933,174.095186,186.049802,97.840455,183.875974,-0.000655,-1.740311,32.000000,-235.694862,185.265957,-0.227623,31.833029,0.691120,547811.514969,0.965311,39.767312,21.303465,2.821760,0.065754,0.025558,207.291076,32.000000,223.607959,203.334702,210.038497,187.620313,32.000000,181.016037,68.701776,66.032008,110.934559,52.364793,49.403361,50.627521,78.885095,38.522934,57.081353,59.628794,44.245112
66.032327,94.889810,186.089069,177.338774,121.671843,119.826001,29.006028,14.315993,185.205055,4.571456,90.371811,67.320616,175.705143,186.748630,173.990062,185.933151,97.853036,183.953717,-0.000655,-1.740318,32.000000,-235.692366,185.253434,-0.227633,31.852043,0.689462,547944.521265,0.963537,39.811848,21.371367,2.820528,0.056506,0.015695,207.137103,32.000000,223.936352,203.792439,208.109558,187.513421,32.000000,180.840631,68.687164,66.044448,110.915281,52.364793,49.330944,50.627521,78.885207,38.522934,57.079783,59.624280,44.088839
66.056875,94.889810,186.142866,177.338774,121.731065,119.818460,28.998300,14.314709,185.197887,4.571692,90.408842,67.164041,175.689015,186.856477,174.065231,186.003251,97.924959,183.915050,-0.000654,-1.741472,32.000000,-235.697585,185.335850,-0.227663,31.874335,0.688769,547947.722850,0.965680,39.796424,21.396050,2.823563,0.061502,0.025703,206.332858,32.000000,224.715563,203.652907,205.244120,187.390504,32.000000,181.264134,68.706892,66.077162,110.961234,52.364793,49.363259,50.627521,78.837870,38.522934,57.238408,59.630633,44.074533
65.988981,94.928227,186.095594,177.345787,121.796717,119.808351,29.035996,14.314281,185.173924,4.571777,90.417697,67.277482,175.608946,186.886227,174.084499,185.987829,97.908493,183.909725,-0.000655,-1.743250,32.000000,-235.692276,185.240627,-0.227701,31.829698,0.687035,547937.299846,0.962699,39.789987,21.413450,2.818151,0.047312,0.009391,206.225128,32.000000,224.761029,203.072817,204.377230,188.198111,32.000000,180.659119,68.700201,66.088793,110.960446,52.364793,49.364680,50.627521,78.862274,38.522934,57.357575,59.628282,44.270057
66.037040,94.927674,186.046202,177.358970,121.770312,119.805853,29.008193,14.311855,185.134888,4.571931,90.290727,67.213330,175.640694,186.876787,174.079926,185.904402,97.967309,183.876120,-0.000656,-1.745010,32.000000,-235.695685,185.128232,-0.227378,31.751492,0.686423,547719.654322,0.962500,39.769501,21.326618,2.817918,0.058459,0.021930,206.229244,32.000000,224.632060,202.475111,206.426971,188.614580,32.000000,180.442706,68.727497,66.078238,110.930518,52.364793,49.331753,50.627521,78.840324,38.522934,57.355148,59.627909,44.046506
66.038980,94.925187,186.151443,177.382811,121.755914,119.805879,28.997029,14.308287,185.243602,4.572030,90.284221,67.164767,175.707484,186.948094,174.091904,186.013942,97.852759,183.884632,-0.000657,-1.745028,32.000000,-235.700072,185.327470,-0.227383,31.693139,0.688017,547813.087279,0.962353,39.864591,21.341030,2.820101,0.059312,0.028803,207.115252,32.000000,223.862209,202.518098,209.098059,188.673488,32.000000,180.041216,68.720543,66.063758,110.925699,52.364793,49.357504,50.627521,78.851810,38.522934,57.354445,59.629925,44.259125
66.028696,94.925187,186.185206,177.382811,121.769258,119.805932,28.942545,14.317706,185.197452,4.571966,90.327364,67.112459,175.741863,186.807599,174.124496,185.991254,97.894224,183.911191,-0.000657,-1.745029,32.000000,-235.692293,185.185641,-0.227410,31.650391,0.688961,547634.697352,0.962481,39.823918,21.269251,2.817301,0.066424,0.021656,207.452648,32.000000,223.678482,203.069757,210.194595,188.324656,32.000000,180.661528,68.744976,66.051582,110.992314,52.364793,49.384620,50.627521,78.840992,38.522934,57.345948,59.634518,44.183557
