OSU 80 Ton Compressor Load Stand
66.037900,94.955588,186.136650,177.387579,121.814043,119.803375,29.009659,14.315993,185.202277,4.571958,90.431782,67.211458,175.735018,186.920728,174.063065,185.962976,97.885600,183.863608,-0.000656,-1.745008,32.000000,-235.692366,185.260939,-0.227419,31.659281,0.690573,547897.273899,0.962814,39.819812,21.387085,2.818812,0.057833,0.022974,207.340532,32.000000,223.725814,203.773565,209.123100,187.394208,32.000000,181.331261,68.743115,66.078481,110.977081,52.364793,49.335114,50.627521,78.842118,38.522934,57.440373,59.629925,44.239096
66.036758,94.979357,186.246038,177.389543,121.802572,119.795725,28.994384,14.314852,185.210615,4.571970,90.393455,67.175392,175.711910,186.854173,174.048820,185.913755,97.915219,183.943597,-0.000654,-1.744993,32.000000,-235.695147,185.363077,-0.227405,31.678479,0.691747,547807.308634,0.964793,39.828395,21.355864,2.819762,0.058499,0.015811,206.576665,32.000000,224.421163,203.841019,206.003710,187.284537,32.000000,181.462771,68.766648,66.095002,110.980144,52.364793,49.410480,50.627521,78.830694,38.522934,57.514257,59.624516,44.258978
66.054717,94.931267,186.130659,177.382531,121.754137,119.793482,29.002343,14.313567,185.187266,4.572393,90.449309,67.262311,175.654366,186.868385,174.066896,186.013844,97.932022,183.930559,-0.000654,-1.744973,32.000000,-235.693973,185.219029,-0.227078,31.735258,0.691313,547858.423240,0.962465,39.851114,21.346135,2.818634,0.051387,0.009982,206.069300,32.000000,224.902528,203.403781,204.270415,187.926338,32.000000,180.828058,68.753221,66.095706,110.982057,52.364793,49.355441,50.627521,78.829885,38.522934,57.514056,59.626827,44.085611
66.044067,94.931267,186.232455,177.382531,121.822126,119.791245,28.948417,14.314424,185.264775,4.572242,90.285924,67.181462,175.636951,186.918180,174.084715,186.015841,97.899048,183.887830,-0.000653,-1.745018,32.000000,-235.699017,185.351228,-0.226751,31.792667,0.691302,547794.270362,0.962986,39.875835,21.347364,2.820339,0.058898,0.017794,206.233591,32.000000,224.734848,202.606287,205.468196,188.495898,32.000000,180.152645,68.748650,66.071944,110.932127,52.364793,49.407401,50.627521,78.821919,38.522934,57.363184,59.626925,44.040123
66.051420,94.937624,186.148844,177.380287,121.824250,119.788757,28.983629,14.311712,185.217772,4.572170,90.136308,67.202791,175.703975,186.936185,174.143330,186.018833,97.899532,183.945028,-0.000654,-1.745035,32.000000,-235.696975,185.248174,-0.226736,31.835783,0.689342,547657.395013,0.962300,39.812760,21.325534,2.817825,0.054545,0.001030,206.880272,32.000000,224.233941,202.496291,208.274572,188.769283,32.000000,180.235941,68.808028,66.093577,110.939336,52.364793,49.356800,50.627521,78.823201,38.522934,57.382411,59.627545,44.283190
66.024211,94.932096,186.166048,177.369628,121.850082,119.793802,29.019546,14.321416,185.279122,4.572152,90.081530,67.188129,175.757676,186.877213,174.184886,185.967746,97.880609,183.882906,-0.000655,-1.745043,32.000000,-235.689238,185.247925,-0.226756,31.853039,0.688577,547729.378709,0.964246,39.821646,21.342029,2.819821,0.053089,0.022125,207.240300,32.000000,223.517410,202.810720,210.370964,188.539313,32.000000,180.475327,68.837508,66.071877,110.955925,52.364793,49.382940,50.627521,78.828764,38.522934,57.364522,59.624506,44.264408
66.061563,94.892574,186.255117,177.356726,121.803314,119.796339,28.998175,14.314709,185.145097,4.572134,90.220586,67.152183,175.736345,186.868711,174.110800,186.016941,97.871181,183.854651,-0.000655,-1.745052,32.000000,-235.693978,185.265855,-0.226728,31.849630,0.687255,547723.877461,0.962951,39.821867,21.363604,2.818241,0.051942,0.015832,207.394925,32.000000,223.631427,203.581457,209.744738,187.682651,32.000000,181.210006,68.823141,66.081225,110.975143,52.364793,49.377237,50.627521,78.812101,38.522934,57.363861,59.616481,44.199257
66.023431,94.892574,186.147630,177.356726,121.793320,119.793091,28.990080,14.320703,185.295242,4.572173,90.254217,67.246381,175.731705,186.849420,174.009255,185.971596,97.872617,183.946999,-0.000655,-1.746188,32.000000,-235.688149,185.330912,-0.227008,31.799381,0.687276,547797.366156,0.962224,39.839048,21.358569,2.819663,0.055380,0.030914,206.998026,32.000000,224.111770,203.731909,207.336724,187.611409,32.000000,181.047636,68.747711,66.083508,110.929436,52.364793,49.381424,50.627521,78.820255,38.522934,57.239374,59.627771,44.251568
66.061810,94.898654,186.234479,177.363177,121.806546,119.791816,29.027088,14.311284,185.177465,4.571974,90.232997,67.204799,175.677124,186.890408,174.081903,185.959081,97.898433,183.910156,-0.000657,-1.747952,32.000000,-235.697239,185.339115,-0.226995,31.711183,0.687178,547744.723599,0.962258,39.768354,21.357098,2.819417,0.046789,0.016023,206.241687,32.000000,224.816198,203.801982,204.821290,187.424883,32.000000,181.407078,68.764617,66.087545,110.973496,52.364793,49.372170,50.627521,78.795146,38.522934,57.257360,59.628450,44.282896
66.078290,94.869635,186.314837,177.367665,121.836233,119.795533,29.029287,14.309143,185.272243,4.571725,90.145016,67.201359,175.671606,186.911268,174.114239,186.032563,97.911839,183.935114,-0.000658,-1.748539,32.000000,-235.699216,185.368464,-0.227044,31.716192,0.688307,547750.566962,0.963114,39.800176,21.391278,2.819418,0.064049,0.019906,206.120024,32.000000,224.906428,202.957204,204.580074,188.296286,32.000000,180.302784,68.799566,66.102596,110.959784,52.364793,49.450073,50.627521,78.782142,38.522934,57.165641,59.627210,44.154943
65.990471,94.876268,186.223197,177.384494,121.801180,119.793732,29.023221,14.317706,185.316761,4.571513,90.087379,67.185718,175.701909,186.928476,174.157222,186.007225,97.894480,183.877074,-0.000658,-1.748559,32.000000,-235.690326,185.295610,-0.227504,31.663294,0.690088,547670.965511,0.961274,39.774229,21.351255,2.819094,0.051141,0.006448,206.420453,32.000000,224.725274,202.419018,207.236511,188.692139,32.000000,180.178107,68.801140,66.119182,110.929208,52.364793,49.410049,50.627521,78.809223,38.522934,57.164373,59.626316,44.022882
65.997928,94.876268,186.140534,177.384494,121.757861,119.793764,28.991135,14.313853,185.294603,4.571840,90.080665,67.190475,175.733673,186.904232,174.117775,185.994246,97.831539,183.831757,-0.000657,-1.748554,32.000000,-235.695162,185.407763,-0.227362,31.685874,0.690041,547600.758806,0.960897,39.731461,21.347474,2.819607,0.053037,0.011688,207.294607,32.000000,223.836975,202.518421,209.730067,188.840741,32.000000,180.038962,68.744932,66.048620,110.926562,52.364793,49.391244,50.627521,78.814708,38.522934,57.183886,59.625686,44.248634
66.050745,94.874886,186.236372,177.397397,121.753471,119.795737,28.973540,14.309857,185.245172,4.571957,90.102822,67.320815,175.726246,186.932536,174.153023,186.025127,97.833167,183.985289,-0.000656,-1.747728,32.000000,-235.697519,185.357756,-0.227379,31.709058,0.691895,547694.648897,0.962510,39.811386,21.342448,2.821971,0.059574,0.024695,207.399379,32.000000,223.663352,203.110361,210.431335,187.876822,32.000000,181.213305,68.684238,66.061524,110.948759,52.364793,49.372308,50.627521,78.793334,38.522934,57.178358,59.625893,44.231612
66.080434,94.854987,186.065668,177.398238,121.759343,119.790729,28.967805,14.312140,185.283084,4.572040,90.169565,67.248052,175.747518,186.952926,174.096752,186.019588,97.856403,183.926520,-0.000657,-1.747725,32.000000,-235.695236,185.402624,-0.227384,31.746955,0.691014,547836.093111,0.963455,39.805160,21.387909,2.820400,0.059000,0.022196,207.202407,32.000000,223.851412,203.846113,208.615820,187.412133,32.000000,181.523990,68.621240,66.078790,110.929688,52.364793,49.363498,50.627521,78.770740,38.522934,57.114924,59.630653,44.194709
66.055547,94.854158,186.229313,177.384494,121.794731,119.783719,29.044929,14.315708,185.279788,4.572457,90.201865,67.197365,175.744984,186.889122,174.061172,186.024785,97.899091,183.835245,-0.000657,-1.748329,32.000000,-235.694455,185.293122,-0.227330,31.840556,0.690246,547810.911103,0.963203,39.759693,21.445492,2.819595,0.049841,0.012154,206.328032,32.000000,224.613528,203.875457,205.858953,187.455845,32.000000,181.408360,68.596784,66.090529,110.915933,52.364793,49.440180,50.627521,78.770183,38.522934,57.113513,59.627201,44.079962
66.152571,94.854158,186.234793,177.384494,121.818583,119.779915,28.981807,14.317991,185.259843,4.572616,90.111784,67.277456,175.633091,186.959429,174.088273,186.073354,97.920043,183.894826,-0.000657,-1.748918,32.000000,-235.691188,185.457749,-0.227036,31.859596,0.688398,547682.956939,0.962828,39.715024,21.399596,2.815745,0.041661,0.003633,206.114051,32.000000,224.838314,203.298257,204.296726,187.942785,32.000000,180.741351,68.556466,66.090946,110.898176,52.364793,49.428999,50.627521,78.728003,38.522934,57.109505,59.637085,44.249807
66.024193,94.836470,186.137638,177.356165,121.854644,119.785022,28.984553,14.315137,185.291475,4.572975,89.973858,67.222135,175.655205,186.909106,174.153491,186.062677,97.904505,183.884626,-0.000658,-1.748907,32.000000,-235.696173,185.279173,-0.226742,31.842837,0.687212,547563.566624,0.960612,39.734958,21.321702,2.819284,0.052583,0.014758,206.211821,32.000000,224.740428,202.658606,205.935669,188.621750,32.000000,179.895312,68.535552,66.076640,110.866224,52.364793,49.408990,50.627521,78.760454,38.522934,57.052725,59.621615,44.040710
66.026139,94.817953,186.006686,177.336811,121.890278,119.790178,28.925407,14.317706,185.254491,4.572962,90.073738,67.308846,175.698361,186.788024,174.121000,186.027435,97.879660,183.962122,-0.000656,-1.748899,32.000000,-235.692293,185.372458,-0.226748,31.803970,0.685672,547441.359570,0.961116,39.654046,21.323732,2.815231,0.055585,0.038459,206.918636,32.000000,223.949708,202.537467,208.873245,188.541896,32.000000,180.345854,68.525358,66.046405,110.850442,52.364793,49.347849,50.627521,78.780708,38.522934,56.993239,59.617690,44.220974
66.017226,94.835641,186.158096,177.337652,121.860197,119.788921,29.039288,14.313710,185.288740,4.573274,90.078717,67.147611,175.684146,186.855804,174.159472,186.111284,97.831201,183.917643,-0.000655,-1.748921,32.000000,-235.691699,185.329956,-0.227047,31.766126,0.687172,547547.247071,0.963085,39.743436,21.335337,2.819234,0.066693,0.018553,207.337142,32.000000,223.528305,202.753140,210.311613,188.606202,32.000000,180.388148,68.467427,66.044169,110.847817,52.364793,49.405861,50.627521,78.781149,38.522934,56.991468,59.626807,44.241370
66.028443,94.835641,186.195461,177.337652,121.810005,119.787634,28.990811,14.319846,185.263823,4.573574,90.193817,67.154072,175.728390,186.898318,174.071274,185.947434,97.860527,183.928839,-0.000653,-1.748894,32.000000,-235.691136,185.323203,-0.227017,31.730642,0.687518,547599.993343,0.965020,39.723296,21.390068,2.817167,0.049303,0.007784,207.368460,32.000000,223.542764,203.607177,209.579203,187.547874,32.000000,181.369329,68.458870,66.051430,110.855738,52.364793,49.419219,50.627521,78.777148,38.522934,57.045115,59.630072,44.244231
66.010902,94.803581,186.083864,177.329518,121.812930,119.788857,28.993268,14.312140,185.228333,4.573703,90.214597,67.106569,175.712810,186.884087,174.059746,185.985199,97.900151,183.852246,-0.000653,-1.748902,32.000000,-235.696711,185.219723,-0.227014,31.653302,0.689002,547740.024878,0.961411,39.748423,21.421374,2.819841,0.057154,0.025759,206.725963,32.000000,224.257653,203.825511,206.730070,187.398918,32.000000,181.507754,68.435985,66.067250,110.830644,52.364793,49.443841,50.627521,78.775985,38.522934,56.943175,59.629581,44.243131
66.042702,94.829008,186.305227,177.346348,121.870555,119.787665,29.001498,14.316992,185.241684,4.573563,90.259837,67.205797,175.633052,186.902478,174.058162,186.005045,97.871800,183.902315,-0.000653,-1.748889,32.000000,-235.690384,185.367502,-0.227005,31.674807,0.689774,547659.545315,0.962828,39.739059,21.396366,2.819928,0.059546,0.014798,206.056716,32.000000,224.651475,203.599554,204.738841,187.503490,32.000000,181.338696,68.419246,66.061720,110.849030,52.364793,49.465490,50.627521,78.763156,38.522934,57.020763,59.628814,44.194342
65.959602,94.825968,186.150530,177.345226,121.928159,119.786442,29.031310,14.310570,185.193749,4.573486,90.203034,67.072349,175.677944,186.871750,174.107596,186.086958,97.911907,183.891813,-0.000653,-1.748907,32.000000,-235.702051,185.291738,-0.227015,31.648266,0.691206,547529.537094,0.962961,39.721641,21.327201,2.818987,0.056797,0.022090,206.174139,32.000000,224.653176,202.823773,205.125848,188.480406,32.000000,180.158804,68.416818,66.048029,110.829957,52.364793,49.402582,50.627521,78.778907,38.522934,57.019100,59.630918,44.011804
65.986481,94.825968,186.211387,177.345226,121.866796,119.790265,28.978668,14.314994,185.146036,4.573171,90.152897,67.063615,175.696763,186.825931,174.134248,186.005492,97.948225,183.964471,-0.000653,-1.748909,32.000000,-235.697299,185.338583,-0.227062,31.620677,0.691201,547613.268978,0.962228,39.720527,21.374864,2.820981,0.049163,0.009886,206.609506,32.000000,224.351213,202.470111,207.830488,188.498211,32.000000,180.115122,68.412159,66.058365,110.825765,52.364793,49.434635,50.627521,78.787352,38.522934,57.007912,59.631420,44.243278
65.965267,94.874609,186.024913,177.364018,121.877785,119.794075,28.988523,14.311712,185.202408,4.573571,90.241327,67.096719,175.743171,186.883006,174.109844,185.933596,97.854527,183.881038,-0.000652,-1.748923,32.000000,-235.697467,185.172142,-0.227107,31.638746,0.692183,547558.176228,0.962559,39.786868,21.330708,2.822190,0.056399,0.034095,207.285687,32.000000,223.604043,202.652788,209.961271,188.682854,32.000000,180.138120,68.363210,66.023037,110.833584,52.364793,49.372424,50.627521,78.819157,38.522934,57.158462,59.625126,44.169764
65.957347,94.913026,186.143792,177.369348,121.846754,119.795354,29.000737,14.309857,185.232097,4.573356,90.333428,67.153666,175.734242,186.784254,174.083820,185.851881,97.838415,183.858777,-0.000652,-1.748922,32.000000,-235.701125,185.259861,-0.227139,31.660304,0.692715,547476.807281,0.963905,39.764418,21.322408,2.821963,0.048804,0.004675,207.432517,32.000000,223.610674,203.394543,209.915544,187.650599,32.000000,181.323003,68.352359,66.034669,110.871958,52.364793,49.412673,50.627521,78.799875,38.522934,57.277355,59.625312,44.239756
65.880511,94.926292,186.074627,177.370189,121.757636,119.794178,29.012868,14.311141,185.120446,4.573058,90.400854,67.030524,175.717550,186.747366,173.996555,185.912490,97.882035,183.810926,-0.000650,-1.748918,32.000000,-235.697546,185.228513,-0.227177,31.672184,0.692004,547801.115230,0.964067,39.830777,21.383931,2.820043,0.049240,0.036251,206.908881,32.000000,223.919323,203.598509,207.866355,187.595515,32.000000,181.430514,68.331133,66.029644,110.850804,52.364793,49.347689,50.627521,78.814671,38.522934,57.276509,59.625057,44.163307
65.948924,94.926292,186.115753,177.370189,121.737762,119.795549,29.011118,14.315137,185.051548,4.573004,90.447416,67.094459,175.686895,186.731624,174.058652,185.857813,97.916876,183.838592,-0.000650,-1.748914,32.000000,-235.693550,185.191720,-0.227141,31.715012,0.692130,547911.252202,0.963891,39.875809,21.391457,2.822184,0.051227,0.016849,206.169948,32.000000,224.566099,203.696802,204.999770,187.402431,32.000000,181.446052,68.320846,66.041842,110.862975,52.364793,49.400717,50.627521,78.810541,38.522934,57.317227,59.626040,44.221634
65.958576,94.936518,186.031187,177.386738,121.720259,119.791638,28.991432,14.310856,185.054785,4.573178,90.454298,67.046157,175.642590,186.836311,174.070318,185.892484,97.879963,183.903035,-0.000651,-1.748940,32.000000,-235.695045,185.198533,-0.226851,31.727049,0.692541,547869.135086,0.964750,39.953288,21.329376,2.824426,0.045309,0.009201,206.051065,32.000000,224.657001,203.088227,204.778379,188.044876,32.000000,180.629851,68.338900,66.022007,110.868562,52.364793,49.389491,50.627521,78.801950,38.522934,57.348517,59.628125,44.208648
65.983548,95.012799,186.031499,177.422080,121.645428,119.790362,29.034448,14.313995,185.100746,4.573398,90.275384,67.163653,175.719714,186.818897,174.100447,185.876718,97.935123,183.835328,-0.000651,-1.749805,32.000000,-235.697315,185.143262,-0.226808,31.741054,0.690964,547754.744436,0.963716,39.896111,21.305209,2.822120,0.051375,0.017777,206.264149,32.000000,224.388851,202.625238,206.758829,188.357272,32.000000,180.062020,68.336056,66.053341,110.863144,52.364793,49.369563,50.627521,78.794375,38.522934,57.586401,59.630436,44.172258
66.014210,94.984332,186.052730,177.418434,121.583507,119.782763,29.002985,14.313710,185.092779,4.573091,90.272589,67.007590,175.762671,186.814696,174.124929,185.924185,97.884129,183.877649,-0.000650,-1.751146,32.000000,-235.693994,185.242503,-0.226546,31.791828,0.690280,547834.990938,0.964207,39.898275,21.366979,2.820425,0.055094,0.021606,207.014827,32.000000,223.613404,202.684009,209.312598,188.516040,32.000000,179.644762,68.348507,66.032474,110.837422,52.364793,49.360016,50.627521,78.832605,38.522934,57.586525,59.628086,43.989207
65.919933,94.984332,186.138479,177.418434,121.594795,119.775131,28.981000,14.314994,185.166466,4.573069,90.431285,67.125991,175.780631,186.731481,174.197863,185.915365,97.885103,183.808576,-0.000648,-1.751289,32.000000,-235.695660,185.196961,-0.226520,31.821673,0.689822,547807.072309,0.962550,39.953699,21.285702,2.819362,0.060587,0.018786,207.292929,32.000000,223.474665,203.083776,210.276030,188.035602,32.000000,180.812667,68.362841,66.038926,110.870066,52.364793,49.413380,50.627521,78.821978,38.522934,57.497459,59.624811,44.174606
66.068733,94.990965,186.032531,177.403848,121.564666,119.768782,29.002097,14.312568,185.178913,4.572952,90.456523,67.234998,175.786735,186.827094,174.081848,185.870727,97.868527,183.814639,-0.000648,-1.751284,32.000000,-235.699397,185.160598,-0.226214,31.848083,0.688344,547827.779197,0.962971,39.899632,21.353022,2.818374,0.045723,0.020200,207.240633,32.000000,223.664251,203.599328,208.878867,187.558599,32.000000,181.515748,68.342667,66.021198,110.847387,52.364793,49.379050,50.627521,78.772675,38.522934,57.518067,59.626227,44.244305
66.038559,95.010035,186.190005,177.422641,121.492445,119.764955,29.001021,14.316850,185.193817,4.573019,90.403418,67.147339,175.729875,186.778849,174.050486,185.980293,97.898655,183.882747,-0.000649,-1.751307,32.000000,-235.693149,185.258206,-0.226168,31.840870,0.689053,547844.854613,0.965160,39.978375,21.325401,2.823706,0.056232,0.012571,206.397897,32.000000,224.291097,203.820555,205.978601,187.274760,32.000000,181.979489,68.334153,66.051850,110.849763,52.364793,49.432441,50.627521,78.760806,38.522934,57.577605,59.629630,44.261473
66.007040,94.992347,186.139827,177.429092,121.477308,119.766307,29.013618,14.315851,185.193799,4.572850,90.421458,67.126523,175.656535,186.790900,174.132550,185.914265,97.862035,183.873913,-0.000647,-1.751303,32.000000,-235.693165,185.175465,-0.226147,31.826551,0.686356,547777.707365,0.962028,39.860763,21.344317,2.815742,0.051840,0.021943,206.085075,32.000000,224.559625,203.374163,204.297129,187.826691,32.000000,180.824374,68.363694,66.036030,110.818808,52.364793,49.370086,50.627521,78.748227,38.522934,57.577703,59.625627,44.235061
66.008729,94.992347,186.055257,177.429092,121.476817,119.765024,28.986657,14.312426,185.103752,4.572403,90.318545,67.201718,175.709301,186.826951,174.136417,185.832285,97.882608,183.804538,-0.000648,-1.751317,32.000000,-235.697409,185.324593,-0.226151,31.828465,0.687435,547739.695461,0.962563,39.905010,21.340462,2.819413,0.056433,0.033580,206.291629,32.000000,224.564609,202.760980,205.743626,188.444253,32.000000,180.319042,68.393385,66.070389,110.791168,52.364793,49.385409,50.627521,78.768136,38.522934,57.522381,59.629541,44.269617
66.025034,94.989307,186.174560,177.423202,121.507249,119.759097,28.989257,14.319846,185.246989,4.572211,90.233368,67.265179,175.740680,186.812513,174.137046,185.866760,97.863454,183.911862,-0.000646,-1.751302,32.000000,-235.685399,185.370356,-0.226267,31.800036,0.687911,547820.799264,0.962621,39.913632,21.373674,2.820000,0.058107,0.021671,206.951642,32.000000,223.890172,202.755520,208.480692,188.362554,32.000000,180.216058,68.385775,66.044831,110.727922,52.364793,49.408553,50.627521,78.750202,38.522934,57.512791,59.624299,44.156044
66.043724,94.961392,186.249898,177.400763,121.529938,119.761354,28.976406,14.313425,185.210658,4.572400,90.242837,67.151711,175.753919,186.827624,174.153652,186.001803,97.819076,183.892545,-0.000646,-1.751305,32.000000,-235.691493,185.342887,-0.226431,31.837120,0.687536,547765.382362,0.963478,39.912221,21.326339,2.818646,0.057025,0.025561,207.359395,32.000000,223.411891,202.891950,210.076082,188.079986,32.000000,180.382638,68.343674,66.026377,110.746749,52.364793,49.460306,50.627521,78.746166,38.522934,57.425409,59.626788,44.255530
66.055585,94.911368,186.216737,177.396836,121.545536,119.763917,29.000169,14.314566,185.269657,4.572438,90.255436,67.196061,175.777161,186.839206,174.123485,186.051676,97.816789,183.960615,-0.000645,-1.751293,32.000000,-235.694941,185.282191,-0.226392,31.764920,0.688346,547770.586880,0.963075,39.895571,21.386893,2.819757,0.065356,0.001091,207.492688,32.000000,223.539724,203.635145,209.600915,187.608500,32.000000,180.769989,68.308224,66.053782,110.751228,52.364793,49.423070,50.627521,78.713084,38.522934,57.425033,59.623975,44.118040
66.076258,94.911368,186.232944,177.396836,121.521805,119.761952,28.980783,14.318847,185.199574,4.572534,90.231484,67.208952,175.805707,186.877581,174.095291,185.949043,97.857154,183.966692,-0.000644,-1.751289,32.000000,-235.691151,185.267383,-0.226434,31.737776,0.687562,547827.525995,0.963152,39.852058,21.423819,2.820100,0.056814,0.012556,206.997489,32.000000,224.193188,203.751586,207.116571,187.360171,32.000000,181.326520,68.284131,66.073815,110.738347,52.364793,49.454689,50.627521,78.725611,38.522934,57.267925,59.627840,44.236968
65.997178,94.854710,186.170283,177.397397,121.512929,119.763224,29.021802,14.314709,185.237439,4.572767,90.214095,67.176874,175.696083,186.882088,174.105354,186.053285,97.850641,183.927620,-0.000643,-1.750121,32.000000,-235.694470,185.266181,-0.226282,31.709557,0.688790,547759.062508,0.962073,39.792135,21.452357,2.819091,0.051765,0.007697,206.277370,32.000000,224.780652,203.519832,204.813264,187.666668,32.000000,181.346907,68.300806,66.070107,110.742620,52.364793,49.427087,50.627521,78.728652,38.522934,57.089734,59.625853,44.234254
66.010659,94.837852,186.215003,177.400202,121.501820,119.767061,28.941826,14.309143,185.261619,4.572896,90.174448,67.281766,175.681849,186.835577,174.157913,186.017569,97.867304,183.879285,-0.000641,-1.750091,32.000000,-235.701511,185.412517,-0.226145,31.711812,0.689189,547643.442325,0.962368,39.774889,21.414335,2.818455,0.042532,0.018688,206.250518,32.000000,224.714737,202.988786,204.953282,188.286908,32.000000,180.697646,68.325995,66.072017,110.734887,52.364793,49.456636,50.627521,78.745434,38.522934,57.035610,59.624122,44.239316
66.028910,94.895061,186.285852,177.404970,121.459353,119.765865,29.000330,14.319133,185.326197,4.572827,90.122366,67.133704,175.719405,186.857638,174.166957,186.117848,97.866735,183.937267,-0.000641,-1.750110,32.000000,-235.688243,185.307805,-0.226118,31.680393,0.690400,547619.907982,0.962152,39.784229,21.405782,2.820882,0.050712,0.007299,206.717253,32.000000,224.308204,202.614267,207.610527,188.554142,32.000000,179.977375,68.321157,66.064665,110.679269,52.364793,49.424234,50.627521,78.735520,38.522934,57.034032,59.630987,44.242617
66.010241,94.895061,186.179552,177.404970,121.514948,119.767155,28.993366,14.313282,185.319692,4.573063,90.112262,67.070675,175.768191,186.839063,174.205816,186.023500,97.816075,183.991163,-0.000641,-1.750098,32.000000,-235.693930,185.240770,-0.226094,31.667385,0.690341,547562.734695,0.964584,39.756115,21.370477,2.820984,0.057815,0.021972,207.349147,32.000000,223.581855,202.701040,209.977968,188.528898,32.000000,179.996956,68.308136,66.029514,110.701409,52.364793,49.444018,50.627521,78.745010,38.522934,57.211699,59.623808,44.234474
65.978639,94.893403,186.189847,177.395433,121.567046,119.770952,28.968497,14.315708,185.242687,4.573030,90.249870,67.134340,175.718294,186.854703,174.189230,185.983877,97.805207,183.812065,-0.000641,-1.750122,32.000000,-235.688882,185.097985,-0.226248,31.685193,0.691167,547640.082717,0.962472,39.798091,21.393407,2.821277,0.049100,0.016167,207.504626,32.000000,223.558877,203.399627,210.077183,187.720981,32.000000,180.904945,68.302863,66.015471,110.708121,52.364793,49.448887,50.627521,78.735957,38.522934,57.205488,59.622214,44.255970
66.055036,94.888705,186.203573,177.398519,121.657002,119.772793,28.974847,14.316279,185.212042,4.572746,90.401731,67.121915,175.753082,186.858536,174.088963,185.930828,97.853987,184.002811,-0.000641,-1.750945,32.000000,-235.691261,185.443963,-0.226380,31.649525,0.691291,547776.156250,0.963014,39.813674,21.464848,2.820465,0.058663,0.021892,207.253163,32.000000,223.909432,203.687762,208.187307,187.317016,32.000000,181.335465,68.288269,66.021266,110.738393,52.364793,49.456825,50.627521,78.718619,38.522934,57.189761,59.619834,44.020901
66.013452,94.896443,186.196271,177.399641,121.639824,119.773975,29.016095,14.317706,185.219679,4.572623,90.291680,67.080621,175.721277,186.813472,174.113150,186.011626,97.854581,183.925719,-0.000640,-1.750943,32.000000,-235.689179,185.339500,-0.226365,31.640556,0.691331,547831.534830,0.964377,39.838404,21.406643,2.821972,0.059292,0.004083,206.383588,32.000000,224.585465,203.559056,205.389504,187.503810,32.000000,181.337543,68.313280,66.049679,110.736602,52.364793,49.431058,50.627521,78.731805,38.522934,57.188679,59.628853,44.184290
66.008205,94.896443,186.218162,177.399641,121.525567,119.777745,28.985294,14.312426,185.258364,4.572463,90.360586,67.256297,175.617107,186.896770,174.112722,186.039104,97.876377,183.869671,-0.000639,-1.750928,32.000000,-235.695770,185.236161,-0.226374,31.636648,0.691273,547677.966595,0.962939,39.769931,21.431427,2.818916,0.046435,0.006908,206.326034,32.000000,224.795850,202.981104,204.606105,188.183168,32.000000,180.946849,68.345646,66.043779,110.754527,52.364793,49.468489,50.627521,78.733255,38.522934,57.211842,59.631744,44.229191
65.951491,94.920764,186.148664,177.403287,121.497909,119.780280,29.022969,14.314852,185.231861,4.572412,90.239686,67.126336,175.668609,186.842101,174.128313,186.078689,97.879402,183.928579,-0.000640,-1.750900,32.000000,-235.692197,185.196329,-0.226460,31.633894,0.691949,547716.740478,0.962266,39.812376,21.401108,2.820581,0.062898,0.029999,206.584892,32.000000,224.609321,202.479407,206.563102,188.639432,32.000000,180.466642,68.357287,66.043362,110.709583,52.364793,49.419723,50.627521,78.732977,38.522934,57.286957,59.626060,44.144819
65.953481,94.954483,186.069525,177.404409,121.428484,119.775204,28.982676,14.315137,185.193739,4.572351,90.300998,67.094134,175.744230,186.860494,174.182921,186.001397,97.848619,183.825696,-0.000639,-1.750894,32.000000,-235.696665,185.436947,-0.226820,31.649158,0.692194,547684.978344,0.963404,39.816757,21.357697,2.821137,0.056019,0.023919,207.120543,32.000000,223.726580,202.531774,209.276256,188.781052,32.000000,180.253707,68.393085,66.054246,110.744983,52.364793,49.412869,50.627521,78.761975,38.522934,57.391610,59.622696,44.001092
65.978166,94.975488,186.115909,177.412263,121.382749,119.770012,28.998028,14.312711,185.159116,4.572302,90.349620,67.085860,175.744328,186.642904,174.180421,185.905259,97.844940,183.905870,-0.000641,-1.750911,32.000000,-235.693190,185.297794,-0.226855,31.642025,0.692729,547763.710810,0.963145,39.888440,21.377391,2.822509,0.044785,0.008435,207.476877,32.000000,223.334879,203.099040,210.336077,188.169752,32.000000,180.698058,68.375318,66.018503,110.789280,52.364793,49.361765,50.627521,78.754890,38.522934,57.391167,59.620552,44.026477
65.992101,94.975488,186.051421,177.412263,121.385722,119.764975,28.997734,14.313139,185.091227,4.572027,90.433942,67.036745,175.803234,186.694880,174.112859,185.884988,97.900209,183.892586,-0.000643,-1.750888,32.000000,-235.695384,185.076489,-0.226855,31.637723,0.692112,547863.169117,0.964492,39.920496,21.368491,2.821224,0.054926,0.016120,207.663518,32.000000,223.578800,203.784325,209.022386,187.605233,32.000000,181.066863,68.398599,66.054356,110.835850,52.364793,49.407429,50.627521,78.741172,38.522934,57.456535,59.624663,44.168223
66.021753,94.999809,186.033209,177.425726,121.383982,119.761160,28.998608,14.312140,185.100034,4.571870,90.511879,67.029411,175.761878,186.877562,174.065107,185.896376,97.885641,183.809966,-0.000643,-1.750891,32.000000,-235.695236,185.305544,-0.226868,31.650810,0.692157,547868.296972,0.963592,39.920882,21.403096,2.820871,0.071921,0.035155,206.789308,32.000000,224.336496,203.836797,206.091036,187.364924,32.000000,181.560549,68.363415,66.049925,110.833764,52.364793,49.408026,50.627521,78.743738,38.522934,57.532420,59.632266,44.096323
65.988984,95.020814,186.114155,177.422641,121.399624,119.757403,28.965506,14.315137,185.084236,4.571430,90.458799,67.221160,175.675865,186.833089,174.077671,185.900188,97.894902,183.788804,-0.000643,-1.750897,32.000000,-235.694206,185.327957,-0.226897,31.667569,0.691825,547708.171471,0.963337,39.909245,21.342702,2.819298,0.060343,0.017950,206.261940,32.000000,224.684002,203.441971,204.331315,187.759535,32.000000,181.138792,68.368338,66.035684,110.810022,52.364793,49.431097,50.627521,78.740713,38.522934,57.598093,59.627506,44.217012
65.995645,94.961116,186.170922,177.413104,121.400294,119.758704,28.966609,14.313995,185.190963,4.571390,90.324066,67.119307,175.698232,186.879090,174.146857,185.997485,97.935519,183.836961,-0.000643,-1.750901,32.000000,-235.696987,185.285047,-0.226644,31.697466,0.691153,547744.955696,0.962859,39.908812,21.325399,2.817756,0.064493,0.019027,206.295492,32.000000,224.680531,202.667316,205.208852,188.696835,32.000000,180.220109,68.386785,66.052514,110.786701,52.364793,49.401570,50.627521,78.692484,38.522934,57.598295,59.623857,44.276146
65.990485,94.961116,186.086894,177.413104,121.425096,119.759905,28.986570,14.320703,185.165473,4.571375,90.241852,67.121304,175.765681,186.877152,174.133513,185.944053,97.909683,183.851830,-0.000642,-1.750856,32.000000,-235.689788,185.268422,-0.226602,31.686110,0.691482,547758.696605,0.964507,39.957175,21.307974,2.820382,0.055490,0.023925,206.877849,32.000000,224.085363,202.538304,208.222133,189.023378,32.000000,180.280665,68.396785,66.047117,110.785782,52.364793,49.419603,50.627521,78.739559,38.522934,57.411456,59.631154,44.265435
66.026823,94.956694,186.200153,177.424043,121.386527,119.754646,28.976255,14.311998,185.143530,4.571540,90.214407,67.184071,175.816631,186.887206,174.219458,186.006895,97.889918,183.859286,-0.000642,-1.750822,32.000000,-235.698493,185.273912,-0.226553,31.750102,0.690855,547570.486729,0.964230,39.891914,21.285936,2.820958,0.066027,0.025738,207.403796,32.000000,223.489030,202.764475,210.187509,188.391768,32.000000,180.829803,68.414465,66.037749,110.805109,52.364793,49.404871,50.627521,78.711281,38.522934,57.397238,59.628528,44.228384
66.013930,94.934307,186.106014,177.435824,121.311373,119.752145,28.971115,14.312283,185.219160,4.571340,90.200660,67.141635,175.792551,186.870853,174.126285,186.068298,97.889453,183.938253,-0.000643,-1.750826,32.000000,-235.693946,185.203550,-0.226451,31.748791,0.690866,547639.924050,0.963659,39.896224,21.317509,2.819905,0.059260,0.017815,207.506682,32.000000,223.505469,203.659161,209.919357,187.570205,32.000000,181.121950,68.400746,66.037749,110.788015,52.364793,49.433694,50.627521,78.716846,38.522934,57.326821,59.625598,44.146139
66.060744,94.911644,186.196840,177.438909,121.332396,119.753437,28.987741,14.314709,185.229921,4.571515,90.311656,67.106376,175.764103,186.859576,174.049517,186.004066,97.888987,183.831797,-0.000644,-1.750341,32.000000,-235.693815,185.250192,-0.226454,31.775279,0.689422,547633.293992,0.963364,39.861464,21.340150,2.820068,0.052268,0.018507,206.898548,32.000000,224.066879,203.811888,207.668028,187.333409,32.000000,181.335731,68.384205,66.029916,110.775674,52.364793,49.429177,50.627521,78.718369,38.522934,57.326182,59.622283,44.113344
66.016389,94.911644,186.093687,177.438909,121.417071,119.757243,29.007785,14.314709,185.184485,4.571712,90.316570,67.235839,175.702526,186.856151,174.097702,185.928607,97.930447,183.838654,-0.000643,-1.749911,32.000000,-235.693651,185.256555,-0.226440,31.806304,0.689203,547596.174500,0.963668,39.849840,21.371072,2.819193,0.052850,0.017495,206.252388,32.000000,224.666108,203.719553,204.873149,187.592641,32.000000,181.007367,68.431928,66.034833,110.788432,52.364793,49.431809,50.627521,78.709899,38.522934,57.254538,59.628823,44.271598
65.995331,94.918830,186.207483,177.442275,121.378122,119.757236,28.998139,14.316992,185.211938,4.571986,90.140720,67.183868,175.723546,186.797588,174.178530,186.014661,97.895499,183.867545,-0.000643,-1.749910,32.000000,-235.693990,185.322960,-0.226479,31.834183,0.688380,547537.272456,0.962319,39.788108,21.330478,2.818570,0.060554,0.020287,206.164465,32.000000,224.679365,203.059342,204.832159,188.381483,32.000000,180.518844,68.480455,66.048064,110.774570,52.364793,49.456839,50.627521,78.686928,38.522934,57.276169,59.622195,44.164114
66.044912,94.910262,186.137449,177.435263,121.325622,119.759839,28.954575,14.319989,185.200552,4.572050,90.024110,67.140083,175.704729,186.893730,174.167473,186.004130,97.887572,183.943511,-0.000643,-1.749909,32.000000,-235.688534,185.388773,-0.226789,31.835599,0.687872,547484.570277,0.962397,39.825125,21.291662,2.818901,0.058242,0.006424,206.410654,32.000000,224.536122,202.464803,207.213340,188.603775,32.000000,180.342168,68.500080,66.019386,110.727542,52.364793,49.446541,50.627521,78.696801,38.522934,57.248591,59.627132,44.115912
66.019000,94.863554,186.173001,177.412543,121.307989,119.767466,28.989801,14.312140,185.207086,4.571871,90.037182,67.144742,175.802460,186.926663,174.218251,186.004919,97.852414,183.982675,-0.000642,-1.749464,32.000000,-235.694580,185.229186,-0.226804,31.854377,0.687935,547590.565664,0.963073,39.849891,21.337755,2.821525,0.056373,0.032758,207.194511,32.000000,223.601543,202.585173,209.970593,188.874287,32.000000,179.984211,68.539899,66.010545,110.764963,52.364793,49.465215,50.627521,78.664688,38.522934,57.247719,59.623493,44.206741
66.031696,94.863554,186.143298,177.412543,121.323475,119.775063,28.986870,14.314281,185.254826,4.571707,90.103886,67.292751,175.775102,186.912980,174.199005,186.037048,97.818562,183.833328,-0.000641,-1.747846,32.000000,-235.696865,185.137837,-0.227106,31.861038,0.687077,547579.831642,0.963724,39.799936,21.374979,2.818347,0.058654,0.021297,207.486357,32.000000,223.510095,203.310243,210.355308,188.219403,32.000000,180.847261,68.543704,66.000186,110.794959,52.364793,49.455195,50.627521,78.691834,38.522934,57.100506,59.626227,44.203366
66.003276,94.852499,186.329566,177.399080,121.335694,119.778894,28.980470,14.309857,185.250729,4.571805,90.182662,67.148306,175.783625,186.898116,174.121795,186.020238,97.846178,183.933215,-0.000643,-1.747541,32.000000,-235.699486,185.171103,-0.227089,31.855688,0.687061,547637.116230,0.962919,39.774855,21.425238,2.819991,0.079354,0.012671,207.206924,32.000000,223.699319,203.832913,208.801505,187.478268,32.000000,181.510518,68.572386,66.001856,110.767133,52.364793,49.475558,50.627521,78.686749,38.522934,57.064578,59.625175,44.256337
65.967535,94.843103,186.105432,177.399080,121.335517,119.782912,28.999636,14.317848,185.197431,4.572152,90.230721,67.186836,175.717348,186.884249,174.099561,186.021873,97.852777,184.005034,-0.000645,-1.747557,32.000000,-235.694117,185.280416,-0.227074,31.848266,0.686706,547740.305951,0.962873,39.764259,21.401493,2.818999,0.059193,0.031859,206.363956,32.000000,224.347465,203.856991,205.733459,187.308448,32.000000,181.545411,68.562039,66.011072,110.776411,52.364793,49.443756,50.627521,78.721248,38.522934,57.033763,59.620356,44.216058
66.033077,94.833982,186.300298,177.411982,121.383763,119.781621,28.996816,14.315137,185.205180,4.571926,90.189611,67.148875,175.669183,186.848586,174.139653,185.986240,97.866773,183.933925,-0.000645,-1.747543,32.000000,-235.691092,185.220599,-0.227118,31.796548,0.687821,547695.014619,0.963547,39.776928,21.412402,2.823035,0.057417,0.026670,206.167524,32.000000,224.623748,203.384208,204.478963,187.906855,32.000000,180.574976,68.576587,66.011072,110.762485,52.364793,49.479150,50.627521,78.704419,38.522934,57.032237,59.627427,44.055531
65.976689,94.833982,186.085170,177.411982,121.444111,119.780291,29.006399,14.317135,185.202438,4.571881,90.091645,67.049350,175.696153,186.884188,174.195630,186.045606,97.890704,183.850384,-0.000646,-1.747529,32.000000,-235.691880,185.268770,-0.226868,31.760042,0.687589,547705.234003,0.963495,39.797377,21.433495,2.821167,0.052554,0.003926,206.274750,32.000000,224.778158,202.505113,206.138715,188.644962,32.000000,180.088485,68.582320,66.022660,110.707260,52.364793,49.441918,50.627521,78.710969,38.522934,57.002136,59.620700,44.174753
65.946373,94.869358,186.188839,177.421238,121.491175,119.779020,28.997104,14.316421,185.165605,4.572061,90.067372,67.178099,175.755800,186.839430,174.183749,185.967152,97.862059,183.877422,-0.000646,-1.747533,32.000000,-235.697183,185.386510,-0.226859,31.721044,0.688629,547611.651922,0.962502,39.733533,21.392081,2.821318,0.057903,0.022074,207.121787,32.000000,223.974799,202.551823,209.034901,188.770969,32.000000,179.988914,68.588968,66.015987,110.740806,52.364793,49.517784,50.627521,78.693413,38.522934,57.111243,59.626660,44.229851
65.986323,94.874609,186.144558,177.406933,121.471813,119.785382,28.994158,14.316279,185.172653,4.572555,90.136468,67.056128,175.744784,186.763433,174.196468,186.032038,97.817339,183.806759,-0.000647,-1.747520,32.000000,-235.688311,185.332851,-0.226887,31.702213,0.689295,547581.402671,0.963080,39.780610,21.335929,2.820468,0.061526,0.023575,207.436310,32.000000,223.585256,202.862814,210.326852,188.257032,32.000000,180.850485,68.607366,66.000671,110.757315,52.364793,49.468391,50.627521,78.704095,38.522934,57.126390,59.631646,44.015105
65.945098,94.891745,186.232235,177.399080,121.478055,119.780892,28.972743,14.317278,185.133446,4.572411,90.313295,67.151341,175.776998,186.855294,174.119238,186.070685,97.829964,183.883012,-0.000648,-1.747511,32.000000,-235.689771,185.178034,-0.226887,31.673601,0.690925,547717.316828,0.963952,39.841310,21.375004,2.823337,0.049893,0.031667,207.408747,32.000000,223.592099,203.479672,209.511654,187.715336,32.000000,181.236622,68.591552,65.996899,110.782436,52.364793,49.463193,50.627521,78.709715,38.522934,57.125170,59.626827,43.996470
65.957968,94.934031,186.184944,177.402165,121.503097,119.770770,28.997987,14.316707,185.225872,4.572687,90.419577,67.180334,175.705183,186.794203,174.104448,185.945273,97.928446,183.838856,-0.000648,-1.747504,32.000000,-235.690833,185.296569,-0.226813,31.614408,0.690753,547834.601920,0.963470,39.813191,21.392465,2.820957,0.061927,0.025531,206.284103,32.000000,224.731316,203.670756,204.639667,187.810986,32.000000,181.256180,68.630687,66.034071,110.816956,52.364793,49.429433,50.627521,78.727704,38.522934,57.177287,59.622844,44.246873
65.984516,94.934031,186.105039,177.402165,121.504968,119.765191,28.982454,14.310570,185.111376,4.572780,90.320075,67.153893,175.678759,186.865552,174.187483,185.937995,97.905827,183.867490,-0.000648,-1.747527,32.000000,-235.701395,185.167248,-0.226766,31.604521,0.692186,547837.591921,0.964852,39.864761,21.409256,2.824050,0.060691,0.024967,206.198594,32.000000,224.769817,202.822662,205.461567,188.407876,32.000000,180.410044,68.624736,66.038941,110.790298,52.364793,49.459639,50.627521,78.703054,38.522934,57.308719,59.624467,44.218113
66.000962,94.969407,186.106216,177.410019,121.566419,119.753744,29.012108,14.312854,185.236891,4.572699,90.252052,67.102572,175.737318,186.864083,174.174139,186.002373,97.877687,183.842838,-0.000649,-1.749278,32.000000,-235.696489,185.190578,-0.226625,31.614723,0.693178,547621.162484,0.963825,39.896295,21.293740,2.822782,0.055340,0.020108,206.776414,32.000000,224.343257,202.644565,207.705469,188.822785,32.000000,179.725199,68.627252,66.039380,110.787109,52.364793,49.450397,50.627521,78.682808,38.522934,57.418802,59.628066,43.977028
65.964652,94.987925,186.030739,177.397677,121.647393,119.744923,29.012472,14.318277,185.104536,4.572925,90.356095,66.994775,175.755277,186.837859,174.195846,185.992639,97.855020,183.821163,-0.000649,-1.750156,32.000000,-235.694181,185.208891,-0.226482,31.591408,0.692759,547633.865844,0.963869,39.874123,21.327405,2.820435,0.067606,0.014825,207.504985,32.000000,223.742256,202.612451,209.846127,188.733159,32.000000,180.249710,68.653218,65.997888,110.805951,52.364793,49.430036,50.627521,78.714324,38.522934,57.476401,59.622785,44.085611
65.946396,94.989859,186.100758,177.399641,121.663858,119.738416,29.002497,14.314281,185.128162,4.573097,90.428749,67.109684,175.747362,186.901072,174.190514,185.972346,97.872529,183.792681,-0.000649,-1.750150,32.000000,-235.694734,185.175363,-0.226456,31.598620,0.692347,547693.034705,0.962612,39.895767,21.346036,2.819750,0.061670,0.026493,207.551625,32.000000,223.740667,203.239290,210.107053,188.084105,32.000000,181.205503,68.653067,65.986896,110.831926,52.364793,49.447557,50.627521,78.668161,38.522934,57.476284,59.626070,44.013271
65.979986,94.989859,186.124533,177.399641,121.610737,119.734400,29.018381,14.309286,185.127743,4.572931,90.439551,67.104202,175.796672,186.781236,174.078442,186.063997,97.851579,183.822947,-0.000648,-1.750166,32.000000,-235.699237,185.292248,-0.226468,31.658888,0.692993,547756.727986,0.963158,39.944606,21.360340,2.820158,0.044094,0.012100,207.151999,32.000000,224.052834,203.651696,208.094187,187.352254,32.000000,182.009848,68.624846,66.009034,110.833055,52.364793,49.470272,50.627521,78.699762,38.522934,57.482228,59.623995,44.258391
65.990699,95.015010,186.257997,177.417592,121.621681,119.730595,28.997847,14.312426,185.241366,4.572547,90.426759,67.071443,175.737320,186.805745,174.113633,185.952726,97.891430,183.821189,-0.000648,-1.750124,32.000000,-235.695442,185.141855,-0.226476,31.667542,0.693270,547699.332305,0.963736,39.961792,21.331843,2.822000,0.052713,0.013208,206.366918,32.000000,224.647946,203.688779,205.105019,187.680876,32.000000,181.416119,68.643464,66.017287,110.864422,52.364793,49.452461,50.627521,78.672205,38.522934,57.560848,59.626709,44.247019
65.992668,94.979910,186.028021,177.421238,121.562809,119.726791,29.013920,14.312854,185.187206,4.572745,90.338652,67.148866,175.699588,186.944831,174.220601,186.024376,97.914331,183.853775,-0.000648,-1.750116,32.000000,-235.697964,185.204284,-0.226492,31.679633,0.691625,547710.612388,0.962635,39.933733,21.364471,2.820924,0.058787,0.006976,206.237571,32.000000,224.886557,203.060899,204.607843,188.383061,32.000000,180.828778,68.684674,66.055708,110.928581,52.364793,49.433449,50.627521,78.694568,38.522934,57.451248,59.626886,44.222295
66.052588,94.952272,186.230797,177.425165,121.549898,119.725534,29.005236,14.313995,185.231332,4.572708,90.139250,67.232201,175.727903,186.891814,174.211478,186.101302,97.889614,183.841531,-0.000648,-1.750117,32.000000,-235.693217,185.311315,-0.226470,31.720257,0.691810,547634.581968,0.963174,39.949940,21.323941,2.822489,0.062404,0.039384,206.572796,32.000000,224.612731,202.595314,206.732616,188.483685,32.000000,180.204544,68.661992,66.063805,110.883225,52.364793,49.515360,50.627521,78.673304,38.522934,57.451052,59.621349,44.228237
66.064832,94.952272,186.107619,177.425165,121.579024,119.724280,29.006624,14.314994,185.371580,4.572443,90.112628,67.168388,175.754247,186.883515,174.230448,186.061068,97.849784,183.853467,-0.000648,-1.750113,32.000000,-235.692710,185.334341,-0.226434,31.728885,0.690611,547506.773284,0.962494,39.913194,21.313611,2.818920,0.048469,0.013122,207.282517,32.000000,223.874444,202.688534,209.225098,188.486205,32.000000,180.088261,68.644581,66.021326,110.891086,52.364793,49.468405,50.627521,78.650621,38.522934,57.364264,59.623316,44.235941
66.061139,94.883730,186.289781,177.416470,121.594485,119.724333,29.020229,14.319989,185.242883,4.572619,90.181531,67.191088,175.775170,187.007103,174.271455,186.119030,97.821347,183.946122,-0.000648,-1.750085,32.000000,-235.687059,185.280598,-0.226486,31.769195,0.689703,547478.786500,0.961743,39.835541,21.333605,2.819432,0.050681,0.021018,207.372949,32.000000,223.705183,203.112478,210.194678,188.276766,32.000000,180.548005,68.588670,66.004014,110.920475,52.364793,49.514192,50.627521,78.665835,38.522934,57.149273,59.630367,44.056484
66.006095,94.885665,186.148587,177.421799,121.574945,119.726881,29.006968,14.309857,185.310874,4.572811,90.224568,67.156590,175.813699,186.922259,174.176430,186.055441,97.829762,183.952641,-0.000649,-1.750093,32.000000,-235.697355,185.248766,-0.226542,31.787500,0.688924,547558.520973,0.961490,39.825324,21.378039,2.817045,0.050227,0.014916,207.382649,32.000000,223.850467,203.591996,208.900328,187.623719,32.000000,181.190534,68.578279,66.008183,110.875704,52.364793,49.490424,50.627521,78.669781,38.522934,57.154191,59.628086,44.158905
66.024268,94.897825,186.255808,177.430495,121.592596,119.728226,28.988006,14.319704,185.288686,4.572757,90.299391,67.266823,175.766200,186.911225,174.135889,186.159652,97.865494,183.906822,-0.000649,-1.750057,32.000000,-235.693409,185.291245,-0.226494,31.801584,0.688619,547519.823001,0.960934,39.759864,21.442210,2.819960,0.065475,0.026558,206.590071,32.000000,224.551863,203.624520,206.065517,187.606881,32.000000,181.472168,68.576528,66.025605,110.850733,52.364793,49.503089,50.627521,78.668031,38.522934,57.153079,59.625076,44.237262
66.081742,94.897825,186.102646,177.430495,121.614130,119.732018,28.981680,14.313710,185.325513,4.573040,90.268575,67.104890,175.756666,186.904416,174.167169,186.062391,97.880524,183.911113,-0.000649,-1.750061,32.000000,-235.693010,185.344151,-0.226474,31.814539,0.688371,547546.671126,0.962283,39.807739,21.436310,2.820173,0.063641,0.031350,206.282554,32.000000,224.757960,203.456262,204.578733,187.933769,32.000000,181.123515,68.623605,66.047811,110.831888,52.364793,49.476086,50.627521,78.628274,38.522934,57.190067,59.625657,44.104026
66.008081,94.900589,186.163475,177.427409,121.602202,119.738555,28.944602,14.311712,185.259775,4.573043,90.157766,67.058709,175.720652,186.950214,174.229826,185.987705,97.892430,183.954333,-0.000649,-1.749465,32.000000,-235.695172,185.348680,-0.226321,31.819181,0.688269,547477.790634,0.962660,39.804729,21.382909,2.821020,0.047968,0.011372,206.221528,32.000000,224.788343,202.602983,206.152309,188.584452,32.000000,180.397959,68.608557,66.037720,110.769959,52.364793,49.540599,50.627521,78.665695,38.522934,57.197724,59.624526,44.097717
65.985143,94.881795,186.156730,177.424604,121.628509,119.740009,29.004105,14.316279,185.183767,4.573343,90.173422,67.077895,175.789815,186.900296,174.212633,186.097555,97.886365,183.956940,-0.000651,-1.748866,32.000000,-235.690442,185.290430,-0.226144,31.816611,0.686803,547426.001077,0.961977,39.756771,21.369533,2.816249,0.049465,0.021780,206.984784,32.000000,224.160027,202.624503,208.724321,188.877507,32.000000,179.985612,68.616322,66.032168,110.788140,52.364793,49.496708,50.627521,78.675822,38.522934,57.137996,59.627535,44.192801
66.010764,94.961392,186.178387,177.444800,121.655818,119.738694,29.010807,14.312854,185.227249,4.573581,90.212372,67.211567,175.794319,186.895403,174.226426,186.013782,97.847715,183.892137,-0.000651,-1.748844,32.000000,-235.695342,185.176710,-0.226618,31.855426,0.687810,547477.205402,0.964454,39.821005,21.374294,2.820313,0.056847,0.019164,207.375698,32.000000,223.601939,202.940514,210.368858,188.488468,32.000000,180.542884,68.583137,66.021811,110.783303,52.364793,49.527958,50.627521,78.687202,38.522934,57.136846,59.631017,44.229925
65.996613,94.961392,186.187291,177.444800,121.624557,119.734887,28.953009,14.310570,185.250461,4.573771,90.323854,67.107436,175.813291,186.909106,174.157461,185.956086,97.841711,183.977514,-0.000651,-1.748857,32.000000,-235.699264,185.197106,-0.226642,31.840503,0.688080,547481.331523,0.962811,39.821363,21.381364,2.821192,0.063633,0.022883,207.497380,32.000000,223.689831,203.603326,209.736673,187.457108,32.000000,181.256658,68.560365,65.997302,110.771442,52.364793,49.512910,50.627521,78.666654,38.522934,57.385082,59.628273,44.156264
