OSU 80 Ton Compressor Load Stand
65.982158,94.961116,186.048231,177.441714,121.724306,119.732426,28.988362,14.315851,185.189876,4.573782,90.430768,67.137081,175.812940,186.799709,174.138549,185.888678,97.886998,183.854650,-0.000652,-1.748866,32.000000,-235.693329,185.059132,-0.226636,31.855085,0.687168,547677.067530,0.962358,39.879569,21.395023,2.820425,0.054634,0.015620,206.842746,32.000000,224.239295,203.720878,206.957046,187.614140,32.000000,181.377743,68.561218,66.031094,110.781239,52.364793,49.551762,50.627521,78.668676,38.522934,57.383841,59.629315,43.981210
66.008594,94.984055,186.145283,177.437226,121.809954,119.727176,29.017609,14.318847,185.190422,4.573808,90.476083,67.106453,175.752652,186.885900,174.141246,186.072418,97.897297,183.882460,-0.000651,-1.748839,32.000000,-235.683939,185.259388,-0.226732,31.855819,0.687663,547682.983180,0.964476,39.891383,21.433951,2.821164,0.056076,0.026591,206.279222,32.000000,224.890932,203.629277,204.839608,187.720906,32.000000,181.484762,68.553846,66.050798,110.792977,52.364793,49.498977,50.627521,78.660293,38.522934,57.455187,59.626483,44.254356
66.016570,94.995111,186.111900,177.438348,121.845456,119.720877,28.976266,14.311284,185.214892,4.573580,90.377790,67.171337,175.729429,186.840002,174.203727,185.935938,97.895562,183.901994,-0.000651,-1.749288,32.000000,-235.701829,185.387573,-0.226639,31.866624,0.687002,547572.126574,0.963512,39.903177,21.341281,2.819675,0.055113,0.021974,206.245237,32.000000,224.858927,202.918546,205.021689,188.565803,32.000000,180.599031,68.561044,66.038841,110.754036,52.364793,49.555859,50.627521,78.685439,38.522934,57.455032,59.630525,44.255677
66.125055,94.995111,186.164291,177.438348,121.862326,119.719599,28.989654,14.320274,185.231237,4.573872,90.175734,67.254562,175.763864,186.812941,174.216328,186.043042,97.923219,183.849606,-0.000652,-1.749690,32.000000,-235.690708,185.287247,-0.226645,31.879895,0.687035,547545.523855,0.962129,39.904043,21.341710,2.820016,0.060192,0.031860,206.636790,32.000000,224.370605,202.642069,207.600059,188.715563,32.000000,180.301342,68.578895,66.033816,110.713179,52.364793,49.507970,50.627521,78.601037,38.522934,57.489514,59.626001,43.958832
66.052835,95.008377,186.236192,177.450410,121.888180,119.719602,28.925244,14.312996,185.206471,4.573660,90.239337,67.166715,175.831328,186.896851,174.231586,185.993715,97.858164,183.840859,-0.000651,-1.749683,32.000000,-235.695855,185.141447,-0.226633,31.871057,0.686573,547534.166485,0.963349,39.908440,21.350978,2.819169,0.046924,0.007784,207.319546,32.000000,223.568822,202.845358,209.864934,188.525340,32.000000,180.258330,68.594733,66.012598,110.736570,52.364793,49.539522,50.627521,78.612281,38.522934,57.530988,59.628243,44.221708
65.978473,94.971065,186.172296,177.443958,121.880130,119.722111,29.032686,14.317706,185.242234,4.573707,90.219281,67.159566,175.809160,186.925703,174.197124,186.061823,97.840552,183.893887,-0.000650,-1.749672,32.000000,-235.693276,185.266404,-0.226640,31.839612,0.685216,547399.189678,0.961152,39.817936,21.303114,2.815337,0.054414,0.026036,207.385478,32.000000,223.684420,203.394100,210.205630,187.850574,32.000000,180.752897,68.580252,65.993903,110.740198,52.364793,49.519598,50.627521,78.659254,38.522934,57.414411,59.623198,44.186932
66.052625,94.935136,186.225629,177.434422,121.909444,119.720848,29.039461,14.314852,185.295765,4.573708,90.307511,67.224286,175.827177,186.939977,174.116435,186.048375,97.877216,183.861813,-0.000650,-1.749687,32.000000,-235.693508,185.325387,-0.226623,31.795604,0.686522,547614.768312,0.964486,39.891440,21.364796,2.819503,0.052583,0.029418,207.256700,32.000000,223.905947,203.777747,208.484452,187.455630,32.000000,181.363913,68.582594,66.032941,110.736738,52.364793,49.516539,50.627521,78.626311,38.522934,57.414129,59.620857,44.253843
66.079728,94.935136,186.093592,177.434422,121.909969,119.719554,28.986337,14.313139,185.206941,4.573997,90.320981,67.189274,175.789115,186.882476,174.186320,186.006733,97.932038,183.891769,-0.000651,-1.749681,32.000000,-235.696040,185.289738,-0.226608,31.773994,0.687777,547652.498874,0.962041,39.916205,21.402861,2.821713,0.060827,0.027492,206.449814,32.000000,224.696771,203.846834,205.457604,187.316832,32.000000,181.632333,68.624265,66.039302,110.753167,52.364793,49.491912,50.627521,78.605106,38.522934,57.301277,59.625637,44.245479
66.008970,94.928227,186.194543,177.441995,121.913392,119.718452,28.939451,14.314994,185.201768,4.574049,90.231524,67.111697,175.739785,186.971277,174.217815,186.028309,97.907006,183.881871,-0.000651,-1.747913,32.000000,-235.692382,185.380025,-0.226628,31.718421,0.687990,547458.974159,0.960530,39.818375,21.353826,2.819352,0.050138,0.022698,206.148481,32.000000,224.983793,203.044369,204.419556,188.133748,32.000000,180.620491,68.637086,66.014224,110.722146,52.364793,49.516519,50.627521,78.602680,38.522934,57.279021,59.626955,44.194855
65.990772,94.939835,186.131139,177.446202,121.906989,119.717128,28.991065,14.311712,185.274321,4.574014,90.129226,67.135054,175.743296,186.883822,174.230241,186.084514,97.925402,183.855082,-0.000651,-1.747323,32.000000,-235.695664,185.354390,-0.226961,31.710029,0.687666,547310.022917,0.961844,39.795762,21.310558,2.816198,0.060053,0.028666,206.410718,32.000000,224.806943,202.487463,206.528622,188.745702,32.000000,180.457155,68.650583,66.041521,110.687209,52.364793,49.512403,50.627521,78.638065,38.522934,57.314616,59.625794,44.258465
66.086094,94.922975,186.216685,177.440031,121.928915,119.718454,29.022968,14.316850,185.269162,4.573998,90.085885,67.173654,175.813431,186.938060,174.225902,186.135774,97.847997,183.891072,-0.000651,-1.747341,32.000000,-235.688232,185.391180,-0.226878,31.699381,0.690029,547393.795948,0.964516,39.847899,21.331773,2.820746,0.056499,0.020012,207.237355,32.000000,224.028687,202.609255,209.238640,188.580187,32.000000,180.565939,68.649466,66.019555,110.655642,52.364793,49.524895,50.627521,78.624714,38.522934,57.314031,59.628292,44.265655
66.048456,94.922975,186.218755,177.440031,121.873112,119.719771,28.999247,14.308715,185.263643,4.574312,90.147845,67.240404,175.805320,186.877725,174.260833,186.099771,97.851997,183.878204,-0.000651,-1.747347,32.000000,-235.706037,185.414046,-0.227149,31.648214,0.690209,547373.833370,0.963109,39.874703,21.303044,2.820563,0.047478,0.005041,207.364416,32.000000,223.632343,203.070482,210.447718,188.277050,32.000000,180.927061,68.671537,66.000005,110.666320,52.364793,49.548263,50.627521,78.603713,38.522934,57.260624,59.626620,44.090160
66.020760,94.852499,186.161819,177.444239,121.819452,119.718495,28.930354,14.314852,185.282527,4.574307,90.255227,67.198621,175.834139,186.924807,174.190973,186.050657,97.896924,183.883035,-0.000652,-1.747316,32.000000,-235.694327,185.269424,-0.227173,31.652043,0.689619,547477.669950,0.960490,39.778291,21.394331,2.817789,0.050287,0.021615,207.354639,32.000000,223.661840,203.754697,209.282579,187.358563,32.000000,181.380193,68.678516,66.026184,110.680517,52.364793,49.582940,50.627521,78.608944,38.522934,57.039295,59.628873,44.162207
65.990761,94.871846,186.172052,177.447044,121.734600,119.717194,29.005527,14.321273,185.270971,4.574024,90.288286,67.184900,175.772682,186.885716,174.117511,186.117870,97.884937,183.885049,-0.000651,-1.747314,32.000000,-235.687250,185.292651,-0.227191,31.658390,0.691190,547496.121917,0.961891,39.809692,21.385369,2.819426,0.055703,0.020734,206.637403,32.000000,224.471646,203.790582,206.287430,187.370429,32.000000,181.037856,68.636584,66.024561,110.641760,52.364793,49.530775,50.627521,78.632741,38.522934,57.098348,59.624929,44.232493
65.978598,94.910538,186.150701,177.440312,121.730283,119.720951,29.049407,14.309143,185.224355,4.573996,90.339049,67.032587,175.750102,186.857600,174.146487,186.094983,97.854471,183.992738,-0.000651,-1.747290,32.000000,-235.698560,185.283132,-0.226938,31.685193,0.691083,547288.531166,0.964448,39.762332,21.342304,2.819747,0.064840,0.004781,206.139192,32.000000,224.929495,203.526617,204.523800,187.598796,32.000000,181.210805,68.667777,66.050848,110.657669,52.364793,49.505103,50.627521,78.606363,38.522934,57.097102,59.627083,44.214811
66.008866,94.910538,186.219348,177.440312,121.695485,119.724726,29.027772,14.320988,185.205310,4.573999,90.141852,67.135396,175.749596,186.933063,174.209456,186.043755,97.891809,183.919860,-0.000651,-1.747278,32.000000,-235.688355,185.276050,-0.226947,31.698096,0.691364,547359.512787,0.962467,39.806723,21.355067,2.821184,0.055689,0.013045,206.073946,32.000000,224.980214,202.807262,205.567353,188.525558,32.000000,180.304302,68.679678,66.041107,110.665174,52.364793,49.551454,50.627521,78.620084,38.522934,57.217083,59.629856,44.078128
65.962785,94.913579,186.104354,177.437787,121.659883,119.728499,28.957652,14.316279,185.163828,4.574163,90.193132,67.079032,175.775140,186.983328,174.210922,186.075227,97.868279,183.827327,-0.000651,-1.747259,32.000000,-235.691917,185.194330,-0.226751,31.739087,0.690934,547519.154741,0.961331,39.855573,21.427061,2.821380,0.058025,0.022568,206.744569,32.000000,224.355585,202.653152,208.359062,188.692009,32.000000,180.182404,68.673837,66.026493,110.664550,52.364793,49.532313,50.627521,78.643828,38.522934,57.225729,59.624270,44.144965
66.013352,94.930714,186.124902,177.436385,121.622469,119.732284,28.988533,14.317278,185.184439,4.574286,90.209909,67.198610,175.792280,186.913530,174.224383,186.052757,97.806691,183.937208,-0.000651,-1.747246,32.000000,-235.689279,185.352450,-0.226756,31.760724,0.690572,547430.351013,0.961591,39.830299,21.361621,2.821126,0.065822,0.030629,207.334258,32.000000,223.685420,202.785903,210.167502,188.864886,32.000000,180.382115,68.655245,65.994501,110.668389,52.364793,49.519954,50.627521,78.615338,38.522934,57.278464,59.620788,44.241737
65.987683,94.948679,186.077657,177.454056,121.485195,119.738599,28.934277,14.319704,185.213669,4.574153,90.374822,67.192752,175.816926,186.904211,174.185975,186.016883,97.817879,183.902252,-0.000651,-1.745955,32.000000,-235.686525,185.418019,-0.227030,31.820099,0.689829,547532.560090,0.964700,39.871820,21.349459,2.821354,0.054789,0.014781,207.452272,32.000000,223.752612,203.602926,209.913716,187.621984,32.000000,181.607130,68.647985,66.021405,110.693285,52.364793,49.592011,50.627521,78.613246,38.522934,57.277790,59.617100,44.247313
65.943010,94.948679,186.095076,177.454056,121.381405,119.740188,29.040987,14.319418,185.191973,4.574029,90.482916,67.223492,175.857733,186.851072,174.110674,185.942117,97.869975,183.891845,-0.000651,-1.745817,32.000000,-235.693695,185.254738,-0.227055,31.847007,0.688899,547693.207806,0.962930,39.846729,21.453430,2.819504,0.047674,0.012169,207.026625,32.000000,224.032707,203.906382,207.545192,187.275745,32.000000,181.589555,68.660932,66.026054,110.676522,52.364793,49.513171,50.627521,78.646066,38.522934,57.333401,59.623100,44.141444
65.955816,94.960287,186.104622,177.460507,121.385880,119.740590,28.996336,14.311998,185.159546,4.574028,90.434533,67.202264,175.732517,186.894384,174.157822,186.009014,97.859424,183.871202,-0.000653,-1.746938,32.000000,-235.695542,185.186948,-0.226793,31.849236,0.687807,547739.543537,0.965244,39.886127,21.428760,2.819885,0.060453,0.015047,206.208497,32.000000,224.770205,203.973601,205.111066,187.473003,32.000000,181.339365,68.660103,66.036480,110.653838,52.364793,49.533318,50.627521,78.633880,38.522934,57.369233,59.626896,44.192581
66.050720,94.990412,186.033310,177.465837,121.407356,119.740630,29.003634,14.316421,185.220683,4.574028,90.300066,67.220333,175.701280,186.816592,174.169585,186.012460,97.833226,183.929659,-0.000651,-1.746948,32.000000,-235.689643,185.181746,-0.226770,31.841605,0.687818,547651.314862,0.962428,39.923439,21.372652,2.822059,0.058503,0.024956,206.236887,32.000000,224.840526,203.180563,204.906291,188.489683,32.000000,180.559232,68.681169,66.030513,110.650584,52.364793,49.491675,50.627521,78.592427,38.522934,57.463038,59.619559,44.251421
66.041007,94.972171,186.127315,177.451532,121.359448,119.740428,29.007189,14.314281,185.106424,4.573887,90.174478,67.130151,175.751451,186.796671,174.208345,185.951484,97.860103,183.684126,-0.000651,-1.747493,32.000000,-235.693423,185.140121,-0.226771,31.789231,0.687673,547688.065263,0.963735,39.924349,21.375240,2.821656,0.066319,0.015946,206.505266,32.000000,224.689056,202.657932,207.060045,188.776654,32.000000,180.265509,68.688408,66.046529,110.618063,52.364793,49.544631,50.627521,78.611940,38.522934,57.462945,59.622549,44.086125
65.990390,94.972171,186.033326,177.451532,121.378038,119.735195,28.954321,14.309429,185.182637,4.573674,90.173186,67.185401,175.804507,186.811231,174.251853,186.046212,97.868856,183.856064,-0.000651,-1.748078,32.000000,-235.696144,185.245891,-0.226737,31.757472,0.686542,547743.396218,0.962039,39.875241,21.423982,2.816522,0.051505,0.017052,207.209246,32.000000,223.883602,202.728587,209.674885,188.757058,32.000000,180.343164,68.713015,66.030775,110.638182,52.364793,49.496683,50.627521,78.613415,38.522934,57.405700,59.629413,44.062280
65.998688,94.961116,186.140901,177.451251,121.432093,119.737699,29.002086,14.310285,185.191175,4.573716,90.207901,67.125668,175.815410,186.779135,174.198561,185.976662,97.830397,183.854798,-0.000651,-1.748049,32.000000,-235.696599,185.310868,-0.226760,31.712599,0.688095,547650.953298,0.962031,39.865105,21.302373,2.818360,0.049936,0.014595,207.345421,32.000000,223.643304,203.295895,210.429725,187.940390,32.000000,180.831877,68.677869,66.013444,110.637099,52.364793,49.525068,50.627521,78.613159,38.522934,57.370828,59.625263,44.162207
65.999172,94.964156,186.037600,177.443958,121.462070,119.737614,29.006599,14.310999,185.175055,4.573751,90.275589,67.109813,175.834632,186.839553,174.156573,186.012253,97.865031,183.779605,-0.000652,-1.748089,32.000000,-235.696869,185.180892,-0.226742,31.685586,0.689003,547640.037424,0.964561,39.907358,21.359969,2.819097,0.059523,0.026740,207.175576,32.000000,223.860222,203.801273,208.847299,187.582488,32.000000,181.451689,68.660367,66.049668,110.644313,52.364793,49.498877,50.627521,78.607773,38.522934,57.379955,59.630289,44.165068
66.009231,94.938729,186.233056,177.440031,121.479663,119.740170,28.995395,14.316992,185.146073,4.573704,90.317735,67.138223,175.787897,186.781438,174.152062,185.946699,97.908714,183.787394,-0.000650,-1.748084,32.000000,-235.694809,185.187701,-0.226750,31.645067,0.690258,547718.893772,0.962833,39.889375,21.397940,2.820373,0.064848,0.023402,206.332699,32.000000,224.518063,203.905725,205.975310,187.467876,32.000000,181.693170,68.645342,66.073784,110.633120,52.364793,49.545717,50.627521,78.609537,38.522934,57.379606,59.630899,44.236234
66.017446,94.938729,186.130283,177.440031,121.507238,119.740238,29.007035,14.318847,185.082880,4.573690,90.256446,67.108240,175.740945,186.931739,174.191137,185.901127,97.929473,183.893560,-0.000650,-1.748074,32.000000,-235.686398,185.185477,-0.226797,31.609347,0.690471,547641.020073,0.962682,39.892010,21.334295,2.818787,0.060076,0.021638,206.110258,32.000000,224.815709,203.473911,204.533935,187.819779,32.000000,181.047881,68.686596,66.061805,110.635371,52.364793,49.534860,50.627521,78.597587,38.522934,57.299593,59.618212,44.255383
66.008482,94.942598,186.159196,177.431617,121.462898,119.742779,28.998858,14.310999,185.158547,4.573532,90.115768,67.195580,175.751066,186.805134,174.191626,185.895560,97.907953,183.855838,-0.000649,-1.748061,32.000000,-235.697525,185.249418,-0.226829,31.631455,0.691916,547503.615604,0.962851,39.858186,21.293618,2.821318,0.049237,0.021302,206.262117,32.000000,224.784581,202.771568,205.991359,188.716392,32.000000,179.695060,68.675092,66.062771,110.587210,52.364793,49.570584,50.627521,78.622391,38.522934,57.311107,59.634557,44.240857
65.972597,94.880413,186.060210,177.422360,121.474950,119.740257,29.000643,14.313567,185.218810,4.573384,90.098527,67.200260,175.785012,186.791879,174.220442,185.932354,97.890342,183.876037,-0.000647,-1.748047,32.000000,-235.694792,185.212992,-0.226824,31.639481,0.692230,547453.193044,0.962333,39.851328,21.313814,2.819411,0.042411,0.006248,206.995550,32.000000,224.177324,202.634535,208.779959,188.752229,32.000000,180.045678,68.691146,66.064284,110.605100,52.364793,49.514224,50.627521,78.613975,38.522934,57.116120,59.619943,44.081356
65.981809,94.895338,186.108462,177.435824,121.521270,119.742450,28.987269,14.318419,185.126089,4.573339,90.078806,67.277397,175.779455,186.807660,174.229350,185.907870,97.857000,183.783271,-0.000646,-1.747465,32.000000,-235.692071,185.116522,-0.227106,31.653485,0.691971,547525.722640,0.962779,39.862680,21.320785,2.820231,0.053734,0.017235,207.374659,32.000000,223.733175,202.913321,210.432315,188.529753,32.000000,180.524718,68.684496,66.050110,110.639960,52.364793,49.525747,50.627521,78.605149,38.522934,57.114957,59.621182,44.088179
66.021275,94.895338,185.954290,177.435824,121.479586,119.742414,28.999192,14.317563,185.107255,4.573244,90.159999,67.237393,175.775731,186.831436,174.171795,185.959493,97.850872,183.822572,-0.000645,-1.746897,32.000000,-235.693255,185.229714,-0.226854,31.696470,0.691736,547477.043546,0.963127,39.830459,21.346186,2.820265,0.054583,0.035881,207.364128,32.000000,223.791752,203.815018,209.436390,187.629784,32.000000,181.652930,68.654551,66.034663,110.617675,52.364793,49.473386,50.627521,78.591119,38.522934,57.160553,59.623424,43.978128
65.992826,94.890087,186.121677,177.428251,121.514762,119.743721,29.002944,14.318847,185.140737,4.572925,90.231017,67.102717,175.823619,186.749689,174.130688,185.997122,97.855884,183.875114,-0.000645,-1.747476,32.000000,-235.690496,185.294304,-0.226935,31.750731,0.691529,547581.487718,0.963477,39.837691,21.343741,2.820603,0.059441,0.022740,206.726253,32.000000,224.290122,203.704004,206.969028,187.602515,32.000000,181.474410,68.688740,66.081881,110.647575,52.364793,49.522961,50.627521,78.586928,38.522934,57.143099,59.626738,44.198817
65.953369,94.850565,186.056570,177.419555,121.500276,119.744535,29.016971,14.312140,185.126348,4.572829,90.226526,67.106244,175.690677,186.835638,174.141886,185.944943,97.857427,183.862693,-0.000645,-1.749219,32.000000,-235.698678,185.192475,-0.226946,31.767569,0.689583,547573.094425,0.962445,39.804740,21.365032,2.816581,0.056554,0.015945,206.214273,32.000000,224.734009,203.743921,204.699418,187.719237,32.000000,181.238704,68.673847,66.056103,110.647115,52.364793,49.516221,50.627521,78.616980,38.522934,57.018461,59.624172,44.261693
65.981577,94.842274,186.075027,177.431056,121.494169,119.745817,29.025203,14.313139,185.094169,4.572710,90.139457,67.077517,175.691399,186.778074,174.176760,185.868854,97.800638,183.857489,-0.000645,-1.749194,32.000000,-235.694893,185.259717,-0.226710,31.802292,0.689329,547576.803648,0.962776,39.823240,21.380288,2.820332,0.043128,0.007767,206.212341,32.000000,224.813940,202.960512,205.493093,188.498845,32.000000,180.349330,68.674241,66.053163,110.599435,52.364793,49.503768,50.627521,78.625377,38.522934,57.017007,59.624044,44.233226
65.946753,94.842274,186.059050,177.431056,121.430977,119.749632,29.002623,14.315851,185.183012,4.572790,90.071715,67.184026,175.735137,186.748161,174.179379,185.948654,97.861572,183.818247,-0.000644,-1.749197,32.000000,-235.693165,185.182317,-0.226786,31.814566,0.689120,547535.950393,0.962857,39.816672,21.373955,2.821032,0.051260,0.023696,206.581511,32.000000,224.418645,202.636081,208.073019,188.476645,32.000000,180.229184,68.710419,66.060272,110.617532,52.364793,49.514583,50.627521,78.625088,38.522934,56.989576,59.626955,44.062941
65.911298,94.862725,185.986527,177.435544,121.280551,119.749653,28.963726,14.316850,185.179598,4.572708,90.139457,67.112577,175.761696,186.808048,174.239025,185.958128,97.842418,183.847487,-0.000644,-1.749215,32.000000,-235.688560,185.212685,-0.226776,31.861641,0.688100,547644.293339,0.962121,39.784819,21.428738,2.820106,0.051899,0.031826,207.350433,32.000000,223.636568,202.702177,210.034045,188.797667,32.000000,179.977449,68.721094,66.053472,110.647764,52.364793,49.511391,50.627521,78.632189,38.522934,57.052053,59.625312,44.202999
65.937560,94.875715,186.014095,177.450410,121.262091,119.747115,29.002468,14.315280,185.091733,4.572608,90.218949,66.980570,175.798297,186.842693,174.156171,185.894137,97.813305,183.830573,-0.000645,-1.749202,32.000000,-235.692916,185.324674,-0.226769,31.840031,0.688208,547539.267879,0.963461,39.813907,21.352663,2.821353,0.054148,0.015016,207.441334,32.000000,223.615702,203.393519,210.233778,187.854015,32.000000,181.171923,68.708542,66.032125,110.662235,52.364793,49.499530,50.627521,78.630409,38.522934,57.091331,59.626394,44.075120
65.920781,94.906116,186.135254,177.463032,121.226406,119.740977,28.992029,14.316564,185.126849,4.572349,90.298006,67.092150,175.818378,186.815267,174.104276,185.839520,97.833982,183.830388,-0.000646,-1.749215,32.000000,-235.690156,185.214031,-0.226685,31.844201,0.687371,547638.947729,0.965377,39.863987,21.383098,2.821770,0.047322,0.017956,207.176192,32.000000,224.028822,203.766295,208.114451,187.660593,32.000000,181.411197,68.694497,66.051805,110.648952,52.364793,49.502151,50.627521,78.640456,38.522934,57.090122,59.619412,44.190160
65.954767,94.906116,185.922717,177.463032,121.197570,119.734533,28.991927,14.316850,185.086112,4.572188,90.342480,67.163745,175.746742,186.865306,174.129013,185.844532,97.837811,183.752318,-0.000647,-1.749203,32.000000,-235.693805,185.097984,-0.226709,31.853249,0.687643,547699.781096,0.963675,39.855029,21.405686,2.821064,0.055700,0.007515,206.250367,32.000000,224.642875,203.795926,205.564337,187.506331,32.000000,181.607282,68.711385,66.067494,110.654709,52.364793,49.466818,50.627521,78.623509,38.522934,57.184164,59.624742,44.178641
65.992157,94.938729,186.036182,177.460507,121.247566,119.734523,28.955735,14.315851,185.114041,4.572186,90.251458,67.152026,175.706807,186.744572,174.194426,185.870913,97.860624,183.729445,-0.000646,-1.749204,32.000000,-235.688575,185.284618,-0.226718,31.835887,0.688207,547682.698920,0.964316,39.899451,21.384937,2.823620,0.057417,0.014901,206.223987,32.000000,224.714343,203.261547,204.855838,188.184686,32.000000,180.776531,68.765080,66.097598,110.704931,52.364793,49.482578,50.627521,78.604153,38.522934,57.285324,59.628361,44.247680
65.979855,94.971618,185.972291,177.446763,121.262787,119.734797,28.989654,14.311712,185.106798,4.572158,90.183237,67.089572,175.738378,186.798670,174.163694,185.911920,97.846350,183.692821,-0.000646,-1.750365,32.000000,-235.699434,185.202163,-0.226747,31.848502,0.686820,547622.620710,0.963720,39.871056,21.350985,2.818943,0.055024,0.000000,206.366118,32.000000,224.655721,202.659739,206.837501,188.617772,32.000000,180.118646,68.733586,66.068922,110.634608,52.364793,49.485441,50.627521,78.608639,38.522934,57.387560,59.628558,44.119654
65.937530,94.967749,186.005605,177.430214,121.223389,119.733212,28.993495,14.320560,185.073805,4.571801,90.273148,67.085912,175.764662,186.716656,174.193000,185.890290,97.818404,183.692038,-0.000645,-1.751530,32.000000,-235.688783,185.070694,-0.226633,31.842995,0.687222,547599.046440,0.964400,39.872440,21.319345,2.819065,0.068198,0.017971,207.182393,32.000000,223.876523,202.761136,209.396100,188.619793,32.000000,180.052411,68.733980,66.053058,110.644287,52.364793,49.461267,50.627521,78.636119,38.522934,57.387284,59.625057,44.006301
65.994760,94.967749,185.965500,177.430214,121.128474,119.734516,29.001908,14.321273,185.047225,4.571692,90.231171,67.127235,175.764839,186.774137,174.218418,185.888233,97.774887,183.747927,-0.000643,-1.751523,32.000000,-235.687742,185.215314,-0.226680,31.822774,0.686928,547692.949771,0.963551,39.915602,21.319484,2.818622,0.056204,0.024088,207.443988,32.000000,223.824715,203.151070,210.113814,188.070122,32.000000,180.820500,68.749969,66.054507,110.683773,52.364793,49.479857,50.627521,78.605123,38.522934,57.374885,59.628637,44.252595
65.976180,94.989307,185.997221,177.432458,121.115558,119.734823,29.013150,14.313282,184.962745,4.571811,90.403874,67.107061,175.831366,186.757174,174.123602,185.898984,97.836041,183.728671,-0.000644,-1.751523,32.000000,-235.692127,185.248438,-0.226440,31.787081,0.687645,547769.708340,0.964083,39.947088,21.347127,2.820937,0.052686,0.013764,207.331040,32.000000,223.858296,203.605381,209.010707,187.753091,32.000000,181.236637,68.743560,66.045159,110.677127,52.364793,49.495101,50.627521,78.609298,38.522934,57.442044,59.629276,44.083484
65.973731,94.969131,186.006337,177.454337,121.060294,119.732295,29.011271,14.317848,185.075507,4.571936,90.401075,67.132257,175.790909,186.779521,174.094941,185.883504,97.860162,183.828734,-0.000643,-1.750366,32.000000,-235.691822,185.237831,-0.226422,31.793060,0.687276,547844.373478,0.962892,39.899287,21.412215,2.817883,0.047678,0.016081,206.626714,32.000000,224.625784,203.755050,205.941334,187.530449,32.000000,181.671331,68.744305,66.063416,110.680709,52.364793,49.496905,50.627521,78.611330,38.522934,57.378858,59.628292,44.000212
65.981790,94.941216,186.038068,177.450690,121.156953,119.727230,29.010592,14.311712,185.067409,4.571702,90.355440,67.111501,175.702403,186.769633,174.142869,185.945819,97.862000,183.638952,-0.000643,-1.750385,32.000000,-235.697467,185.131026,-0.226175,31.723325,0.688425,547748.316176,0.962872,39.936361,21.343629,2.819157,0.051397,0.015222,206.167566,32.000000,224.999252,203.274745,204.504946,187.947884,32.000000,181.229147,68.762218,66.082220,110.693216,52.364793,49.472983,50.627521,78.624489,38.522934,57.378558,59.622096,44.087592
65.976763,94.941216,186.036105,177.450690,121.192736,119.720141,28.998575,14.318847,185.120634,4.571762,90.226282,67.133581,175.731596,186.860942,174.182884,185.932419,97.896149,183.767375,-0.000643,-1.750398,32.000000,-235.685578,185.153498,-0.226442,31.702318,0.688297,547651.118834,0.962905,39.918230,21.358120,2.819400,0.050944,0.015600,206.327194,32.000000,224.831345,202.660558,205.868772,188.532195,32.000000,180.378507,68.764626,66.084636,110.679356,52.364793,49.506958,50.627521,78.610512,38.522934,57.290799,59.620729,44.158905
65.979809,94.932649,185.978728,177.447324,121.205282,119.716377,28.986391,14.311141,185.108678,4.571559,90.167276,67.180616,175.774631,186.802177,174.184056,185.864085,97.847691,183.829699,-0.000642,-1.750410,32.000000,-235.700169,185.290514,-0.226454,31.658783,0.689756,547570.486544,0.962690,39.883585,21.283038,2.819537,0.055509,0.014139,206.980004,32.000000,224.187665,202.629528,208.487324,188.674308,32.000000,180.012518,68.755550,66.039678,110.656925,52.364793,49.442615,50.627521,78.607360,38.522934,57.263411,59.624634,44.220827
65.988047,94.965538,185.969525,177.447605,121.234232,119.709985,28.945343,14.315708,185.068136,4.571430,90.133663,67.099091,175.790814,186.846057,174.266342,185.848768,97.871585,183.715100,-0.000642,-1.750392,32.000000,-235.692488,185.136001,-0.226503,31.647663,0.690225,547464.257474,0.963113,39.887783,21.298458,2.819722,0.055281,0.026788,207.470156,32.000000,223.765713,202.677912,210.167586,188.420154,32.000000,180.430899,68.724666,66.043298,110.697518,52.364793,49.482120,50.627521,78.601952,38.522934,57.365588,59.624565,44.064261
66.018936,94.958628,186.002310,177.448446,121.274137,119.708743,28.994080,14.319846,185.062141,4.571119,90.174669,67.085848,175.796157,186.874338,174.145489,185.909949,97.820925,183.797920,-0.000642,-1.750388,32.000000,-235.689333,185.125128,-0.226511,31.599905,0.690887,547545.337319,0.963418,39.876672,21.370963,2.818722,0.065474,0.024693,207.483435,32.000000,223.745521,203.517333,209.650067,187.748409,32.000000,181.116536,68.710297,66.046810,110.668560,52.364793,49.464776,50.627521,78.609231,38.522934,57.365253,59.626896,44.076147
66.017482,94.958628,186.050462,177.448446,121.314986,119.710090,28.966491,14.312426,185.154091,4.571103,90.204260,67.263931,175.818328,186.795631,174.087150,185.928605,97.878986,183.703166,-0.000642,-1.750400,32.000000,-235.696753,185.108734,-0.226489,31.630642,0.691028,547506.649020,0.964679,39.902681,21.302847,2.818230,0.061068,0.017743,207.044784,32.000000,224.347566,203.702897,206.985929,187.485585,32.000000,181.671915,68.696104,66.075094,110.691745,52.364793,49.512665,50.627521,78.583522,38.522934,57.343269,59.626670,44.083043
65.972649,94.904458,185.955436,177.436385,121.378943,119.711175,28.998848,14.317848,185.156245,4.571104,90.199598,67.096033,175.713910,186.806437,174.116534,185.922293,97.858264,183.743522,-0.000641,-1.750385,32.000000,-235.689855,185.177789,-0.226564,31.665943,0.691809,547590.833091,0.962534,39.869983,21.385468,2.817408,0.056429,0.023188,206.311230,32.000000,224.910025,203.485470,204.545844,188.018706,32.000000,181.060417,68.691180,66.055147,110.684383,52.364793,49.456995,50.627521,78.580591,38.522934,57.173321,59.629109,44.219580
65.972607,94.881795,186.048580,177.426287,121.425002,119.714837,29.007532,14.315708,185.122234,4.571105,90.070712,67.193629,175.697785,186.952252,174.190583,185.934495,97.845708,183.822839,-0.000639,-1.748061,32.000000,-235.692324,185.178911,-0.226853,31.686215,0.691333,547461.079565,0.963485,39.871197,21.290840,2.818200,0.060222,0.016512,206.336358,32.000000,224.965934,202.770295,205.099531,188.531681,32.000000,180.786324,68.695950,66.077024,110.666457,52.364793,49.511530,50.627521,78.602504,38.522934,57.101534,59.622598,44.080329
65.939676,94.844485,186.026990,177.414507,121.450716,119.713524,29.002423,14.314281,185.166733,4.571357,90.000554,67.063227,175.725864,186.807926,174.182709,186.012927,97.862456,183.856672,-0.000638,-1.746906,32.000000,-235.694243,185.222190,-0.226871,31.750758,0.690652,547454.961565,0.963010,39.854461,21.327139,2.818675,0.053973,0.022361,206.766721,32.000000,224.467683,202.507478,207.705392,188.696047,32.000000,180.403795,68.598610,66.039833,110.611272,52.364793,49.494743,50.627521,78.622746,38.522934,57.100384,59.628873,44.256117
65.977632,94.844485,186.037541,177.414507,121.431141,119.709774,28.985091,14.310570,185.203882,4.571285,90.119179,67.128390,175.746126,186.817429,174.230478,185.867589,97.825390,183.846105,-0.000638,-1.746924,32.000000,-235.698936,185.169532,-0.226893,31.770165,0.690527,547466.270542,0.962697,39.831832,21.370299,2.820088,0.056901,0.011311,207.461161,32.000000,223.764856,202.665111,209.731785,188.667877,32.000000,180.476491,68.594324,66.035117,110.615524,52.364793,49.508369,50.627521,78.600066,38.522934,56.982336,59.616530,44.246799
65.943870,94.865765,186.016546,177.416470,121.422531,119.708848,29.000000,14.309001,185.042961,4.571258,90.165905,67.119835,175.768646,186.878990,174.219634,185.908230,97.798115,183.853024,-0.000638,-1.745753,32.000000,-235.700342,185.266347,-0.226767,31.835258,0.689347,547380.995419,0.963297,39.822031,21.366603,2.821169,0.048119,0.014915,207.551541,32.000000,223.523292,203.299108,210.288232,187.941816,32.000000,180.910385,68.592989,66.032944,110.622697,52.364793,49.481811,50.627521,78.613411,38.522934,57.047429,59.628322,44.253036
65.931775,94.875162,186.189059,177.436666,121.421216,119.707656,28.964178,14.321559,185.134132,4.571251,90.272736,67.145876,175.825426,186.875235,174.134355,185.954688,97.803932,183.808611,-0.000638,-1.745783,32.000000,-235.686309,185.150988,-0.226829,31.876459,0.688504,547427.965555,0.963231,39.790326,21.399593,2.819706,0.051113,0.023940,207.416018,32.000000,224.077518,203.734243,208.387542,187.366026,32.000000,181.263477,68.552366,66.027635,110.589610,52.364793,49.561573,50.627521,78.628633,38.522934,57.075504,59.623218,44.195149
65.966284,94.879308,186.125877,177.456020,121.399581,119.700412,28.964196,14.318990,185.105086,4.571056,90.245965,67.059489,175.765391,186.779195,174.110948,185.852213,97.835455,183.832324,-0.000638,-1.745782,32.000000,-235.688386,185.189699,-0.226777,31.832163,0.687450,547541.262895,0.963323,39.839807,21.429538,2.820832,0.058728,0.018901,206.497572,32.000000,224.824427,203.690107,205.526111,187.645580,32.000000,181.209208,68.575620,66.048041,110.614753,52.364793,49.500461,50.627521,78.614584,38.522934,57.074289,59.636485,44.054944
65.935163,94.879308,186.065672,177.456020,121.367575,119.695739,28.998115,14.319276,185.081837,4.570614,90.244124,67.135958,175.729316,186.904435,174.161668,185.969843,97.867764,183.757519,-0.000637,-1.745783,32.000000,-235.689248,185.077242,-0.226696,31.796234,0.687321,547543.880335,0.964723,39.859309,21.406587,2.823965,0.054482,0.014951,206.323353,32.000000,224.944382,203.219553,204.340456,187.939544,32.000000,181.083978,68.550527,66.054973,110.616506,52.364793,49.516975,50.627521,78.628004,38.522934,57.086064,59.626365,44.242838
65.906162,94.866595,186.084044,177.466959,121.346964,119.691899,29.007688,14.316992,185.089850,4.570875,90.170906,67.058628,175.766033,186.788126,174.221471,185.928608,97.906349,183.808126,-0.000638,-1.745817,32.000000,-235.692843,185.081158,-0.226678,31.682203,0.687627,547423.860126,0.964117,39.834626,21.384211,2.821530,0.055586,0.035225,206.454514,32.000000,224.914864,202.446382,206.407710,188.984123,32.000000,180.035176,68.558884,66.054601,110.626035,52.364793,49.459191,50.627521,78.650958,38.522934,57.045099,59.635314,44.143718
65.942474,94.907775,185.930250,177.471166,121.397827,119.682916,29.008336,14.314424,185.093656,4.571079,90.198335,67.173177,175.766249,186.754727,174.205726,185.872094,97.838523,183.722304,-0.000638,-1.745821,32.000000,-235.691805,185.183664,-0.226576,31.652567,0.688516,547344.054471,0.963453,39.860625,21.323039,2.821949,0.052626,0.013692,207.279986,32.000000,224.159608,202.636366,209.056061,188.819972,32.000000,180.217666,68.555385,66.023159,110.635209,52.364793,49.470145,50.627521,78.623296,38.522934,57.172556,59.631882,44.247753
65.955772,94.942598,186.024588,177.464995,121.507189,119.677797,29.008681,14.319133,185.090193,4.571184,90.256790,67.187795,175.790156,186.672816,174.238958,185.789446,97.808902,183.733869,-0.000638,-1.745825,32.000000,-235.688079,185.110710,-0.226254,31.596155,0.691353,547234.096617,0.963541,39.872147,21.303983,2.823470,0.055890,0.032881,207.590716,32.000000,223.819177,203.124474,210.427407,188.374251,32.000000,180.656155,68.534823,66.015042,110.631353,52.364793,49.450232,50.627521,78.601544,38.522934,57.171659,59.634980,44.100652
65.898921,94.942598,185.984239,177.464995,121.546041,119.675252,29.015464,14.315422,185.052488,4.571299,90.367908,67.125770,175.809889,186.749037,174.197483,185.810998,97.820215,183.707305,-0.000638,-1.746995,32.000000,-235.690314,185.111731,-0.225902,31.604993,0.691050,547393.795950,0.962961,39.882983,21.338690,2.819583,0.053894,0.017724,207.504395,32.000000,223.731891,203.777943,209.276602,187.388022,32.000000,181.560923,68.535764,66.017654,110.625078,52.364793,49.488472,50.627521,78.646441,38.522934,57.279868,59.630063,44.199184
65.883232,94.948126,185.986531,177.453776,121.542917,119.666344,28.959073,14.315993,185.017266,4.571039,90.447653,67.063152,175.815406,186.677506,174.141762,185.784677,97.852438,183.695960,-0.000638,-1.748157,32.000000,-235.693022,185.089786,-0.225857,31.666861,0.692504,547488.068808,0.962778,39.906697,21.372775,2.820444,0.044939,0.015586,206.804920,32.000000,224.488334,203.961033,206.296096,187.451449,32.000000,181.271610,68.527407,66.031784,110.611693,52.364793,49.450612,50.627521,78.645028,38.522934,57.296610,59.621516,44.034107
65.908953,94.951442,186.011221,177.459666,121.543071,119.665066,28.997001,14.320274,184.997031,4.571092,90.421225,66.989464,175.681311,186.728768,174.132130,185.824325,97.885503,183.753457,-0.000638,-1.748161,32.000000,-235.687429,185.159657,-0.225869,31.678820,0.692816,547482.535046,0.963448,39.954204,21.351210,2.822265,0.057224,0.023204,206.322329,32.000000,224.947109,203.486768,204.560493,187.777862,32.000000,181.122576,68.492928,66.035558,110.581708,52.364793,49.494016,50.627521,78.651279,38.522934,57.306475,59.625686,44.079155
65.986479,94.969684,186.005915,177.467520,121.484972,119.661524,28.997632,14.312140,184.990531,4.571157,90.223755,67.103158,175.757282,186.698122,174.185976,185.732908,97.883985,183.701248,-0.000638,-1.746422,32.000000,-235.697367,185.204386,-0.225858,31.759255,0.691604,547384.918903,0.965519,39.972847,21.314607,2.822972,0.054014,0.016834,206.403475,32.000000,225.012475,202.789551,205.557978,188.732410,32.000000,180.367761,68.473412,66.011817,110.549707,52.364793,49.469650,50.627521,78.650548,38.522934,57.306003,59.627171,44.058465
65.911126,94.969684,185.844285,177.467520,121.443705,119.658215,29.025169,14.315137,185.035041,4.571171,90.181565,67.161546,175.790936,186.628365,174.222294,185.821469,97.898109,183.572836,-0.000639,-1.747061,32.000000,-235.695517,185.057929,-0.226117,31.796627,0.691137,547293.404508,0.963839,39.954662,21.303734,2.822245,0.059145,0.030748,206.898083,32.000000,224.363555,202.660550,208.376133,188.756243,32.000000,180.405062,68.450483,66.022173,110.534716,52.364793,49.433462,50.627521,78.648812,38.522934,57.362682,59.633003,44.150982
65.943091,94.953654,185.889097,177.473130,121.471637,119.650524,29.004909,14.315565,185.034325,4.571174,90.241927,67.061425,175.824864,186.624062,174.227336,185.824179,97.845887,183.666801,-0.000639,-1.747084,32.000000,-235.694434,185.103879,-0.226123,31.822329,0.688473,547263.469735,0.962585,39.908136,21.285101,2.818849,0.058383,0.023201,207.606574,32.000000,223.697094,202.785502,210.152382,188.651796,32.000000,180.436307,68.465274,66.011160,110.590971,52.364793,49.468650,50.627521,78.654057,38.522934,57.312215,59.622185,44.023542
65.936183,94.971895,185.795650,177.456861,121.588740,119.642861,28.991604,14.312854,185.040930,4.570894,90.303132,67.057901,175.807472,186.729014,174.189493,185.746497,97.854365,183.630462,-0.000640,-1.747073,32.000000,-235.691244,185.153052,-0.226134,31.810789,0.687942,547257.398993,0.962857,39.971087,21.221398,2.819619,0.053589,0.022057,207.598335,32.000000,223.786976,203.659567,209.866244,187.850195,32.000000,181.217848,68.456151,66.014934,110.602898,52.364793,49.413951,50.627521,78.638083,38.522934,57.368797,59.621575,44.049074
65.957903,94.974382,185.940647,177.454617,121.686304,119.640321,28.998517,14.316707,185.084171,4.570686,90.324098,67.083196,175.824221,186.638743,174.138716,185.761107,97.862844,183.660760,-0.000639,-1.747090,32.000000,-235.691161,185.089683,-0.226004,31.766546,0.687103,547301.179762,0.962915,39.928347,21.309903,2.818932,0.061580,0.008485,207.301060,32.000000,224.237008,204.078182,207.494386,187.312709,32.000000,181.744261,68.429634,66.020859,110.588282,52.364793,49.442417,50.627521,78.614121,38.522934,57.368524,59.626650,44.241590
65.917839,94.974382,185.916800,177.454617,121.772736,119.640289,29.016652,14.315851,185.071711,4.570992,90.294152,67.076654,175.753091,186.728585,174.158391,185.791868,97.891195,183.612564,-0.000639,-1.747073,32.000000,-235.695459,185.182807,-0.226073,31.726367,0.687090,547278.263153,0.963450,39.952359,21.287395,2.817810,0.050460,0.018732,206.447769,32.000000,224.789311,204.033853,204.830733,187.561650,32.000000,181.080530,68.451666,66.058380,110.623767,52.364793,49.456251,50.627521,78.648430,38.522934,57.376044,59.624250,44.225303
65.932446,94.929056,185.825830,177.445641,121.805180,119.641365,29.011498,14.317706,185.108378,4.571247,90.174557,67.147870,175.731389,186.704177,174.248007,185.813281,97.882678,183.686735,-0.000639,-1.747032,32.000000,-235.689179,185.068819,-0.226065,31.654456,0.688304,547239.338353,0.962856,39.936702,21.290612,2.819081,0.055801,0.029454,206.401941,32.000000,225.032890,203.190160,204.771925,188.325472,32.000000,180.490458,68.465561,66.038546,110.605860,52.364793,49.492554,50.627521,78.661702,38.522934,57.233930,59.619844,44.078275
65.943957,94.886217,186.072548,177.456020,121.773749,119.642717,28.992736,14.320988,185.094009,4.571210,90.078350,67.121264,175.778558,186.673040,174.227709,185.838565,97.893904,183.669286,-0.000639,-1.747021,32.000000,-235.686880,185.188434,-0.226047,31.637042,0.689559,547195.750884,0.962899,39.970175,21.243653,2.820432,0.061412,0.029633,206.823007,32.000000,224.784181,202.633443,207.009726,188.647154,32.000000,180.032384,68.480658,66.055354,110.625250,52.364793,49.511694,50.627521,78.640879,38.522934,57.099300,59.625784,44.165435
65.926595,94.896720,185.927558,177.470886,121.738786,119.641605,29.018384,14.311855,185.028654,4.571117,90.059454,67.094100,175.795347,186.783152,174.273482,185.799118,97.849335,183.766912,-0.000638,-1.747019,32.000000,-235.695357,184.993463,-0.225921,31.620519,0.690543,547140.593744,0.962734,39.912643,21.280807,2.818428,0.049497,0.010269,207.507450,32.000000,224.028078,202.589114,209.641173,188.691954,32.000000,180.473453,68.497833,66.030889,110.635571,52.364793,49.509169,50.627521,78.631572,38.522934,57.098193,59.628174,44.257144
65.938116,94.896720,186.005463,177.470886,121.748013,119.640197,28.938140,14.312426,185.040175,4.571187,90.145667,67.124885,175.836819,186.820426,174.237087,185.804089,97.798400,183.684556,-0.000638,-1.747006,32.000000,-235.699376,185.042818,-0.225897,31.639795,0.691610,547044.887007,0.963080,39.860187,21.262845,2.821677,0.059720,0.011950,207.564753,32.000000,223.704049,203.225860,210.513064,188.117740,32.000000,181.061656,68.475364,66.005019,110.666949,52.364793,49.492878,50.627521,78.637035,38.522934,57.129991,59.628243,44.079448
65.945989,94.898378,186.002501,177.459105,121.794761,119.637623,28.977637,14.318562,185.050234,4.571256,90.184746,67.003670,175.854485,186.753645,174.169785,185.846244,97.841429,183.717627,-0.000638,-1.745878,32.000000,-235.685700,185.137223,-0.225799,31.702082,0.691665,547172.665119,0.962524,39.885196,21.345093,2.820221,0.060626,0.015676,207.450695,32.000000,223.977897,203.778023,208.810851,187.399100,32.000000,181.584223,68.499760,66.018647,110.674913,52.364793,49.510450,50.627521,78.624025,38.522934,57.134176,59.628578,44.020314
65.930718,94.856369,186.058161,177.451251,121.789231,119.637270,29.008809,14.317420,185.066907,4.571086,90.227445,67.155707,175.822118,186.751362,174.144776,185.828642,97.821787,183.713384,-0.000638,-1.745888,32.000000,-235.691595,185.127924,-0.226039,31.763399,0.691382,547276.724400,0.964996,39.875569,21.364243,2.820910,0.056763,0.024452,206.629766,32.000000,224.739113,203.856006,205.906219,187.561443,32.000000,181.258755,68.477159,66.039755,110.678124,52.364793,49.508472,50.627521,78.647455,38.522934,57.001841,59.627122,44.214371
65.947781,94.866871,185.916787,177.454056,121.817003,119.635254,28.996840,14.318419,185.143577,4.570912,90.195722,67.112848,175.725736,186.802277,174.189262,185.835508,97.832300,183.763029,-0.000637,-1.746494,32.000000,-235.688957,185.064148,-0.226064,31.806672,0.689905,547163.337322,0.963537,39.870650,21.333979,2.820528,0.052564,0.032904,206.278934,32.000000,224.978557,203.476547,204.640856,187.461871,32.000000,181.317111,68.526558,66.041356,110.687302,52.364793,49.476599,50.627521,78.634604,38.522934,57.000444,59.621900,44.127651
65.922530,94.866871,185.951779,177.454056,121.805411,119.631453,28.960847,14.311855,185.129495,4.570808,90.074543,67.090364,175.779574,186.800607,174.243574,185.871155,97.866805,183.683496,-0.000637,-1.747067,32.000000,-235.693554,185.239832,-0.226217,31.798437,0.688871,547148.347774,0.962644,39.841400,21.351985,2.822025,0.046738,0.006416,206.405000,32.000000,224.868594,202.701784,205.906637,188.569194,32.000000,179.900646,68.536666,66.038570,110.668246,52.364793,49.471263,50.627521,78.648537,38.522934,57.031952,59.622588,44.093462
65.907265,94.860514,185.910143,177.460227,121.806243,119.632435,28.997949,14.319276,185.033623,4.570771,90.122839,67.060912,175.845440,186.712109,174.256860,185.826259,97.838283,183.750499,-0.000638,-1.747051,32.000000,-235.692690,185.124884,-0.226168,31.810710,0.687236,547122.993526,0.962776,39.837646,21.360631,2.819152,0.063563,0.021994,207.106599,32.000000,224.251262,202.619864,208.791613,188.753112,32.000000,179.964267,68.536997,66.030563,110.693201,52.364793,49.492565,50.627521,78.662075,38.522934,57.010761,59.627122,44.082016
65.914473,94.872398,185.973564,177.444800,121.761972,119.635965,29.014058,14.311141,185.077789,4.571125,90.159504,67.025001,175.854348,186.685215,174.273952,185.757008,97.793331,183.747589,-0.000638,-1.747065,32.000000,-235.697382,185.081507,-0.226148,31.829987,0.687816,547038.471617,0.964349,39.858744,21.295428,2.820762,0.060411,0.020959,207.432437,32.000000,223.771089,202.810979,210.306237,188.454628,32.000000,180.274521,68.505841,66.014323,110.708691,52.364793,49.479725,50.627521,78.654924,38.522934,57.046562,59.627761,44.061914
65.866542,94.911644,185.993789,177.440873,121.788825,119.641041,29.014176,14.315137,184.988298,4.570955,90.272624,66.930072,175.848967,186.648755,174.212884,185.721400,97.807033,183.705061,-0.000638,-1.747086,32.000000,-235.694534,185.295815,-0.226013,31.777482,0.687571,547109.653648,0.963353,39.865145,21.349811,2.820784,0.052385,0.030798,207.454792,32.000000,223.865397,203.635723,209.521372,187.600658,32.000000,181.501291,68.492322,66.022860,110.737252,52.364793,49.480907,50.627521,78.639669,38.522934,57.045320,59.627781,44.231319
65.863113,94.911644,185.964886,177.440873,121.826147,119.643620,28.981956,14.313282,185.075353,4.571255,90.331901,67.091467,175.822589,186.614601,174.128914,185.758008,97.803144,183.710878,-0.000639,-1.747132,32.000000,-235.698848,185.221517,-0.225996,31.795683,0.687342,547244.641401,0.962759,39.871005,21.393640,2.821437,0.060965,0.020715,206.743799,32.000000,224.351019,203.747581,206.905890,187.525068,32.000000,181.504141,68.481428,66.018606,110.710048,52.364793,49.474057,50.627521,78.687383,38.522934,57.167039,59.627092,43.983411
65.910781,94.936242,185.890283,177.436105,121.826577,119.635962,28.995433,14.316136,185.062844,4.571163,90.345816,67.122585,175.761268,186.686132,174.155819,185.770641,97.840338,183.684839,-0.000638,-1.746578,32.000000,-235.690912,185.069370,-0.225991,31.736386,0.689207,547326.333418,0.963663,39.950320,21.363525,2.823798,0.059809,0.019216,206.191378,32.000000,224.931558,203.599871,204.848116,187.641604,32.000000,181.466549,68.511555,66.058410,110.764148,52.364793,49.455513,50.627521,78.681224,38.522934,57.243167,59.623739,44.111657
65.890143,94.943427,185.902380,177.451812,121.832094,119.630844,28.958354,14.314709,185.028403,4.571057,90.262568,67.105564,175.747092,186.780623,174.203235,185.780948,97.842390,183.657293,-0.000638,-1.745995,32.000000,-235.694634,185.055870,-0.225953,31.695945,0.688760,547349.848087,0.964811,39.953188,21.369659,2.823506,0.059512,0.022832,206.222405,32.000000,224.945125,202.917142,205.167090,188.502136,32.000000,180.230887,68.511030,66.039539,110.716659,52.364793,49.446938,50.627521,78.682275,38.522934,57.265015,59.618782,44.012904
65.963549,94.970789,185.918295,177.456020,121.864757,119.627433,29.010194,14.315993,184.998797,4.571111,90.239122,66.991842,175.818887,186.699365,174.243618,185.829985,97.890890,183.642417,-0.000638,-1.746576,32.000000,-235.691383,185.068249,-0.225892,31.652384,0.689226,547238.900026,0.963591,39.937935,21.322413,2.820332,0.059481,0.014928,206.629413,32.000000,224.588252,202.598559,207.956168,188.492830,32.000000,180.360240,68.530481,66.046124,110.719723,52.364793,49.483276,50.627521,78.668824,38.522934,57.264464,59.624516,44.039023
65.924441,94.970789,185.875479,177.456020,121.811770,119.624101,29.005150,14.313995,185.107283,4.570840,90.258437,67.055794,175.867924,186.637337,174.245612,185.772738,97.831436,183.657722,-0.000638,-1.748331,32.000000,-235.694856,185.168388,-0.225815,31.647847,0.690379,547233.857715,0.965134,39.962370,21.309729,2.821399,0.056003,0.016504,207.325474,32.000000,223.788241,202.679893,210.206897,188.592420,32.000000,180.149922,68.557653,66.011258,110.752202,52.364793,49.436249,50.627521,78.666839,38.522934,57.349641,59.626178,44.041738
65.913984,95.013352,185.849872,177.459946,121.817708,119.621572,28.998370,14.316421,184.985170,4.570765,90.295923,67.142850,175.832827,186.721979,174.234201,185.785757,97.819448,183.694266,-0.000640,-1.748345,32.000000,-235.695872,186.054482,-0.225760,31.606252,0.690558,547105.184217,0.962265,39.928391,21.255485,2.818500,0.059944,0.019700,207.436040,32.000000,223.972566,203.309189,209.842893,187.990870,32.000000,180.979303,68.543212,66.014284,110.762167,52.364793,49.504399,50.627521,78.680278,38.522934,57.482572,59.622254,44.144892
