OSU 80 Ton Compressor Load Stand
65.905692,94.975211,185.928954,177.457422,121.844637,119.621567,29.020547,14.319276,185.013030,4.570091,90.351958,67.064323,175.860125,186.713251,174.161701,185.837016,97.824376,183.690264,-0.000641,-1.748376,32.000000,-235.687773,185.119663,-0.225707,31.617451,0.690938,547252.246266,0.963035,39.961065,21.320848,2.819523,0.055573,0.029230,207.174064,32.000000,224.212393,203.476062,207.932556,187.612369,32.000000,181.457417,68.555968,66.042087,110.769798,52.364793,49.453626,50.627521,78.681902,38.522934,57.363451,59.632118,44.079742
65.975326,94.953930,185.863149,177.468642,121.817826,119.618941,29.018535,14.312854,185.041910,4.570074,90.351218,67.114754,175.773008,186.659849,174.154589,185.808755,97.871040,183.700656,-0.000641,-1.748957,32.000000,-235.695014,185.110141,-0.225719,31.591513,0.691939,547343.241892,0.963511,40.012367,21.346943,2.819582,0.050821,0.007892,206.369527,32.000000,224.758812,203.687925,205.223188,187.520600,32.000000,181.650005,68.547173,66.022010,110.784912,52.364793,49.474159,50.627521,78.640612,38.522934,57.363210,59.629748,44.162280
65.980760,94.953930,186.009498,177.468642,121.808246,119.618895,28.982669,14.308715,185.043492,4.570307,90.288261,67.122149,175.769673,186.727975,174.223633,185.810647,97.856390,183.796910,-0.000640,-1.749690,32.000000,-235.703578,185.189866,-0.225710,31.592221,0.692010,547275.519336,0.962817,39.981156,21.340471,2.821137,0.059961,0.019518,206.230639,32.000000,224.840458,203.153756,204.665934,188.124492,32.000000,180.878557,68.572528,66.012838,110.791855,52.364793,49.488667,50.627521,78.635947,38.522934,57.296292,59.629325,44.084731
65.931160,94.937624,185.933631,177.465837,121.844157,119.618182,28.968166,14.318419,184.957259,4.570403,90.153283,67.090594,175.795763,186.687599,174.249402,185.841212,97.867065,183.652352,-0.000642,-1.749685,32.000000,-235.690596,185.175586,-0.225589,31.602764,0.691470,547080.010148,0.961691,39.901697,21.297818,2.817162,0.061154,0.008434,206.493497,32.000000,224.733148,202.557559,206.608913,188.684893,32.000000,179.949743,68.619255,66.054287,110.802381,52.364793,49.470342,50.627521,78.658096,38.522934,57.244807,59.622805,44.093241
65.994239,94.908051,185.980996,177.478740,121.903909,119.615609,28.997746,14.312426,185.111434,4.570149,90.152140,67.252561,175.832810,186.705422,174.277612,185.818269,97.857890,183.698105,-0.000642,-1.749659,32.000000,-235.699376,185.120971,-0.225474,31.603105,0.691924,547112.753836,0.962793,39.897159,21.349614,2.819148,0.052161,0.021473,207.336939,32.000000,223.929015,202.607123,209.323846,188.781575,32.000000,180.042788,68.649595,66.041781,110.816702,52.364793,49.475909,50.627521,78.631574,38.522934,57.151738,59.632393,44.182309
66.031482,94.931820,185.890500,177.487996,121.988821,119.613089,29.014418,14.317706,184.979590,4.569867,90.257975,67.205698,175.879039,186.728320,174.267142,185.933396,97.800844,183.814879,-0.000642,-1.749648,32.000000,-235.689015,185.140609,-0.225554,31.604600,0.691964,547084.324335,0.964029,39.922285,21.283146,2.820118,0.053317,0.013066,207.541749,32.000000,223.744852,203.064700,210.515206,188.198673,32.000000,180.855890,68.662393,66.004173,110.818682,52.364793,49.447970,50.627521,78.629118,38.522934,57.150844,59.622677,44.062574
65.993599,94.931820,186.023339,177.487996,121.914436,119.615678,28.994284,14.310999,185.055418,4.570026,90.394863,67.245448,175.877889,186.674143,174.188782,185.824990,97.829453,183.768831,-0.000642,-1.749655,32.000000,-235.700803,185.107144,-0.225797,31.651833,0.691316,547010.984022,0.961939,39.840023,21.309983,2.818140,0.052283,0.009068,207.554062,32.000000,223.877262,203.649965,209.034950,187.530456,32.000000,181.463859,68.662765,66.056242,110.823123,52.364793,49.488014,50.627521,78.631282,38.522934,57.224419,59.628558,44.059272
66.015351,94.965814,185.887949,177.480984,121.879443,119.619531,29.041315,14.319704,185.024572,4.569714,90.397871,67.210458,175.840317,186.724771,174.165981,185.887641,97.833663,183.682366,-0.000640,-1.749652,32.000000,-235.690295,185.088112,-0.226121,31.679449,0.690553,547150.551777,0.960825,39.832702,21.412092,2.815180,0.057176,0.022578,206.720736,32.000000,224.635480,203.678612,206.168500,187.894062,32.000000,181.292582,68.671732,66.034804,110.827669,52.364793,49.469391,50.627521,78.631162,38.522934,57.330154,59.619264,44.148487
65.940532,94.976593,186.110500,177.460227,121.874361,119.623308,29.006393,14.312711,185.048796,4.569665,90.345101,67.098693,175.740896,186.802442,174.190346,185.854246,97.840026,183.735446,-0.000641,-1.749668,32.000000,-235.694665,185.213931,-0.226283,31.654220,0.690455,547116.773408,0.962122,39.864326,21.365715,2.818809,0.040839,0.013754,206.376659,32.000000,224.964726,203.363116,204.636161,187.948476,32.000000,181.565153,68.668671,66.036319,110.853348,52.364793,49.519088,50.627521,78.656341,38.522934,57.363523,59.629581,44.221194
65.978159,94.942322,185.978028,177.436105,121.843205,119.628427,28.978903,14.315851,185.068279,4.569666,90.234533,67.128797,175.736860,186.735274,174.239382,185.800995,97.848548,183.710835,-0.000641,-1.749644,32.000000,-235.690050,185.166980,-0.226293,31.695788,0.689204,547164.627777,0.960327,39.880161,21.328135,2.815829,0.050969,0.030080,206.488419,32.000000,224.794460,202.748747,205.773241,188.636533,32.000000,180.408751,68.667053,66.034279,110.815808,52.364793,49.485098,50.627521,78.667397,38.522934,57.363295,59.624988,43.985025
65.982536,94.942322,186.138582,177.436105,121.851772,119.628438,29.005171,14.314852,185.108303,4.569636,90.162183,67.162722,175.782566,186.754665,174.253996,185.811894,97.822521,183.724528,-0.000641,-1.749633,32.000000,-235.694491,185.012938,-0.226298,31.739297,0.691468,547229.941091,0.962743,39.953425,21.342259,2.822399,0.051872,0.017708,206.962844,32.000000,224.138584,202.809772,208.588608,188.508695,32.000000,180.343022,68.678843,66.017757,110.828170,52.364793,49.530023,50.627521,78.636591,38.522934,57.255693,59.639061,44.113711
65.980024,94.904735,185.992318,177.433580,121.949477,119.632214,28.978670,14.322272,185.137787,4.569715,90.162016,67.231057,175.801715,186.769590,174.269099,185.812143,97.792223,183.694893,-0.000641,-1.749031,32.000000,-235.685595,185.128370,-0.226287,31.730983,0.689609,547156.028563,0.963009,39.887722,21.324239,2.818782,0.048071,0.020350,207.582253,32.000000,223.604566,202.955475,210.134179,188.597725,32.000000,180.236818,68.704480,66.002202,110.842659,52.364793,49.508958,50.627521,78.615601,38.522934,57.137488,59.627535,44.126037
65.988836,94.926016,186.088286,177.456300,121.974256,119.638570,29.003283,14.320988,185.097932,4.569734,90.230577,67.145467,175.796995,186.786086,174.242841,185.915328,97.782731,183.748784,-0.000640,-1.748416,32.000000,-235.684257,185.241950,-0.226061,31.761012,0.689188,547214.346458,0.962066,39.884068,21.355551,2.821028,0.043119,0.018576,207.549636,32.000000,223.644788,203.658618,209.670967,187.720261,32.000000,181.034384,68.710406,66.004394,110.872509,52.364793,49.510493,50.627521,78.633332,38.522934,57.203099,59.630112,44.033520
66.004200,94.911368,186.056758,177.453495,121.894206,119.646177,28.999362,14.323271,185.073411,4.569744,90.262743,67.123385,175.853773,186.789512,174.159420,185.897076,97.822880,183.807059,-0.000640,-1.748416,32.000000,-235.682138,185.248149,-0.225826,31.793952,0.688829,547242.515125,0.962927,39.848578,21.374409,2.818919,0.057839,0.021111,207.129158,32.000000,224.090876,203.863393,207.214724,187.504439,32.000000,181.368033,68.722152,66.040775,110.881197,52.364793,49.523095,50.627521,78.625899,38.522934,57.202380,59.619834,44.102339
65.954499,94.911368,186.099395,177.453495,121.902924,119.651281,28.984480,14.320417,185.067779,4.569794,90.282995,67.183232,175.749245,186.851582,174.161961,185.928448,97.818191,183.834894,-0.000639,-1.748408,32.000000,-235.685975,185.302890,-0.225947,31.748109,0.688495,547323.441723,0.962070,39.862500,21.404703,2.819996,0.052585,0.010749,206.282134,32.000000,224.735283,203.688159,204.720560,187.701500,32.000000,181.351720,68.729153,66.033208,110.882515,52.364793,49.517581,50.627521,78.646372,38.522934,57.155766,59.634567,44.265141
65.953884,94.919659,186.030544,177.465276,121.882351,119.653753,29.002098,14.312426,185.086428,4.569593,90.185511,67.169880,175.747665,186.789595,174.209749,185.877104,97.832952,183.756709,-0.000640,-1.748388,32.000000,-235.698065,185.144466,-0.225928,31.781809,0.687504,547233.131054,0.961979,39.835024,21.387039,2.818862,0.043100,0.010899,206.233398,32.000000,224.796256,202.999947,205.113759,188.612393,32.000000,180.294402,68.745250,66.024342,110.885186,52.364793,49.494250,50.627521,78.618027,38.522934,57.180855,59.625647,44.258978
65.935115,94.916895,186.075624,177.466398,121.833909,119.656228,28.965427,14.308573,185.024227,4.569140,90.106606,67.174474,175.791928,186.757358,174.257437,185.904380,97.863458,183.784198,-0.000639,-1.748434,32.000000,-235.700770,185.291535,-0.225932,31.796103,0.689260,547297.174070,0.963314,39.876530,21.402467,2.821633,0.059936,0.018391,206.629669,32.000000,224.455276,202.738837,207.643501,188.686536,32.000000,180.342189,68.782017,66.023707,110.857439,52.364793,49.514070,50.627521,78.649403,38.522934,57.171432,59.629463,44.261840
65.986509,94.916342,186.104916,177.456861,121.828337,119.655046,28.992955,14.318562,185.061674,4.569135,90.147447,67.131508,175.813786,186.814818,174.288987,185.930015,97.818657,183.819653,-0.000640,-1.748442,32.000000,-235.684552,185.182908,-0.225873,31.799486,0.688319,547286.857542,0.962778,39.885336,21.357539,2.820615,0.079528,0.028087,207.335621,32.000000,223.704585,202.775059,209.881276,188.660621,32.000000,180.424909,68.761655,65.985351,110.844163,52.364793,49.511240,50.627521,78.607546,38.522934,57.170624,59.622126,44.114958
65.955560,94.916342,186.154036,177.456861,121.851895,119.652612,28.990195,14.318134,185.078244,4.569097,90.217764,67.183060,175.826693,186.866916,174.230653,185.883790,97.811721,183.788046,-0.000639,-1.748431,32.000000,-235.687931,185.143811,-0.225805,31.809163,0.688402,547234.239958,0.964313,39.898252,21.337641,2.822102,0.056176,0.024685,207.448553,32.000000,223.515588,203.595418,210.337167,187.863891,32.000000,181.109233,68.792339,66.003629,110.872572,52.364793,49.541108,50.627521,78.642856,38.522934,57.168083,59.625204,44.099478
65.904988,94.912197,186.039133,177.458263,121.879027,119.653897,29.010008,14.315851,185.108811,4.568882,90.308790,67.100370,175.860230,186.773608,174.172200,185.896501,97.828277,183.776131,-0.000639,-1.748442,32.000000,-235.691525,185.216744,-0.226061,31.816270,0.687822,547302.660714,0.962559,39.854771,21.396122,2.820348,0.054560,0.017850,207.306443,32.000000,223.983744,203.966683,208.273425,187.412103,32.000000,181.265951,68.779677,66.014690,110.877805,52.364793,49.497789,50.627521,78.659008,38.522934,57.154294,59.623041,44.206374
65.969670,94.916895,186.108781,177.462190,121.897871,119.657698,28.968336,14.316279,185.127708,4.568880,90.278252,67.067986,175.770578,186.689700,174.192617,185.866778,97.835551,183.787007,-0.000639,-1.749607,32.000000,-235.697162,185.310009,-0.226158,31.824164,0.688140,547325.603321,0.963130,39.880619,21.390863,2.822416,0.052479,0.018186,206.448303,32.000000,224.703538,203.938578,205.462321,187.518448,32.000000,181.554239,68.784248,66.018442,110.878243,52.364793,49.525851,50.627521,78.637821,38.522934,57.168130,59.632423,44.013271
65.968137,94.906116,185.967751,177.459385,121.900316,119.657746,28.979342,14.317991,185.080553,4.568594,90.158698,67.192501,175.715611,186.768245,174.217352,185.907931,97.847564,183.759826,-0.000639,-1.749600,32.000000,-235.691844,185.246458,-0.226053,31.831875,0.688160,547315.792651,0.963287,39.918730,21.369710,2.822838,0.061674,0.023702,206.265241,32.000000,224.853607,203.498792,204.282335,188.133314,32.000000,180.937589,68.787006,66.009952,110.846522,52.364793,49.514132,50.627521,78.637926,38.522934,57.167322,59.620887,44.004907
66.024750,94.906116,186.111417,177.459385,121.863649,119.653397,28.987855,14.317563,185.103659,4.568569,89.986459,67.296521,175.755408,186.786087,174.258708,185.924942,97.863654,183.826979,-0.000639,-1.749582,32.000000,-235.691124,185.242767,-0.225735,31.853695,0.687521,547285.892239,0.963671,39.869386,21.366632,2.821126,0.063059,0.006588,206.303814,32.000000,224.760366,202.682546,206.316656,188.649658,32.000000,180.280302,68.798814,66.021799,110.817632,52.364793,49.528263,50.627521,78.608610,38.522934,57.132743,59.638737,44.259345
66.022654,94.911368,186.067953,177.469203,121.894878,119.660980,28.993903,14.317991,185.220945,4.568223,89.960188,67.225151,175.811077,186.858291,174.240247,186.019571,97.842256,183.808798,-0.000639,-1.749596,32.000000,-235.687582,185.162105,-0.225686,31.851544,0.686846,547240.632617,0.963304,39.859887,21.344130,2.819054,0.046085,0.023053,207.077034,32.000000,223.957527,202.636169,209.154706,188.871750,32.000000,180.076501,68.809728,65.983970,110.806041,52.364793,49.510420,50.627521,78.621173,38.522934,57.148265,59.624752,44.204100
65.977468,94.880966,186.246855,177.457983,121.935315,119.663530,28.982940,14.315422,185.220174,4.568172,90.050474,67.213324,175.813145,186.824728,174.263106,185.939262,97.828320,183.794313,-0.000639,-1.749591,32.000000,-235.690151,185.357937,-0.225459,31.839585,0.686204,547151.277958,0.962076,39.812617,21.353951,2.818813,0.054188,0.024248,207.454067,32.000000,223.620187,203.210224,210.544195,188.208839,32.000000,180.752908,68.829915,66.000056,110.828739,52.364793,49.581511,50.627521,78.627405,38.522934,57.052349,59.629610,44.230659
66.002535,94.842550,186.054266,177.447324,121.980768,119.662258,29.013732,14.317706,185.146459,4.567958,90.101870,67.139586,175.842078,186.919341,174.205609,185.974304,97.848286,183.877400,-0.000639,-1.749578,32.000000,-235.690162,185.319921,-0.225475,31.851702,0.686181,547244.997978,0.961982,39.819618,21.368334,2.818244,0.054849,0.020881,207.519467,32.000000,223.848714,203.949164,209.475019,187.415944,32.000000,181.452269,68.875247,66.013856,110.826244,52.364793,49.521943,50.627521,78.620183,38.522934,57.051191,59.633387,44.063234
65.980693,94.842550,186.154754,177.447324,122.000472,119.658488,28.999813,14.317991,185.230752,4.567843,90.171978,67.185517,175.829406,186.854702,174.156162,186.031143,97.862829,183.956041,-0.000639,-1.749595,32.000000,-235.691024,185.136326,-0.225586,31.846430,0.687558,547267.139771,0.963021,39.826944,21.376682,2.822886,0.054314,0.006588,206.624063,32.000000,224.463400,204.029163,206.695141,187.421652,32.000000,181.188556,68.878901,66.027945,110.826720,52.364793,49.550643,50.627521,78.621500,38.522934,56.929671,59.624958,44.216719
65.968659,94.816018,186.229816,177.436385,121.919824,119.657166,28.989719,14.317563,185.157430,4.567443,90.176066,67.159748,175.756853,186.878254,174.195198,186.032996,97.885791,183.868932,-0.000639,-1.748980,32.000000,-235.689485,185.216335,-0.225782,31.834130,0.686239,547140.002735,0.961493,39.767596,21.388768,2.818896,0.057842,0.018573,206.225663,32.000000,224.982646,203.720531,204.677131,187.777214,32.000000,181.158055,68.894340,66.032597,110.873912,52.364793,49.523809,50.627521,78.620518,38.522934,56.845098,59.618458,44.261840
65.960726,94.812978,186.062082,177.429373,121.886130,119.663458,28.981408,14.319989,185.053295,4.567576,90.103202,67.129849,175.726375,186.850501,174.216629,185.907484,97.882958,183.830385,-0.000638,-1.747184,32.000000,-235.688043,185.267382,-0.225743,31.837435,0.686942,547102.985569,0.962276,39.785835,21.404553,2.821352,0.058817,0.027083,206.317885,32.000000,225.033139,202.834110,205.418541,188.615364,32.000000,180.292969,68.877195,66.030402,110.824386,52.364793,49.516902,50.627521,78.632658,38.522934,56.833803,59.625194,43.990087
65.966457,94.859409,186.045552,177.426007,121.928298,119.665998,28.973447,14.318705,185.086660,4.567460,90.160055,67.062778,175.806536,186.859004,174.270588,185.871648,97.891099,183.823224,-0.000639,-1.747164,32.000000,-235.692277,185.164940,-0.225757,31.824400,0.687559,547006.811156,0.962730,39.769353,21.347998,2.823004,0.059335,0.013717,206.823373,32.000000,224.545874,202.728874,208.245220,188.821775,32.000000,180.412448,68.881919,66.037644,110.818947,52.364793,49.492726,50.627521,78.624579,38.522934,56.831984,59.630092,44.215031
65.902664,94.859409,186.060153,177.426007,121.838501,119.663484,29.002214,14.316707,185.019123,4.567359,90.208029,67.056394,175.810218,186.770223,174.249409,185.836892,97.865475,183.881625,-0.000639,-1.747172,32.000000,-235.692472,185.208300,-0.225733,31.781809,0.687007,547040.663078,0.963177,39.772938,21.335961,2.820801,0.057984,0.023776,207.316737,32.000000,223.741239,202.882862,210.216076,188.524525,32.000000,180.503589,68.891866,66.003016,110.828932,52.364793,49.515478,50.627521,78.663375,38.522934,56.975638,59.628214,44.042251
65.886559,94.887599,186.039471,177.427970,121.770109,119.662623,28.950811,14.321844,185.126409,4.567353,90.290395,67.057633,175.840345,186.806681,174.220577,185.854905,97.841247,183.897046,-0.000640,-1.747185,32.000000,-235.687499,185.310354,-0.225799,31.764946,0.687269,547104.814387,0.963482,39.814583,21.325057,2.820305,0.059377,0.029022,207.504163,32.000000,223.825145,203.629068,210.036321,187.900223,32.000000,181.210679,68.877874,66.040256,110.862869,52.364793,49.487391,50.627521,78.660015,38.522934,57.062502,59.622047,44.244305
65.878658,94.940940,186.098240,177.437226,121.757271,119.665115,28.996835,14.321844,185.065283,4.567410,90.432547,67.030831,175.818177,186.702117,174.135629,185.799655,97.857842,183.732337,-0.000642,-1.747181,32.000000,-235.687827,185.283596,-0.225825,31.766284,0.688961,547191.735719,0.963533,39.867885,21.373210,2.823257,0.057559,0.020324,207.020430,32.000000,224.124853,203.936968,207.749860,187.350416,32.000000,181.551122,68.835974,66.023646,110.866952,52.364793,49.529714,50.627521,78.681225,38.522934,57.228186,59.628155,44.183924
65.874876,94.942875,186.031280,177.453495,121.763648,119.663816,28.966713,14.316850,185.050319,4.567790,90.461025,67.123136,175.771770,186.708378,174.137387,185.849095,97.871415,183.656659,-0.000641,-1.747158,32.000000,-235.692657,185.119684,-0.225940,31.721516,0.689490,547298.904813,0.965565,39.909539,21.403385,2.823633,0.046482,0.011091,206.284472,32.000000,224.791465,203.903177,204.929970,187.294486,32.000000,181.529900,68.855809,66.036877,110.868848,52.364793,49.459284,50.627521,78.691452,38.522934,57.227611,59.619146,44.036382
65.978234,94.942875,186.010135,177.453495,121.754583,119.662549,29.006288,14.320417,185.015315,4.568179,90.315492,67.154968,175.741470,186.757947,174.206882,185.891777,97.863893,183.712137,-0.000641,-1.747141,32.000000,-235.684828,185.153926,-0.225851,31.682544,0.689873,547358.124718,0.964309,39.969486,21.323243,2.824864,0.053050,0.021781,206.079894,32.000000,224.929540,203.202621,204.467547,188.280240,32.000000,180.419438,68.879165,66.024041,110.872125,52.364793,49.497702,50.627521,78.636553,38.522934,57.233098,59.628037,44.021782
65.855984,94.966920,185.938248,177.473410,121.682576,119.663867,29.027127,14.317135,184.962185,4.568003,90.291371,66.927197,175.822976,186.683216,174.240291,185.840743,97.908102,183.711303,-0.000642,-1.745898,32.000000,-235.688274,185.073959,-0.225825,31.658888,0.690654,547324.876153,0.965367,39.974581,21.280460,2.824010,0.042624,0.006768,206.497516,32.000000,224.780902,202.598289,207.053927,188.921973,32.000000,179.890566,68.911575,66.046973,110.862245,52.364793,49.481703,50.627521,78.654948,38.522934,57.307800,59.622706,44.136381
65.861090,94.985714,185.898511,177.474532,121.611478,119.665125,28.993449,14.317848,184.964860,4.568155,90.310578,66.946915,175.842374,186.601550,174.226693,185.777568,97.854568,183.636926,-0.000641,-1.745811,32.000000,-235.692478,185.232936,-0.225963,31.654036,0.690211,547276.775800,0.962374,39.888214,21.309396,2.819265,0.051667,0.018371,207.311283,32.000000,223.913130,202.644441,209.646940,188.812409,32.000000,180.383456,68.945795,66.037953,110.868081,52.364793,49.457707,50.627521,78.695272,38.522934,57.366240,59.621152,44.182456
65.897930,94.992347,185.979354,177.468922,121.580436,119.657563,29.014143,14.320988,184.917497,4.567934,90.376076,67.018604,175.837208,186.700771,174.281647,185.749742,97.838816,183.697690,-0.000640,-1.745816,32.000000,-235.688191,185.218292,-0.226079,31.595998,0.691949,547290.122970,0.963720,40.014425,21.264865,2.823407,0.064747,0.022295,207.474269,32.000000,223.764383,203.168051,210.247391,188.290977,32.000000,181.044327,68.927537,66.027970,110.897302,52.364793,49.475799,50.627521,78.720523,38.522934,57.366101,59.627053,44.054724
65.947046,94.992347,185.931527,177.468922,121.497803,119.652492,28.975771,14.312996,184.925522,4.568007,90.439244,67.098166,175.861328,186.612358,174.129127,185.798141,97.877786,183.695085,-0.000641,-1.745806,32.000000,-235.695527,184.947451,-0.226009,31.606960,0.691887,547446.449016,0.964813,40.028949,21.289687,2.822585,0.050635,0.020940,207.244251,32.000000,223.793470,203.703012,208.702735,187.512089,32.000000,181.884628,68.919689,66.002168,110.850179,52.364793,49.470604,50.627521,78.657430,38.522934,57.386744,59.628902,44.079448
65.938309,95.020261,185.991442,177.479862,121.525026,119.648670,28.984969,14.321273,185.016335,4.567745,90.450997,67.140555,175.815468,186.628955,174.184143,185.682554,97.885102,183.650472,-0.000641,-1.745803,32.000000,-235.685283,185.019360,-0.225976,31.596470,0.692992,547438.726493,0.963485,40.004781,21.328897,2.822234,0.057971,0.028988,206.564067,32.000000,224.459076,203.913195,205.862743,187.707062,32.000000,181.416290,68.897339,66.043527,110.867689,52.364793,49.467854,50.627521,78.652772,38.522934,57.474038,59.631066,44.001312
65.902051,95.039608,185.920223,177.485752,121.598964,119.642268,29.005596,14.323699,184.932793,4.567808,90.459210,67.107894,175.761380,186.701525,174.198991,185.771359,97.884064,183.671997,-0.000644,-1.745822,32.000000,-235.682693,184.953096,-0.225993,31.579239,0.691974,547295.800215,0.963928,39.963735,21.288922,2.819406,0.054447,0.006747,206.215465,32.000000,224.846968,203.502865,204.238398,187.966380,32.000000,181.237068,68.920606,66.010175,110.876170,52.364793,49.460522,50.627521,78.687626,38.522934,57.534726,59.628823,44.036895
65.933864,95.060613,185.910286,177.480984,121.504027,119.634653,29.012972,14.319418,185.026411,4.567897,90.316956,67.135126,175.774913,186.691534,174.194362,185.757625,97.871380,183.679959,-0.000643,-1.745816,32.000000,-235.685499,185.041979,-0.225995,31.645172,0.692554,547310.562439,0.963799,39.998951,21.264383,2.820689,0.056039,0.033350,206.310023,32.000000,224.728421,202.761312,205.918420,188.581895,32.000000,180.525239,68.913763,66.034576,110.834754,52.364793,49.472173,50.627521,78.670899,38.522934,57.535111,59.624703,44.042618
65.992639,95.013628,185.934355,177.479020,121.505748,119.621982,29.011506,14.320988,184.937763,4.567873,90.248466,67.185914,175.832139,186.723120,174.263206,185.715517,97.839961,183.636311,-0.000642,-1.745847,32.000000,-235.687372,185.228244,-0.225987,31.705229,0.693094,547336.257322,0.963693,40.048597,21.273731,2.821160,0.049755,0.004343,207.017725,32.000000,223.993049,202.801032,208.530289,188.715118,32.000000,180.040373,68.904402,66.060203,110.844571,52.364793,49.424983,50.627521,78.670952,38.522934,57.601504,59.619195,44.060079
65.986067,95.013628,185.914857,177.479020,121.518123,119.616864,28.991550,14.315137,184.986010,4.567871,90.219621,67.310338,175.870023,186.615478,174.296710,185.820491,97.760142,183.706041,-0.000642,-1.745842,32.000000,-235.695026,185.092519,-0.225991,31.758363,0.691241,547346.354009,0.962925,40.043016,21.289489,2.819648,0.049308,0.019598,207.433657,32.000000,223.645958,202.889202,210.287723,188.693503,32.000000,180.591950,68.870442,66.036134,110.859747,52.364793,49.456814,50.627521,78.646130,38.522934,57.454884,59.620120,44.079595
65.946034,94.998980,186.000185,177.486032,121.517731,119.613083,28.974523,14.318705,185.025044,4.567716,90.266363,67.140098,175.831847,186.687069,174.161206,185.809717,97.752572,183.767069,-0.000640,-1.745851,32.000000,-235.691458,185.277030,-0.225811,31.827915,0.689175,547250.832960,0.961813,39.946938,21.304057,2.817501,0.058020,0.013447,207.522618,32.000000,223.582816,203.634566,209.729308,187.811277,32.000000,181.403178,68.855046,66.006511,110.816641,52.364793,49.432293,50.627521,78.654883,38.522934,57.409170,59.622539,44.154063
65.962865,94.978528,186.011362,177.485752,121.525339,119.610582,29.006078,14.316850,185.109157,4.567595,90.278268,67.144903,175.845963,186.702668,174.122268,185.824485,97.821506,183.725709,-0.000640,-1.745853,32.000000,-235.692002,185.178911,-0.225855,31.829515,0.687997,547418.192963,0.962540,39.952424,21.410795,2.817487,0.048716,0.013769,206.824369,32.000000,224.128194,203.936757,206.972832,187.552148,32.000000,181.760579,68.843041,66.031987,110.804595,52.364793,49.487013,50.627521,78.666317,38.522934,57.409163,59.622293,44.038436
65.974387,94.925739,186.043991,177.470325,121.578908,119.606096,28.994276,14.315422,185.090895,4.567464,90.283919,67.154521,175.751301,186.718859,174.165135,185.824688,97.801839,183.751217,-0.000640,-1.745864,32.000000,-235.695068,185.074531,-0.225902,31.829515,0.687216,547419.450537,0.963684,39.971215,21.441917,2.820491,0.056596,0.030368,206.159367,32.000000,224.645330,203.670947,204.910455,187.761350,32.000000,181.457628,68.846563,66.040523,110.816890,52.364793,49.464319,50.627521,78.624939,38.522934,57.345005,59.624004,44.091481
65.976091,94.925739,185.961182,177.470325,121.455890,119.605399,28.986509,14.320274,185.050802,4.567397,90.186032,67.171881,175.777251,186.725505,174.229370,185.877293,97.808164,183.737133,-0.000640,-1.745870,32.000000,-235.688905,185.258857,-0.225920,31.780550,0.686972,547204.012712,0.962296,39.936703,21.357021,2.819941,0.047868,0.007605,206.280347,32.000000,224.729655,202.916534,205.241500,188.614655,32.000000,180.513611,68.879822,66.049715,110.833027,52.364793,49.469988,50.627521,78.652184,38.522934,57.179404,59.626709,44.263307
65.939226,94.887876,185.993418,177.454337,121.389739,119.605443,29.025920,14.311569,185.040463,4.567515,90.064958,67.133450,175.804376,186.738822,174.219800,185.828332,97.776891,183.724510,-0.000639,-1.745870,32.000000,-235.694495,185.220947,-0.225752,31.713622,0.686834,547138.854139,0.962339,39.874291,21.386533,2.819943,0.057509,0.025284,206.700814,32.000000,224.379494,202.580638,207.802324,188.954610,32.000000,180.150448,68.870357,66.052307,110.778830,52.364793,49.478911,50.627521,78.671013,38.522934,57.060173,59.627879,44.063087
65.936666,94.884835,186.068658,177.452373,121.432693,119.605499,29.008475,14.320417,185.132173,4.567643,90.113700,67.049546,175.832627,186.749301,174.253302,185.871242,97.741177,183.713280,-0.000640,-1.745834,32.000000,-235.687287,185.168447,-0.225759,31.720414,0.687578,547119.675804,0.962564,39.872867,21.374773,2.818615,0.056841,0.033963,207.375271,32.000000,223.719333,202.741644,209.955821,188.652403,32.000000,180.453520,68.865478,66.039491,110.815706,52.364793,49.511370,50.627521,78.671237,38.522934,57.049577,59.622952,44.082163
65.893475,94.909157,186.006956,177.458263,121.353837,119.606685,28.967318,14.316992,185.067950,4.567618,90.212061,67.108172,175.850526,186.733316,174.251564,185.954033,97.769869,183.731402,-0.000640,-1.745844,32.000000,-235.691859,185.255901,-0.225831,31.633554,0.689496,547153.167255,0.961759,39.865798,21.401173,2.820679,0.047007,0.012367,207.483045,32.000000,223.757123,203.290725,210.168231,188.295937,32.000000,180.917685,68.836940,66.046294,110.874088,52.364793,49.461286,50.627521,78.656270,38.522934,57.048457,59.630053,44.172331
65.941571,94.909157,186.028623,177.458263,121.329418,119.601255,28.957751,14.315422,185.061477,4.567848,90.275918,67.144288,175.814710,186.799280,174.165936,185.934209,97.759299,183.759216,-0.000640,-1.745852,32.000000,-235.694084,185.202284,-0.225687,31.598725,0.689645,547232.920624,0.962372,39.864896,21.432553,2.821930,0.058602,0.029468,207.243194,32.000000,224.113949,203.695847,208.032401,187.709666,32.000000,181.711887,68.797597,66.051012,110.845847,52.364793,49.500171,50.627521,78.665952,38.522934,57.123538,59.629659,44.105494
65.934679,94.914408,186.111679,177.462751,121.341934,119.598724,28.947350,14.318562,185.103187,4.567927,90.337737,67.019751,175.765244,186.775341,174.206574,185.904101,97.788884,183.843649,-0.000641,-1.745830,32.000000,-235.692584,185.172465,-0.225483,31.605465,0.691876,547236.602281,0.964504,39.925315,21.410855,2.822843,0.103733,0.026994,206.403211,32.000000,224.667299,203.699819,205.375350,187.652137,32.000000,181.720730,68.797380,66.051211,110.854813,52.364793,49.461171,50.627521,78.683710,38.522934,57.139089,59.620739,44.045186
65.919198,94.955865,185.975395,177.479020,121.332929,119.593644,29.021278,14.321702,185.039318,4.568012,90.348934,67.125226,175.739720,186.792346,174.247073,185.897625,97.796449,183.693832,-0.000641,-1.745820,32.000000,-235.687314,185.175279,-0.225515,31.608429,0.692116,547208.158759,0.964003,39.885119,21.432159,2.821113,0.045661,0.007977,206.205702,32.000000,224.845908,203.190022,204.527139,188.177738,32.000000,180.955763,68.825264,66.042083,110.868607,52.364793,49.476069,50.627521,78.685705,38.522934,57.267877,59.636622,44.042031
65.930427,94.963603,186.032371,177.477057,121.398168,119.592324,29.031141,14.315851,185.094102,4.567974,90.218696,67.082340,175.751887,186.722223,174.238106,185.873195,97.803411,183.705448,-0.000641,-1.746179,32.000000,-235.691853,185.111506,-0.225608,31.645906,0.692347,547142.052544,0.964453,39.896128,21.435153,2.822668,0.051663,0.021157,206.447221,32.000000,224.591108,202.623882,206.591791,188.595734,32.000000,179.989407,68.810655,66.042434,110.842995,52.364793,49.434691,50.627521,78.685792,38.522934,57.267447,59.623463,44.211290
65.872545,94.963603,186.009333,177.477057,121.421555,119.593621,29.025703,14.320845,185.123612,4.567994,90.267553,67.087497,175.817578,186.689699,174.230800,185.859936,97.776259,183.751090,-0.000641,-1.746184,32.000000,-235.688006,185.121885,-0.225731,31.704731,0.692017,547174.060025,0.962304,39.950522,21.369775,2.821263,0.059973,0.018605,207.193588,32.000000,223.848405,202.542356,209.402124,188.687070,32.000000,180.077789,68.851092,66.046318,110.876030,52.364793,49.488845,50.627521,78.711246,38.522934,57.291264,59.627761,44.077908
65.975231,94.948679,186.112506,177.481544,121.437451,119.587261,28.981103,14.320988,185.090087,4.568326,90.313424,67.124838,175.828964,186.771731,174.264479,185.827809,97.760992,183.718258,-0.000641,-1.746169,32.000000,-235.685077,185.158412,-0.225723,31.729147,0.691284,547157.951589,0.961804,39.948877,21.367297,2.821647,0.042211,0.002313,207.491289,32.000000,223.606639,203.131758,210.162130,188.357464,32.000000,180.648098,68.862201,66.055797,110.922760,52.364793,49.489919,50.627521,78.708846,38.522934,57.244198,59.619530,44.105054
65.937163,94.955312,186.011854,177.493886,121.421329,119.588517,28.959414,14.316850,185.036590,4.568335,90.407448,67.185674,175.871450,186.751933,174.185671,185.806884,97.806266,183.749216,-0.000639,-1.746173,32.000000,-235.692002,185.010694,-0.225921,31.737514,0.690595,547261.373959,0.962927,39.997259,21.412064,2.823776,0.055149,0.017575,207.411990,32.000000,223.741979,203.712010,208.936026,187.461847,32.000000,181.625938,68.853761,66.051915,110.911946,52.364793,49.492542,50.627521,78.680001,38.522934,57.264438,59.627535,44.089060
65.955475,94.977422,185.918949,177.504545,121.402132,119.585981,28.999060,14.316279,185.049094,4.568371,90.461251,67.162687,175.864665,186.855763,174.165137,185.880468,97.835887,183.658863,-0.000638,-1.746180,32.000000,-235.687819,184.984181,-0.225837,31.789074,0.689182,547183.260207,0.962667,39.896525,21.414661,2.820945,0.054134,0.029143,206.732095,32.000000,224.346282,203.796566,206.252685,187.785844,32.000000,181.382016,68.847812,66.064706,110.908672,52.364793,49.460079,50.627521,78.663412,38.522934,57.264004,59.629413,44.128458
65.937470,94.977422,186.075962,177.504545,121.385944,119.583421,28.960594,14.314566,185.049670,4.568320,90.433321,67.081380,175.776535,186.722081,174.180396,185.866858,97.864239,183.684901,-0.000638,-1.746175,32.000000,-235.693138,185.058174,-0.225751,31.784616,0.689094,547117.120069,0.964027,39.934957,21.381333,2.821047,0.057277,0.013492,206.249210,32.000000,224.868921,203.460933,204.593143,187.985764,32.000000,181.308919,68.855751,66.080591,110.887911,52.364793,49.515983,50.627521,78.679966,38.522934,57.332843,59.625067,44.027871
66.004063,94.989307,185.948821,177.488276,121.468889,119.579674,29.001982,14.317135,185.110913,4.568344,90.234539,67.146975,175.784256,186.808171,174.253091,185.886376,97.853777,183.681920,-0.000638,-1.746772,32.000000,-235.689585,185.119154,-0.225623,31.804416,0.687460,547059.665526,0.962447,39.941769,21.316837,2.818855,0.049366,0.019908,206.322338,32.000000,224.834547,202.737922,205.693231,188.670233,32.000000,180.794597,68.865657,66.074272,110.855023,52.364793,49.503688,50.627521,78.661916,38.522934,57.369820,59.627388,44.211730
66.005416,94.965814,186.142580,177.485471,121.501266,119.573375,29.011818,14.314424,185.152493,4.568172,90.161933,67.049400,175.831035,186.755053,174.253563,185.919520,97.870076,183.694063,-0.000637,-1.749704,32.000000,-235.689674,185.061784,-0.225642,31.839375,0.688313,546993.318935,0.963995,39.956812,21.298538,2.822006,0.055962,0.028665,206.888077,32.000000,224.088317,202.671813,208.427259,188.782658,32.000000,180.459721,68.875741,66.080638,110.821191,52.364793,49.541746,50.627521,78.644210,38.522934,57.296264,59.624388,44.211730
65.952476,94.942322,185.971277,177.477618,121.464133,119.565964,29.014219,14.317706,185.122434,4.568429,90.170046,67.132764,175.880829,186.652140,174.277844,185.850277,97.826754,183.804268,-0.000637,-1.752047,32.000000,-235.692621,185.184825,-0.225371,31.849551,0.686657,546979.871814,0.961547,39.913078,21.307848,2.817233,0.066074,0.028603,207.512413,32.000000,223.571238,202.974667,210.137808,188.416152,32.000000,180.334634,68.885886,66.044126,110.862047,52.364793,49.491280,50.627521,78.663420,38.522934,57.295932,59.622972,44.022662
65.938914,94.942322,186.017834,177.477618,121.478153,119.565979,29.002413,14.317420,185.051217,4.568401,90.284376,67.174062,175.840703,186.703892,174.264364,185.836627,97.817159,183.692979,-0.000635,-1.752047,32.000000,-235.694217,185.030028,-0.225346,31.823246,0.686499,546874.727873,0.961092,39.888455,21.296236,2.820111,0.059838,0.015190,207.529012,32.000000,223.694085,203.632937,209.839759,187.882166,32.000000,180.944007,68.865395,66.070258,110.856152,52.364793,49.496641,50.627521,78.675223,38.522934,57.221995,59.619402,44.167783
66.042044,94.940940,186.030469,177.477057,121.576703,119.564660,28.984432,14.318990,185.103616,4.568095,90.338357,67.113094,175.863320,186.708887,174.160449,185.899314,97.842131,183.755764,-0.000634,-1.752025,32.000000,-235.689369,185.209931,-0.225294,31.790962,0.686193,546937.430516,0.961747,39.909175,21.382088,2.819777,0.066852,0.019960,207.032633,32.000000,224.146873,203.821444,207.402937,187.587201,32.000000,181.464537,68.841318,66.056106,110.815423,52.364793,49.499173,50.627521,78.668921,38.522934,57.217109,59.622175,44.056411
65.987120,94.969960,186.057070,177.486032,121.616586,119.560867,28.985513,14.318419,185.081471,4.568285,90.258876,67.160604,175.783848,186.733927,174.185868,185.947148,97.857584,183.801554,-0.000631,-1.752012,32.000000,-235.689121,185.186191,-0.225013,31.795368,0.687092,546965.737163,0.962357,39.920506,21.348735,2.821063,0.055250,0.021649,206.284678,32.000000,224.750565,203.717807,204.836770,187.678450,32.000000,181.427684,68.887636,66.088404,110.830262,52.364793,49.510749,50.627521,78.650805,38.522934,57.307269,59.628981,44.001972
66.064971,94.950061,186.086184,177.470886,121.615154,119.563188,29.001853,14.319133,185.139878,4.568299,90.144654,67.227755,175.749102,186.813594,174.237914,186.008978,97.845597,183.707424,-0.000631,-1.752025,32.000000,-235.688899,185.234058,-0.224913,31.700509,0.686624,546840.477115,0.961282,39.833008,21.347995,2.816849,0.058843,0.025707,206.186726,32.000000,224.846195,202.888222,204.791922,188.556683,32.000000,180.663613,68.894788,66.088493,110.813295,52.364793,49.502241,50.627521,78.647524,38.522934,57.306977,59.619480,44.150248
65.999743,94.950061,186.131177,177.470886,121.628694,119.573358,29.004818,14.316421,185.143050,4.568527,89.989571,67.156008,175.769576,186.730624,174.254715,185.865780,97.855512,183.827797,-0.000630,-1.752029,32.000000,-235.693413,185.161351,-0.224949,31.722670,0.687295,546866.637649,0.962168,39.907878,21.350211,2.819597,0.057603,0.014096,206.609937,32.000000,224.417791,202.620029,207.249117,188.963382,32.000000,180.192503,68.883680,66.081516,110.778315,52.364793,49.540293,50.627521,78.639432,38.522934,57.244338,59.623149,44.028018
66.033299,94.905840,186.144220,177.458263,121.702277,119.575891,28.990634,14.318277,185.094240,4.568553,90.050858,67.070634,175.826550,186.781417,174.278763,185.976830,97.823882,183.863932,-0.000630,-1.752015,32.000000,-235.691558,185.182785,-0.224699,31.689284,0.688530,546825.196814,0.960347,39.822998,21.325874,2.816715,0.042816,0.017950,207.314385,32.000000,223.703913,202.736422,209.898195,188.605012,32.000000,180.527872,68.893979,66.096852,110.822779,52.364793,49.481602,50.627521,78.653456,38.522934,57.105448,59.625666,44.068076
65.987351,94.893679,186.167446,177.450690,121.756833,119.575919,28.976233,14.316421,185.130629,4.568311,90.158084,67.147723,175.815711,186.820344,174.262336,185.986710,97.791110,183.823389,-0.000630,-1.751995,32.000000,-235.693086,185.201978,-0.224625,31.681154,0.689027,546889.767325,0.961377,39.877437,21.362408,2.820180,0.053262,0.018838,207.413529,32.000000,223.473662,203.429588,210.263525,188.059109,32.000000,180.611724,68.878498,66.066312,110.828096,52.364793,49.554659,50.627521,78.643665,38.522934,57.066510,59.622539,44.241737
65.995641,94.910815,186.067182,177.440312,121.742168,119.584751,29.009166,14.320417,185.186271,4.568257,90.211058,67.244471,175.811731,186.822708,174.160724,185.909379,97.823104,183.750335,-0.000628,-1.752014,32.000000,-235.686631,185.226042,-0.224701,31.655898,0.689344,546884.820539,0.961223,39.805205,21.407977,2.818945,0.065948,0.012740,207.177244,32.000000,223.830630,203.796078,208.380433,187.446013,32.000000,181.269461,68.884422,66.083929,110.822804,52.364793,49.530136,50.627521,78.649659,38.522934,57.065476,59.619510,44.029265
66.007306,94.910815,186.098668,177.440312,121.733404,119.593643,29.026235,14.314281,185.166733,4.568249,90.260528,67.075085,175.774822,186.801728,174.185361,185.896887,97.804599,183.806394,-0.000627,-1.752023,32.000000,-235.694570,185.222190,-0.224602,31.632714,0.690113,546968.270152,0.962410,39.831404,21.425109,2.821260,0.053725,0.019757,206.420186,32.000000,224.539448,203.700361,205.561947,187.532120,32.000000,181.224836,68.895795,66.093672,110.842186,52.364793,49.531309,50.627521,78.630941,38.522934,57.118129,59.633701,44.052082
65.964351,94.913302,186.058660,177.441434,121.685153,119.600007,28.972711,14.312140,185.155440,4.568257,90.270292,67.069208,175.719892,186.732216,174.223125,185.875841,97.855324,183.801641,-0.000627,-1.752062,32.000000,-235.695891,185.197860,-0.224612,31.616035,0.690290,546955.445843,0.961296,39.841617,21.364927,2.819386,0.058190,0.031207,206.301746,32.000000,224.780899,203.311291,204.440403,188.059670,32.000000,181.064409,68.935986,66.114822,110.894171,52.364793,49.536039,50.627521,78.672686,38.522934,57.125046,59.634341,44.001165
66.014605,94.898931,186.109402,177.445641,121.641865,119.601268,28.952435,14.318990,185.248421,4.568425,90.154971,67.132424,175.747583,186.843140,174.270541,185.889698,97.849469,183.779434,-0.000626,-1.752050,32.000000,-235.691828,185.190025,-0.224447,31.606619,0.690827,547033.332658,0.960615,39.831877,21.405065,2.819365,0.061658,0.006960,206.240285,32.000000,224.708540,202.468482,206.359117,188.749911,32.000000,180.461027,68.904302,66.096789,110.868994,52.364793,49.535163,50.627521,78.629335,38.522934,57.079268,59.624565,44.061107
65.988321,94.916895,186.059017,177.466398,121.598545,119.606148,29.047285,14.318277,185.234633,4.568429,90.093460,67.150066,175.808866,186.796915,174.230608,185.946190,97.860781,183.657922,-0.000626,-1.752067,32.000000,-235.692542,185.210033,-0.224244,31.642890,0.691586,546973.560849,0.963138,39.870235,21.352506,2.820594,0.053299,0.022069,207.039988,32.000000,223.888550,202.483835,209.165710,188.860263,32.000000,180.185959,68.916940,66.061945,110.876581,52.364793,49.494881,50.627521,78.608835,38.522934,57.078285,59.617592,44.035942
66.005686,94.916895,186.013320,177.466398,121.576960,119.611237,28.994507,14.318562,185.183435,4.568443,90.171450,67.127285,175.829651,186.847769,174.269993,185.999281,97.811685,183.845119,-0.000626,-1.753219,32.000000,-235.686028,185.235118,-0.224248,31.651833,0.691367,546939.970782,0.962979,39.813900,21.349793,2.819216,0.066184,0.024457,207.483795,32.000000,223.528669,202.958070,210.476768,188.422038,32.000000,180.626831,68.919477,66.070743,110.889566,52.364793,49.502346,50.627521,78.626350,38.522934,57.133587,59.622411,44.213564
65.967701,94.902247,186.153039,177.472569,121.579628,119.615018,28.980008,14.320703,185.242289,4.568360,90.263160,67.059577,175.859873,186.810923,174.208592,185.876906,97.805620,183.866521,-0.000626,-1.753205,32.000000,-235.688640,185.161553,-0.223990,31.683855,0.690767,546977.432080,0.960339,39.853810,21.291581,2.819575,0.061864,0.014330,207.416091,32.000000,223.614565,203.674093,209.397499,187.364357,32.000000,181.471528,68.883572,66.108088,110.920417,52.364793,49.469522,50.627521,78.666620,38.522934,57.086932,59.627958,44.093241
66.009771,94.920212,186.000701,177.486593,121.584503,119.618821,28.994200,14.317991,185.161454,4.568394,90.260365,67.177557,175.816609,186.960734,174.154475,185.926348,97.841395,183.833774,-0.000625,-1.753227,32.000000,-235.690532,185.146768,-0.224077,31.705124,0.690226,547108.641165,0.961848,39.839311,21.412917,2.818141,0.054592,0.017723,206.736674,32.000000,224.214831,203.827061,206.500001,187.383997,32.000000,181.223675,68.842525,66.109427,110.912518,52.364793,49.497279,50.627521,78.625035,38.522934,57.142150,59.630800,44.250101
66.043259,94.943427,186.116715,177.489398,121.564081,119.622577,29.016748,14.319418,185.202760,4.568454,90.264556,67.150558,175.764353,186.833781,174.216817,185.995085,97.872495,183.861972,-0.000626,-1.753212,32.000000,-235.689269,185.229611,-0.224061,31.743309,0.690471,547138.898687,0.962936,39.856383,21.427238,2.821882,0.058266,0.037057,206.217699,32.000000,224.743349,203.625226,204.498545,187.750872,32.000000,180.877133,68.882392,66.134000,110.941195,52.364793,49.526749,50.627521,78.624007,38.522934,57.141374,59.629384,44.033814
65.987461,94.943427,186.064493,177.489398,121.556200,119.626401,29.020076,14.321416,185.239733,4.568450,90.073743,67.169774,175.807134,186.899724,174.253742,185.950797,97.874845,183.753619,-0.000627,-1.753202,32.000000,-235.684813,185.235851,-0.224287,31.740425,0.689030,547076.589325,0.961862,39.839217,21.378830,2.817775,0.059207,0.023134,206.204313,32.000000,224.841887,202.580572,205.395310,188.579695,32.000000,180.342621,68.891730,66.103768,110.884902,52.364793,49.521284,50.627521,78.633303,38.522934,57.213335,59.621300,44.099331
65.981603,94.930990,186.112715,177.478179,121.592813,119.629065,28.999443,14.316279,185.223155,4.568454,89.974874,67.075133,175.834273,186.913510,174.291697,186.012480,97.907528,183.822104,-0.000627,-1.753218,32.000000,-235.692900,185.164961,-0.224302,31.788235,0.688295,547039.861230,0.960663,39.834482,21.358609,2.818103,0.052480,0.023699,206.828379,32.000000,224.272097,202.538429,207.980514,188.717871,32.000000,180.341671,68.889760,66.122634,110.880293,52.364793,49.566638,50.627521,78.647144,38.522934,57.173859,59.624693,44.243058
65.985392,94.902524,186.108734,177.473130,121.707581,119.630317,29.005333,14.313282,185.209208,4.568666,90.057558,67.144421,175.828873,186.830418,174.312640,186.006224,97.861101,183.949536,-0.000627,-1.753218,32.000000,-235.696389,185.244196,-0.224506,31.817634,0.688839,547082.223004,0.961479,39.881061,21.314453,2.819695,0.057410,0.018599,207.397771,32.000000,223.602277,202.675570,210.159872,188.616599,32.000000,180.718439,68.903647,66.107804,110.863828,52.364793,49.541730,50.627521,78.631242,38.522934,57.084182,59.621310,44.210849
65.944626,94.900036,186.184477,177.478459,121.666125,119.632803,29.020938,14.323985,185.276787,4.568553,90.187127,67.103469,175.841292,186.875051,174.242683,186.022468,97.846618,183.852990,-0.000628,-1.753251,32.000000,-235.691915,185.217536,-0.224493,31.820047,0.688034,547002.973155,0.962249,39.873516,21.308196,2.820676,0.048742,0.012145,207.475141,32.000000,223.499598,203.409020,210.270729,187.793530,32.000000,181.275480,68.885584,66.086761,110.862619,52.364793,49.603188,50.627521,78.597722,38.522934,57.083234,59.616019,44.184510
65.943214,94.900036,186.088986,177.478459,121.728621,119.631384,29.028807,14.316279,185.197986,4.568660,90.254137,67.167398,175.867554,186.828847,174.181396,185.989826,97.869725,183.814921,-0.000627,-1.753258,32.000000,-235.691753,185.295162,-0.224473,31.853170,0.687295,547071.944837,0.961934,39.841885,21.403774,2.820454,0.055836,0.030029,207.156381,32.000000,223.981675,203.947608,207.911589,187.397871,32.000000,181.544292,68.800360,66.101308,110.828766,52.364793,49.538172,50.627521,78.649726,38.522934,57.074492,59.626168,44.027945
66.073633,94.918001,186.184879,177.481544,121.836852,119.632647,29.005261,14.313567,185.175008,4.568548,90.206842,67.149092,175.778080,186.821079,174.191967,185.938384,97.859871,183.742506,-0.000627,-1.753271,32.000000,-235.696431,185.380556,-0.224547,31.852226,0.687991,547135.052439,0.962087,39.873446,21.381020,2.823346,0.057870,0.032319,206.316994,32.000000,224.716979,203.789413,205.114998,187.400764,32.000000,181.608007,68.767315,66.118598,110.823803,52.364793,49.515619,50.627521,78.618306,38.522934,57.129746,59.625371,43.997424
66.043556,94.897549,186.046268,177.463312,121.905444,119.636380,29.000648,14.314994,185.201114,4.568338,90.179395,67.193241,175.773107,186.907658,174.256768,185.870546,97.869832,183.893788,-0.000627,-1.753273,32.000000,-235.696971,185.268098,-0.224846,31.820388,0.686950,547074.724692,0.961837,39.874627,21.343227,2.821958,0.051400,0.007940,206.201618,32.000000,224.753447,203.095444,204.782338,187.978929,32.000000,180.616931,68.762567,66.118421,110.813425,52.364793,49.523294,50.627521,78.596123,38.522934,57.065003,59.628066,44.098964
66.007848,94.912749,186.007917,177.453495,121.929284,119.646544,28.996286,14.313282,185.280794,4.568439,90.058346,67.118106,175.772270,186.802523,174.259641,185.978681,97.917724,183.897626,-0.000626,-1.753257,32.000000,-235.697045,185.218580,-0.224828,31.768198,0.685839,547053.756884,0.960576,39.783711,21.325140,2.817839,0.054042,0.031696,206.533883,32.000000,224.655611,202.582629,206.694766,188.666350,32.000000,179.789677,68.699294,66.118314,110.795691,52.364793,49.520268,50.627521,78.625120,38.522934,57.064007,59.630603,44.061620
66.046003,94.912749,186.228850,177.453495,121.912682,119.654151,29.018569,14.322130,185.303207,4.568685,90.013943,67.172274,175.844415,186.896197,174.275877,186.128342,97.823997,183.783063,-0.000626,-1.752869,32.000000,-235.686886,185.292202,-0.224616,31.762691,0.686366,547035.438620,0.961192,39.788355,21.373544,2.817024,0.056538,0.030111,207.258688,32.000000,223.931419,202.459182,209.604024,188.792109,32.000000,180.207659,68.681316,66.110285,110.795565,52.364793,49.592714,50.627521,78.590749,38.522934,57.110636,59.623631,44.070057
65.977530,94.875162,186.030439,177.443958,121.933862,119.657893,28.981770,14.316992,185.251817,4.568857,90.079211,67.128477,175.858958,186.797588,174.298614,185.982065,97.880302,183.789353,-0.000626,-1.752856,32.000000,-235.691695,185.260633,-0.224547,31.694818,0.687852,547016.164812,0.962029,39.833360,21.327131,2.817967,0.069538,0.018086,207.550311,32.000000,223.574742,203.173359,210.603770,188.252776,32.000000,180.909627,68.698463,66.127068,110.815035,52.364793,49.575908,50.627521,78.605584,38.522934,56.992144,59.626709,44.252375
