OSU 80 Ton Compressor Load Stand
65.992465,95.007548,185.872159,177.517448,121.562573,119.558846,29.025470,14.313995,185.035371,4.569167,90.334829,67.219856,175.884631,186.752178,174.306521,185.946147,97.830975,183.777704,-0.000633,-1.750798,32.000000,-235.697642,185.102309,-0.223078,31.625686,0.690793,546865.494510,0.962006,39.995834,21.274437,2.817394,0.055359,0.016142,207.587817,32.000000,223.599615,203.830418,209.743436,187.786849,32.000000,181.203141,69.003987,66.135948,110.855911,52.364793,49.496899,50.627521,78.698713,38.522934,57.409068,59.623100,44.097057
66.051106,95.007548,185.981246,177.517448,121.537329,119.557613,28.997870,14.319561,185.155833,4.569124,90.312998,67.181888,175.892743,186.728054,174.267141,185.962795,97.843326,183.764171,-0.000633,-1.750807,32.000000,-235.691913,185.157148,-0.222927,31.640923,0.692078,547033.071109,0.963450,40.004302,21.321053,2.822046,0.060258,0.031376,206.993375,32.000000,224.204014,203.972398,207.121077,187.438796,32.000000,181.586178,68.974865,66.150913,110.830859,52.364793,49.473823,50.627521,78.645983,38.522934,57.394466,59.622785,44.020168
66.005021,94.975764,185.964886,177.517728,121.585827,119.557615,29.007612,14.321273,185.034150,4.569207,90.314989,67.123661,175.809120,186.784414,174.263527,185.904694,97.889100,183.717074,-0.000633,-1.750826,32.000000,-235.687086,185.260998,-0.222949,31.745827,0.690310,546975.271651,0.960831,39.941001,21.367618,2.816566,0.069542,0.016760,206.272590,32.000000,224.787575,203.669548,204.853861,187.813424,32.000000,181.231722,69.043520,66.185204,110.834798,52.364793,49.484417,50.627521,78.670224,38.522934,57.295061,59.627683,44.004540
66.007615,94.990412,185.993561,177.528948,121.572903,119.565245,28.958030,14.319704,185.106127,4.569133,90.229221,67.141422,175.835501,186.809108,174.314085,185.835488,97.865339,183.746030,-0.000632,-1.750845,32.000000,-235.689312,185.097738,-0.223089,31.756239,0.689677,546906.984849,0.960794,39.892054,21.350044,2.815717,0.057365,0.022504,206.339914,32.000000,224.866443,202.895127,205.285053,188.449805,32.000000,180.959050,69.051917,66.153613,110.814144,52.364793,49.475778,50.627521,78.666772,38.522934,57.340624,59.628696,44.075193
66.003554,94.977146,185.982737,177.530070,121.553038,119.569055,28.995922,14.320560,185.100772,4.569236,90.128610,67.129120,175.831291,186.828397,174.339930,185.845960,97.872566,183.752110,-0.000633,-1.750838,32.000000,-235.688619,185.188169,-0.223012,31.811261,0.687822,546775.637540,0.961135,39.898734,21.286095,2.817435,0.060866,0.016114,206.878425,32.000000,224.471893,202.719988,207.655683,188.839862,32.000000,180.333648,69.055919,66.184724,110.807011,52.364793,49.511359,50.627521,78.697862,38.522934,57.340531,59.630387,44.093021
65.943885,94.977146,186.027560,177.530070,121.479636,119.562842,29.026492,14.314852,185.058618,4.569130,90.225406,67.152326,175.866347,186.691699,174.345731,185.870077,97.845061,183.793742,-0.000635,-1.750829,32.000000,-235.694327,185.180666,-0.222924,31.842811,0.687734,546887.991283,0.962835,39.911217,21.321031,2.817759,0.048398,0.013925,207.543571,32.000000,223.662651,202.952457,210.026678,188.621759,32.000000,180.496053,69.072797,66.158725,110.828609,52.364793,49.488826,50.627521,78.697464,38.522934,57.298873,59.620366,44.216058
65.960815,94.984608,186.030377,177.541290,121.550070,119.555177,28.993758,14.312996,185.055128,4.569078,90.294917,67.081597,175.934312,186.742044,174.352217,185.864473,97.815632,183.649704,-0.000635,-1.750801,32.000000,-235.693560,185.034578,-0.222672,31.838930,0.686550,546869.806946,0.961641,39.901342,21.316151,2.817769,0.052051,0.017093,207.590267,32.000000,223.671263,203.681585,210.123375,187.943971,32.000000,180.982614,69.049317,66.155172,110.835240,52.364793,49.465516,50.627521,78.683410,38.522934,57.322007,59.623375,44.076734
65.925813,95.003126,186.064943,177.533997,121.580294,119.557015,28.999186,14.317563,185.045639,4.569243,90.375285,67.026224,175.921759,186.666515,174.269490,185.822754,97.825171,183.811798,-0.000634,-1.750771,32.000000,-235.694075,185.001945,-0.222747,31.793768,0.686693,546941.674581,0.961537,39.951175,21.359721,2.820998,0.050847,0.029441,207.380695,32.000000,224.004142,203.917032,208.312805,187.384060,32.000000,181.227056,69.044794,66.163139,110.842268,52.364793,49.506773,50.627521,78.701820,38.522934,57.379754,59.625981,44.072258
65.941319,94.997322,185.836326,177.524460,121.567613,119.558276,28.982266,14.312711,185.049286,4.569206,90.409462,67.119810,175.869332,186.695267,174.261870,185.867936,97.910714,183.702145,-0.000635,-1.750759,32.000000,-235.695648,185.099230,-0.222944,31.740241,0.686559,546973.822346,0.962306,39.944495,21.333557,2.820317,0.053010,0.023098,206.705180,32.000000,224.706137,204.073365,205.406549,187.597726,32.000000,181.281982,69.021311,66.200433,110.856504,52.364793,49.475422,50.627521,78.709503,38.522934,57.379785,59.616638,44.079228
65.952764,95.002020,186.005555,177.532314,121.580174,119.559596,28.996338,14.318419,185.084413,4.569534,90.362898,67.138026,175.768803,186.712558,174.285119,185.862725,97.904394,183.852158,-0.000638,-1.750775,32.000000,-235.690596,185.076059,-0.223129,31.739402,0.688110,547013.951276,0.962749,39.992255,21.386577,2.822338,0.042487,0.015391,206.303243,32.000000,224.982724,203.433111,204.528179,187.928608,32.000000,181.121638,68.994156,66.176105,110.838788,52.364793,49.459068,50.627521,78.689538,38.522934,57.361622,59.627574,44.058245
65.960685,95.002020,185.893227,177.532314,121.585969,119.558368,29.000221,14.313425,185.068468,4.569539,90.209447,67.113701,175.839446,186.787984,174.328800,185.796125,97.924333,183.809292,-0.000640,-1.750770,32.000000,-235.698213,184.987201,-0.223082,31.666625,0.688265,546799.524532,0.963057,39.973496,21.258719,2.818208,0.048490,0.002865,206.482172,32.000000,224.821140,202.591594,206.573665,189.062687,32.000000,180.064577,69.016460,66.204319,110.816466,52.364793,49.482910,50.627521,78.691332,38.522934,57.376310,59.630289,44.227064
65.884158,95.004508,185.957719,177.529509,121.574745,119.549514,28.991697,14.320132,185.050169,4.569624,90.197014,67.023920,175.907627,186.732540,174.297643,185.905508,97.897462,183.728665,-0.000641,-1.750738,32.000000,-235.689211,184.998476,-0.222890,31.626158,0.688775,546823.982364,0.962428,39.968632,21.322924,2.820284,0.052681,0.017110,207.287084,32.000000,224.072999,202.718019,209.272381,188.818102,32.000000,180.410961,68.994880,66.166827,110.799477,52.364793,49.469010,50.627521,78.683371,38.522934,57.384122,59.624781,44.083557
65.870699,95.008377,185.954112,177.535680,121.551035,119.546968,28.948545,14.316279,185.015426,4.569538,90.332157,67.121915,175.898503,186.663600,174.320792,185.854228,97.841564,183.771825,-0.000640,-1.750727,32.000000,-235.691917,185.209503,-0.223144,31.641159,0.689848,546766.119900,0.962161,39.962015,21.286448,2.818243,0.060785,0.006687,207.551596,32.000000,223.700749,203.139399,210.496802,188.366674,32.000000,181.134177,69.002096,66.158645,110.806943,52.364793,49.459273,50.627521,78.738990,38.522934,57.396263,59.623463,44.073652
65.901432,95.061166,186.126746,177.536241,121.550266,119.536816,28.983286,14.317278,185.031462,4.569693,90.434837,67.086203,175.934532,186.748446,174.281547,185.819209,97.889052,183.755194,-0.000641,-1.751321,32.000000,-235.692065,185.218334,-0.223234,31.620440,0.691811,546836.287450,0.963612,40.028454,21.282206,2.822495,0.056093,0.013472,207.566069,32.000000,223.765753,203.980299,209.199485,187.419694,32.000000,181.705160,69.012176,66.187517,110.797918,52.364793,49.473067,50.627521,78.711691,38.522934,57.396345,59.627791,44.191187
65.942353,95.061166,185.994503,177.536241,121.613201,119.534185,28.990606,14.323842,185.140501,4.569681,90.400007,67.129154,175.902364,186.784047,174.234838,185.881512,97.905291,183.734987,-0.000641,-1.751851,32.000000,-235.683206,185.068429,-0.223290,31.622276,0.691623,546969.138746,0.965254,40.043577,21.354759,2.823017,0.058917,0.014777,206.778834,32.000000,224.417300,203.970324,206.645446,187.407369,32.000000,181.552737,68.982331,66.201755,110.783828,52.364793,49.476355,50.627521,78.705595,38.522934,57.561821,59.625076,44.034254
65.915625,95.061719,185.912635,177.537924,121.713933,119.531633,28.994293,14.316850,185.074181,4.569978,90.490435,67.153349,175.806907,186.807559,174.278384,185.927488,97.945370,183.760480,-0.000640,-1.751854,32.000000,-235.691838,184.986384,-0.223286,31.633685,0.692379,546879.029859,0.963647,40.070673,21.300855,2.824320,0.050289,0.013513,206.415297,32.000000,224.863663,203.715986,204.515257,187.932341,32.000000,181.105856,68.962937,66.204805,110.787701,52.364793,49.489113,50.627521,78.741007,38.522934,57.564146,59.621998,44.059492
65.898908,95.076367,185.909408,177.548583,121.825587,119.532279,28.993576,14.314852,185.098170,4.570077,90.358309,67.148428,175.836409,186.747488,174.328726,185.804886,97.905035,183.670658,-0.000640,-1.751847,32.000000,-235.696950,185.162392,-0.223185,31.624033,0.691369,546804.183685,0.962723,40.036477,21.276818,2.820562,0.054632,0.027344,206.401457,32.000000,224.859665,202.981456,205.420601,188.690310,32.000000,180.558116,68.967356,66.211739,110.769713,52.364793,49.443889,50.627521,78.731445,38.522934,57.610546,59.627879,44.049735
65.987226,95.092398,185.946474,177.553071,121.817568,119.533593,28.989943,14.315280,185.077351,4.570341,90.279575,67.102399,175.864290,186.815124,174.307298,185.821775,97.944930,183.724140,-0.000639,-1.751836,32.000000,-235.697833,185.209157,-0.223154,31.686504,0.691116,546716.602884,0.963012,40.059362,21.246576,2.820464,0.067917,0.019443,207.063207,32.000000,224.220205,202.764254,208.153453,188.710082,32.000000,180.321646,68.954587,66.189341,110.757957,52.364793,49.499707,50.627521,78.686425,38.522934,57.611289,59.623227,44.076073
65.993104,95.092398,186.115119,177.553071,121.815109,119.537740,29.011167,14.314994,185.084420,4.570430,90.313798,67.167575,175.948689,186.730829,174.360313,185.825238,97.893133,183.686472,-0.000639,-1.751830,32.000000,-235.692873,185.103797,-0.223292,31.712337,0.691542,546844.457412,0.963345,40.087984,21.252243,2.821130,0.055797,0.010401,207.563247,32.000000,223.606846,202.864919,210.200762,188.727479,32.000000,180.604052,68.952028,66.195944,110.766692,52.364793,49.458193,50.627521,78.686264,38.522934,57.661957,59.628853,44.255677
66.000767,95.045412,186.072957,177.542693,121.806837,119.545780,28.999986,14.313282,185.072901,4.570614,90.326361,67.231000,175.902504,186.750323,174.305130,185.845038,97.888000,183.827106,-0.000639,-1.751815,32.000000,-235.697864,185.106980,-0.223375,31.724191,0.689322,546732.615742,0.962093,40.030227,21.232992,2.817916,0.054386,0.018929,207.589600,32.000000,223.590432,203.713101,210.190979,187.970078,32.000000,181.334788,68.885684,66.191075,110.771929,52.364793,49.507989,50.627521,78.676098,38.522934,57.515950,59.624801,44.191480
66.038881,95.012799,185.985857,177.547742,121.813564,119.549148,28.992007,14.315565,185.141704,4.570581,90.341248,67.213141,175.935980,186.822098,174.250334,185.814563,97.902060,183.787926,-0.000637,-1.751794,32.000000,-235.692958,185.235385,-0.223162,31.748686,0.689324,546867.961432,0.961328,40.025318,21.270250,2.820221,0.059670,0.025470,207.208043,32.000000,223.991720,204.026428,207.826784,187.579033,32.000000,181.659013,68.824759,66.223741,110.753314,52.364793,49.472311,50.627521,78.658505,38.522934,57.414570,59.623080,44.227210
66.010162,94.994834,186.033960,177.530351,121.844456,119.557995,29.007721,14.317563,185.164295,4.570402,90.345973,67.108743,175.875504,186.789676,174.265827,185.906851,97.939314,183.785353,-0.000636,-1.751811,32.000000,-235.690141,185.238851,-0.222944,31.794503,0.688788,546839.966912,0.961528,39.971934,21.329653,2.819254,0.097062,0.014885,206.375279,32.000000,224.643738,203.975179,205.139333,187.518584,32.000000,181.429437,68.780190,66.231553,110.730635,52.364793,49.512535,50.627521,78.646595,38.522934,57.414694,59.625519,44.249000
66.035503,94.994834,186.131023,177.530351,121.884545,119.564310,28.974402,14.322415,185.188759,4.570785,90.255375,67.231200,175.828438,186.802032,174.300326,185.928164,97.932823,183.783186,-0.000637,-1.751849,32.000000,-235.687256,185.051828,-0.222710,31.828938,0.687456,546747.259876,0.961129,39.907506,21.300477,2.816308,0.056744,0.004683,206.226414,32.000000,224.779857,203.233277,204.650452,188.346470,32.000000,180.536694,68.773519,66.232364,110.744039,52.364793,49.527448,50.627521,78.654782,38.522934,57.358533,59.623857,44.185684
65.972136,94.993452,186.108682,177.531473,121.823918,119.570324,29.012231,14.315565,185.126994,4.570724,90.158719,67.199497,175.876674,186.764677,174.320819,186.001988,97.941583,183.690961,-0.000636,-1.750674,32.000000,-235.694434,185.171427,-0.222785,31.851518,0.686993,546688.571725,0.961097,39.913513,21.262229,2.818262,0.061713,0.030094,206.706926,32.000000,224.732808,202.562997,207.048299,188.934187,32.000000,180.039443,68.753661,66.212446,110.696036,52.364793,49.510668,50.627521,78.683624,38.522934,57.354158,59.624378,44.223542
65.957803,94.985990,186.173205,177.526143,121.727067,119.578833,29.007832,14.316279,185.154838,4.570868,90.222871,67.161225,175.919100,186.810577,174.334748,186.001887,97.897966,183.878422,-0.000637,-1.750681,32.000000,-235.689950,185.248172,-0.222937,31.822433,0.686336,546717.536498,0.961846,39.892360,21.267885,2.818651,0.046468,0.022361,207.303735,32.000000,223.890947,202.727755,209.735487,188.894214,32.000000,180.454101,68.737674,66.220586,110.716797,52.364793,49.547839,50.627521,78.688360,38.522934,57.330762,59.627673,44.243938
66.037142,94.961392,186.044501,177.520814,121.716612,119.585200,29.017932,14.319989,185.114421,4.570953,90.192690,67.140570,175.934601,186.809067,174.338774,185.886786,97.851367,183.947592,-0.000637,-1.750698,32.000000,-235.692796,185.376046,-0.223038,31.816165,0.686538,546758.038104,0.961655,39.943884,21.223532,2.821019,0.051134,0.023403,207.483716,32.000000,223.652513,203.401361,210.390933,188.196413,32.000000,181.133844,68.716832,66.178840,110.702934,52.364793,49.504114,50.627521,78.664230,38.522934,57.330626,59.627525,44.254796
65.945287,94.961392,186.070937,177.520814,121.726362,119.591586,29.021192,14.315565,185.112122,4.570870,90.315355,67.124288,175.921810,186.798118,174.249498,185.925877,97.888261,183.844734,-0.000637,-1.750717,32.000000,-235.691975,185.167184,-0.223052,31.814225,0.687600,546899.189325,0.962082,39.948393,21.339482,2.822611,0.053475,0.036210,207.297198,32.000000,223.857465,203.833495,208.781592,187.638274,32.000000,181.482733,68.731157,66.190291,110.694156,52.364793,49.509902,50.627521,78.693130,38.522934,57.253422,59.621093,44.207548
65.960066,94.992623,186.084037,177.523338,121.776602,119.595375,28.989804,14.314281,185.147611,4.570760,90.343905,67.170598,175.899217,186.818693,174.272142,185.923615,97.921584,183.848020,-0.000638,-1.750732,32.000000,-235.694570,185.274074,-0.222845,31.763163,0.686341,546951.556568,0.960465,39.857550,21.412757,2.817271,0.053705,0.007305,206.591739,32.000000,224.613975,203.958597,205.915275,187.479030,32.000000,181.743810,68.719939,66.228640,110.685821,52.364793,49.492989,50.627521,78.664928,38.522934,57.350795,59.624663,44.265508
65.997070,94.973277,186.224419,177.532034,121.780181,119.596651,29.009348,14.314994,185.196538,4.570279,90.290964,67.230114,175.830236,186.764433,174.285054,185.870383,97.887209,183.773479,-0.000637,-1.750717,32.000000,-235.696807,185.180482,-0.222605,31.754324,0.687583,546947.498086,0.961884,39.934250,21.336193,2.821596,0.051381,0.018376,206.217206,32.000000,224.792272,203.663497,204.499616,187.855648,32.000000,181.186100,68.711540,66.228969,110.665391,52.364793,49.570780,50.627521,78.663552,38.522934,57.290234,59.626699,44.226697
65.965950,94.966367,186.150174,177.534839,121.800914,119.600398,29.003765,14.308002,185.205889,4.570570,90.197146,67.149050,175.845348,186.718453,174.315785,185.986765,97.914063,183.768119,-0.000637,-1.750685,32.000000,-235.702653,185.280195,-0.222483,31.718316,0.688638,546928.606067,0.962793,39.953134,21.304137,2.821162,0.064496,0.036422,206.335696,32.000000,224.744556,202.871728,206.105287,188.579149,32.000000,180.074181,68.681948,66.233885,110.599970,52.364793,49.504048,50.627521,78.658777,38.522934,57.289974,59.630849,44.097937
65.898543,94.966367,186.114120,177.534839,121.758922,119.602394,29.014040,14.313995,185.161217,4.570857,90.212921,67.086170,175.904268,186.825422,174.316547,185.900839,97.912939,183.892136,-0.000637,-1.750687,32.000000,-235.697970,185.282599,-0.222382,31.658731,0.688880,546960.135013,0.961513,39.902885,21.309753,2.821707,0.063654,0.026107,206.954951,32.000000,224.121894,202.695901,209.003475,188.796069,32.000000,179.945942,68.700256,66.240576,110.568755,52.364793,49.531130,50.627521,78.712136,38.522934,57.268066,59.629610,44.219580
65.977161,94.969960,186.008719,177.533436,121.723984,119.598532,28.943329,14.312854,185.172007,4.571075,90.324956,67.225862,175.878573,186.759519,174.320494,185.915506,97.858880,183.927071,-0.000636,-1.750665,32.000000,-235.695178,185.145547,-0.222441,31.631770,0.689766,546921.915314,0.962212,39.921964,21.280831,2.821913,0.062401,0.008295,207.505924,32.000000,223.809451,202.863419,210.444852,188.427932,32.000000,180.425824,68.666857,66.199993,110.520986,52.364793,49.528830,50.627521,78.712296,38.522934,57.278984,59.625824,44.087666
65.965165,95.023025,186.020482,177.545217,121.753976,119.597224,28.965926,14.320560,185.134931,4.571393,90.380694,67.043516,175.905732,186.797240,174.266051,186.058973,97.848247,183.791941,-0.000636,-1.750647,32.000000,-235.690422,185.261264,-0.222669,31.625056,0.691728,546975.106864,0.962972,39.978288,21.329799,2.824252,0.050154,0.014406,207.440607,32.000000,223.908309,203.580436,209.653555,187.669889,32.000000,181.635774,68.651612,66.210963,110.497426,52.364793,49.494097,50.627521,78.685301,38.522934,57.444607,59.624545,44.067049
65.982037,95.029658,185.979734,177.535961,121.689568,119.602256,28.978267,14.322843,185.114170,4.571716,90.426944,67.122795,175.922948,186.781253,174.220572,185.923703,97.924554,183.877477,-0.000636,-1.750649,32.000000,-235.686336,185.281005,-0.222875,31.630354,0.691003,547043.891094,0.964034,39.916194,21.397331,2.819290,0.056553,0.020826,206.843283,32.000000,224.483542,203.864442,207.269411,187.622041,32.000000,181.764162,68.662616,66.263679,110.477203,52.364793,49.487398,50.627521,78.698209,38.522934,57.444831,59.623985,44.188032
65.935788,95.029658,186.139746,177.535961,121.698687,119.607325,28.998614,14.319704,185.147150,4.571835,90.442801,67.100975,175.824899,186.801115,174.232568,186.045079,97.941591,183.952040,-0.000637,-1.750643,32.000000,-235.691934,185.330239,-0.222813,31.638169,0.691430,547152.022611,0.963592,39.979278,21.355840,2.819981,0.065020,0.038462,206.267789,32.000000,224.903340,203.756759,204.807858,187.808474,32.000000,181.472967,68.665657,66.235886,110.448840,52.364793,49.541362,50.627521,78.697086,38.522934,57.465837,59.621998,44.041004
65.918323,95.006719,186.146877,177.533717,121.651056,119.613687,28.990648,14.311712,185.155338,4.571826,90.460819,67.115724,175.839347,186.707971,174.288245,185.958694,97.948736,183.749792,-0.000637,-1.750625,32.000000,-235.696156,185.133473,-0.222760,31.643834,0.691014,546999.444812,0.962967,39.971820,21.312531,2.818642,0.049735,0.024597,206.354546,32.000000,225.072452,203.002119,205.155602,188.654133,32.000000,180.459320,68.672722,66.267979,110.419040,52.364793,49.467810,50.627521,78.720695,38.522934,57.394327,59.628214,44.083630
65.988645,95.024960,185.987409,177.551388,121.652942,119.612399,28.954578,14.312568,185.111086,4.571777,90.340866,67.115606,175.870271,186.798384,174.287679,185.887840,97.956308,183.834064,-0.000638,-1.750616,32.000000,-235.694316,185.249520,-0.222760,31.653092,0.691986,547011.914032,0.963076,40.010454,21.324248,2.823046,0.049214,0.016793,206.745341,32.000000,224.623116,202.859640,207.709082,188.556652,32.000000,180.434878,68.684557,66.257341,110.375395,52.364793,49.490958,50.627521,78.666416,38.522934,57.451426,59.626050,44.187078
65.966411,95.074156,186.125668,177.565694,121.671309,119.617545,29.012971,14.315708,185.166525,4.571591,90.308125,66.987821,175.925330,186.709683,174.300164,185.912330,97.906350,183.846998,-0.000637,-1.750609,32.000000,-235.690029,185.189517,-0.222704,31.687369,0.692079,546994.256133,0.963618,40.002108,21.239086,2.823902,0.059346,0.029829,207.485829,32.000000,223.880618,202.839762,210.066961,188.733480,32.000000,180.298001,68.674431,66.234682,110.352661,52.364793,49.514863,50.627521,78.686728,38.522934,57.451669,59.631833,44.069764
65.833734,95.074156,186.043607,177.565694,121.708697,119.625170,28.993230,14.314424,185.106077,4.571393,90.448163,67.058821,175.910864,186.695838,174.305340,185.896866,97.902358,183.774704,-0.000636,-1.750589,32.000000,-235.693116,185.176322,-0.222663,31.709032,0.690510,546959.476805,0.963718,39.961603,21.264029,2.818476,0.056304,0.025808,207.613260,32.000000,223.887285,203.561205,210.172460,188.124083,32.000000,181.155419,68.680643,66.267587,110.382008,52.364793,49.508344,50.627521,78.750378,38.522934,57.606049,59.630712,44.075046
65.956815,95.082448,185.987894,177.565413,121.672404,119.628995,28.990447,14.317848,185.171935,4.571579,90.532938,67.132907,175.955452,186.760109,174.235326,185.880734,97.915105,183.807023,-0.000636,-1.750600,32.000000,-235.685102,185.098330,-0.222885,31.781521,0.690643,547192.185001,0.962296,40.029368,21.318977,2.821522,0.062155,0.032604,207.318375,32.000000,224.272196,203.794815,208.084584,187.823637,32.000000,181.465368,68.659186,66.248569,110.345448,52.364793,49.481962,50.627521,78.711822,38.522934,57.632722,59.625922,44.135428
65.964612,95.103730,186.022019,177.566816,121.634044,119.623313,28.967110,14.316564,185.134531,4.571419,90.498176,67.152414,175.872049,186.774974,174.249746,185.891021,97.904896,183.778151,-0.000636,-1.751796,32.000000,-235.693435,185.169325,-0.223090,31.801951,0.691461,547313.037327,0.965152,40.140272,21.295078,2.825962,0.058780,0.005568,206.458616,32.000000,224.884813,203.859221,205.592923,187.598787,32.000000,181.907682,68.640836,66.270595,110.351227,52.364793,49.499479,50.627521,78.689647,38.522934,57.700064,59.619805,43.960593
65.959255,95.102624,186.039030,177.571584,121.695834,119.613201,28.993542,14.315993,185.058942,4.571550,90.505228,67.202849,175.857953,186.685010,174.279420,185.908867,97.936442,183.814472,-0.000635,-1.751808,32.000000,-235.692530,185.204813,-0.223098,31.828911,0.688295,547242.330799,0.963310,40.045675,21.294799,2.819843,0.053523,0.012918,206.295959,32.000000,225.007134,203.330465,204.734167,188.239537,32.000000,181.006181,68.674062,66.269740,110.351438,52.364793,49.477728,50.627521,78.684942,38.522934,57.701073,59.623808,44.262427
65.994425,95.102624,185.910216,177.571584,121.747854,119.610603,28.963588,14.317135,185.073649,4.571288,90.319421,67.095969,175.861073,186.728565,174.320777,185.837483,97.959401,183.776273,-0.000634,-1.751829,32.000000,-235.690405,185.224391,-0.223065,31.819758,0.687894,547268.782922,0.963966,40.060445,21.293868,2.820028,0.053028,0.028892,206.686885,32.000000,224.870970,202.808303,206.744949,188.644871,32.000000,180.274740,68.702914,66.294923,110.330103,52.364793,49.456626,50.627521,78.675306,38.522934,57.698618,59.630722,44.243645
66.014408,95.091292,186.046027,177.567938,121.761016,119.611853,29.007957,14.314138,185.093370,4.571488,90.335601,67.203917,175.933815,186.749548,174.348750,185.832367,97.924541,183.782254,-0.000633,-1.751859,32.000000,-235.692746,185.192026,-0.223329,31.777482,0.687370,547151.608010,0.963089,40.063814,21.276338,2.820514,0.060770,0.030648,207.486652,32.000000,224.086018,202.851278,209.491463,188.881314,32.000000,180.123046,68.771636,66.292994,110.388833,52.364793,49.470295,50.627521,78.677745,38.522934,57.664149,59.625952,44.025230
66.034174,95.060061,185.967092,177.562047,121.783350,119.618218,28.974265,14.318562,185.131135,4.571480,90.274038,67.257397,175.913364,186.738474,174.351641,185.999118,97.896422,183.690530,-0.000633,-1.751878,32.000000,-235.687175,185.337745,-0.223359,31.743886,0.686682,547064.384020,0.963498,40.034441,21.238639,2.817059,0.058295,0.028988,207.675600,32.000000,223.965919,203.321206,210.381281,188.335991,32.000000,180.990094,68.742459,66.275818,110.353963,52.364793,49.478603,50.627521,78.650582,38.522934,57.567388,59.628607,43.999551
66.030680,95.068076,186.170314,177.565694,121.785289,119.625834,28.943879,14.316707,185.188608,4.571463,90.382273,67.255380,175.963294,186.720470,174.236132,185.920011,97.887183,183.821389,-0.000632,-1.751906,32.000000,-235.690669,185.180237,-0.223142,31.683908,0.687841,547121.310569,0.961686,40.006425,21.275808,2.818264,0.059202,0.031224,207.598585,32.000000,223.911499,203.776897,209.258313,187.664755,32.000000,181.440447,68.749438,66.296154,110.362284,52.364793,49.519053,50.627521,78.635551,38.522934,57.567972,59.626768,44.021708
66.057622,95.068076,186.017312,177.565694,121.760172,119.633416,28.985722,14.315422,185.116228,4.571287,90.356677,67.232491,175.916310,186.736314,174.256606,185.958167,97.905413,183.788110,-0.000631,-1.751917,32.000000,-235.689495,185.319106,-0.222763,31.649735,0.688031,547153.121638,0.962462,39.958697,21.268528,2.816225,0.051805,0.015491,206.904631,32.000000,224.695676,203.856913,206.161562,187.839013,32.000000,181.480467,68.756153,66.312057,110.343416,52.364793,49.500127,50.627521,78.630805,38.522934,57.593669,59.630308,44.082236
66.074665,95.039608,186.088503,177.566816,121.772898,119.639809,28.992272,14.314566,185.116843,4.571252,90.362416,67.248853,175.831342,186.777707,174.277997,185.940524,97.888648,183.879648,-0.000631,-1.750779,32.000000,-235.697891,185.155743,-0.222562,31.656003,0.690164,547226.661816,0.963610,39.969628,21.328266,2.819452,0.058207,0.028107,206.429633,32.000000,225.093772,203.644133,204.723481,188.107456,32.000000,181.519455,68.787996,66.303151,110.365315,52.364793,49.536180,50.627521,78.623598,38.522934,57.505232,59.627348,44.240270
66.010555,95.021920,186.117229,177.557559,121.732618,119.641135,28.957626,14.315137,185.218255,4.571196,90.249287,67.162520,175.849631,186.842876,174.323045,186.074900,97.878140,183.906663,-0.000630,-1.750785,32.000000,-235.695189,185.178014,-0.222824,31.673470,0.690089,547202.303518,0.961847,39.947144,21.297194,2.815986,0.061909,0.022369,206.471726,32.000000,225.070638,202.983647,205.953450,188.540226,32.000000,180.935800,68.792306,66.323310,110.354553,52.364793,49.535193,50.627521,78.651671,38.522934,57.450311,59.633564,44.053183
66.005756,95.039885,186.053799,177.557559,121.625562,119.641145,28.986352,14.316992,185.135286,4.571061,90.203138,67.203523,175.938088,186.834617,174.387177,185.968701,97.909199,183.948349,-0.000630,-1.750766,32.000000,-235.690220,185.131738,-0.222622,31.722486,0.690001,547216.460562,0.961339,39.904458,21.349273,2.816337,0.059527,0.022192,207.065024,32.000000,224.369683,202.940036,208.591642,188.795513,32.000000,180.379708,68.815490,66.322808,110.341999,52.364793,49.546355,50.627521,78.646950,38.522934,57.450525,59.624142,44.249074
65.999550,95.039885,186.018150,177.557559,121.641004,119.641168,29.023021,14.319704,185.158100,4.570808,90.191554,67.237585,175.938167,186.812697,174.362018,185.970760,97.839387,183.936043,-0.000631,-1.750759,32.000000,-235.689639,185.095454,-0.222681,31.795342,0.690442,547257.431375,0.963488,39.940269,21.370202,2.819507,0.057463,0.009574,207.630263,32.000000,223.898898,203.103028,210.387790,188.445162,32.000000,180.604755,68.840925,66.294973,110.358726,52.364793,49.498064,50.627521,78.655933,38.522934,57.507024,59.630820,44.241444
66.050274,95.043201,186.142108,177.538485,121.697742,119.638298,28.996585,14.314566,185.261485,4.570557,90.346622,67.212467,175.945246,186.856660,174.308243,186.027066,97.864443,183.788559,-0.000631,-1.750751,32.000000,-235.693629,185.270444,-0.222659,31.851020,0.689238,547216.779368,0.962654,39.962241,21.355217,2.818751,0.046219,0.018572,207.773262,32.000000,223.957656,203.733228,209.914002,187.855313,32.000000,180.956065,68.870057,66.316274,110.384233,52.364793,49.549988,50.627521,78.616425,38.522934,57.517792,59.619687,44.047020
66.007769,95.011970,186.129737,177.518009,121.746444,119.645497,29.024718,14.317563,185.152364,4.570448,90.380483,67.303505,175.957215,186.870587,174.251198,185.911251,97.907891,183.923944,-0.000629,-1.750739,32.000000,-235.691288,185.135082,-0.222517,31.838694,0.687596,547383.681278,0.961538,39.967423,21.420284,2.818476,0.056745,0.029244,207.169346,32.000000,224.589814,203.916307,207.642540,187.513067,32.000000,181.796452,68.859798,66.330574,110.368051,52.364793,49.545603,50.627521,78.641044,38.522934,57.420564,59.627486,44.261399
66.060626,95.011970,186.093889,177.520533,121.786715,119.647964,29.002477,14.315280,185.251248,4.570552,90.370955,67.141871,175.861081,186.828990,174.289235,185.991435,97.900789,183.939781,-0.000629,-1.750747,32.000000,-235.690457,185.204262,-0.222614,31.821122,0.686247,547284.326277,0.961584,39.928400,21.338339,2.818188,0.061616,0.024902,206.451690,32.000000,225.126374,203.698655,205.206494,187.708852,32.000000,181.501385,68.889497,66.358278,110.391159,52.364793,49.518722,50.627521,78.640098,38.522934,57.420681,59.626070,44.087666
66.017108,95.011970,186.281737,177.520533,121.771346,119.647988,29.009370,14.314281,185.214947,4.570802,90.220510,67.224690,175.851704,186.827012,174.328462,185.973812,97.897216,183.776520,-0.000629,-1.751892,32.000000,-235.694734,185.257106,-0.222923,31.791487,0.686947,547193.401350,0.961317,39.932647,21.347114,2.819816,0.052469,0.016005,206.448486,32.000000,225.145497,202.993466,205.035871,188.536261,32.000000,180.732666,68.878565,66.339395,110.384069,52.364793,49.606428,50.627521,78.628828,38.522934,57.420797,59.626384,44.092288
65.996362,94.967473,185.987644,177.527826,121.665757,119.648087,28.951755,14.310713,185.197160,4.570568,90.091584,67.289508,175.883231,186.880702,174.327017,186.013760,97.899883,183.952354,-0.000628,-1.751841,32.000000,-235.696827,185.429423,-0.223057,31.713517,0.686596,547190.362232,0.961225,39.888533,21.360324,2.817017,0.052177,0.024039,206.813241,32.000000,224.780269,202.691267,207.337702,188.934129,32.000000,180.136810,68.891904,66.346107,110.366094,52.364793,49.559735,50.627521,78.626114,38.522934,57.281643,59.622096,44.242984
66.032447,94.977422,186.209628,177.537924,121.587577,119.648101,29.007753,14.318277,185.410491,4.570320,90.134879,67.233396,175.937156,187.015504,174.335396,186.046422,97.874003,183.994851,-0.000628,-1.751806,32.000000,-235.689099,185.355897,-0.222953,31.704836,0.688414,547221.350848,0.961696,39.924850,21.300920,2.821719,0.062302,0.035347,207.456125,32.000000,224.000708,202.821484,209.917712,188.597082,32.000000,180.589600,68.882172,66.333428,110.380983,52.364793,49.583628,50.627521,78.614671,38.522934,57.312435,59.628843,44.206447
66.058782,94.987925,186.133331,177.539607,121.606423,119.648865,29.001480,14.315993,185.315212,4.570413,90.233284,67.231925,175.958292,186.976191,174.327995,185.998668,97.879439,183.979998,-0.000627,-1.750643,32.000000,-235.692858,185.432582,-0.223062,31.670742,0.689206,547160.032174,0.963837,39.897672,21.366077,2.818150,0.057626,0.010856,207.633754,32.000000,223.762163,203.559915,210.367937,188.191633,32.000000,180.933247,68.907957,66.348039,110.387930,52.364793,49.556878,50.627521,78.618619,38.522934,57.312216,59.621378,44.003660
66.038633,94.987925,186.114293,177.539607,121.641769,119.650152,29.019982,14.316136,185.293944,4.570426,90.287949,67.140128,175.935444,186.927722,174.292482,186.025539,97.889823,183.995159,-0.000624,-1.750624,32.000000,-235.692387,185.415593,-0.222810,31.636176,0.689797,547215.678562,0.961421,39.877500,21.408343,2.819972,0.049111,0.029795,207.415589,32.000000,224.178539,203.935278,208.524823,187.666081,32.000000,181.433672,68.875265,66.359423,110.356964,52.364793,49.548353,50.627521,78.608588,38.522934,57.344901,59.628735,44.223542
66.048203,94.987372,186.098530,177.546059,121.595734,119.648845,29.021996,14.313282,185.309232,4.570309,90.266499,67.137761,175.899473,186.973480,174.253841,186.119983,97.921031,183.994917,-0.000624,-1.750617,32.000000,-235.694258,185.477024,-0.222824,31.623588,0.689977,547208.174434,0.961237,39.866025,21.397181,2.817692,0.060188,0.031557,206.593765,32.000000,224.883267,203.785787,205.730148,187.744495,32.000000,181.536498,68.810817,66.351044,110.331481,52.364793,49.616753,50.627521,78.603770,38.522934,57.343054,59.627555,44.213711
66.067194,94.996216,186.188791,177.549144,121.610567,119.647546,28.964945,14.317848,185.295820,4.570513,90.339837,67.106754,175.831722,187.020622,174.330711,186.102711,97.933590,183.988057,-0.000623,-1.750613,32.000000,-235.692314,185.314026,-0.222794,31.704993,0.690910,547202.093109,0.960958,39.882839,21.392641,2.818264,0.065170,0.016382,206.429590,32.000000,225.066863,203.404332,204.244254,188.117015,32.000000,181.192913,68.787176,66.374843,110.311773,52.364793,49.579254,50.627521,78.588106,38.522934,57.370584,59.630269,44.051716
66.019147,95.011141,186.221080,177.543815,121.613398,119.649111,28.953016,14.322843,185.275155,4.570850,90.238943,67.216034,175.890681,186.928883,174.365287,186.027683,97.973860,183.976727,-0.000624,-1.750613,32.000000,-235.683713,185.495722,-0.222837,31.755846,0.691007,547116.400096,0.960726,39.874299,21.361340,2.817617,0.057743,0.009771,206.550726,32.000000,224.940259,202.689179,206.346327,188.733255,32.000000,180.378943,68.761478,66.383243,110.274227,52.364793,49.585109,50.627521,78.616269,38.522934,57.370547,59.629423,44.270717
66.000096,95.011141,186.182413,177.543815,121.590814,119.655843,29.017627,14.326839,185.266403,4.570794,90.262368,67.096414,175.924216,186.962242,174.327627,186.059548,97.953461,183.946769,-0.000623,-1.751755,32.000000,-235.685127,185.423196,-0.223036,31.763687,0.689342,547084.359810,0.962324,39.867298,21.346136,2.818173,0.057786,0.027455,207.307391,32.000000,224.196746,202.713605,209.155865,188.861584,32.000000,180.502372,68.739674,66.358460,110.264404,52.364793,49.579699,50.627521,78.618194,38.522934,57.417270,59.627338,44.266975
66.011747,95.031869,186.192828,177.543815,121.569453,119.658378,29.001434,14.317706,185.278844,4.570577,90.296699,67.131952,175.933027,186.971215,174.382477,185.983919,97.913019,183.985629,-0.000622,-1.753481,32.000000,-235.686884,185.376700,-0.222668,31.822407,0.688946,547049.331221,0.963542,39.922319,21.301498,2.820713,0.060489,0.005869,207.595460,32.000000,223.765811,203.239597,210.541789,188.548044,32.000000,180.741585,68.739585,66.357538,110.303367,52.364793,49.612031,50.627521,78.619594,38.522934,57.482257,59.623119,44.166902
66.005121,95.061166,186.311723,177.547742,121.608952,119.660921,29.002080,14.316850,185.366570,4.570631,90.390070,67.156436,175.911330,186.998091,174.281681,186.033098,97.936342,183.934984,-0.000623,-1.754044,32.000000,-235.690690,185.283822,-0.222325,31.821909,0.688900,547138.065229,0.961756,39.938222,21.310347,2.820942,0.049297,0.014273,207.621035,32.000000,223.851470,203.961355,209.463438,187.488060,32.000000,181.604389,68.747657,66.383552,110.312902,52.364793,49.633647,50.627521,78.610965,38.522934,57.574166,59.623463,44.231759
65.988059,95.004231,186.175548,177.542973,121.671145,119.663485,28.987707,14.310999,185.244352,4.570708,90.394602,67.122808,175.929520,187.001701,174.238293,185.989925,97.927612,183.934194,-0.000623,-1.754038,32.000000,-235.702770,185.373419,-0.222159,31.859937,0.687586,547271.289979,0.962176,39.949226,21.365772,2.820601,0.057350,0.028004,206.903285,32.000000,224.428802,204.063265,206.564552,187.604697,32.000000,181.164024,68.727754,66.369844,110.310234,52.364793,49.617848,50.627521,78.616226,38.522934,57.574761,59.627840,44.194122
65.993563,95.004231,186.223214,177.542973,121.791357,119.668531,28.985240,14.322272,185.283901,4.570522,90.410969,67.126609,175.827728,186.954739,174.273262,186.088229,97.974480,183.940733,-0.000622,-1.754025,32.000000,-235.686251,185.381593,-0.221872,31.839507,0.688170,547278.217618,0.962352,39.984054,21.322920,2.822686,0.063106,0.035787,206.368631,32.000000,224.969147,203.815479,204.605297,187.938757,32.000000,180.937174,68.753607,66.385352,110.367961,52.364793,49.603180,50.627521,78.616683,38.522934,57.396973,59.633957,44.225963
66.050820,94.997322,186.266077,177.542132,121.922621,119.673603,28.971755,14.319276,185.260474,4.570534,90.321059,67.117765,175.892420,186.946359,174.326203,186.054918,98.020884,183.984260,-0.000621,-1.754020,32.000000,-235.691215,185.288206,-0.221871,31.780682,0.686963,547228.992635,0.962988,39.941364,21.331346,2.821352,0.052789,0.014995,206.436914,32.000000,225.065151,202.857349,205.649043,188.808765,32.000000,180.301565,68.754287,66.399785,110.353907,52.364793,49.547568,50.627521,78.608558,38.522934,57.375388,59.628804,44.013051
65.980874,95.028276,186.184525,177.556437,121.914424,119.676163,28.992825,14.314566,185.297605,4.570727,90.256105,67.091289,175.893961,186.957799,174.317726,186.070581,97.996212,183.942169,-0.000620,-1.754017,32.000000,-235.696088,185.321513,-0.221795,31.728413,0.687546,547140.338350,0.963022,39.936769,21.287000,2.821839,0.048568,0.010907,206.812816,32.000000,224.536275,202.642461,208.241601,188.946932,32.000000,180.241599,68.782195,66.402352,110.348983,52.364793,49.595527,50.627521,78.614420,38.522934,57.472146,59.621634,44.131099
66.026137,95.034910,186.276685,177.561767,121.986548,119.679964,28.987761,14.312426,185.293176,4.570567,90.261400,67.099382,175.919462,186.861697,174.296511,185.972120,97.972177,183.960107,-0.000620,-1.754021,32.000000,-235.694295,185.254435,-0.221749,31.672158,0.688325,547011.125932,0.962573,39.882065,21.257380,2.820042,0.061748,0.028103,207.528256,32.000000,223.727002,202.914624,210.175459,188.690334,32.000000,180.603142,68.785453,66.371031,110.387086,52.364793,49.579776,50.627521,78.619046,38.522934,57.472421,59.629630,44.211143
66.053566,95.034910,186.227324,177.561767,122.037597,119.681220,29.007003,14.319989,185.298288,4.570731,90.375252,67.297322,175.934337,186.845934,174.315870,185.965016,97.937615,183.939593,-0.000619,-1.754028,32.000000,-235.687059,185.313720,-0.221800,31.664867,0.690046,547170.089736,0.963093,39.971410,21.265820,2.821795,0.054700,0.030356,207.583307,32.000000,223.827195,203.602261,210.208967,188.206006,32.000000,181.087092,68.770144,66.370264,110.420353,52.364793,49.612707,50.627521,78.578722,38.522934,57.493479,59.626807,44.093021
66.045874,95.076091,186.178075,177.558962,121.969526,119.681444,29.002892,14.317706,185.329836,4.570958,90.414996,67.228277,175.926441,186.885411,174.217390,186.098819,98.011035,184.014033,-0.000620,-1.754048,32.000000,-235.691146,185.386163,-0.221878,31.663425,0.691115,547227.926164,0.962580,39.940254,21.296773,2.821257,0.051422,0.011616,207.281233,32.000000,224.161446,203.933769,208.087397,187.675176,32.000000,181.637037,68.750896,66.397219,110.429382,52.364793,49.571732,50.627521,78.551937,38.522934,57.622710,59.628096,44.196616
66.013774,95.068352,186.111292,177.541571,121.855696,119.684246,29.025593,14.313995,185.307494,4.571002,90.351766,67.157155,175.829543,186.942873,174.277679,185.990477,97.997314,183.957596,-0.000618,-1.754051,32.000000,-235.697642,185.369563,-0.221618,31.656160,0.690783,547297.813339,0.961511,39.917362,21.323426,2.819338,0.055608,0.031068,206.482422,32.000000,224.761860,204.024677,205.281827,187.616100,32.000000,181.530825,68.748995,66.389478,110.461808,52.364793,49.576466,50.627521,78.585119,38.522934,57.599254,59.628705,44.152816
66.082588,95.035462,186.296381,177.525021,121.902642,119.689347,28.984485,14.319704,185.319413,4.571249,90.360665,67.187716,175.806049,186.898664,174.321322,186.013461,98.001779,183.976853,-0.000618,-1.753459,32.000000,-235.692590,185.401377,-0.221497,31.683986,0.690799,547200.010404,0.961871,39.964962,21.278705,2.818921,0.060459,0.023468,206.218729,32.000000,224.932486,203.241753,204.744431,188.344807,32.000000,180.726083,68.763781,66.410556,110.463043,52.364793,49.592976,50.627521,78.574508,38.522934,57.599919,59.621919,44.242617
66.108973,95.035462,186.303982,177.525021,121.826875,119.701988,28.999374,14.315993,185.303608,4.571371,90.216126,67.210321,175.821611,186.950417,174.332088,186.111938,97.989644,183.976244,-0.000619,-1.752846,32.000000,-235.694169,185.346435,-0.221368,31.680079,0.691093,547250.177238,0.961638,39.984016,21.270667,2.819280,0.056059,0.009126,206.682309,32.000000,224.696073,202.764485,206.684355,188.924820,32.000000,180.020402,68.757135,66.421810,110.456619,52.364793,49.651885,50.627521,78.531355,38.522934,57.497537,59.618517,44.107401
66.061575,95.048729,186.280464,177.520814,121.813127,119.712134,29.000751,14.314852,185.294294,4.571394,90.182027,67.216002,175.835240,187.008164,174.303430,186.018550,97.964045,184.039093,-0.000617,-1.752842,32.000000,-235.691049,185.149339,-0.221353,31.739848,0.690319,547169.676977,0.961858,39.893703,21.273627,2.819145,0.066387,0.036244,207.438545,32.000000,223.995623,202.714378,209.519931,188.844797,32.000000,180.540050,68.784058,66.383384,110.452366,52.364793,49.603416,50.627521,78.535781,38.522934,57.539404,59.629561,44.066903
66.032084,95.018327,186.208496,177.518289,121.828275,119.719743,28.932055,14.315422,185.294048,4.571341,90.252132,67.217060,175.901333,186.949520,174.381897,186.090832,97.951678,184.024482,-0.000617,-1.752823,32.000000,-235.692609,185.388938,-0.221223,31.789362,0.690199,547240.184202,0.961043,39.871698,21.285528,2.818135,0.064269,0.025056,207.554878,32.000000,223.590247,203.337267,210.522531,188.510826,32.000000,180.995426,68.791711,66.420646,110.533670,52.364793,49.619914,50.627521,78.561415,38.522934,57.444822,59.629856,44.185024
66.108433,94.980462,186.315827,177.510716,121.773420,119.722269,28.988787,14.319846,185.376432,4.571527,90.288582,67.156346,175.880083,187.009896,174.252970,186.158491,97.908933,183.992993,-0.000618,-1.752846,32.000000,-235.687858,185.291550,-0.221054,31.827993,0.689454,547396.631151,0.961871,39.924500,21.335356,2.819801,0.055323,0.028058,207.473026,32.000000,223.685759,204.029259,208.957449,187.490653,32.000000,181.707595,68.761225,66.370071,110.520036,52.364793,49.621408,50.627521,78.540124,38.522934,57.445000,59.621900,44.167709
66.064388,94.980462,186.237377,177.510716,121.769973,119.724729,29.005854,14.313567,185.394668,4.571702,90.266237,67.108808,175.862672,186.969524,174.257424,186.031445,97.965356,184.049562,-0.000618,-1.752819,32.000000,-235.695120,185.363588,-0.221131,31.823928,0.688445,547429.130672,0.964618,39.918707,21.342090,2.819970,0.051391,0.014880,206.677097,32.000000,224.469060,204.025898,206.317231,187.595353,32.000000,181.458731,68.811089,66.423828,110.580439,52.364793,49.636394,50.627521,78.535356,38.522934,57.326546,59.631961,44.239463
66.008147,94.960839,186.450926,177.513521,121.747693,119.732385,28.990788,14.311712,185.286579,4.571713,90.297349,67.158121,175.813773,187.016117,174.325719,186.061860,97.963074,183.997102,-0.000619,-1.752794,32.000000,-235.695500,185.315885,-0.221110,31.852803,0.687055,547433.863838,0.961433,39.817148,21.372696,2.818337,0.055797,0.025034,206.361643,32.000000,224.856410,203.793463,204.315508,188.108006,32.000000,180.891460,68.816491,66.432995,110.581754,52.364793,49.618095,50.627521,78.568615,38.522934,57.264938,59.632600,44.236455
66.014644,94.961945,186.070146,177.536241,121.809086,119.737460,29.031468,14.317848,185.366916,4.571652,90.216742,67.098957,175.849182,186.940527,174.350802,185.984714,97.991063,183.964224,-0.000620,-1.752779,32.000000,-235.690019,185.344863,-0.221094,31.835730,0.687388,547340.404073,0.961594,39.853886,21.338080,2.819028,0.055333,0.030826,206.415210,32.000000,224.959793,202.997864,205.951411,188.615408,32.000000,180.491498,68.840833,66.446989,110.589946,52.364793,49.577099,50.627521,78.558187,38.522934,57.268014,59.626158,44.202706
66.026980,94.989859,186.221947,177.563169,121.775764,119.736196,29.036208,14.317563,185.299294,4.571535,90.167689,67.136844,175.861544,186.948398,174.295267,186.005779,97.960981,183.946308,-0.000620,-1.752776,32.000000,-235.691124,185.344578,-0.221102,31.836438,0.688191,547381.449144,0.963012,39.881200,21.320139,2.824665,0.057131,0.027628,207.002699,32.000000,224.235728,202.758744,208.733806,188.847632,32.000000,180.182450,68.816887,66.422141,110.561861,52.364793,49.606669,50.627521,78.550906,38.522934,57.267644,59.628705,44.043425
66.004975,94.989859,186.251095,177.563169,121.789563,119.737478,29.010834,14.315851,185.299706,4.571517,90.212996,67.115477,175.892759,186.902478,174.335079,186.036010,97.951977,183.896603,-0.000620,-1.752767,32.000000,-235.688903,185.236160,-0.221290,31.829410,0.687146,547336.405410,0.961602,39.876882,21.279475,2.818619,0.075990,0.016174,207.515915,32.000000,223.807481,202.934777,210.148802,188.648513,32.000000,180.546619,68.835696,66.412667,110.604085,52.364793,49.650450,50.627521,78.555133,38.522934,57.354732,59.628823,44.208648
66.011408,94.999256,186.231012,177.567096,121.739977,119.733605,28.992309,14.319989,185.307604,4.571532,90.324649,67.237870,175.932922,186.903844,174.296264,185.921011,97.941324,183.920330,-0.000619,-1.752763,32.000000,-235.690010,185.229530,-0.221102,31.814592,0.687577,547438.752445,0.961303,39.894500,21.302648,2.820392,0.047217,0.010803,207.534443,32.000000,223.820981,203.729202,209.615804,187.820453,32.000000,181.526293,68.820913,66.428679,110.623686,52.364793,49.619307,50.627521,78.568273,38.522934,57.384045,59.622824,44.265581
66.086119,95.035462,186.109696,177.566535,121.701073,119.732276,28.988538,14.317563,185.196982,4.571538,90.430613,67.106794,175.902662,186.925887,174.243302,186.009201,97.974812,183.928025,-0.000621,-1.752756,32.000000,-235.688666,185.350778,-0.220853,31.780603,0.688102,547476.984983,0.962508,39.912869,21.292484,2.821774,0.051143,0.011952,206.998175,32.000000,224.283642,203.935013,207.333291,187.529856,32.000000,181.911331,68.777412,66.448394,110.633737,52.364793,49.599606,50.627521,78.513385,38.522934,57.497241,59.619834,44.268149
65.983238,95.056468,186.243781,177.557279,121.671754,119.725940,29.025029,14.315422,185.274109,4.571608,90.453755,67.087922,175.842300,186.908249,174.265593,186.053673,98.013982,184.005873,-0.000620,-1.752757,32.000000,-235.696215,185.284516,-0.220740,31.747506,0.688263,547496.158242,0.963011,39.916895,21.312288,2.821194,0.064266,0.030807,206.311830,32.000000,224.674931,204.038707,204.826926,187.736240,32.000000,181.397724,68.819402,66.473834,110.657315,52.364793,49.609658,50.627521,78.542876,38.522934,57.497586,59.632118,44.248560
65.972109,95.056468,186.293584,177.557279,121.584395,119.719630,29.018439,14.321702,185.321411,4.571678,90.336322,67.114830,175.811923,186.906372,174.291946,186.013177,98.008808,184.010356,-0.000621,-1.752762,32.000000,-235.687150,185.391790,-0.220709,31.726184,0.687761,547426.523412,0.962012,39.890758,21.281766,2.816169,0.060335,0.037053,206.301062,32.000000,224.863822,203.174313,205.203045,188.274984,32.000000,180.408610,68.818987,66.467584,110.639535,52.364793,49.669856,50.627521,78.568539,38.522934,57.563742,59.625067,44.202192
66.028256,95.025789,186.208175,177.542412,121.562299,119.719599,28.999960,14.321987,185.224778,4.571626,90.365651,67.148740,175.847001,186.890508,174.323750,185.963102,98.030856,183.908290,-0.000620,-1.752185,32.000000,-235.688340,185.249801,-0.220803,31.703734,0.690157,547401.788343,0.962454,39.997627,21.272613,2.822592,0.050041,0.019054,206.743397,32.000000,224.566362,202.767104,207.620901,188.804485,32.000000,179.850341,68.812209,66.489121,110.634343,52.364793,49.580923,50.627521,78.558076,38.522934,57.468271,59.621103,44.097130
66.000707,95.075262,186.081216,177.553632,121.597669,119.717043,29.005737,14.316992,185.260152,4.572038,90.400760,67.174122,175.888414,186.895790,174.336293,186.107233,97.976338,183.846161,-0.000620,-1.751600,32.000000,-235.691695,185.401765,-0.220807,31.715143,0.690889,547391.842769,0.962801,40.006920,21.279516,2.823823,0.051271,0.031973,207.425804,32.000000,223.887777,202.863316,209.926959,188.625546,32.000000,180.498762,68.794671,66.459451,110.654651,52.364793,49.594885,50.627521,78.549383,38.522934,57.623205,59.620513,44.221488
