OSU 80 Ton Compressor Load Stand
65.978897,95.084383,186.187974,177.561486,121.615452,119.714469,28.992547,14.317278,185.265504,4.572031,90.408807,67.079219,175.901357,186.970624,174.292103,186.034993,97.920103,183.870932,-0.000619,-1.752200,32.000000,-235.689771,185.358487,-0.220562,31.696784,0.690365,547255.609822,0.962437,39.929364,21.218113,2.820129,0.058736,0.025391,207.580933,32.000000,223.776273,203.421484,210.293170,188.069206,32.000000,181.052992,68.755170,66.461510,110.641579,52.364793,49.608608,50.627521,78.564209,38.522934,57.623937,59.633810,44.248927
66.030796,95.084383,186.118504,177.561486,121.633608,119.717512,29.009177,14.318134,185.233673,4.571958,90.452573,67.066105,175.932495,186.873931,174.252410,186.056710,97.973842,183.896601,-0.000619,-1.753939,32.000000,-235.689570,185.388549,-0.220327,31.655793,0.690052,547465.686361,0.962787,40.001834,21.248667,2.819382,0.062548,0.041256,207.324577,32.000000,224.096232,203.822985,208.450746,187.754759,32.000000,181.401979,68.707405,66.481535,110.637137,52.364793,49.611855,50.627521,78.531849,38.522934,57.653245,59.626335,44.210042
65.997330,95.031869,186.208533,177.576633,121.613464,119.717735,28.970005,14.312140,185.240264,4.571801,90.488442,67.140031,175.926335,186.892895,174.302284,186.072067,98.024515,184.002427,-0.000621,-1.753944,32.000000,-235.696219,185.404255,-0.220477,31.637120,0.691098,547612.852337,0.963577,40.029167,21.314456,2.821932,0.059995,0.018449,206.623891,32.000000,224.779922,203.937641,205.607771,187.772175,32.000000,181.685945,68.741220,66.536690,110.668494,52.364793,49.613555,50.627521,78.532926,38.522934,57.489707,59.628017,44.174826
66.038091,95.051769,186.157619,177.604122,121.697177,119.717971,29.004789,14.314709,185.334194,4.571713,90.455817,67.105076,175.880576,186.885024,174.304686,186.087837,98.022468,183.988019,-0.000622,-1.753919,32.000000,-235.694306,185.238118,-0.220485,31.635206,0.691155,547471.807708,0.962215,39.985838,21.270619,2.818662,0.058822,0.017763,206.414558,32.000000,224.925203,203.418575,204.685423,188.136217,32.000000,181.173531,68.766764,66.515220,110.645481,52.364793,49.630237,50.627521,78.522598,38.522934,57.552236,59.626473,44.089426
66.054729,95.046518,186.224455,177.617025,121.625027,119.717964,28.985162,14.316136,185.345754,4.571841,90.216754,67.190159,175.850999,186.904558,174.340747,186.083559,98.025215,183.925782,-0.000622,-1.753954,32.000000,-235.693043,185.340377,-0.220473,31.676984,0.692175,547291.815252,0.963930,39.961260,21.260752,2.821456,0.056164,0.029563,206.465297,32.000000,224.849326,202.737807,206.479100,188.827527,32.000000,180.479116,68.731092,66.517369,110.582036,52.364793,49.604626,50.627521,78.503640,38.522934,57.552740,59.622991,44.088913
66.034639,95.046518,186.267787,177.617025,121.584910,119.717974,29.019372,14.317420,185.335108,4.571793,90.241515,67.089595,175.932340,186.985775,174.368799,186.021934,98.014986,184.045089,-0.000623,-1.753961,32.000000,-235.692906,185.225656,-0.220211,31.675777,0.691598,547305.228180,0.962168,39.947136,21.257244,2.818943,0.054420,0.019469,207.251655,32.000000,224.036775,202.794611,209.178549,188.969235,32.000000,179.983625,68.735490,66.508029,110.582246,52.364793,49.674811,50.627521,78.516870,38.522934,57.536790,59.630112,44.183703
66.083564,95.029106,186.308751,177.595987,121.584294,119.718658,28.998093,14.313139,185.265942,4.572262,90.276968,67.284949,175.928577,186.958329,174.365028,186.156348,97.967232,183.950536,-0.000622,-1.753412,32.000000,-235.700793,185.508208,-0.220298,31.736596,0.690731,547279.036908,0.962540,39.928000,21.230499,2.819245,0.060794,0.012634,207.703771,32.000000,223.819588,203.172226,210.392641,188.516019,32.000000,180.741043,68.680152,66.476712,110.598530,52.364793,49.613020,50.627521,78.499375,38.522934,57.482745,59.625470,44.084804
66.078311,95.050387,186.164911,177.591219,121.614160,119.719908,29.012838,14.311427,185.376020,4.572371,90.368646,67.301268,175.973321,187.011754,174.311507,186.110794,97.980025,183.906381,-0.000622,-1.751694,32.000000,-235.698408,185.273015,-0.220540,31.749341,0.691143,547317.382652,0.961728,39.944765,21.286726,2.820759,0.049913,0.017601,207.629943,32.000000,223.862045,203.894124,209.313884,187.814119,32.000000,181.586994,68.688378,66.527877,110.625409,52.364793,49.640570,50.627521,78.486563,38.522934,57.549567,59.617071,44.061693
66.039279,95.028553,186.326721,177.573547,121.626279,119.719920,28.946053,14.321273,185.315752,4.572251,90.370465,67.210241,175.939731,187.067113,174.283416,186.138405,98.005539,184.094160,-0.000622,-1.750537,32.000000,-235.688561,185.369009,-0.220510,31.791224,0.689367,547373.216130,0.961611,39.886533,21.298028,2.819290,0.052026,0.006380,206.809654,32.000000,224.386838,203.868545,206.608388,187.621441,32.000000,182.003029,68.646535,66.531342,110.594320,52.364793,49.670377,50.627521,78.488662,38.522934,57.550058,59.627545,44.279448
66.062803,95.028553,186.258013,177.573547,121.527683,119.722490,28.957013,14.313425,185.334871,4.572174,90.375525,67.292707,175.848546,186.941813,174.324185,186.206504,98.019426,183.935477,-0.000622,-1.750551,32.000000,-235.696574,185.363608,-0.220756,31.829331,0.688680,547385.275736,0.961268,39.912195,21.268207,2.817338,0.055392,0.035557,206.485322,32.000000,224.839662,203.716459,204.730072,188.077152,32.000000,181.330475,68.643975,66.562941,110.648027,52.364793,49.682132,50.627521,78.484070,38.522934,57.482139,59.625126,44.116792
66.113841,95.026342,186.357671,177.555315,121.489221,119.723732,29.014668,14.307716,185.343709,4.572296,90.198354,67.217151,175.834682,186.998582,174.351864,186.142613,98.038580,183.992127,-0.000622,-1.750570,32.000000,-235.702774,185.410437,-0.220917,31.870191,0.688765,547317.674310,0.964062,39.922928,21.315086,2.821453,0.068056,0.026703,206.433694,32.000000,224.890588,203.079461,205.651793,188.598130,32.000000,180.534219,68.639643,66.545682,110.599576,52.364793,49.680857,50.627521,78.472630,38.522934,57.475496,59.628951,44.256631
66.086696,95.007824,186.163870,177.542132,121.405338,119.722551,29.007415,14.314566,185.246285,4.572224,90.175673,67.105096,175.892356,187.000701,174.340985,186.139847,98.053295,184.032114,-0.000624,-1.750588,32.000000,-235.697727,185.402766,-0.220970,31.837146,0.687443,547280.275003,0.963339,39.903299,21.240028,2.819408,0.048819,0.022598,207.049451,32.000000,224.375672,202.959509,208.391655,188.657825,32.000000,180.317313,68.691464,66.550552,110.614882,52.364793,49.649698,50.627521,78.465403,38.522934,57.417855,59.625883,44.222588
66.092680,95.011694,186.354792,177.541851,121.430453,119.716228,28.978015,14.313567,185.268985,4.572489,90.185417,67.240382,175.911930,186.984695,174.362081,186.202573,97.986708,184.019689,-0.000625,-1.750584,32.000000,-235.696104,185.471436,-0.220924,31.818290,0.686325,547209.117898,0.960611,39.858518,21.242716,2.818739,0.056723,0.004242,207.480450,32.000000,223.667692,203.144770,210.378643,188.588517,32.000000,180.288420,68.696800,66.520070,110.624869,52.364793,49.708681,50.627521,78.465927,38.522934,57.417931,59.633947,44.194709
66.041409,95.011694,186.236978,177.541851,121.430546,119.709829,28.984703,14.311569,185.355080,4.572867,90.251604,67.219054,175.917722,187.074048,174.321120,186.137176,97.988105,184.027322,-0.000627,-1.750585,32.000000,-235.697938,185.408253,-0.220821,31.844726,0.686616,547156.449498,0.961232,39.862639,21.243416,2.816964,0.053299,0.022949,207.572402,32.000000,223.857251,203.718803,209.830693,187.871087,32.000000,181.130115,68.676701,66.524085,110.649223,52.364793,49.683644,50.627521,78.477091,38.522934,57.430130,59.633328,44.215545
66.072742,94.995387,186.273649,177.542132,121.288198,119.709897,28.991706,14.317135,185.406408,4.572945,90.287524,67.110751,175.936927,187.067542,174.246829,186.144534,98.007491,184.115487,-0.000627,-1.749409,32.000000,-235.696470,185.461135,-0.220899,31.809006,0.687616,547284.685115,0.962070,39.861517,21.305214,2.819598,0.053551,0.013049,207.278777,32.000000,224.313731,203.927727,207.538396,187.729870,32.000000,181.278524,68.658351,66.545271,110.652497,52.364793,49.741619,50.627521,78.451649,38.522934,57.379206,59.629915,44.240343
66.054112,94.985161,186.320376,177.539607,121.268029,119.709878,29.024793,14.319846,185.400294,4.572852,90.360899,67.240651,175.845156,187.067480,174.302972,186.200866,98.051415,184.070532,-0.000628,-1.749414,32.000000,-235.690316,185.558641,-0.220922,31.774204,0.687180,547282.957626,0.962620,39.904291,21.306758,2.820003,0.054927,0.021683,206.429355,32.000000,225.017239,203.911763,205.226745,187.615832,32.000000,181.794395,68.699186,66.583293,110.681953,52.364793,49.720543,50.627521,78.462592,38.522934,57.347188,59.623886,44.263234
66.076140,95.006166,186.402053,177.552791,121.331420,119.709362,28.970110,14.312140,185.381310,4.572762,90.229472,67.242204,175.828272,187.077555,174.321316,186.220377,98.061606,183.986266,-0.000628,-1.749404,32.000000,-235.697367,185.344539,-0.221200,31.721594,0.687685,547194.548976,0.961846,39.861841,21.321352,2.819221,0.054990,0.012571,206.245738,32.000000,224.969046,203.310800,204.721382,188.454341,32.000000,180.938543,68.695622,66.554305,110.655957,52.364793,49.756312,50.627521,78.429186,38.522934,57.347044,59.627496,44.245772
66.097450,95.006166,186.261828,177.552791,121.384413,119.711895,29.004217,14.312568,185.384844,4.572683,90.060999,67.239383,175.808893,187.156121,174.334191,186.191306,98.061755,184.089373,-0.000629,-1.749399,32.000000,-235.694808,185.514979,-0.221321,31.695840,0.688805,547085.779499,0.961023,39.867158,21.260103,2.820723,0.041035,0.026045,206.602539,32.000000,224.771103,202.782769,207.105186,188.899047,32.000000,180.337225,68.677623,66.550842,110.606588,52.364793,49.706749,50.627521,78.429863,38.522934,57.412711,59.626817,44.265068
66.070943,94.998980,186.319693,177.544376,121.326059,119.711855,28.983153,14.313139,185.377079,4.572647,90.094066,67.172218,175.883976,187.035488,174.370445,186.098001,98.012819,184.096800,-0.000629,-1.749400,32.000000,-235.696696,185.526318,-0.221586,31.680682,0.690019,547079.433286,0.962530,39.869785,21.217432,2.821019,0.054414,0.013818,207.467856,32.000000,223.915037,202.903728,209.634501,188.801565,32.000000,180.397244,68.709906,66.543626,110.641115,52.364793,49.749302,50.627521,78.442370,38.522934,57.390280,59.624850,44.236088
66.137707,94.986543,186.266590,177.530631,121.356816,119.714389,28.980075,14.314994,185.323366,4.572842,90.223483,67.189992,175.858806,187.103736,174.337433,186.208563,98.035546,184.097023,-0.000630,-1.749428,32.000000,-235.693037,185.482326,-0.221476,31.688654,0.689846,547079.343105,0.961076,39.852010,21.257024,2.817988,0.072844,0.018689,207.645862,32.000000,223.871128,203.513698,210.092909,188.145865,32.000000,180.835541,68.731122,66.544482,110.660361,52.364793,49.711894,50.627521,78.403937,38.522934,57.351383,59.623906,44.256557
66.070756,94.955035,186.459322,177.523899,121.323230,119.718161,28.955237,14.312854,185.436122,4.573089,90.217511,67.201009,175.919091,187.055920,174.282034,186.168937,98.054086,184.102228,-0.000630,-1.749440,32.000000,-235.696653,185.438743,-0.221216,31.662586,0.690676,547197.966213,0.962183,39.866935,21.308822,2.819994,0.056613,0.019452,207.478562,32.000000,224.066554,204.001121,208.684965,187.377057,32.000000,181.530367,68.719379,66.563540,110.643390,52.364793,49.780829,50.627521,78.421898,38.522934,57.351252,59.627092,44.072332
66.080261,94.955035,186.315537,177.523899,121.314550,119.719423,29.017304,14.312426,185.456123,4.573225,90.254913,67.145514,175.858457,187.084365,174.259882,186.117334,98.055269,184.046624,-0.000628,-1.749432,32.000000,-235.695442,185.488078,-0.221108,31.679711,0.689529,547097.347457,0.961204,39.798822,21.286182,2.816345,0.054348,0.025767,206.646070,32.000000,224.666405,203.936516,205.556172,187.761873,32.000000,181.275332,68.691252,66.555339,110.635051,52.364793,49.740385,50.627521,78.418699,38.522934,57.252406,59.625145,44.152009
66.051353,94.955035,186.426973,177.532875,121.321799,119.725785,29.009080,14.323414,185.438673,4.573046,90.288649,67.220828,175.820943,187.145433,174.300241,186.263757,98.065246,184.160618,-0.000628,-1.749426,32.000000,-235.687404,185.586030,-0.220821,31.678951,0.691529,547060.209215,0.963058,39.823147,21.269647,2.822116,0.060921,0.023305,206.398529,32.000000,225.059713,203.425584,204.371607,188.066038,32.000000,181.340302,68.733115,66.580644,110.669054,52.364793,49.777589,50.627521,78.402499,38.522934,57.251968,59.625912,44.172258
66.039171,94.968578,186.219190,177.531473,121.374983,119.727035,28.994867,14.311855,185.370892,4.573203,90.160962,67.117491,175.828392,187.057368,174.315127,186.206564,98.107291,184.144324,-0.000627,-1.749459,32.000000,-235.694210,185.461076,-0.220907,31.692326,0.690533,547056.848744,0.960856,39.815218,21.247035,2.819534,0.060286,0.018813,206.497129,32.000000,225.056281,202.738792,206.058868,188.834381,32.000000,180.517748,68.730250,66.578605,110.632884,52.364793,49.710813,50.627521,78.431176,38.522934,57.293874,59.621024,44.235721
66.031631,94.974658,186.393554,177.532875,121.370849,119.730904,28.941127,14.319133,185.445833,4.573554,90.124425,67.136465,175.897549,187.141642,174.371055,186.207975,98.091714,184.122872,-0.000628,-1.749453,32.000000,-235.689882,185.431317,-0.221225,31.703157,0.691322,547081.764354,0.961644,39.839335,21.280986,2.822455,0.051225,0.009605,207.149784,32.000000,224.148028,202.765178,209.047206,188.916005,32.000000,180.319268,68.746327,66.581392,110.635742,52.364793,49.773201,50.627521,78.388519,38.522934,57.293568,59.633701,44.236308
65.985565,94.974658,186.332550,177.532875,121.374716,119.737183,29.013367,14.315422,185.412213,4.574053,90.176469,67.157283,175.888230,187.084589,174.366913,186.179492,98.041639,184.065292,-0.000629,-1.749446,32.000000,-235.691954,185.554217,-0.221330,31.714172,0.690459,547017.533873,0.962353,39.863044,21.232663,2.819829,0.061777,0.020582,207.671114,32.000000,223.687425,203.189788,210.509532,188.503426,32.000000,180.515162,68.737119,66.557577,110.645375,52.364793,49.759467,50.627521,78.450907,38.522934,57.312313,59.624762,44.190380
66.002736,94.975488,186.410843,177.534839,121.483105,119.738457,28.935051,14.316136,185.405572,4.574118,90.353605,67.218748,175.939037,187.145333,174.319465,186.264628,98.049757,184.106326,-0.000629,-1.749460,32.000000,-235.693207,185.415430,-0.221401,31.728282,0.690971,547085.592531,0.964308,39.875417,21.239975,2.822792,0.059300,0.038489,207.622247,32.000000,223.816783,203.772599,209.615865,187.974752,32.000000,181.101346,68.714329,66.565559,110.668038,52.364793,49.760071,50.627521,78.430752,38.522934,57.314661,59.630092,44.266095
66.080756,95.021920,186.346638,177.557559,121.575294,119.742333,28.999532,14.313282,185.370521,4.574433,90.417109,67.166188,175.909793,187.038730,174.223351,186.253462,98.069774,184.105431,-0.000630,-1.750595,32.000000,-235.698848,185.415187,-0.221447,31.742051,0.691084,547257.043870,0.962698,39.913874,21.267860,2.823838,0.062091,0.013787,207.044781,32.000000,224.414162,204.038255,206.828107,187.691077,32.000000,181.580063,68.669467,66.568498,110.650942,52.364793,49.773832,50.627521,78.396343,38.522934,57.459598,59.625057,44.232786
66.024511,95.060890,186.415294,177.577194,121.614250,119.749953,29.023922,14.315422,185.379036,4.574537,90.413510,67.103516,175.861482,187.031083,174.287039,186.164987,98.103531,184.089125,-0.000629,-1.750597,32.000000,-235.693593,185.414064,-0.221742,31.795080,0.690871,547235.544809,0.965039,39.900366,21.275556,2.824290,0.058268,0.006508,206.451967,32.000000,225.087538,203.873235,204.602753,187.984896,32.000000,181.261230,68.704203,66.591239,110.693347,52.364793,49.817102,50.627521,78.401667,38.522934,57.459812,59.629276,44.252962
65.947326,95.060890,186.235865,177.577194,121.581872,119.760149,28.974173,14.316850,185.332902,4.574489,90.373555,67.155136,175.848340,186.957798,174.313215,186.127625,98.092162,184.040274,-0.000629,-1.750585,32.000000,-235.689543,185.412717,-0.221928,31.832111,0.689538,547235.897460,0.961782,39.881688,21.255193,2.819983,0.056211,0.025420,206.435284,32.000000,225.072461,203.007187,205.303116,188.760306,32.000000,180.436825,68.717304,66.600206,110.658367,52.364793,49.737388,50.627521,78.459676,38.522934,57.582122,59.626552,44.155897
66.023106,95.056468,186.283915,177.576913,121.637214,119.762709,28.993073,14.321131,185.363334,4.574591,90.298760,67.103864,175.888095,186.985407,174.336344,186.192045,98.093410,184.088631,-0.000630,-1.750577,32.000000,-235.686409,185.291856,-0.221628,31.848974,0.689406,547286.930338,0.962031,39.967590,21.215153,2.823426,0.068372,0.027230,206.937421,32.000000,224.662825,202.719031,207.778162,189.048614,32.000000,180.209804,68.718267,66.583257,110.643753,52.364793,49.766604,50.627521,78.443993,38.522934,57.568874,59.620857,44.206154
66.042312,95.059508,186.198258,177.569620,121.654948,119.765225,28.999965,14.317848,185.372963,4.574508,90.363287,67.203892,175.924262,187.011650,174.387798,186.196912,98.070667,184.081594,-0.000631,-1.750560,32.000000,-235.691822,185.462501,-0.221334,31.849971,0.688910,547404.617211,0.965009,40.032044,21.207694,2.824009,0.050918,0.017051,207.665815,32.000000,223.945788,202.839636,210.174565,188.855249,32.000000,180.720990,68.755932,66.570189,110.651822,52.364793,49.729506,50.627521,78.408550,38.522934,57.578929,59.627102,44.057512
65.956472,95.073051,186.268479,177.581401,121.625180,119.768994,29.000016,14.314424,185.255132,4.574231,90.453916,67.106740,175.913637,186.931556,174.323708,186.180123,98.041857,184.013852,-0.000631,-1.750559,32.000000,-235.692625,185.294286,-0.221267,31.824558,0.687853,547362.798686,0.963169,39.964341,21.225083,2.821496,0.054767,0.022240,207.697220,32.000000,223.832923,203.735938,210.065380,187.963205,32.000000,181.349619,68.741935,66.584904,110.675299,52.364793,49.760783,50.627521,78.408249,38.522934,57.579508,59.629286,44.252229
66.008860,95.073051,186.204392,177.581401,121.651731,119.775275,29.034798,14.312426,185.279447,4.574329,90.551164,67.147951,175.943271,187.040484,174.278055,186.133958,98.063040,184.095923,-0.000633,-1.751708,32.000000,-235.697901,185.332914,-0.221437,31.806855,0.687321,547420.834703,0.962659,39.951353,21.245115,2.819378,0.056949,0.029227,207.418198,32.000000,224.185175,204.051067,208.334471,187.622366,32.000000,181.507274,68.742766,66.581987,110.682724,52.364793,49.738105,50.627521,78.419432,38.522934,57.622518,59.626974,44.269543
66.064219,95.086317,186.305894,177.581121,121.658887,119.772783,28.971743,14.314709,185.286634,4.574553,90.549341,67.185970,175.858133,187.027597,174.308923,186.123529,98.102185,184.007934,-0.000633,-1.751817,32.000000,-235.693487,185.550730,-0.221626,31.767673,0.689165,547575.688249,0.964102,40.036566,21.247815,2.824112,0.056412,0.016912,206.693549,32.000000,224.929586,204.056821,205.304198,187.567373,32.000000,181.308218,68.746159,66.601638,110.679740,52.364793,49.784627,50.627521,78.400209,38.522934,57.664751,59.627889,44.059492
66.046165,95.059508,186.303363,177.575511,121.689747,119.767650,28.996136,14.316850,185.337805,4.574667,90.465223,67.141004,175.851757,186.991729,174.330000,186.182875,98.149933,184.033418,-0.000632,-1.751945,32.000000,-235.689871,185.382044,-0.221545,31.735494,0.688745,547525.865273,0.962155,39.992817,21.258264,2.820900,0.064768,0.028862,206.466933,32.000000,225.164263,203.396659,204.527129,188.384279,32.000000,180.632690,68.777238,66.610715,110.657120,52.364793,49.778671,50.627521,78.396981,38.522934,57.581768,59.632984,43.983997
66.038112,95.042925,186.341520,177.570181,121.555498,119.767219,28.987825,14.324270,185.323489,4.574859,90.278585,67.110739,175.879327,186.962935,174.389169,186.193881,98.111828,184.040676,-0.000632,-1.751958,32.000000,-235.684417,185.347043,-0.221183,31.708481,0.689327,547410.449096,0.963370,39.959883,21.185204,2.820073,0.057356,0.019277,206.680226,32.000000,224.973953,202.777025,206.472075,188.758892,32.000000,180.428392,68.762039,66.588811,110.622702,52.364793,49.751462,50.627521,78.409300,38.522934,57.582346,59.631312,44.271744
65.986800,95.042925,186.298965,177.570181,121.537937,119.769728,29.029826,14.315280,185.305836,4.574975,90.238620,67.163150,175.960099,186.984123,174.366550,186.097208,98.098848,184.108245,-0.000633,-1.751948,32.000000,-235.692260,185.445900,-0.220844,31.676328,0.690148,547243.357486,0.962744,39.948136,21.147281,2.820805,0.065472,0.033772,207.417896,32.000000,224.211880,202.646249,209.424545,188.977485,32.000000,180.196390,68.775774,66.573001,110.637233,52.364793,49.785529,50.627521,78.417372,38.522934,57.530969,59.627899,44.249661
66.077584,95.024960,186.289426,177.576072,121.567093,119.769712,28.986927,14.317420,185.282644,4.575077,90.247301,67.186083,175.936451,186.955270,174.385908,186.116462,98.049680,184.018644,-0.000632,-1.751954,32.000000,-235.687661,185.333504,-0.220843,31.652699,0.690927,547308.694820,0.963106,39.938274,21.188183,2.821727,0.066045,0.029687,207.761086,32.000000,224.032782,203.259948,210.362411,188.521071,32.000000,180.923515,68.787059,66.576817,110.649741,52.364793,49.754229,50.627521,78.402671,38.522934,57.475159,59.626266,44.210849
66.023686,95.020814,186.365322,177.596829,121.636706,119.769753,28.995879,14.314138,185.301263,4.574775,90.388475,67.153887,175.952828,186.999784,174.297653,186.130618,98.052837,184.025157,-0.000631,-1.751964,32.000000,-235.696680,185.349148,-0.220548,31.644254,0.692087,547382.182964,0.962557,39.981111,21.227205,2.823276,0.048600,0.019418,207.719293,32.000000,224.028977,203.911253,209.380879,187.700327,32.000000,181.718340,68.783407,66.581071,110.643347,52.364793,49.814877,50.627521,78.394396,38.522934,57.462439,59.632216,44.153916
66.031012,95.026342,186.287511,177.607488,121.653146,119.767234,28.989647,14.315137,185.325143,4.574759,90.379748,67.181688,175.944659,187.044011,174.288354,186.182792,98.095131,184.098308,-0.000633,-1.752443,32.000000,-235.696501,185.367605,-0.220616,31.651833,0.691488,547412.797114,0.962478,39.887375,21.241839,2.819253,0.063281,0.030389,206.905474,32.000000,224.650198,204.094037,206.272458,187.622374,32.000000,181.807604,68.755544,66.588965,110.652977,52.364793,49.803422,50.627521,78.383019,38.522934,57.462642,59.623503,44.145993
66.084555,95.026342,186.401870,177.607488,121.617532,119.767248,29.065720,14.319704,185.387076,4.574975,90.348258,67.154904,175.886718,187.056408,174.328284,186.167149,98.090205,184.102711,-0.000633,-1.752908,32.000000,-235.685869,185.343292,-0.220814,31.684039,0.692565,547431.019369,0.963038,39.928204,21.241192,2.822704,0.059566,0.037209,206.462349,32.000000,225.129580,203.754286,204.422888,188.003064,32.000000,181.178505,68.800665,66.604623,110.681392,52.364793,49.829878,50.627521,78.364692,38.522934,57.480163,59.625430,44.245332
66.044854,95.001744,186.321715,177.602158,121.655483,119.769693,29.009435,14.314424,185.407619,4.574956,90.232121,67.136142,175.869990,187.012956,174.354948,186.150135,98.116861,184.095472,-0.000633,-1.753500,32.000000,-235.691477,185.449450,-0.220946,31.736438,0.692031,547326.065843,0.963120,39.927617,21.227092,2.821212,0.053931,0.020022,206.556867,32.000000,225.178054,202.867646,205.653185,188.923878,32.000000,180.302853,68.792288,66.599974,110.645493,52.364793,49.770522,50.627521,78.346769,38.522934,57.403431,59.618949,44.251495
66.038692,95.027724,186.386724,177.594585,121.630558,119.769682,28.983095,14.312426,185.375385,4.574701,90.133317,67.196520,175.926374,186.986816,174.376553,186.227019,98.069663,184.161056,-0.000633,-1.754073,32.000000,-235.696262,185.477799,-0.220899,31.744883,0.691111,547306.060558,0.959741,39.882941,21.233715,2.820657,0.042668,0.004605,207.246304,32.000000,224.502292,202.817470,208.535497,188.990552,32.000000,180.261961,68.815646,66.590480,110.626272,52.364793,49.834328,50.627521,78.373364,38.522934,57.484677,59.625460,44.258758
66.060393,95.004784,186.408237,177.586450,121.632980,119.768386,28.979744,14.316850,185.398277,4.574791,90.171827,67.151400,175.964137,187.132181,174.421811,186.236495,98.058695,184.154706,-0.000633,-1.754057,32.000000,-235.693805,185.563313,-0.220682,31.817713,0.690108,547239.347575,0.962201,39.891466,21.204270,2.821139,0.053012,0.011338,207.657607,32.000000,223.860970,203.029357,210.293049,188.763363,32.000000,180.745693,68.849696,66.566293,110.659820,52.364793,49.767525,50.627521,78.367237,38.522934,57.484947,59.627014,44.133960
66.055240,95.004784,186.387986,177.586450,121.584887,119.769605,28.976942,14.317991,185.400890,4.574725,90.243097,67.166674,175.924600,187.129571,174.325042,186.300383,98.021787,184.069657,-0.000632,-1.754055,32.000000,-235.693974,185.369317,-0.220597,31.854980,0.690282,547395.862158,0.963237,39.922589,21.276738,2.822387,0.049623,0.024776,207.673479,32.000000,223.851875,203.590178,209.966046,187.863339,32.000000,181.729727,68.825291,66.547655,110.631341,52.364793,49.840561,50.627521,78.358910,38.522934,57.413344,59.629030,44.260372
66.061874,94.970513,186.362064,177.583365,121.540425,119.772128,29.005551,14.318134,185.442873,4.574708,90.282745,67.154959,175.953397,187.158750,174.277066,186.187093,98.097908,184.166111,-0.000630,-1.754060,32.000000,-235.689570,185.439781,-0.220862,31.881835,0.688474,547365.947297,0.962934,39.881541,21.285259,2.821785,0.063694,0.032438,207.293222,32.000000,224.270347,203.941340,207.612789,187.867158,32.000000,181.601649,68.862995,66.602959,110.613330,52.364793,49.814621,50.627521,78.358708,38.522934,57.306126,59.627584,44.255530
66.042191,94.939835,186.366255,177.578035,121.593138,119.779671,29.009082,14.319989,185.413675,4.574925,90.335794,67.180692,175.884518,187.137441,174.298243,186.225618,98.083386,184.081939,-0.000632,-1.755239,32.000000,-235.688371,185.421731,-0.220559,31.896391,0.687662,547459.311515,0.963120,39.885840,21.289395,2.821699,0.064729,0.029070,206.541970,32.000000,225.067253,204.028050,205.032004,187.671559,32.000000,181.908267,68.882961,66.584650,110.626735,52.364793,49.836144,50.627521,78.362066,38.522934,57.209920,59.629620,44.245992
65.993888,94.957799,186.439519,177.576913,121.571025,119.782173,28.982833,14.314566,185.354481,4.575273,90.270439,67.259249,175.842228,187.097925,174.356084,186.179288,98.102492,184.036685,-0.000631,-1.755245,32.000000,-235.695432,185.383676,-0.220518,31.860304,0.686867,547236.234925,0.962001,39.846033,21.250440,2.821023,0.064819,0.029350,206.536054,32.000000,224.997824,203.341207,205.062000,188.421081,32.000000,180.577915,68.901592,66.571668,110.615079,52.364793,49.782820,50.627521,78.378107,38.522934,57.209335,59.629059,44.207548
66.088667,94.957799,186.376655,177.576913,121.591447,119.782200,28.947916,14.317848,185.424282,4.575467,90.128809,67.257659,175.883662,187.059447,174.379780,186.179147,98.098498,184.166969,-0.000632,-1.755236,32.000000,-235.690511,185.504759,-0.220394,31.843624,0.686783,547264.852543,0.962187,39.831780,21.232530,2.821927,0.051783,0.007037,206.720137,32.000000,224.789044,202.892133,207.627717,188.940259,32.000000,180.023791,68.902359,66.591186,110.584992,52.364793,49.849718,50.627521,78.330352,38.522934,57.265035,59.625126,44.180035
65.995366,94.960839,186.336638,177.570181,121.618780,119.780955,28.947217,14.317420,185.377111,4.575554,90.209364,67.144336,175.915869,187.007634,174.389781,186.125099,98.053183,184.100918,-0.000632,-1.755218,32.000000,-235.693890,185.512489,-0.220349,31.794949,0.688433,547288.563377,0.963899,39.890065,21.195981,2.825103,0.064079,0.028436,207.608042,32.000000,224.114384,202.845477,209.797166,188.826024,32.000000,180.325234,68.933082,66.554500,110.613582,52.364793,49.825769,50.627521,78.338629,38.522934,57.274140,59.631085,44.210776
66.000761,94.963050,186.439130,177.565694,121.654576,119.777168,28.938437,14.314424,185.408926,4.575411,90.330315,67.189096,175.905225,187.136280,174.370580,186.171485,98.040164,184.129916,-0.000631,-1.755222,32.000000,-235.691313,185.452550,-0.220363,31.781862,0.687470,547244.289531,0.963536,39.810969,21.250181,2.820100,0.061514,0.018326,207.736367,32.000000,223.915796,203.362660,210.597299,188.394490,32.000000,181.051945,68.956458,66.564193,110.647882,52.364793,49.880917,50.627521,78.366329,38.522934,57.280672,59.630653,44.185024
65.982829,95.011417,186.312617,177.574389,121.640225,119.769617,28.989791,14.314424,185.253334,4.575578,90.442839,67.204365,175.951177,187.032205,174.287462,186.209622,98.008306,184.050091,-0.000632,-1.755203,32.000000,-235.694264,185.498234,-0.219965,31.713805,0.689462,547402.660046,0.965059,39.891872,21.270046,2.823481,0.083437,0.014158,207.597701,32.000000,224.153822,204.047684,208.988375,187.587416,32.000000,182.054287,68.933630,66.554216,110.644586,52.364793,49.831083,50.627521,78.371406,38.522934,57.280312,59.627574,44.305053
66.035146,95.011417,186.295990,177.574389,121.613949,119.762036,28.948141,14.315993,185.415399,4.575420,90.453830,67.111072,175.871557,187.021214,174.264842,186.235639,98.108038,184.094920,-0.000633,-1.755195,32.000000,-235.695645,185.463909,-0.220104,31.691487,0.690030,547416.627491,0.965240,39.889578,21.294239,2.824803,0.048238,0.024225,206.625679,32.000000,224.872468,203.913450,206.094021,187.744695,32.000000,181.761482,68.951935,66.575073,110.643128,52.364793,49.833046,50.627521,78.347304,38.522934,57.431491,59.628371,44.263747
65.918805,95.038226,186.344706,177.588975,121.614242,119.755697,28.996533,14.314424,185.302855,4.575417,90.470007,67.141502,175.860444,187.000395,174.319775,186.124547,98.114147,184.028707,-0.000633,-1.755153,32.000000,-235.693444,185.397728,-0.220507,31.634314,0.691315,547543.565759,0.963874,39.952919,21.295334,2.823653,0.061903,0.017378,206.558395,32.000000,224.959428,203.580588,204.565815,188.332353,32.000000,181.239716,68.996388,66.577989,110.655492,52.364793,49.796994,50.627521,78.389234,38.522934,57.515511,59.629187,44.075853
65.991158,95.067799,186.253505,177.591499,121.629742,119.749431,28.993327,14.317278,185.328427,4.575682,90.371080,67.011969,175.853386,187.006023,174.375056,186.117297,98.110977,183.979814,-0.000633,-1.755146,32.000000,-235.692065,185.333524,-0.220821,31.637986,0.691086,547245.907946,0.964356,39.909242,21.212880,2.821164,0.060424,0.027176,206.581128,32.000000,224.915019,202.849952,206.430925,188.900103,32.000000,180.367436,68.981410,66.582967,110.615921,52.364793,49.822245,50.627521,78.369172,38.522934,57.608347,59.630830,44.278054
66.029733,95.061995,186.234242,177.588694,121.597703,119.738025,28.983387,14.317563,185.310898,4.575690,90.396470,67.150977,175.904116,187.031103,174.354995,186.101447,98.103791,184.031520,-0.000632,-1.755143,32.000000,-235.690469,185.481794,-0.220734,31.659019,0.693882,547313.532192,0.964634,40.033213,21.181250,2.826882,0.047804,0.016497,207.361492,32.000000,224.145534,202.770950,209.037490,188.676961,32.000000,180.417395,68.939842,66.557530,110.589818,52.364793,49.831572,50.627521,78.390098,38.522934,57.609006,59.625312,44.193828
65.998904,95.061995,186.278424,177.588694,121.541345,119.726593,28.990309,14.316992,185.321931,4.575557,90.395879,67.170386,175.923867,186.962998,174.385175,186.144881,98.079506,184.076167,-0.000632,-1.755140,32.000000,-235.686778,185.434234,-0.220612,31.714041,0.692648,547295.866018,0.963595,40.002346,21.165571,2.822401,0.062681,0.033168,207.637028,32.000000,223.757287,203.011232,210.655210,188.682401,32.000000,180.364956,68.875160,66.535997,110.600328,52.364793,49.837219,50.627521,78.362013,38.522934,57.591481,59.629591,44.074386
65.962548,95.078302,186.266621,177.588694,121.535459,119.717737,28.987518,14.316992,185.301665,4.575272,90.424761,67.115157,175.947632,186.896116,174.311376,186.111959,98.045684,184.031276,-0.000630,-1.755131,32.000000,-235.690384,185.348086,-0.220633,31.750181,0.691592,547229.348800,0.963199,39.964338,21.192690,2.820460,0.058578,0.017289,207.648468,32.000000,223.838817,203.726045,209.605119,187.851689,32.000000,181.416558,68.837830,66.546062,110.584794,52.364793,49.792441,50.627521,78.390994,38.522934,57.643122,59.624791,44.116426
66.026613,95.039055,186.298792,177.599073,121.478379,119.716509,28.953775,14.321131,185.326887,4.575270,90.454852,67.120107,175.946406,187.029451,174.254471,186.061174,98.107051,184.003092,-0.000631,-1.755111,32.000000,-235.687885,185.333135,-0.220472,31.740346,0.690843,547252.628420,0.963373,39.990072,21.234185,2.822447,0.051645,0.008819,207.010508,32.000000,224.452013,203.794428,207.029305,187.711125,32.000000,181.658082,68.827729,66.570098,110.596994,52.364793,49.845693,50.627521,78.352247,38.522934,57.521174,59.626876,44.276220
65.960984,95.046241,186.285794,177.624038,121.391743,119.713946,29.009245,14.314281,185.212822,4.575173,90.495359,67.053318,175.893573,186.977904,174.319935,186.065406,98.137850,183.952984,-0.000630,-1.754530,32.000000,-235.693915,185.460402,-0.220277,31.810973,0.690413,547338.248975,0.964020,40.036741,21.250703,2.823824,0.058635,0.022221,206.432677,32.000000,224.834740,203.759838,204.876595,187.984152,32.000000,181.659265,68.855306,66.599833,110.636090,52.364793,49.828420,50.627521,78.349817,38.522934,57.521554,59.628194,44.234474
65.934267,95.046241,186.246787,177.624038,121.396067,119.714022,28.992589,14.316707,185.323607,4.575040,90.404482,67.150770,175.894490,186.985387,174.363907,186.087227,98.115403,184.022338,-0.000631,-1.753965,32.000000,-235.691653,185.417143,-0.220097,31.825869,0.689920,547088.117510,0.964006,39.944002,21.178472,2.821571,0.055469,0.024909,206.506927,32.000000,224.925566,202.966230,205.567303,188.622532,32.000000,180.825836,68.862153,66.595449,110.638113,52.364793,49.834513,50.627521,78.391474,38.522934,57.544449,59.631725,44.241297
66.058699,95.072222,186.296653,177.635538,121.444343,119.710160,28.994559,14.314566,185.217847,4.575268,90.200416,67.128650,175.935570,186.972643,174.389850,186.089324,98.112528,183.946087,-0.000632,-1.753973,32.000000,-235.694449,185.329997,-0.220143,31.840949,0.689096,547053.358975,0.963215,40.005988,21.128354,2.824182,0.056489,0.022489,207.012538,32.000000,224.393322,202.710403,208.272879,189.091479,32.000000,180.130145,68.820145,66.582492,110.604774,52.364793,49.804593,50.627521,78.338554,38.522934,57.626213,59.629836,44.017820
66.070416,95.060890,186.151006,177.629648,121.498950,119.711441,28.993522,14.317563,185.278047,4.575076,90.257895,67.134408,175.978965,186.884779,174.391391,186.079445,98.063065,183.874972,-0.000633,-1.753982,32.000000,-235.691944,185.393362,-0.220186,31.841867,0.688946,547123.277124,0.964200,40.028308,21.177539,2.824734,0.046948,0.012059,207.687433,32.000000,223.873334,202.891253,210.329614,188.921433,32.000000,180.594781,68.799847,66.546725,110.618180,52.364793,49.802320,50.627521,78.319386,38.522934,57.591485,59.622785,44.263160
65.970678,95.098478,186.263212,177.613659,121.516429,119.714021,29.044039,14.314566,185.302181,4.575272,90.343451,67.119391,175.961028,186.933004,174.377502,186.067322,98.066932,183.980857,-0.000633,-1.753973,32.000000,-235.694449,185.239933,-0.220501,31.831613,0.687387,547079.285444,0.962163,39.950392,21.151017,2.820168,0.052125,0.020730,207.689819,32.000000,223.833369,203.547866,210.176075,188.033266,32.000000,181.213323,68.763519,66.559047,110.682601,52.364793,49.830948,50.627521,78.337523,38.522934,57.592077,59.621939,44.247753
65.991495,95.098478,186.225188,177.613659,121.568102,119.714040,28.998781,14.316992,185.223869,4.575484,90.442513,67.144396,176.001775,186.840979,174.300305,186.100225,98.093528,183.925332,-0.000633,-1.753970,32.000000,-235.693826,185.415960,-0.220495,31.808376,0.686691,547173.903552,0.961992,39.929284,21.173053,2.817464,0.054966,0.036983,207.368492,32.000000,224.211402,203.867985,208.012861,187.710650,32.000000,181.514250,68.692459,66.584881,110.666844,52.364793,49.833932,50.627521,78.355036,38.522934,57.710438,59.621939,44.163747
66.049333,95.083553,186.282286,177.589816,121.601417,119.711552,29.022088,14.319133,185.275531,4.575695,90.419684,67.221420,175.881819,186.982919,174.334881,186.018757,98.071140,183.960284,-0.000631,-1.753402,32.000000,-235.686112,185.430664,-0.220730,31.735206,0.688553,547297.654683,0.962031,40.050126,21.210019,2.823424,0.059578,0.017571,206.564848,32.000000,224.869293,203.858942,205.137197,188.039630,32.000000,181.545928,68.660525,66.605362,110.692297,52.364793,49.838552,50.627521,78.342891,38.522934,57.664683,59.627151,44.144672
66.090406,95.084659,186.247430,177.587572,121.594256,119.709079,28.993731,14.323129,185.286881,4.575712,90.319485,67.144359,175.817381,186.880720,174.364222,186.064964,98.117710,183.999214,-0.000632,-1.751655,32.000000,-235.682117,185.378207,-0.220720,31.722565,0.688683,547222.832764,0.963198,40.032742,21.162012,2.821957,0.062013,0.030966,206.346516,32.000000,225.061094,203.107619,204.894790,188.447252,32.000000,181.214194,68.602776,66.583720,110.684358,52.364793,49.846461,50.627521,78.301303,38.522934,57.668953,59.625716,44.174019
66.006905,95.029382,186.254967,177.583084,121.567366,119.710819,28.995019,14.319846,185.341783,4.575471,90.227150,67.217585,175.903363,186.984938,174.379107,186.001217,98.113104,184.009970,-0.000632,-1.751415,32.000000,-235.688841,185.359098,-0.220896,31.664736,0.689756,547206.407821,0.961439,39.969537,21.197878,2.820351,0.060079,0.025231,206.569347,32.000000,224.690709,202.642627,207.249662,188.892565,32.000000,180.488222,68.553774,66.604595,110.681795,52.364793,49.826141,50.627521,78.334745,38.522934,57.669776,59.624172,44.232713
66.065466,95.051216,186.170924,177.581682,121.606054,119.714665,28.996013,14.317563,185.329857,4.575543,90.228927,67.185413,175.954815,186.913326,174.407276,186.110900,98.037365,184.039355,-0.000632,-1.751399,32.000000,-235.696042,185.431542,-0.221281,31.639664,0.689419,547065.036077,0.961703,39.936378,21.166319,2.818071,0.076145,0.029400,207.606104,32.000000,223.843083,203.140143,210.410306,188.445059,32.000000,180.616454,68.579503,66.561641,110.732265,52.364793,49.837857,50.627521,78.325779,38.522934,57.497507,59.631233,43.963308
66.058042,95.051216,186.310733,177.581682,121.685834,119.714727,29.021830,14.314138,185.305348,4.575604,90.363281,67.218374,175.979262,186.975478,174.317830,186.163051,98.063834,184.018954,-0.000632,-1.751391,32.000000,-235.694221,185.333158,-0.221592,31.651623,0.691584,547044.090853,0.962883,39.950779,21.175070,2.821750,0.053865,0.018995,207.589514,32.000000,224.054200,203.801151,209.263403,187.717214,32.000000,181.359788,68.592804,66.592055,110.714402,52.364793,49.880364,50.627521,78.302873,38.522934,57.566202,59.618536,44.249661
66.013724,95.025789,186.194879,177.561206,121.665160,119.712275,28.982959,14.317420,185.350634,4.575619,90.363281,67.122245,175.979262,186.956412,174.317830,186.129500,98.063834,183.973916,-0.000633,-1.751368,32.000000,-235.689956,185.424383,-0.221548,31.664474,0.691216,547239.576190,0.961992,39.923740,21.262137,2.817976,0.047273,0.013969,207.589514,32.000000,224.054200,203.801151,209.263403,187.717214,32.000000,181.359788,68.592804,66.592055,110.714402,52.364793,49.836925,50.627521,78.325153,38.522934,57.487032,59.623768,43.971378
66.015758,94.993452,186.225150,177.566816,121.502238,119.709723,28.986834,14.320274,185.322599,4.575604,90.398712,67.154013,175.823428,186.963507,174.303473,186.047279,98.076310,183.998645,-0.000635,-1.751355,32.000000,-235.692347,185.345005,-0.221783,31.694319,0.691539,547181.575073,0.961256,39.929936,21.227803,2.820410,0.043320,0.015154,206.391521,32.000000,224.931774,203.344352,204.627882,188.238966,32.000000,181.129120,68.584623,66.592604,110.683135,52.364793,49.848296,50.627521,78.324711,38.522934,57.386262,59.631872,44.231245
65.986624,94.993452,186.281856,177.566816,121.475857,119.709677,28.928480,14.315137,185.318442,4.575774,90.398712,67.113951,175.823428,186.916446,174.303473,186.088428,98.076310,183.909275,-0.000634,-1.751364,32.000000,-235.693714,185.388489,-0.221784,31.753302,0.691303,547154.793815,0.963177,39.941495,21.210441,2.820548,0.057448,0.029565,206.391521,32.000000,224.931774,203.344352,204.627882,188.238966,32.000000,181.129120,68.584623,66.592604,110.683135,52.364793,49.873931,50.627521,78.334274,38.522934,57.386220,59.630633,43.991848
65.963566,95.014181,186.314819,177.584487,121.478879,119.707201,29.004470,14.312568,185.245268,4.575646,90.263349,67.170023,175.843045,187.014037,174.347252,186.145346,98.061279,184.062275,-0.000633,-1.750397,32.000000,-235.698578,185.333710,-0.221524,31.815851,0.690660,547061.830396,0.962917,39.907459,21.207499,2.820920,0.053156,0.023232,206.483595,32.000000,224.949762,202.549934,206.052938,188.997822,32.000000,180.582872,68.602892,66.583002,110.652466,52.364793,49.848174,50.627521,78.324481,38.522934,57.451034,59.629630,44.278934
66.039809,94.995663,186.251843,177.590377,121.528140,119.707241,29.011144,14.317706,185.313165,4.576001,90.087196,67.231851,175.927740,186.982145,174.402045,186.165966,98.039300,183.937636,-0.000633,-1.749810,32.000000,-235.693604,185.344721,-0.221327,31.877325,0.689914,547077.020751,0.965329,39.931784,21.173038,2.823024,0.063251,0.023358,207.580126,32.000000,223.646213,202.967160,210.610000,188.577710,32.000000,180.774786,68.629340,66.575351,110.659309,52.364793,49.881574,50.627521,78.332496,38.522934,57.393260,59.626227,44.292801
66.015066,94.979633,186.413208,177.586170,121.556049,119.709851,28.997642,14.314566,185.273906,4.576202,90.207226,67.130274,175.931775,187.027454,174.334087,186.096006,98.057074,184.043704,-0.000633,-1.749228,32.000000,-235.693957,185.473250,-0.221053,31.845565,0.688967,547150.473957,0.963201,39.971769,21.247057,2.824511,0.057989,0.031745,207.562943,32.000000,223.661830,203.684626,209.880391,187.758374,32.000000,181.407457,68.645921,66.589889,110.670502,52.364793,49.933686,50.627521,78.312947,38.522934,57.343098,59.626729,44.256704
66.055196,94.979633,186.232593,177.586170,121.528153,119.712395,28.943430,14.315422,185.342589,4.575919,90.207226,67.130318,175.931775,187.028473,174.334087,186.121146,98.057074,183.918049,-0.000633,-1.749234,32.000000,-235.694248,185.314864,-0.221323,31.864002,0.686500,547124.584952,0.961709,39.889596,21.220985,2.820297,0.058639,0.022051,207.562943,32.000000,223.661830,203.684626,209.880391,187.758374,32.000000,181.407457,68.645921,66.589889,110.670502,52.364793,49.867111,50.627521,78.292781,38.522934,57.342966,59.622441,44.200431
66.019318,94.967749,186.247694,177.578596,121.584165,119.711154,29.008859,14.319704,185.331997,4.576142,90.288322,67.135574,175.933335,187.049557,174.297050,186.109292,98.073755,183.951061,-0.000633,-1.749249,32.000000,-235.691606,185.463051,-0.221328,31.797702,0.688038,547086.543884,0.962537,39.894217,21.244105,2.823798,0.056472,0.030834,207.086877,32.000000,224.294520,203.798040,207.373486,187.727615,32.000000,181.386468,68.660555,66.585395,110.662790,52.364793,49.879158,50.627521,78.314211,38.522934,57.305571,59.626620,44.037996
65.939300,94.994834,186.219969,177.578877,121.665921,119.708678,29.062007,14.315708,185.309370,4.575866,90.267869,67.067090,175.842756,187.077860,174.336570,186.031793,98.074626,183.982488,-0.000633,-1.749240,32.000000,-235.695930,185.422507,-0.221264,31.741841,0.686541,547071.889504,0.963714,39.860727,21.195658,2.819348,0.052515,0.011482,206.374518,32.000000,224.997126,202.956415,205.184284,188.477118,32.000000,180.541040,68.647038,66.581843,110.646616,52.364793,49.843306,50.627521,78.308087,38.522934,57.389926,59.623532,43.971525
65.952305,95.006166,186.336161,177.586731,121.678794,119.702316,29.038898,14.318419,185.276779,4.575643,90.205856,67.223955,175.897132,186.968340,174.368039,186.046076,98.091853,183.990260,-0.000632,-1.749243,32.000000,-235.691415,185.440393,-0.221529,31.732163,0.688414,547030.342687,0.962079,39.878784,21.191707,2.821109,0.051549,0.021761,206.818624,32.000000,224.657012,202.548631,207.724404,188.728201,32.000000,180.604042,68.663159,66.614252,110.671926,52.364793,49.911691,50.627521,78.340956,38.522934,57.425306,59.623827,44.202779
65.967822,95.027724,186.289863,177.608329,121.707725,119.695988,28.969049,14.316136,185.392334,4.575657,90.273185,67.045102,175.937042,187.052514,174.378706,186.156737,98.075113,183.919579,-0.000631,-1.749222,32.000000,-235.696321,185.359304,-0.221231,31.687002,0.690495,547107.852452,0.961650,39.972696,21.202953,2.824112,0.053817,0.027538,207.602141,32.000000,223.883085,202.751194,210.136969,188.946131,32.000000,180.461053,68.694221,66.571648,110.677202,52.364793,49.835376,50.627521,78.318098,38.522934,57.425366,59.623709,44.054577
65.952656,95.027724,186.282137,177.608329,121.673483,119.692174,28.966889,14.316279,185.343118,4.575514,90.371999,67.009833,175.922655,187.028025,174.328289,186.044098,98.044824,184.051130,-0.000630,-1.749218,32.000000,-235.689786,185.430584,-0.221043,31.665418,0.690948,547049.580802,0.962182,39.973161,21.188723,2.825317,0.063197,0.023929,207.664252,32.000000,223.761063,203.473912,210.497140,188.109917,32.000000,181.391460,68.694702,66.578797,110.687732,52.364793,49.897811,50.627521,78.337807,38.522934,57.492969,59.625607,44.248487
65.975775,95.040990,186.209868,177.613098,121.619533,119.692165,28.946869,14.315565,185.232411,4.575588,90.458053,67.141344,175.947551,186.950478,174.277890,186.059683,98.027913,184.074576,-0.000630,-1.750401,32.000000,-235.696564,185.340785,-0.221125,31.643310,0.691588,547083.144444,0.964252,39.981757,21.178209,2.823950,0.055600,0.015787,207.527453,32.000000,224.066200,204.041198,208.432893,187.554446,32.000000,181.575329,68.699362,66.585552,110.652832,52.364793,49.860076,50.627521,78.365412,38.522934,57.534761,59.629738,44.239609
65.968630,95.088805,186.236918,177.617306,121.667781,119.692192,29.015574,14.311141,185.236977,4.575580,90.547337,67.111255,175.908890,186.953721,174.288516,186.049554,98.103397,183.963067,-0.000630,-1.750407,32.000000,-235.701152,185.247766,-0.220858,31.660435,0.692189,547147.864669,0.964538,39.994427,21.259217,2.824483,0.062423,0.021235,206.596302,32.000000,224.796770,204.073579,205.491138,187.776394,32.000000,181.429639,68.691312,66.594980,110.709059,52.364793,49.885709,50.627521,78.330167,38.522934,57.684657,59.627417,44.249000
65.993518,95.116720,186.182565,177.612256,121.726772,119.692234,29.012350,14.317278,185.262889,4.575473,90.446411,67.101960,175.851494,186.969482,174.334191,186.013642,98.064889,183.955164,-0.000630,-1.750422,32.000000,-235.695180,185.360772,-0.220964,31.699276,0.692165,547195.183157,0.964864,39.988381,21.285164,2.822398,0.055390,0.020465,206.428471,32.000000,225.058802,203.484257,204.719641,188.329167,32.000000,180.906526,68.704635,66.608753,110.684943,52.364793,49.807735,50.627521,78.333138,38.522934,57.685521,59.624545,44.243865
65.975297,95.116720,186.177521,177.612256,121.757168,119.692245,28.946539,14.313710,185.267003,4.575292,90.373549,67.133804,175.888735,186.950091,174.344408,186.055709,98.074886,184.029136,-0.000628,-1.750410,32.000000,-235.693010,185.247235,-0.221078,31.780262,0.692043,547272.684734,0.963389,40.039779,21.243280,2.823034,0.055642,0.024619,206.563165,32.000000,225.069007,202.672246,206.482205,188.989533,32.000000,180.408145,68.730205,66.634387,110.655984,52.364793,49.865406,50.627521,78.326715,38.522934,57.773846,59.624122,44.077174
65.973899,95.110639,186.139886,177.606927,121.677120,119.689711,29.000892,14.316279,185.223155,4.575059,90.432292,67.078707,175.936654,186.821017,174.370524,185.989338,98.090955,183.861608,-0.000629,-1.750443,32.000000,-235.690114,185.208035,-0.220725,31.812756,0.690778,547218.266097,0.962583,40.049295,21.202155,2.821225,0.058064,0.023669,207.315789,32.000000,224.237454,202.772792,209.312104,189.096093,32.000000,180.528840,68.743239,66.614125,110.664307,52.364793,49.818187,50.627521,78.333317,38.522934,57.755950,59.633564,43.997644
65.989334,95.132197,186.194879,177.598792,121.659285,119.689707,28.942737,14.317420,185.250447,4.574638,90.418926,67.032417,175.927941,186.878111,174.360680,186.041328,97.992063,183.872544,-0.000628,-1.750454,32.000000,-235.689956,185.308867,-0.220494,31.800876,0.689217,547206.986234,0.965066,40.064510,21.220677,2.821928,0.056246,0.007063,207.553274,32.000000,223.718142,203.212747,210.632491,188.544268,32.000000,181.054543,68.743022,66.568911,110.659465,52.364793,49.875185,50.627521,78.317711,38.522934,57.824430,59.622519,44.080549
