OSU 80 Ton Compressor Load Stand
65.951853,95.124459,186.108027,177.606085,121.628793,119.693483,28.957550,14.315280,185.158416,4.574361,90.518909,67.082419,175.960869,186.911858,174.310535,185.950691,98.028827,183.910724,-0.000629,-1.751016,32.000000,-235.697014,185.354042,-0.220577,31.788471,0.688369,547145.891873,0.963244,40.059598,21.140008,2.821417,0.058729,0.015530,207.526472,32.000000,223.880888,203.979010,209.640884,187.830643,32.000000,181.441457,68.722615,66.571784,110.666806,52.364793,49.870186,50.627521,78.344305,38.522934,57.825716,59.633082,43.997497
65.993381,95.124459,186.198124,177.606085,121.628319,119.692232,28.981695,14.315993,185.246241,4.574252,90.493334,67.124067,175.956483,186.884188,174.259001,186.085372,98.052694,183.893481,-0.000630,-1.752782,32.000000,-235.693186,185.219660,-0.220690,31.789284,0.688681,547402.498188,0.964983,40.068266,21.243119,2.821591,0.057945,0.025769,206.905595,32.000000,224.557534,204.186350,206.717260,187.773603,32.000000,181.670431,68.730992,66.610596,110.653110,52.364793,49.879603,50.627521,78.315483,38.522934,57.802756,59.622667,44.249367
66.041466,95.151268,186.194591,177.615342,121.549477,119.688398,29.011592,14.321559,185.216831,4.573954,90.450884,67.130769,175.873785,186.855007,174.284890,186.038296,98.087024,183.958629,-0.000630,-1.753987,32.000000,-235.684834,185.254757,-0.220289,31.695683,0.689086,547344.720185,0.965105,40.091831,21.221081,2.821877,0.062446,0.025985,206.354296,32.000000,225.045990,203.902411,204.502721,187.721768,32.000000,181.653676,68.744186,66.609658,110.652111,52.364793,49.860710,50.627521,78.312376,38.522934,57.887877,59.629630,44.090013
66.002271,95.116720,186.151951,177.607207,121.529769,119.684549,28.990146,14.317278,185.324668,4.573622,90.305448,67.123402,175.873588,186.938488,174.361152,186.035644,98.092455,183.955164,-0.000630,-1.753985,32.000000,-235.690426,185.263039,-0.220224,31.649683,0.688901,547258.096137,0.963622,40.057147,21.190562,2.821467,0.051659,0.027072,206.385468,32.000000,225.000517,202.975050,205.443416,188.720794,32.000000,180.347200,68.756017,66.614436,110.642811,52.364793,49.862421,50.627521,78.311321,38.522934,57.781328,59.630033,44.236968
66.012349,95.089910,186.200201,177.595146,121.469036,119.683257,29.019150,14.310570,185.318125,4.573446,90.203690,67.085506,175.905875,186.854296,174.386077,186.016877,98.105755,183.913687,-0.000631,-1.754555,32.000000,-235.699428,185.333343,-0.220444,31.631088,0.690389,547176.741194,0.961890,40.043819,21.181357,2.819359,0.044799,0.015364,207.012947,32.000000,224.643586,202.777495,208.066985,188.999847,32.000000,180.218936,68.776029,66.628251,110.652760,52.364793,49.863081,50.627521,78.327933,38.522934,57.782464,59.626335,44.083043
66.013141,95.089910,186.135307,177.595146,121.449017,119.687032,29.027418,14.314281,185.200074,4.573599,90.269491,67.135349,175.938960,186.869588,174.399555,186.023032,98.097129,183.943679,-0.000630,-1.756300,32.000000,-235.694407,185.339827,-0.220467,31.627889,0.691610,547113.575084,0.963118,40.041987,21.174589,2.820387,0.054154,0.019056,207.654979,32.000000,223.777679,202.932979,210.487383,188.939536,32.000000,180.441493,68.781979,66.615052,110.697727,52.364793,49.860909,50.627521,78.301220,38.522934,57.699602,59.626689,44.232419
65.971328,95.040161,186.214224,177.589255,121.447731,119.687040,29.004621,14.313282,185.272295,4.573448,90.364449,67.139223,175.971848,186.957983,174.362363,186.047621,98.056164,183.940068,-0.000629,-1.756300,32.000000,-235.694914,185.334260,-0.220338,31.709530,0.692016,547026.987710,0.961918,40.006764,21.145294,2.820687,0.059997,0.029612,207.617191,32.000000,223.768878,203.700378,210.356419,187.938490,32.000000,181.531889,68.794772,66.610797,110.706442,52.364793,49.832450,50.627521,78.304772,38.522934,57.544768,59.628007,44.200505
65.941201,95.011694,186.211609,177.585048,121.447509,119.681918,28.977822,14.315708,185.272106,4.573727,90.387069,67.125568,175.971071,186.861391,174.275847,186.071723,98.100833,183.841938,-0.000628,-1.756295,32.000000,-235.692324,185.349902,-0.220192,31.765890,0.691867,547064.951644,0.961662,40.006102,21.165487,2.819670,0.044576,0.038455,207.142477,32.000000,224.154163,204.062833,208.059507,187.654462,32.000000,181.572353,68.785174,66.604923,110.698608,52.364793,49.890139,50.627521,78.337681,38.522934,57.456152,59.627014,44.063234
66.036608,95.015563,186.217840,177.593463,121.464735,119.684428,29.007381,14.315422,185.264793,4.573631,90.370317,67.125120,175.876341,186.922604,174.304896,186.057747,98.068447,183.896665,-0.000627,-1.756272,32.000000,-235.694084,185.305400,-0.220085,31.829751,0.690760,547105.115561,0.962971,39.991267,21.205059,2.822654,0.050340,0.015856,206.361409,32.000000,224.936256,203.951328,205.232364,187.696294,32.000000,181.605579,68.806060,66.610450,110.703505,52.364793,49.893118,50.627521,78.318205,38.522934,57.456266,59.631744,44.269690
65.992321,95.015563,186.179326,177.593463,121.561247,119.681887,29.011760,14.313425,185.263285,4.573405,90.378214,67.080564,175.831536,186.961225,174.350197,186.056401,98.071511,183.907236,-0.000626,-1.756265,32.000000,-235.695099,185.295081,-0.219762,31.821620,0.689793,546947.950754,0.964238,39.987966,21.122543,2.823904,0.066766,0.039216,206.426486,32.000000,225.043135,203.393520,204.673026,188.527932,32.000000,180.622109,68.836416,66.635468,110.673253,52.364793,49.886958,50.627521,78.303440,38.522934,57.468503,59.622273,44.194929
66.040397,95.004508,186.289316,177.597670,121.567852,119.682796,28.992506,14.314852,185.280402,4.573289,90.203142,67.194885,175.881802,186.939325,174.378659,186.001927,98.084726,183.895441,-0.000627,-1.756856,32.000000,-235.694327,185.243971,-0.219697,31.852567,0.687352,546986.178528,0.961750,39.912167,21.176037,2.819918,0.052192,0.014057,206.576313,32.000000,224.885332,202.878239,207.069955,188.770257,32.000000,180.374176,68.848336,66.627006,110.653013,52.364793,49.866377,50.627521,78.288739,38.522934,57.434052,59.623611,44.242324
65.954611,95.019709,186.148563,177.598231,121.550570,119.681174,29.003702,14.318562,185.264500,4.573024,90.214306,67.112016,175.954385,186.830804,174.377897,186.018675,98.032813,183.924780,-0.000628,-1.758603,32.000000,-235.687667,185.128413,-0.219468,31.829331,0.687886,546993.584613,0.962296,39.949137,21.177051,2.821227,0.055276,0.021951,207.311913,32.000000,224.057066,202.782751,209.726203,188.996386,32.000000,180.255297,68.840835,66.594072,110.690542,52.364793,49.877305,50.627521,78.320414,38.522934,57.481624,59.636662,44.242691
65.965117,94.989859,186.220904,177.595426,121.541891,119.676916,28.983309,14.317135,185.163867,4.573069,90.298684,67.143239,175.931635,186.862981,174.390361,185.997528,97.988909,183.958450,-0.000628,-1.758587,32.000000,-235.694339,185.426219,-0.219504,31.771870,0.687037,546919.944138,0.962143,39.897949,21.159287,2.820839,0.055012,0.025529,207.651939,32.000000,223.871073,203.272694,210.663692,188.605750,32.000000,180.796762,68.828612,66.597231,110.709037,52.364793,49.905178,50.627521,78.321056,38.522934,57.481816,59.624319,44.101165
65.931646,94.989859,186.033196,177.595426,121.515369,119.665527,29.020978,14.314709,185.263426,4.572926,90.353953,67.076000,175.938926,186.880130,174.301167,186.082621,98.001104,183.928436,-0.000629,-1.758593,32.000000,-235.692667,185.357061,-0.219473,31.755033,0.688051,547109.159953,0.963174,39.984777,21.222514,2.822374,0.061917,0.041045,207.498030,32.000000,224.120292,203.843862,209.100697,187.715484,32.000000,181.931430,68.783187,66.622095,110.725024,52.364793,49.840170,50.627521,78.328844,38.522934,57.388487,59.623936,44.263600
65.908744,95.011694,186.142174,177.589255,121.479029,119.662944,29.015247,14.317706,185.246973,4.572942,90.357425,67.013697,175.949980,186.835657,174.304820,186.115117,98.048750,183.926046,-0.000628,-1.758603,32.000000,-235.690818,185.316820,-0.219107,31.689599,0.689351,547138.854831,0.963577,39.946153,21.279402,2.823021,0.046977,0.015495,206.715503,32.000000,224.639036,203.978335,206.117339,187.719671,32.000000,181.702418,68.748215,66.642026,110.701507,52.364793,49.873307,50.627521,78.300983,38.522934,57.456726,59.626414,44.200211
65.896231,94.991794,186.116594,177.591219,121.453015,119.667907,28.993130,14.314994,185.284794,4.572922,90.392389,67.031128,175.851779,186.847953,174.355260,185.964910,98.054736,184.004792,-0.000627,-1.758600,32.000000,-235.695004,185.374478,-0.219227,31.663110,0.689363,547077.389088,0.962773,39.974114,21.255633,2.821607,0.063219,0.026137,206.254348,32.000000,225.014423,203.782151,204.805085,188.077485,32.000000,181.439175,68.729057,66.624487,110.707014,52.364793,49.868901,50.627521,78.354070,38.522934,57.394622,59.619372,43.989867
65.974890,95.007271,186.259907,177.592060,121.499658,119.665306,28.997549,14.315565,185.182890,4.572985,90.211703,66.997587,175.917952,186.921279,174.367372,186.010300,98.063149,183.959002,-0.000626,-1.758590,32.000000,-235.692467,185.240769,-0.219319,31.635258,0.691475,547002.944822,0.963364,40.015088,21.207065,2.824241,0.060979,0.017020,206.343686,32.000000,225.056894,202.858327,205.927582,189.057177,32.000000,180.057175,68.705634,66.632251,110.674513,52.364793,49.874453,50.627521,78.338057,38.522934,57.394542,59.626483,44.210482
65.956669,95.007271,186.192833,177.592060,121.495226,119.657649,29.014180,14.316850,185.230264,4.572768,90.287927,67.140192,175.959340,186.797445,174.387687,186.001317,98.071754,183.925026,-0.000627,-1.758575,32.000000,-235.691674,185.300954,-0.219389,31.646247,0.692099,546988.757859,0.964293,40.005648,21.231442,2.824389,0.065294,0.009913,207.042235,32.000000,224.408911,202.739301,208.851802,189.125859,32.000000,180.165921,68.755807,66.649222,110.714688,52.364793,49.904764,50.627521,78.320322,38.522934,57.442954,59.628774,44.233593
65.942044,95.034633,186.043825,177.606927,121.473640,119.652526,29.015501,14.315993,185.188385,4.572611,90.342563,67.072574,175.978972,186.864776,174.404387,186.024418,97.996964,183.809412,-0.000628,-1.758576,32.000000,-235.696136,185.264039,-0.219487,31.658442,0.692319,546935.064986,0.962895,39.955402,21.205374,2.823194,0.061039,0.008742,207.515915,32.000000,223.834133,203.137172,210.426740,188.703830,32.000000,180.495381,68.718407,66.594646,110.720545,52.364793,49.862109,50.627521,78.311236,38.522934,57.528664,59.619382,44.060446
65.974587,95.095438,186.128419,177.605805,121.464573,119.642315,28.984415,14.318705,185.311223,4.572199,90.430383,66.995528,175.992152,186.925886,174.351902,185.995349,98.046075,183.859137,-0.000629,-1.758580,32.000000,-235.692441,185.360730,-0.219603,31.710002,0.692000,546889.630379,0.962574,39.970621,21.183669,2.822957,0.053543,0.018193,207.543369,32.000000,223.903294,203.643232,209.871190,187.822267,32.000000,181.480207,68.725714,66.605304,110.726200,52.364793,49.879602,50.627521,78.315254,38.522934,57.719114,59.625568,44.152376
65.935836,95.107875,186.106352,177.606366,121.440228,119.635703,28.989821,14.318277,185.169421,4.572034,90.521300,67.057801,175.988566,186.846179,174.281872,186.052126,98.018764,183.889235,-0.000627,-1.758556,32.000000,-235.688772,185.368949,-0.219507,31.743677,0.691388,547091.533616,0.962790,40.010202,21.213864,2.821323,0.059433,0.025695,207.046939,32.000000,224.501191,203.839440,207.353562,188.215441,32.000000,181.439046,68.722521,66.625017,110.731745,52.364793,49.897762,50.627521,78.360068,38.522934,57.720042,59.627761,44.074680
65.936640,95.107875,186.183491,177.606366,121.452004,119.624221,28.984460,14.312426,185.187432,4.572242,90.557337,67.040092,175.886544,186.892855,174.316975,186.041875,98.082858,183.865754,-0.000627,-1.759716,32.000000,-235.696426,185.266509,-0.219374,31.738694,0.690246,547009.396913,0.963363,40.043821,21.183935,2.821214,0.058978,0.018055,206.363889,32.000000,225.010961,203.769958,205.138848,187.979032,32.000000,181.743656,68.754759,66.634423,110.762871,52.364793,49.908276,50.627521,78.329559,38.522934,57.759938,59.626689,44.092581
66.020845,95.112298,186.130569,177.614500,121.456491,119.615269,29.016557,14.319133,185.167335,4.572278,90.398809,67.117460,175.902534,186.922399,174.367141,186.052494,98.105725,183.945103,-0.000627,-1.760880,32.000000,-235.688243,185.168141,-0.219268,31.780682,0.689874,547086.270377,0.963784,40.088629,21.222855,2.822537,0.065142,0.022314,206.475190,32.000000,225.019507,203.030181,205.503835,188.559548,32.000000,180.892573,68.776436,66.638658,110.782649,52.364793,49.943132,50.627521,78.307273,38.522934,57.774828,59.629620,44.235647
65.940825,95.111192,186.105031,177.632172,121.424625,119.613942,28.976472,14.312283,185.190721,4.572255,90.294900,67.121493,175.940628,186.821915,174.361515,186.056889,98.076706,183.821536,-0.000627,-1.760877,32.000000,-235.695093,185.225739,-0.219135,31.786714,0.690177,546883.409008,0.963857,40.087958,21.149705,2.823673,0.053366,0.030863,206.803241,32.000000,224.657783,202.833167,207.789598,188.910555,32.000000,180.267285,68.771799,66.650256,110.755615,52.364793,49.880875,50.627521,78.327839,38.522934,57.772464,59.632944,44.203733
65.952806,95.097096,186.072096,177.642831,121.474346,119.613950,28.985327,14.313282,185.153313,4.572061,90.347973,67.057192,175.964354,186.916059,174.405700,186.069297,98.035701,183.791846,-0.000627,-1.760857,32.000000,-235.695733,185.206017,-0.218768,31.814094,0.688055,546748.003737,0.961375,40.022058,21.157440,2.819270,0.057232,0.023608,207.548109,32.000000,224.030292,202.891373,209.888396,188.800764,32.000000,180.380205,68.788443,66.614034,110.779342,52.364793,49.865588,50.627521,78.344545,38.522934,57.773546,59.631744,44.219507
65.975746,95.097096,186.167635,177.642831,121.481279,119.614029,28.938762,14.311569,185.157484,4.571967,90.397949,67.089592,175.962230,186.799669,174.320807,186.039389,98.027352,183.928072,-0.000628,-1.760877,32.000000,-235.698101,185.270547,-0.218848,31.795919,0.688751,546852.495134,0.963980,40.087779,21.138799,2.822304,0.063605,0.017950,207.674867,32.000000,224.010445,203.488995,210.452539,188.280503,32.000000,180.844986,68.747829,66.584564,110.773485,52.364793,49.905537,50.627521,78.312564,38.522934,57.730464,59.622677,44.228971
65.911072,95.111192,186.024792,177.646197,121.477928,119.613980,28.985286,14.315280,185.138967,4.571645,90.481290,67.020368,176.008979,186.894730,174.308637,186.042447,98.047096,183.861262,-0.000629,-1.760877,32.000000,-235.695538,185.305747,-0.218921,31.788995,0.687880,546918.107172,0.963459,40.063673,21.168348,2.821292,0.058766,0.008266,207.337315,32.000000,224.248769,203.987618,208.517977,187.679259,32.000000,181.908272,68.757475,66.633396,110.797312,52.364793,49.939136,50.627521,78.345949,38.522934,57.775526,59.625008,44.073579
65.920608,95.112021,186.192119,177.638063,121.471800,119.611465,28.981232,14.324128,185.243589,4.571567,90.498781,67.193927,175.925753,186.830660,174.295391,186.080142,98.064157,183.913205,-0.000630,-1.759726,32.000000,-235.687674,185.254226,-0.218714,31.857288,0.688348,546927.010208,0.964640,40.044512,21.229245,2.821759,0.041347,0.013272,206.470326,32.000000,224.922685,203.943646,205.606917,187.736865,32.000000,181.751029,68.746384,66.621028,110.797502,52.364793,49.912146,50.627521,78.349889,38.522934,57.779200,59.628046,44.239536
65.938210,95.117825,186.152324,177.634697,121.415008,119.606215,28.996319,14.316421,185.184563,4.571568,90.424480,67.128718,175.886549,186.905333,174.354837,185.980190,98.101631,183.838407,-0.000631,-1.759740,32.000000,-235.693905,185.272462,-0.218673,31.817424,0.688764,546939.824484,0.964167,40.112641,21.183733,2.822360,0.049376,0.015409,206.288494,32.000000,225.159747,203.414092,204.858458,188.275976,32.000000,181.061302,68.786761,66.634845,110.822971,52.364793,49.934942,50.627521,78.329391,38.522934,57.780290,59.612675,44.027064
65.946815,95.117825,186.193527,177.634697,121.325184,119.606087,28.998955,14.317420,185.188668,4.571389,90.319431,67.116722,175.954765,186.823953,174.404257,185.989990,98.107215,183.847895,-0.000630,-1.759732,32.000000,-235.690284,185.351125,-0.218626,31.853774,0.687758,546885.250237,0.964130,40.105501,21.186707,2.824490,0.047613,0.017241,206.547134,32.000000,225.030222,202.840895,206.787152,188.938146,32.000000,180.348229,68.802202,66.669072,110.821349,52.364793,49.920607,50.627521,78.332824,38.522934,57.799564,59.628233,44.258025
65.965396,95.095438,186.032812,177.629367,121.328855,119.604793,28.986206,14.313710,185.234315,4.571408,90.263352,67.165804,175.979681,186.853194,174.366129,186.038922,98.055257,183.843858,-0.000632,-1.759736,32.000000,-235.696289,185.242014,-0.218486,31.843650,0.688260,546772.035594,0.963316,40.096596,21.120382,2.823133,0.048249,0.014840,207.240591,32.000000,224.262420,202.975315,209.428304,188.644184,32.000000,180.547053,68.789846,66.620857,110.839420,52.364793,49.906880,50.627521,78.317166,38.522934,57.730641,59.634813,44.193608
65.957126,95.097373,186.056458,177.634416,121.363004,119.600970,29.037387,14.313995,185.196520,4.571499,90.226545,67.084870,175.943440,186.832110,174.412950,186.041163,98.022135,183.940129,-0.000632,-1.759895,32.000000,-235.698462,185.348516,-0.218611,31.801400,0.687517,546753.166430,0.963089,40.089408,21.118457,2.823389,0.047574,0.023215,207.546029,32.000000,224.006920,203.271550,210.464050,188.501340,32.000000,180.566180,68.786588,66.612591,110.850720,52.364793,49.873180,50.627521,78.324901,38.522934,57.737619,59.626738,44.303586
65.982820,95.057020,186.035253,177.629928,121.314832,119.597212,29.014981,14.317135,185.100780,4.571599,90.327415,67.096132,175.987459,186.864939,174.337550,185.943256,97.993088,183.839284,-0.000633,-1.759904,32.000000,-235.690241,185.310376,-0.218532,31.779606,0.686894,546821.214959,0.963149,40.051498,21.168858,2.820158,0.060045,0.014419,207.572188,32.000000,224.153397,203.816891,209.581970,187.735018,32.000000,181.011624,68.753278,66.600026,110.834752,52.364793,49.903405,50.627521,78.323819,38.522934,57.738566,59.629640,44.259565
66.029687,95.057020,186.216369,177.629928,121.302592,119.593536,28.984597,14.314566,185.130735,4.571727,90.321024,67.152366,175.976485,186.919627,174.319130,186.044668,98.030086,183.984775,-0.000634,-1.759892,32.000000,-235.690187,185.330486,-0.218884,31.761327,0.687977,546891.033227,0.961558,40.060341,21.239111,2.820870,0.058946,0.038719,206.863717,32.000000,224.853870,203.816153,206.769359,187.639364,32.000000,181.686884,68.723096,66.627677,110.822916,52.364793,49.934123,50.627521,78.288474,38.522934,57.613085,59.625430,44.255603
66.015535,95.042925,186.091627,177.629928,121.228725,119.596020,28.982896,14.316707,185.182234,4.571610,90.339639,67.196740,175.898425,186.855375,174.334075,186.110207,98.092847,183.881625,-0.000633,-1.758152,32.000000,-235.690341,185.381738,-0.218584,31.714644,0.687971,546859.318880,0.961761,39.998529,21.229264,2.819450,0.056601,0.033536,206.341504,32.000000,225.292896,203.672575,204.666742,188.201130,32.000000,181.628078,68.750634,66.645701,110.845992,52.364793,49.913501,50.627521,78.291429,38.522934,57.569523,59.629925,44.158318
66.035649,95.054257,186.184038,177.636099,121.273560,119.606162,29.027665,14.313710,185.193946,4.571606,90.278565,67.142575,175.889573,186.821058,174.386816,185.970797,98.049156,183.893483,-0.000634,-1.756380,32.000000,-235.697272,185.269425,-0.218472,31.702240,0.688453,546732.084227,0.961986,39.959401,21.248375,2.820192,0.056180,0.029483,206.356353,32.000000,225.195983,202.879420,205.596792,188.568636,32.000000,180.881075,68.749846,66.638246,110.797362,52.364793,49.925517,50.627521,78.279636,38.522934,57.605370,59.626227,44.071011
66.000322,95.030211,186.177262,177.625721,121.318802,119.610035,28.992235,14.316279,185.205014,4.571769,90.145238,67.135560,175.937574,186.893119,174.396311,186.050617,98.059068,183.938005,-0.000636,-1.756385,32.000000,-235.693064,185.333341,-0.218564,31.660225,0.689178,546581.074622,0.962256,39.957118,21.145838,2.818907,0.059788,0.030510,207.032662,32.000000,224.576287,202.712519,208.266713,189.046778,32.000000,180.244114,68.737206,66.618492,110.770303,52.364793,49.949874,50.627521,78.321485,38.522934,57.605898,59.629099,44.176954
65.961370,95.030211,186.105922,177.625721,121.367279,119.616392,28.966241,14.322272,185.220323,4.571844,90.223801,67.111665,175.967345,186.888020,174.403500,186.013096,98.057551,183.866622,-0.000636,-1.757583,32.000000,-235.688382,185.179765,-0.218448,31.644647,0.689618,546735.143159,0.960557,39.951662,21.194103,2.819447,0.068122,0.021866,207.632110,32.000000,223.971587,202.995291,210.151120,188.752647,32.000000,180.468950,68.751489,66.623229,110.802869,52.364793,49.893854,50.627521,78.322684,38.522934,57.531089,59.626325,44.052082
65.970023,95.014181,186.029422,177.628245,121.373039,119.607462,29.009734,14.319418,185.270750,4.571644,90.297207,67.127654,175.973254,186.904252,174.404967,186.070544,98.036837,183.892988,-0.000636,-1.756758,32.000000,-235.683696,185.347738,-0.218350,31.622512,0.690902,546713.055369,0.962272,39.957106,21.201359,2.820854,0.059846,0.014714,207.656015,32.000000,224.081137,203.644389,210.163955,187.831135,32.000000,181.489127,68.770586,66.631126,110.811751,52.364793,49.921583,50.627521,78.320568,38.522934,57.481211,59.627987,44.245185
65.974757,95.016945,186.177965,177.623757,121.314968,119.598619,28.957089,14.315137,185.213352,4.571752,90.348007,67.073017,176.001831,186.851032,174.287370,186.012806,98.054612,183.859160,-0.000635,-1.756180,32.000000,-235.695681,185.279336,-0.218545,31.643441,0.691478,546767.679260,0.963814,39.989633,21.175347,2.821438,0.054640,0.012827,207.267373,32.000000,224.335149,203.888867,207.993373,187.599558,32.000000,181.656805,68.727431,66.624107,110.778583,52.364793,49.927856,50.627521,78.309161,38.522934,57.489990,59.631115,44.211950
65.969317,95.020261,186.082584,177.622355,121.234876,119.599862,29.007175,14.317991,185.236308,4.571770,90.347776,67.108684,175.930968,186.777054,174.344042,186.067650,98.110206,183.912946,-0.000635,-1.757343,32.000000,-235.686762,185.219700,-0.218635,31.636701,0.691499,546744.568577,0.962120,39.966376,21.206231,2.819908,0.057818,0.010872,206.531084,32.000000,225.163167,203.840501,205.091004,187.936666,32.000000,181.404377,68.769273,66.635225,110.802911,52.364793,49.929483,50.627521,78.301705,38.522934,57.490155,59.628863,44.261473
65.983107,95.020261,186.199209,177.622355,121.261358,119.593566,28.993481,14.320274,185.255916,4.571759,90.280435,67.127048,175.883593,186.871341,174.369690,186.083623,98.084759,184.002726,-0.000636,-1.757368,32.000000,-235.687593,185.413858,-0.218804,31.646929,0.691473,546663.478177,0.963728,39.965187,21.175408,2.821958,0.060281,0.025873,206.403424,32.000000,225.244303,203.053358,204.935856,188.533604,32.000000,180.824401,68.783030,66.648184,110.792866,52.364793,49.936174,50.627521,78.306909,38.522934,57.500711,59.629168,44.291553
65.955820,95.002849,186.130338,177.610012,121.163166,119.593588,28.982080,14.320132,185.222922,4.572011,90.141179,67.116672,175.893849,186.897624,174.374771,186.043714,98.082328,183.998012,-0.000637,-1.758561,32.000000,-235.688064,185.283025,-0.219011,31.648529,0.691363,546549.852699,0.962170,39.973047,21.140559,2.820744,0.047949,0.017333,206.813684,32.000000,224.996181,202.642813,207.176404,188.932648,32.000000,180.419425,68.779992,66.628891,110.758783,52.364793,49.913688,50.627521,78.309801,38.522934,57.446410,59.626286,44.231759
65.967686,95.005613,186.141869,177.615061,121.057676,119.591087,28.988241,14.317278,185.246218,4.572278,90.155200,67.093513,175.930230,186.794937,174.397859,186.140929,98.044913,183.959572,-0.000637,-1.758559,32.000000,-235.693705,185.263855,-0.218995,31.664159,0.691358,546573.783745,0.962352,39.961531,21.200623,2.821922,0.053610,0.025162,207.499496,32.000000,224.050551,202.734910,209.805819,188.997718,32.000000,180.313830,68.812907,66.634812,110.778524,52.364793,49.919080,50.627521,78.311941,38.522934,57.455080,59.628096,44.174973
66.020996,95.005613,186.118048,177.610012,121.021415,119.590396,29.004271,14.311284,185.219141,4.572053,90.221348,67.151520,175.954483,186.949623,174.391727,185.975216,98.053898,183.837351,-0.000636,-1.758559,32.000000,-235.696912,185.180198,-0.218874,31.664133,0.691358,546567.340559,0.963128,39.966908,21.201236,2.822046,0.053513,0.013535,207.672742,32.000000,223.825303,203.331951,210.788241,188.213209,32.000000,181.126050,68.818091,66.618762,110.796890,52.364793,49.944145,50.627521,78.289850,38.522934,57.455134,59.622372,44.249367
65.987087,95.005613,186.230885,177.610012,120.972805,119.589140,28.982700,14.320845,185.184574,4.572093,90.337995,67.112675,176.010473,186.885288,174.345023,186.007268,98.043413,183.839729,-0.000635,-1.758587,32.000000,-235.686039,185.308213,-0.219041,31.698542,0.690909,546639.738719,0.962718,39.959761,21.223832,2.821713,0.052911,0.004267,207.733160,32.000000,224.088633,204.014563,209.012912,187.774758,32.000000,181.262860,68.809431,66.625078,110.800017,52.364793,49.951887,50.627521,78.304023,38.522934,57.455189,59.624398,44.098744
65.926904,95.017498,186.116886,177.603000,120.979162,119.595411,28.983167,14.310000,185.160490,4.572107,90.397567,67.116286,175.941771,186.835944,174.288430,186.057866,98.073159,183.875244,-0.000633,-1.759181,32.000000,-235.700163,185.166677,-0.218978,31.723325,0.690202,546582.288663,0.961324,39.915249,21.167708,2.819074,0.051830,0.019538,206.842917,32.000000,224.923934,203.997271,206.073535,187.667070,32.000000,181.728008,68.778899,66.656124,110.783407,52.364793,49.940296,50.627521,78.322050,38.522934,57.492440,59.626266,44.119800
66.016844,95.013352,186.082314,177.593182,120.996882,119.596659,29.013107,14.318705,185.218880,4.572242,90.282387,67.173885,175.871918,186.884452,174.335724,185.973836,98.093936,183.928677,-0.000634,-1.760907,32.000000,-235.690147,185.188108,-0.218858,31.743519,0.690246,546620.298891,0.962575,39.943558,21.179110,2.822232,0.057420,0.022550,206.459211,32.000000,225.170005,203.565416,204.763910,188.156190,32.000000,180.953244,68.773673,66.634221,110.799540,52.364793,49.902190,50.627521,78.285897,38.522934,57.479648,59.620188,44.257731
66.037537,94.984332,186.176090,177.591219,121.080219,119.594173,28.992353,14.313139,185.194520,4.571854,90.168147,67.049902,175.889017,186.897973,174.405186,186.037210,98.122091,183.935355,-0.000634,-1.760911,32.000000,-235.696696,185.307359,-0.218982,31.764526,0.690054,546635.557610,0.963607,40.005716,21.163064,2.823079,0.059397,0.021399,206.657014,32.000000,225.097840,202.762008,206.325605,189.001000,32.000000,180.359937,68.782050,66.687194,110.752450,52.364793,49.950734,50.627521,78.310969,38.522934,57.479778,59.627112,44.251201
65.979140,94.984332,186.365065,177.591219,121.140087,119.591656,29.005611,14.320274,185.258858,4.571635,90.204433,67.116490,175.934093,186.951110,174.372040,185.993496,98.108906,183.961263,-0.000635,-1.760931,32.000000,-235.690380,185.347289,-0.218641,31.790752,0.688451,546534.071856,0.961167,39.926453,21.162895,2.818710,0.045803,0.015169,207.250521,32.000000,224.492276,202.586409,209.150159,188.940689,32.000000,180.457043,68.771117,66.636657,110.731525,52.364793,50.012136,50.627521,78.300855,38.522934,57.388985,59.628696,44.120387
65.919083,95.008377,186.561658,177.592902,121.177532,119.596754,29.001967,14.320274,185.269481,4.571699,90.227075,67.087576,175.950313,186.927782,174.389776,186.082971,98.054393,183.988034,-0.000636,-1.760931,32.000000,-235.688577,185.389058,-0.218298,31.828570,0.688017,546398.798297,0.961433,39.880160,21.137315,2.819246,0.060998,0.021091,207.733643,32.000000,223.855433,202.987222,210.721452,188.617073,32.000000,180.891510,68.768951,66.611156,110.722520,52.364793,49.945405,50.627521,78.293572,38.522934,57.464091,59.631557,44.160886
65.945193,95.024684,186.200273,177.599073,121.251113,119.604353,29.013957,14.316421,185.272983,4.571970,90.270786,67.034992,175.930195,186.961122,174.316173,186.015557,98.069104,183.975040,-0.000636,-1.760929,32.000000,-235.692102,185.362036,-0.217925,31.836123,0.688797,546452.531722,0.961911,39.928913,21.160490,2.824606,0.055285,0.021682,207.732789,32.000000,223.894303,203.903476,210.137906,187.674847,32.000000,181.321961,68.741395,66.636439,110.729898,52.364793,49.956186,50.627521,78.319214,38.522934,57.515157,59.620877,44.186125
65.991362,94.984332,186.216981,177.610854,121.264964,119.610712,29.003757,14.318990,185.350406,4.572284,90.378623,67.135835,175.952244,186.941343,174.302635,186.075494,98.143807,183.973201,-0.000636,-1.760930,32.000000,-235.685927,185.325121,-0.217945,31.840136,0.689447,546677.520252,0.963098,40.003131,21.225324,2.830162,0.058300,0.008542,207.059667,32.000000,224.543055,204.049230,207.503674,187.447522,32.000000,181.605270,68.744521,66.665819,110.755648,52.364793,49.977827,50.627521,78.330956,38.522934,57.515397,59.627299,44.012611
65.981373,94.984332,186.244974,177.610854,121.242482,119.612232,28.947345,14.318705,185.278535,4.572277,90.358228,67.085681,175.900951,186.996194,174.339947,186.100959,98.104574,183.900763,-0.000638,-1.760948,32.000000,-235.688671,185.361383,-0.217942,31.820283,0.687765,546687.749767,0.962379,39.997620,21.205604,2.823561,0.055410,0.018416,206.514145,32.000000,225.063476,203.898917,204.940143,187.790770,32.000000,181.182754,68.731028,66.680204,110.758939,52.364793,49.977269,50.627521,78.301554,38.522934,57.389211,59.628096,44.240343
65.918425,95.001191,186.067169,177.615903,121.235011,119.619873,29.031096,14.314994,185.382367,4.572233,90.305078,66.973787,175.878804,186.930496,174.370831,186.079973,98.115781,183.933619,-0.000638,-1.760398,32.000000,-235.689431,185.256025,-0.217789,31.839612,0.687168,546451.293373,0.961929,39.918707,21.130192,2.821839,0.060047,0.025217,206.476285,32.000000,225.075548,203.131746,205.277767,188.509781,32.000000,180.486889,68.752309,66.656963,110.728402,52.364793,49.950580,50.627521,78.315783,38.522934,57.441825,59.628164,44.083850
65.906126,95.009759,186.204258,177.601878,121.224527,119.630059,28.938571,14.318562,185.248810,4.571901,90.260838,67.050452,175.929322,186.927049,174.364290,186.050456,98.138291,184.080838,-0.000639,-1.758670,32.000000,-235.690617,185.316535,-0.218145,31.813805,0.687815,546554.051256,0.963977,39.927048,21.141491,2.822690,0.069983,0.027607,206.759787,32.000000,224.767687,202.698684,207.844985,188.834029,32.000000,180.343633,68.738753,66.664619,110.670196,52.364793,49.966181,50.627521,78.338965,38.522934,57.468625,59.627673,44.238876
65.946265,95.049558,186.143700,177.614500,121.194840,119.629270,28.991205,14.311855,185.185227,4.572084,90.306731,66.995338,175.961840,186.865042,174.430273,186.083027,98.115020,183.921338,-0.000640,-1.758680,32.000000,-235.697160,185.445412,-0.218148,31.780708,0.687567,546627.487288,0.962311,39.996494,21.142956,2.822688,0.056314,0.018372,207.505097,32.000000,223.880112,202.822259,210.312057,189.070792,32.000000,180.198587,68.759443,66.662864,110.680912,52.364793,49.965987,50.627521,78.326592,38.522934,57.468720,59.626788,44.247460
65.887623,95.049558,186.227170,177.614500,121.108306,119.628497,28.980076,14.317991,185.222907,4.572346,90.437426,67.048257,175.964180,186.893037,174.380660,186.010281,98.064754,183.929433,-0.000641,-1.758710,32.000000,-235.689877,185.476023,-0.218152,31.731062,0.688837,546645.639925,0.965689,40.015342,21.177199,2.825295,0.055527,0.022112,207.680670,32.000000,223.973366,203.542273,210.519490,188.177772,32.000000,181.278762,68.755835,66.630919,110.669758,52.364793,49.976824,50.627521,78.352854,38.522934,57.593510,59.620906,43.998744
65.916072,95.058126,186.002613,177.624879,121.115173,119.625894,29.026840,14.316707,185.158372,4.572242,90.580405,67.040962,175.939556,186.892405,174.288437,185.917729,98.090629,183.902683,-0.000640,-1.759281,32.000000,-235.689522,185.296732,-0.218281,31.696417,0.688936,546733.305118,0.963378,40.021600,21.138981,2.822657,0.049432,0.021247,207.399370,32.000000,224.072550,203.941151,208.683132,187.602782,32.000000,181.761010,68.758961,66.667797,110.645763,52.364793,49.957757,50.627521,78.354213,38.522934,57.620809,59.633111,44.268956
65.901893,95.116996,186.105871,177.634977,121.090985,119.625822,28.971479,14.320132,185.170132,4.572338,90.598762,67.058357,175.920783,186.808394,174.313794,185.982271,98.118194,183.964875,-0.000640,-1.759871,32.000000,-235.684786,185.286778,-0.218199,31.678400,0.690995,546881.569667,0.964687,40.070609,21.192368,2.826436,0.047910,0.016905,206.454313,32.000000,224.785161,204.049484,205.681235,187.540502,32.000000,181.769135,68.780702,66.700423,110.632151,52.364793,49.933583,50.627521,78.350796,38.522934,57.805439,59.623886,44.236088
65.952220,95.124459,185.960668,177.631892,121.072864,119.621977,28.997662,14.316564,185.125705,4.572711,90.557819,67.079155,175.856933,186.824239,174.355228,185.941870,98.136352,183.872504,-0.000641,-1.759893,32.000000,-235.693271,185.223820,-0.218188,31.646483,0.690611,546805.815915,0.962675,40.055397,21.156178,2.821810,0.056148,0.033183,206.346306,32.000000,224.957499,203.417524,204.690508,188.167385,32.000000,180.736982,68.809222,66.684858,110.662737,52.364793,49.946390,50.627521,78.326006,38.522934,57.806577,59.627663,44.260226
65.938671,95.124459,186.094934,177.631892,121.086986,119.623259,29.010825,14.319276,185.188888,4.572609,90.425318,67.114354,175.903959,186.827603,174.365600,185.941485,98.138612,183.951612,-0.000641,-1.759891,32.000000,-235.685314,185.247253,-0.218203,31.645644,0.691645,546845.573680,0.964884,40.126118,21.152593,2.823984,0.060411,0.000000,206.550801,32.000000,224.984222,202.718096,206.736458,188.855516,32.000000,180.169365,68.797150,66.685252,110.617035,52.364793,49.931616,50.627521,78.333120,38.522934,57.831095,59.625371,44.094269
65.961019,95.120589,186.048565,177.633855,121.050345,119.622209,29.026159,14.314709,185.186773,4.572637,90.451704,67.030030,175.951373,186.804439,174.376363,185.910027,98.121980,183.831145,-0.000642,-1.759886,32.000000,-235.697257,185.214134,-0.218579,31.684668,0.691224,546766.242604,0.963189,40.091525,21.098814,2.819627,0.051753,0.019877,207.342878,32.000000,224.122316,202.742236,209.461392,188.878864,32.000000,180.109875,68.815849,66.670672,110.639846,52.364793,49.904864,50.627521,78.336944,38.522934,57.820195,59.628164,44.103073
65.961794,95.118654,186.165312,177.645075,121.044412,119.615871,29.003496,14.316992,185.167973,4.572529,90.458945,67.080882,175.957437,186.781601,174.406563,185.873684,98.068565,184.004178,-0.000641,-1.759892,32.000000,-235.688909,185.210706,-0.218687,31.679842,0.691891,546775.668872,0.962980,40.102844,21.127062,2.822243,0.058944,0.022632,207.537969,32.000000,223.786711,203.044444,210.695018,188.267507,32.000000,181.115453,68.788162,66.648330,110.644204,52.364793,49.961846,50.627521,78.319162,38.522934,57.815319,59.616736,44.083484
65.972892,95.100966,186.058455,177.666954,121.108185,119.617101,28.989437,14.315993,185.229734,4.572641,90.474510,67.176534,175.978785,186.775382,174.326632,185.882953,98.118643,183.892991,-0.000642,-1.760407,32.000000,-235.693022,185.298955,-0.218800,31.722355,0.690602,546788.543718,0.962094,40.080305,21.097233,2.820584,0.067972,0.021048,207.497906,32.000000,223.893136,203.843433,209.318058,187.923155,32.000000,181.329596,68.784686,66.684838,110.658738,52.364793,49.967201,50.627521,78.321927,38.522934,57.816473,59.630967,44.287592
65.964650,95.100966,186.206315,177.666954,121.186305,119.615855,28.992433,14.312996,185.129002,4.572681,90.517512,67.202776,175.960344,186.847261,174.317061,185.996323,98.122215,183.866651,-0.000641,-1.762097,32.000000,-235.694707,185.144384,-0.218877,31.751964,0.691073,546883.853205,0.962778,40.077724,21.217377,2.822320,0.050368,0.009046,206.843690,32.000000,224.509614,204.023493,206.601237,187.553700,32.000000,181.800089,68.769399,66.683677,110.657111,52.364793,49.978183,50.627521,78.319586,38.522934,57.762207,59.621024,44.101165
65.969410,95.110916,186.151347,177.666674,121.200146,119.611762,28.979286,14.319133,185.171421,4.572950,90.498947,67.065480,175.915894,186.813268,174.344526,185.962856,98.164321,183.880133,-0.000640,-1.762095,32.000000,-235.686276,185.286268,-0.218748,31.793401,0.689610,546735.577193,0.963033,40.050765,21.124425,2.820226,0.050482,0.021412,206.365996,32.000000,224.911152,203.935873,204.704319,187.975179,32.000000,181.489563,68.814693,66.722834,110.679631,52.364793,49.928489,50.627521,78.329626,38.522934,57.794331,59.629817,44.196763
65.991029,95.125840,186.267491,177.655454,121.220940,119.606877,28.990816,14.315280,185.213658,4.572926,90.411160,67.088916,175.916168,186.806315,174.377833,185.943682,98.130101,183.872526,-0.000642,-1.762099,32.000000,-235.694227,185.292042,-0.218835,31.826708,0.689588,546725.914587,0.963056,40.057648,21.110694,2.822820,0.068485,0.026446,206.345383,32.000000,224.903857,203.121529,205.818852,188.523960,32.000000,180.606304,68.830791,66.720227,110.660137,52.364793,50.002630,50.627521,78.308102,38.522934,57.842074,59.625037,44.274385
65.902308,95.094609,186.048222,177.647600,121.311205,119.600544,29.006864,14.317563,185.187339,4.573272,90.315955,67.138306,175.968571,186.765370,174.386173,186.029574,98.139086,183.920353,-0.000641,-1.762098,32.000000,-235.686535,185.303299,-0.218979,31.832373,0.688428,546622.494912,0.963408,40.063624,21.073787,2.821783,0.052430,0.028380,206.985939,32.000000,224.312066,202.805077,208.546540,188.812927,32.000000,180.069968,68.821845,66.705010,110.681279,52.364793,49.968771,50.627521,78.324004,38.522934,57.843298,59.626335,44.099698
66.008197,95.094609,186.056888,177.647600,121.334650,119.594185,28.984194,14.317991,185.240067,4.573502,90.280293,67.113557,176.010446,186.829254,174.415511,186.124366,98.051282,183.875074,-0.000638,-1.762093,32.000000,-235.688238,185.315801,-0.218857,31.828203,0.687878,546690.704817,0.962673,40.060495,21.105074,2.822618,0.048545,0.014676,207.526080,32.000000,223.871626,202.836386,210.396100,188.810228,32.000000,180.582309,68.807323,66.677122,110.719452,52.364793,49.928454,50.627521,78.297600,38.522934,57.746670,59.630417,44.229191
65.979024,95.086594,186.127030,177.650405,121.333703,119.589136,28.945616,14.313995,185.201260,4.573439,90.362058,67.025906,176.003781,186.772243,174.369494,185.950221,98.094341,183.791416,-0.000638,-1.761513,32.000000,-235.690922,185.390121,-0.218992,31.825476,0.687906,546643.669724,0.963443,40.103383,21.114536,2.823091,0.054948,0.032489,207.675873,32.000000,223.827584,203.684639,210.171657,187.950366,32.000000,181.406365,68.850956,66.705452,110.750035,52.364793,49.981219,50.627521,78.318401,38.522934,57.722504,59.629748,44.225376
65.949227,95.064206,186.178079,177.636660,121.313884,119.586621,29.014640,14.316850,185.246281,4.573766,90.393441,67.122811,176.012572,186.910818,174.300732,186.015170,98.068236,183.939718,-0.000639,-1.761187,32.000000,-235.692985,185.116584,-0.219107,31.814539,0.686758,546755.908471,0.962440,40.014928,21.184875,2.818694,0.058743,0.019825,207.178421,32.000000,224.330720,203.895552,208.063351,187.651415,32.000000,181.725900,68.872867,66.698676,110.743302,52.364793,49.975106,50.627521,78.327471,38.522934,57.653350,59.633495,44.162427
65.954750,95.029382,186.164447,177.634416,121.303537,119.587875,29.009753,14.317848,185.276208,4.573775,90.450381,67.083038,175.938786,186.703341,174.348535,186.041431,98.091744,183.952470,-0.000642,-1.761191,32.000000,-235.693462,185.255289,-0.218787,31.788864,0.687362,546635.772634,0.964132,40.031272,21.109542,2.821003,0.051500,0.010457,206.392756,32.000000,224.911793,203.798952,205.320721,187.760052,32.000000,181.660856,68.871120,66.711921,110.764505,52.364793,49.945511,50.627521,78.311975,38.522934,57.653975,59.628233,44.099404
65.943943,95.029382,186.236883,177.634416,121.374583,119.584039,28.983341,14.317991,185.169626,4.574001,90.354671,67.061089,175.914866,186.863511,174.422548,186.074658,98.087369,183.945594,-0.000644,-1.760038,32.000000,-235.690041,185.286758,-0.218970,31.755426,0.688073,546669.404996,0.962244,40.033773,21.192851,2.823052,0.061137,0.030275,206.368656,32.000000,224.918960,203.279633,204.999799,188.417259,32.000000,180.912632,68.915753,66.721262,110.783558,52.364793,49.999090,50.627521,78.331442,38.522934,57.545491,59.627889,44.106888
65.969022,95.044030,186.175901,177.648722,121.322421,119.582764,28.955938,14.317991,185.267852,4.573793,90.202532,67.099262,175.921124,186.826318,174.422137,186.003599,98.098173,183.947879,-0.000644,-1.760635,32.000000,-235.692827,185.247927,-0.218987,31.727102,0.688462,546561.450842,0.962244,39.994336,21.174262,2.822609,0.060883,0.033225,206.597740,32.000000,224.747977,202.739318,207.386995,188.687389,32.000000,180.466640,68.919033,66.728299,110.747873,52.364793,49.946300,50.627521,78.305780,38.522934,57.591624,59.634773,44.213711
65.950766,95.028276,186.129578,177.649002,121.300166,119.578877,29.023182,14.316421,185.194370,4.573816,90.247323,67.218546,175.960290,186.833720,174.439111,186.071458,98.066570,183.991853,-0.000645,-1.760078,32.000000,-235.693249,185.308194,-0.218814,31.720493,0.689551,546560.858279,0.963264,40.003363,21.175985,2.824170,0.052042,0.011366,207.438999,32.000000,223.758776,202.873977,209.830879,188.705537,32.000000,180.216704,68.919754,66.686949,110.784434,52.364793,49.962626,50.627521,78.326502,38.522934,57.542796,59.632561,44.177761
66.003370,95.017498,186.203696,177.642551,121.354182,119.578913,29.023292,14.316279,185.128525,4.573455,90.226355,67.113144,175.964502,186.864735,174.376899,185.996509,98.000257,183.951717,-0.000646,-1.760063,32.000000,-235.690278,185.254535,-0.218844,31.667936,0.689671,546538.172644,0.963796,39.997063,21.166062,2.822172,0.053425,0.016836,207.580051,32.000000,223.662409,203.398429,210.582588,188.256068,32.000000,180.798992,68.903704,66.686270,110.806572,52.364793,49.954137,50.627521,78.310637,38.522934,57.543071,59.628902,44.032200
66.016086,95.017498,186.183873,177.642551,121.377161,119.576424,29.002087,14.317848,185.184193,4.573316,90.292223,67.132582,175.983296,186.871035,174.326327,186.038171,98.055158,183.948063,-0.000646,-1.758930,32.000000,-235.692478,185.215642,-0.218882,31.648004,0.689810,546580.833892,0.961788,39.996558,21.214620,2.822250,0.067039,0.024770,207.506877,32.000000,224.062125,203.834855,208.888280,187.772665,32.000000,181.458322,68.904843,66.719488,110.819519,52.364793,49.986134,50.627521,78.291709,38.522934,57.509574,59.629443,44.044085
66.026555,95.013075,186.168188,177.643673,121.462441,119.571294,28.999076,14.315565,185.161807,4.573399,90.267528,67.150441,175.959689,186.853907,174.347952,186.145735,98.078302,183.907581,-0.000647,-1.757741,32.000000,-235.697384,185.345354,-0.218798,31.663976,0.690593,546686.141890,0.960913,39.941847,21.265459,2.821124,0.059924,0.023935,206.681495,32.000000,224.694208,203.795836,206.099529,187.726845,32.000000,181.906380,68.920742,66.713350,110.845907,52.364793,49.933976,50.627521,78.293424,38.522934,57.495904,59.626237,44.257658
65.946629,94.987096,186.115630,177.626001,121.482280,119.571270,28.980189,14.315137,185.230512,4.573542,90.276804,67.116388,175.894161,186.892140,174.376196,185.975484,98.094388,183.924293,-0.000648,-1.757744,32.000000,-235.693059,185.324368,-0.218579,31.635363,0.690792,546539.474640,0.961391,39.931230,21.209148,2.820280,0.050594,0.015067,206.435839,32.000000,224.855889,203.481972,204.701122,188.102706,32.000000,181.317487,68.946126,66.733386,110.851869,52.364793,49.964302,50.627521,78.320527,38.522934,57.414802,59.629492,44.084731
65.966758,94.963880,186.255332,177.602439,121.447798,119.577728,29.002638,14.312711,185.188698,4.573140,90.112304,67.171952,175.912547,186.976008,174.442121,186.091706,98.142268,183.894443,-0.000648,-1.755997,32.000000,-235.696304,185.323084,-0.218687,31.637120,0.690226,546448.141504,0.961271,39.918069,21.170392,2.819596,0.057879,0.019315,206.514815,32.000000,224.924674,202.691725,206.322923,188.809045,32.000000,180.567837,68.933511,66.734484,110.815917,52.364793,49.959826,50.627521,78.300701,38.522934,57.414676,59.625539,44.144085
66.010893,94.963880,186.289184,177.602439,121.387009,119.579072,28.989831,14.324556,185.268533,4.573301,90.117027,67.184771,175.945301,186.947887,174.386239,186.006741,98.092363,183.946445,-0.000649,-1.756557,32.000000,-235.685115,185.350428,-0.218792,31.675227,0.691544,546416.433085,0.963121,39.958833,21.160752,2.822216,0.052898,0.014492,207.245412,32.000000,224.104762,202.624225,209.242382,189.033507,32.000000,180.227044,68.916237,66.715916,110.805514,52.364793,50.030321,50.627521,78.290614,38.522934,57.341813,59.629109,44.214004
65.917933,94.973277,186.246394,177.590938,121.316954,119.579127,29.025044,14.317420,185.171834,4.573345,90.224266,66.957046,175.964504,186.825421,174.391747,186.150035,98.068458,183.991873,-0.000648,-1.756570,32.000000,-235.691103,185.282761,-0.218925,31.673679,0.691764,546284.087829,0.962048,39.918802,21.101359,2.823473,0.057384,0.011941,207.755600,32.000000,223.682927,203.123424,210.694866,188.308735,32.000000,180.981826,68.953148,66.713350,110.846497,52.364793,49.958797,50.627521,78.327638,38.522934,57.370873,59.624624,44.158612
65.899961,94.984608,186.101259,177.584767,121.265512,119.579210,29.003530,14.320560,185.144574,4.573381,90.324862,67.110115,175.968716,186.940302,174.342152,186.060929,98.051991,184.025865,-0.000648,-1.756553,32.000000,-235.685505,185.364706,-0.218989,31.683173,0.690557,546381.474522,0.961774,39.881949,21.171319,2.822098,0.055749,0.016029,207.712058,32.000000,223.758263,203.719551,209.662605,187.713564,32.000000,181.250323,68.921727,66.689343,110.838972,52.364793,49.963029,50.627521,78.348094,38.522934,57.406042,59.627161,44.047020
65.935233,95.015287,186.146042,177.601036,121.269178,119.574178,29.010105,14.322558,185.205899,4.573263,90.363278,67.058509,175.961678,186.925172,174.297984,186.029190,98.064232,183.949018,-0.000648,-1.756567,32.000000,-235.685310,185.266851,-0.219344,31.722879,0.691536,546508.785694,0.962124,39.968992,21.212739,2.825428,0.053308,0.009235,207.145669,32.000000,224.364875,203.837882,207.049590,187.661415,32.000000,181.516695,68.943746,66.706423,110.851439,52.364793,49.958153,50.627521,78.326820,38.522934,57.405893,59.623670,44.047167
65.921371,95.015287,186.076395,177.601036,121.259480,119.564037,29.004665,14.314138,185.184078,4.573145,90.460999,67.006718,175.889078,186.861779,174.308008,185.929177,98.132062,183.978470,-0.000650,-1.756606,32.000000,-235.697008,185.320595,-0.219448,31.746666,0.691036,546576.680476,0.963155,39.995345,21.242310,2.823997,0.050267,0.016690,206.542764,32.000000,224.938094,203.732210,204.902388,187.983968,32.000000,181.299739,68.976154,66.726837,110.876743,52.364793,49.959993,50.627521,78.334557,38.522934,57.501861,59.626099,43.986712
65.944589,95.029935,186.216178,177.600756,121.238268,119.558969,29.029970,14.315851,185.162909,4.573247,90.318219,67.082015,175.896759,186.839185,174.371376,185.963811,98.120864,183.896929,-0.000650,-1.756598,32.000000,-235.688247,185.310234,-0.219335,31.793165,0.689943,546552.092149,0.962402,39.996545,21.200443,2.823165,0.057898,0.027783,206.523354,32.000000,225.024601,202.903831,205.481612,188.759207,32.000000,180.771010,68.993078,66.713814,110.876789,52.364793,49.964986,50.627521,78.306936,38.522934,57.547857,59.626591,44.256997
65.877240,95.028553,186.076922,177.608610,121.263186,119.554136,29.006673,14.315280,185.156291,4.573284,90.309405,67.033850,175.934545,186.893588,174.395131,185.994043,98.137368,183.921987,-0.000651,-1.756589,32.000000,-235.693408,185.230694,-0.219448,31.812415,0.689282,546356.165042,0.962724,40.008128,21.143969,2.822702,0.055365,0.014355,206.903015,32.000000,224.419524,202.674571,208.290816,188.889405,32.000000,180.495367,68.997650,66.702569,110.843560,52.364793,49.960709,50.627521,78.360342,38.522934,57.543828,59.624653,44.105787
65.855986,95.064759,186.163949,177.606646,121.259615,119.546466,29.004169,14.315137,185.139151,4.573660,90.369865,67.024448,175.947916,186.854784,174.361024,186.034156,98.070808,183.839571,-0.000650,-1.756579,32.000000,-235.692403,185.344762,-0.219455,31.848633,0.688499,546367.474912,0.961506,40.003375,21.123723,2.823828,0.050517,0.013074,207.699769,32.000000,223.701331,202.789093,210.359893,188.743661,32.000000,180.449933,68.983982,66.653037,110.850794,52.364793,49.929375,50.627521,78.372428,38.522934,57.544105,59.621536,44.106961
