OSU 80 Ton Compressor Load Stand
65.930794,95.064759,186.179438,177.606646,121.258095,119.543949,28.951224,14.319561,185.135403,4.573781,90.454442,67.129421,175.937177,186.902274,174.378470,186.008266,98.076119,183.934431,-0.000650,-1.756566,32.000000,-235.689126,185.284086,-0.219440,31.826787,0.688335,546344.942048,0.963321,40.058283,21.116883,2.824601,0.069020,0.023638,207.750229,32.000000,223.784416,203.594842,210.409835,188.162955,32.000000,180.939406,68.998110,66.683034,110.879793,52.364793,50.002554,50.627521,78.338371,38.522934,57.657821,59.627358,44.261693
65.923018,95.105111,186.223219,177.615061,121.289647,119.541663,29.018849,14.313425,185.167838,4.573701,90.607833,67.085274,175.980046,186.892059,174.289666,186.009626,98.107171,183.895973,-0.000650,-1.756564,32.000000,-235.697066,185.305687,-0.219328,31.801243,0.688139,546533.667852,0.963772,40.112263,21.151655,2.826834,0.054326,0.023707,207.524337,32.000000,224.104302,204.016427,208.364701,187.498884,32.000000,181.848512,68.994676,66.689172,110.895760,52.364793,49.996737,50.627521,78.327075,38.522934,57.784748,59.624181,44.113638
65.938434,95.131368,186.126573,177.634977,121.254284,119.540395,28.954358,14.315137,185.154187,4.573710,90.530473,67.001057,175.924740,186.936348,174.321099,186.008731,98.148809,183.910255,-0.000651,-1.756551,32.000000,-235.695845,185.228593,-0.219197,31.772552,0.687784,546467.566840,0.964306,40.049727,21.182931,2.823862,0.051051,0.019795,206.605335,32.000000,224.782106,203.917839,205.304221,187.772599,32.000000,181.570662,69.002855,66.702790,110.935631,52.364793,49.982999,50.627521,78.340629,38.522934,57.867866,59.634478,44.261986
66.001076,95.114509,186.204065,177.645356,121.266760,119.544284,29.014268,14.316279,185.160722,4.573412,90.483981,67.169997,175.900973,186.853316,174.365949,185.984448,98.114844,183.946493,-0.000651,-1.755396,32.000000,-235.689294,185.321430,-0.219553,31.698017,0.688643,546453.186306,0.962263,40.096577,21.137047,2.824859,0.054674,0.024857,206.502463,32.000000,224.992086,203.180009,204.703337,188.457998,32.000000,180.880645,69.032700,66.696892,110.950055,52.364793,50.021488,50.627521,78.348636,38.522934,57.869144,59.619392,44.126330
65.988159,95.114509,186.133337,177.645356,121.311161,119.550658,28.961871,14.318705,185.192730,4.573408,90.327306,67.192240,175.908676,186.841224,174.392595,185.985407,98.106240,183.968345,-0.000651,-1.755371,32.000000,-235.686213,185.298077,-0.219736,31.673155,0.688778,546383.455481,0.964210,40.109953,21.100917,2.822733,0.061493,0.020455,206.785427,32.000000,224.831397,202.600605,206.775345,189.003739,32.000000,180.443862,69.035523,66.701388,110.938403,52.364793,49.990296,50.627521,78.314340,38.522934,57.817599,59.630997,44.144892
65.971546,95.111468,186.121165,177.664430,121.390534,119.553204,28.983490,14.310713,185.217426,4.573387,90.202039,67.112289,175.965137,186.895383,174.398319,186.038696,98.075995,183.950559,-0.000651,-1.755373,32.000000,-235.699122,185.322065,-0.220004,31.643414,0.689942,546417.561154,0.961203,40.040773,21.148857,2.821228,0.052903,0.010586,207.439527,32.000000,224.000440,202.613373,209.572593,188.924068,32.000000,180.646863,69.023652,66.674071,110.929964,52.364793,49.993875,50.627521,78.273113,38.522934,57.809197,59.620493,44.040784
66.078282,95.081895,186.107670,177.658820,121.476299,119.555767,29.003664,14.317135,185.170568,4.573628,90.232622,67.153472,176.030658,186.902621,174.450608,186.030449,98.069970,183.967428,-0.000650,-1.756547,32.000000,-235.693192,185.371724,-0.219984,31.668408,0.690415,546474.557292,0.963201,40.051559,21.165887,2.820708,0.060613,0.022984,207.763073,32.000000,223.687942,203.243425,210.637125,188.495903,32.000000,180.860924,69.028593,66.694022,110.971148,52.364793,49.982111,50.627521,78.266414,38.522934,57.717817,59.625676,44.175119
65.964457,94.978804,186.116985,177.639465,121.535302,119.563329,28.949218,14.318705,185.185703,4.573745,90.358886,67.155854,176.022742,186.989506,174.351379,186.032182,98.059848,183.894233,-0.000649,-1.757712,32.000000,-235.690802,185.282251,-0.219648,31.733921,0.691224,546561.593061,0.962763,40.062393,21.189274,2.821234,0.064052,0.029037,207.589182,32.000000,223.785508,203.842969,209.375810,187.589256,32.000000,181.593749,68.966954,66.673456,110.949288,52.364793,50.071627,50.627521,78.291025,38.522934,57.718613,59.629738,44.246873
65.925948,94.978804,186.186936,177.639465,121.540928,119.568459,29.025355,14.315993,185.332700,4.573912,90.412649,67.112046,175.957535,186.830519,174.323897,186.136222,98.109901,183.930047,-0.000649,-1.757693,32.000000,-235.694169,185.094681,-0.219261,31.760094,0.689344,546477.280343,0.960330,39.943727,21.201802,2.816473,0.058977,0.022326,206.938884,32.000000,224.567309,203.932390,206.442254,187.858443,32.000000,181.377648,68.941177,66.718843,110.940033,52.364793,50.015930,50.627521,78.338472,38.522934,57.396415,59.630446,44.051129
66.003783,94.990689,186.140143,177.636660,121.470649,119.568421,29.009276,14.318134,185.191342,4.573913,90.471471,67.215548,175.915307,186.872626,174.395156,185.975873,98.105970,183.985404,-0.000649,-1.755922,32.000000,-235.689078,185.375170,-0.219164,31.802738,0.689131,546435.678735,0.963780,39.935649,21.183698,2.821474,0.042801,0.022198,206.440105,32.000000,224.973636,203.705936,204.447472,188.003107,32.000000,181.271077,68.913756,66.721759,110.945661,52.364793,50.003487,50.627521,78.332907,38.522934,57.433405,59.628145,44.096250
65.942904,95.048176,186.131019,177.633855,121.501630,119.573360,28.978684,14.315280,185.165934,4.573910,90.306858,67.138297,175.928253,186.873523,174.404414,186.042284,98.094264,183.945494,-0.000649,-1.755319,32.000000,-235.697669,185.225147,-0.219033,31.818578,0.689289,546366.357126,0.961912,39.967822,21.147459,2.824183,0.051203,0.012539,206.460586,32.000000,224.987093,202.659935,205.811199,188.777218,32.000000,180.491498,68.909579,66.681746,110.909962,52.364793,49.999577,50.627521,78.328076,38.522934,57.613057,59.627919,44.262206
65.962394,95.093503,186.094053,177.638904,121.524757,119.579008,29.004557,14.319133,185.161779,4.574131,90.323269,67.095693,175.974498,186.883738,174.372069,186.054775,98.090965,183.918658,-0.000649,-1.755315,32.000000,-235.691849,185.314332,-0.219316,31.816454,0.687322,546349.085635,0.961222,39.914692,21.172734,2.820144,0.046626,0.013709,207.226518,32.000000,224.321671,202.691610,208.709453,189.125515,32.000000,180.306158,68.906192,66.692513,110.916213,52.364793,49.993149,50.627521,78.335956,38.522934,57.613525,59.624339,44.072845
65.947170,95.093503,186.100089,177.638904,121.502835,119.578294,28.983908,14.320988,185.172950,4.573818,90.333902,67.015192,175.973036,186.822627,174.416254,185.907342,98.023663,183.837750,-0.000648,-1.755322,32.000000,-235.683274,185.196102,-0.219306,31.776145,0.687786,546526.020951,0.963395,40.023026,21.169052,2.822609,0.054681,0.012995,207.648529,32.000000,223.807685,202.919445,210.555067,188.806503,32.000000,180.863650,68.897489,66.648794,110.925490,52.364793,49.985690,50.627521,78.333041,38.522934,57.756009,59.625666,44.104173
65.911226,95.068629,186.086518,177.628245,121.486206,119.576980,28.967828,14.317991,185.120268,4.573825,90.382778,67.062876,176.030545,186.865305,174.366249,185.892774,98.041929,183.861525,-0.000650,-1.755330,32.000000,-235.691188,185.255106,-0.218990,31.718946,0.687589,546620.027978,0.962376,40.052070,21.162002,2.821214,0.059458,0.018819,207.772853,32.000000,223.757199,203.670798,210.178003,187.941820,32.000000,181.691119,68.933330,66.680148,110.966071,52.364793,50.041854,50.627521,78.341000,38.522934,57.679064,59.631469,44.284437
65.909836,95.087976,186.186707,177.631892,121.470562,119.573157,28.979494,14.312568,185.180383,4.573842,90.404547,67.069474,176.023392,186.831662,174.297842,186.004533,98.062856,183.951924,-0.000652,-1.755318,32.000000,-235.698250,185.218846,-0.219028,31.702213,0.688658,546781.717310,0.963301,40.064789,21.198097,2.821957,0.064862,0.025273,207.293843,32.000000,224.201713,204.054178,207.569073,187.657404,32.000000,181.736344,68.910349,66.683768,110.928890,52.364793,50.027665,50.627521,78.345713,38.522934,57.740222,59.628164,44.153329
65.970871,95.043754,186.213143,177.623477,121.536831,119.573116,29.007706,14.316136,185.113673,4.573839,90.447915,67.129732,175.920282,186.836045,174.334820,185.915855,98.082454,183.874035,-0.000649,-1.754749,32.000000,-235.693043,185.193045,-0.219141,31.644778,0.690213,546714.708050,0.964345,40.069949,21.189002,2.823290,0.057561,0.001732,206.494664,32.000000,224.973157,203.910918,205.096780,187.808810,32.000000,181.419494,68.933046,66.698194,110.950590,52.364793,50.044970,50.627521,78.322655,38.522934,57.741078,59.617199,44.113197
65.991896,95.043754,186.144804,177.623477,121.589196,119.570646,28.984925,14.316279,185.069688,4.573742,90.357897,67.150342,175.919308,186.985122,174.382835,185.964239,98.109866,183.919558,-0.000647,-1.754158,32.000000,-235.691425,185.229572,-0.219239,31.611786,0.690970,546681.447637,0.963995,40.090457,21.202938,2.824870,0.048604,0.015464,206.553475,32.000000,225.244143,203.128714,205.147069,188.405281,32.000000,180.528062,68.939432,66.675853,110.915843,52.364793,50.014776,50.627521,78.306580,38.522934,57.603383,59.623257,44.266315
65.985432,95.061443,186.083644,177.622355,121.568084,119.570677,28.971212,14.314994,185.162380,4.573459,90.237314,67.109098,175.942998,186.953823,174.398034,186.011522,98.121641,183.985039,-0.000647,-1.755221,32.000000,-235.692382,185.207730,-0.219143,31.661510,0.691525,546527.798709,0.961968,39.995242,21.153302,2.822657,0.055513,0.022534,206.790595,32.000000,224.931623,202.634105,207.419005,188.995933,32.000000,180.292475,68.943568,66.692497,110.904881,52.364793,50.037961,50.627521,78.322401,38.522934,57.659171,59.625312,44.052669
65.961574,95.048176,186.234402,177.620111,121.565252,119.573217,28.963309,14.314281,185.161503,4.573677,90.244878,67.120242,175.982983,186.852623,174.400612,186.055628,98.124371,183.848673,-0.000647,-1.755226,32.000000,-235.695062,185.227248,-0.218824,31.680918,0.691739,546441.563666,0.962366,39.977683,21.143447,2.820722,0.054193,0.017418,207.622889,32.000000,224.089605,202.728429,209.804766,188.781790,32.000000,180.573202,68.956840,66.666230,110.900840,52.364793,50.048440,50.627521,78.324197,38.522934,57.618290,59.627781,44.071011
66.014464,95.027447,186.070902,177.618147,121.584233,119.574531,28.979644,14.314424,185.207571,4.573766,90.293567,67.080425,175.966354,186.887675,174.389147,185.991557,98.080997,183.977939,-0.000646,-1.755201,32.000000,-235.697214,185.225433,-0.218886,31.739376,0.690542,546447.407674,0.962968,40.000770,21.156923,2.820072,0.053022,0.038857,207.703861,32.000000,224.017132,203.297122,210.372425,188.491008,32.000000,180.875906,68.930710,66.637113,110.915493,52.364793,50.035485,50.627521,78.334369,38.522934,57.618758,59.624781,44.265508
66.019696,95.027447,186.227761,177.618147,121.623603,119.570698,28.980903,14.318705,185.184722,4.573601,90.415161,67.111996,175.990234,186.898807,174.304328,185.945641,98.064215,183.908435,-0.000645,-1.755194,32.000000,-235.690147,185.247009,-0.218968,31.769719,0.690930,546442.991978,0.963604,40.007429,21.101602,2.823377,0.059906,0.024297,207.537309,32.000000,224.108617,203.839201,209.045737,187.693899,32.000000,181.873624,68.911378,66.649390,110.917557,52.364793,50.049807,50.627521,78.292905,38.522934,57.554282,59.617405,44.042471
65.918194,95.066970,186.146345,177.613939,121.684048,119.573263,28.980749,14.319418,185.193280,4.574058,90.487070,67.106699,175.929433,186.952211,174.328400,186.110799,98.150457,183.883683,-0.000646,-1.755208,32.000000,-235.687794,185.316901,-0.218818,31.838667,0.688421,546487.783904,0.962171,39.942534,21.194829,2.818638,0.058526,0.026694,206.737563,32.000000,224.936945,203.962140,206.122797,187.744640,32.000000,181.695839,68.956604,66.695987,110.932504,52.364793,50.017436,50.627521,78.317798,38.522934,57.678250,59.625342,44.241150
65.953529,95.046241,186.285895,177.618428,121.734872,119.578364,29.016371,14.318562,185.220699,4.574270,90.391745,67.193722,175.921828,186.958532,174.357895,186.030410,98.151683,183.990076,-0.000647,-1.755222,32.000000,-235.688814,185.350798,-0.218646,31.832504,0.688245,546505.088968,0.962014,39.938167,21.184809,2.820791,0.064619,0.020848,206.501286,32.000000,225.057564,203.558847,204.569355,188.081400,32.000000,180.935476,68.939350,66.674521,110.937277,52.364793,50.075254,50.627521,78.325460,38.522934,57.614090,59.624181,44.286198
65.957708,95.038779,186.262863,177.628245,121.767316,119.574612,28.998851,14.314709,185.238746,4.574112,90.279744,67.081198,175.911495,186.937551,174.412491,186.019386,98.129451,183.880280,-0.000646,-1.755232,32.000000,-235.695945,185.383492,-0.218761,31.851335,0.687724,546438.920742,0.963768,40.062468,21.089021,2.823899,0.044519,0.010569,206.580407,32.000000,225.036682,202.706519,206.384867,188.891377,32.000000,180.153119,68.966814,66.681647,110.891593,52.364793,50.020496,50.627521,78.282644,38.522934,57.614540,59.623277,44.090747
65.997959,95.038779,186.298945,177.628245,121.746417,119.572108,28.948815,14.323129,185.288843,4.574540,90.237900,67.038450,175.971289,186.944829,174.370710,186.104242,98.078049,183.959056,-0.000646,-1.755236,32.000000,-235.687034,185.383428,-0.218891,31.861720,0.687940,546407.337982,0.962008,40.012214,21.128823,2.824502,0.062631,0.016711,207.475203,32.000000,224.458194,202.689038,209.067461,188.856106,32.000000,180.347438,68.978207,66.664327,110.931198,52.364793,50.082040,50.627521,78.304633,38.522934,57.591609,59.625912,44.064848
65.976230,95.017498,186.213126,177.637502,121.707787,119.570696,28.956935,14.319561,185.192769,4.574582,90.300244,67.070943,175.982578,186.941587,174.432495,186.032549,98.058746,183.949122,-0.000645,-1.754687,32.000000,-235.688635,185.325691,-0.218662,31.815274,0.687368,546425.135198,0.962474,40.001261,21.108714,2.823974,0.055148,0.024990,207.738262,32.000000,223.960945,203.004327,210.597383,188.793649,32.000000,180.898271,68.964695,66.652027,110.916917,52.364793,50.047425,50.627521,78.348071,38.522934,57.525378,59.626915,44.238509
65.954237,95.044307,186.204794,177.646758,121.716483,119.569370,29.005893,14.317991,185.232876,4.574584,90.289281,67.133699,175.977490,186.850624,174.366532,185.996591,98.071499,183.909191,-0.000644,-1.754118,32.000000,-235.693155,185.320859,-0.218887,31.783173,0.686792,546511.624336,0.963469,39.967646,21.190496,2.822799,0.058949,0.029010,207.762643,32.000000,223.971760,203.764194,209.872607,187.847893,32.000000,181.755093,68.967298,66.620476,110.935432,52.364793,50.053100,50.627521,78.324232,38.522934,57.609371,59.618969,44.176954
65.997226,95.041267,186.216404,177.650685,121.687172,119.569300,29.006452,14.315708,185.205750,4.574449,90.321955,67.210685,175.967001,186.958125,174.314082,186.050699,98.072384,183.873443,-0.000644,-1.754154,32.000000,-235.691668,185.352186,-0.218892,31.746614,0.687691,546527.927608,0.963486,39.964509,21.205969,2.822427,0.045905,0.011435,207.110852,32.000000,224.474665,203.822544,207.097668,187.682494,32.000000,181.735043,68.908586,66.658254,110.910168,52.364793,50.042207,50.627521,78.310045,38.522934,57.609802,59.630299,44.219874
66.048529,95.041267,186.212869,177.650685,121.730845,119.571749,28.935456,14.317706,185.242234,4.574285,90.264116,67.149495,175.911790,186.926682,174.360456,186.038354,98.130720,183.903682,-0.000643,-1.754195,32.000000,-235.688523,185.299852,-0.218943,31.683567,0.688657,546547.792608,0.962267,40.009689,21.177816,2.823242,0.051668,0.019569,206.572540,32.000000,225.103280,203.768662,204.821915,187.984678,32.000000,181.333997,68.938062,66.670730,110.926505,52.364793,50.062371,50.627521,78.271861,38.522934,57.600707,59.629266,44.184217
65.998158,95.021920,186.202467,177.655173,121.729965,119.583191,28.987227,14.316279,185.248325,4.574217,90.282822,67.241145,175.897402,186.946135,174.390948,186.095437,98.144972,183.945024,-0.000641,-1.754177,32.000000,-235.689458,185.313109,-0.218703,31.668591,0.688980,546514.663028,0.961550,39.970746,21.163144,2.821579,0.058283,0.026480,206.541016,32.000000,225.088674,202.954331,205.608431,188.483062,32.000000,180.772758,68.938128,66.657049,110.919571,52.364793,50.016080,50.627521,78.302736,38.522934,57.540556,59.625480,44.247533
65.986009,94.973000,186.295560,177.640868,121.709061,119.594633,28.969341,14.311998,185.247476,4.574200,90.187684,67.133066,175.964293,186.893079,174.421226,186.163681,98.115484,183.936172,-0.000640,-1.755375,32.000000,-235.695379,185.256291,-0.218963,31.669850,0.689757,546359.938695,0.963103,39.927922,21.116472,2.819334,0.055959,0.008813,207.071720,32.000000,224.617764,202.781539,208.281803,188.851316,32.000000,180.109409,68.921752,66.658125,110.890493,52.364793,50.097536,50.627521,78.298468,38.522934,57.387816,59.629463,44.248927
66.002396,94.971618,186.298482,177.630489,121.662841,119.601111,29.003912,14.313567,185.210965,4.574335,90.196983,67.176707,175.981859,186.907699,174.456268,186.048721,98.099864,183.875057,-0.000640,-1.756527,32.000000,-235.695612,185.452672,-0.218980,31.653223,0.690661,546378.253440,0.962238,39.950621,21.118163,2.821328,0.055378,0.022008,207.735161,32.000000,223.959359,202.794908,210.256880,188.977587,32.000000,180.237451,68.923589,66.641637,110.913900,52.364793,50.064241,50.627521,78.320251,38.522934,57.387554,59.627722,44.080916
66.003423,94.971618,186.188306,177.630489,121.655283,119.606098,28.992206,14.320560,185.220572,4.574508,90.346712,67.037343,175.955855,186.980431,174.418338,186.141603,98.087056,183.967915,-0.000641,-1.756540,32.000000,-235.689111,185.533086,-0.218927,31.646142,0.691091,546428.062850,0.963002,39.911845,21.144237,2.823258,0.066431,0.018352,207.887407,32.000000,223.961998,203.262301,210.493272,188.269687,32.000000,181.189538,68.911871,66.626971,110.909982,52.364793,50.058505,50.627521,78.293258,38.522934,57.382961,59.631262,44.233813
65.841903,95.008101,186.348327,177.623477,121.603710,119.612503,28.997250,14.315708,185.226670,4.574285,90.463853,66.926744,176.025372,186.951763,174.323208,186.049721,98.116035,183.959798,-0.000641,-1.756539,32.000000,-235.690357,185.492829,-0.218970,31.654954,0.691308,546481.065244,0.961639,39.896781,21.136286,2.822602,0.055267,0.019327,207.645290,32.000000,224.305694,203.768608,208.244093,187.710942,32.000000,181.925022,68.909661,66.630171,110.875592,52.364793,50.094557,50.627521,78.347974,38.522934,57.496870,59.630682,44.182089
65.883685,95.003678,186.116186,177.620952,121.609357,119.611242,28.948587,14.314709,185.193965,4.574018,90.472853,66.939715,175.916863,186.888776,174.302814,186.104297,98.114980,184.001568,-0.000641,-1.756544,32.000000,-235.693323,185.279723,-0.218911,31.670480,0.691079,546534.986341,0.962051,39.895924,21.184906,2.820889,0.048094,0.009301,206.778139,32.000000,224.958399,203.796587,205.433753,187.897976,32.000000,181.831620,68.860656,66.642691,110.839700,52.364793,50.037161,50.627521,78.356927,38.522934,57.483123,59.627289,44.227724
65.934024,95.014734,186.222274,177.648722,121.673674,119.604944,29.035834,14.313710,185.184630,4.574433,90.418204,67.059732,175.937685,186.923012,174.370442,186.032240,98.106611,183.977878,-0.000641,-1.756559,32.000000,-235.695469,185.362588,-0.218681,31.661406,0.693450,546649.965677,0.964626,40.067383,21.152796,2.830239,0.057935,0.015642,206.537586,32.000000,225.086887,203.172208,204.953865,188.576413,32.000000,181.098711,68.910187,66.658194,110.845704,52.364793,50.029996,50.627521,78.348517,38.522934,57.483158,59.621585,44.000065
65.988726,95.014734,186.140027,177.648722,121.648637,119.597165,28.971454,14.320845,185.306499,4.574730,90.306947,67.132817,175.982154,186.918892,174.416853,186.057792,98.145356,183.914983,-0.000640,-1.756546,32.000000,-235.690465,185.275091,-0.218708,31.710317,0.691770,546616.022315,0.965551,40.028021,21.169956,2.824921,0.054886,0.028631,206.921702,32.000000,224.918580,202.835150,207.046110,188.991619,32.000000,180.430539,68.916441,66.674879,110.838765,52.364793,50.050639,50.627521,78.305571,38.522934,57.517831,59.630820,44.173872
65.933308,95.032146,186.207420,177.657978,121.649938,119.589501,28.988837,14.317420,185.179188,4.574610,90.349597,67.144011,175.993793,186.876806,174.431484,186.009874,98.109212,183.921843,-0.000640,-1.756564,32.000000,-235.691759,185.378046,-0.218615,31.737540,0.691748,546593.814941,0.961815,39.997003,21.169192,2.824373,0.051289,0.017256,207.591670,32.000000,224.141386,202.833589,209.600345,188.879871,32.000000,180.591995,68.903737,66.657143,110.846685,52.364793,50.038022,50.627521,78.330882,38.522934,57.572472,59.626129,44.016499
65.944703,95.073051,186.208816,177.653490,121.615388,119.584427,28.959499,14.316850,185.100494,4.574211,90.476773,67.113552,175.999857,186.866937,174.457600,186.016311,98.079937,183.859893,-0.000640,-1.756574,32.000000,-235.692002,185.320043,-0.218207,31.715877,0.689709,546435.262430,0.963008,39.951310,21.106193,2.820785,0.051598,0.006146,207.761208,32.000000,223.968952,203.230362,210.656093,188.251594,32.000000,181.088741,68.911786,66.636884,110.870490,52.364793,50.080160,50.627521,78.327439,38.522934,57.700679,59.623060,44.080402
65.927413,95.083553,186.088494,177.643953,121.609063,119.579316,29.016385,14.316279,185.170855,4.574382,90.578842,67.053692,176.003833,186.857557,174.338740,185.922190,98.101518,183.975223,-0.000640,-1.756014,32.000000,-235.694867,185.269709,-0.217873,31.758573,0.689992,546544.503063,0.963303,40.015013,21.144983,2.824178,0.054493,0.018432,207.695259,32.000000,224.111082,203.820044,209.313109,187.807467,32.000000,181.319728,68.883007,66.610944,110.863256,52.364793,50.015847,50.627521,78.328717,38.522934,57.701390,59.625883,44.107255
65.891258,95.083553,186.160513,177.643953,121.617555,119.571700,29.005514,14.309857,185.148907,4.574328,90.683949,67.005686,175.992917,186.842490,174.338937,185.862964,98.115300,183.880162,-0.000640,-1.755432,32.000000,-235.700633,185.191334,-0.217799,31.770113,0.690380,546647.123951,0.964153,40.046398,21.150365,2.823711,0.053936,0.016273,206.985137,32.000000,224.939129,203.811627,206.521349,187.885025,32.000000,181.831491,68.894446,66.639910,110.880411,52.364793,50.064956,50.627521,78.354957,38.522934,57.735006,59.623306,44.077614
65.912846,95.146570,186.159571,177.633014,121.589189,119.564047,29.031676,14.313710,185.177439,4.574255,90.619707,67.076626,175.896298,186.793653,174.375739,185.978783,98.139106,183.854795,-0.000639,-1.756031,32.000000,-235.689732,185.192087,-0.217881,31.812363,0.689213,546603.168351,0.962525,40.071345,21.173261,2.822627,0.056014,0.012966,206.563131,32.000000,225.255791,203.539056,204.891993,188.296102,32.000000,181.572917,68.924011,66.658723,110.903886,52.364793,50.020544,50.627521,78.332162,38.522934,57.933051,59.623414,44.243278
65.954480,95.153756,186.132490,177.623196,121.613019,119.561517,28.978816,14.316136,185.121845,4.573970,90.452704,67.089935,175.898815,186.950723,174.380859,185.972897,98.142254,183.912233,-0.000639,-1.756038,32.000000,-235.690584,185.205282,-0.218031,31.816874,0.689592,546555.267943,0.963407,40.101566,21.122819,2.825269,0.047130,0.008616,206.540740,32.000000,225.076667,202.856078,206.066618,188.699121,32.000000,180.840293,68.911461,66.621144,110.858280,52.364793,50.052517,50.627521,78.332041,38.522934,57.956945,59.629994,44.239096
65.963302,95.142977,186.228786,177.632172,121.586408,119.561601,29.025044,14.314566,185.175027,4.574046,90.425813,67.047918,175.929577,186.905435,174.379020,186.020547,98.102962,183.786927,-0.000639,-1.756626,32.000000,-235.697072,185.242217,-0.218230,31.829252,0.688499,546552.994043,0.962281,40.146537,21.089229,2.824329,0.051766,0.022509,207.289832,32.000000,224.479363,202.678441,208.726915,189.031671,32.000000,180.339942,68.921867,66.637411,110.845274,52.364793,50.038184,50.627521,78.324144,38.522934,57.958441,59.627515,44.065142
65.980635,95.142977,186.184622,177.632172,121.563044,119.556634,28.982406,14.319704,185.135872,4.574035,90.422342,67.195188,175.992530,186.953801,174.410920,185.951692,98.085039,183.873685,-0.000639,-1.758413,32.000000,-235.685378,185.223044,-0.218143,31.838930,0.687820,546522.272684,0.963362,40.118934,21.108235,2.822136,0.054828,0.030237,207.686250,32.000000,223.949926,202.941429,210.623567,188.767274,32.000000,180.547139,68.964225,66.614478,110.904429,52.364793,50.076824,50.627521,78.316289,38.522934,57.926164,59.625952,44.273725
65.966050,95.130539,186.255534,177.652088,121.537350,119.557247,28.984288,14.313282,185.140401,4.574390,90.401169,67.048258,175.959233,186.822425,174.367166,185.880079,98.068722,183.887341,-0.000640,-1.758388,32.000000,-235.696061,185.245665,-0.217913,31.810238,0.687775,546589.202246,0.961661,40.100786,21.099190,2.823218,0.065470,0.009048,207.764833,32.000000,224.138258,203.764287,209.963567,187.878029,32.000000,181.593421,68.948482,66.618272,110.906953,52.364793,50.092691,50.627521,78.329720,38.522934,57.888627,59.630958,44.250101
65.936210,95.105388,186.126874,177.673406,121.563080,119.562948,29.012307,14.316421,185.148607,4.574636,90.431347,67.172901,176.019745,186.927681,174.310147,185.969597,98.067923,183.843304,-0.000639,-1.758401,32.000000,-235.693249,185.227430,-0.217993,31.801558,0.687179,546599.482761,0.962756,40.086310,21.150582,2.821807,0.049974,0.020258,207.215943,32.000000,224.478359,203.794890,207.662243,187.660294,32.000000,181.795992,68.968993,66.615093,110.899829,52.364793,50.061480,50.627521,78.335453,38.522934,57.811259,59.628204,44.032713
65.947465,95.089634,186.276920,177.683504,121.507034,119.570576,28.984694,14.318562,185.227563,4.574346,90.460266,67.064747,175.914707,186.874359,174.342223,186.076207,98.122495,183.849036,-0.000639,-1.758415,32.000000,-235.689961,185.304135,-0.218166,31.739297,0.688205,546629.714537,0.962904,40.086053,21.172168,2.823506,0.054813,0.034705,206.541387,32.000000,225.164773,203.845025,204.933560,187.971296,32.000000,181.605429,68.975401,66.635267,110.906119,52.364793,50.081885,50.627521,78.325738,38.522934,57.812284,59.621733,44.072185
65.916149,95.089634,186.107048,177.683504,121.531692,119.575794,29.008439,14.314424,185.288146,4.574300,90.292453,67.090172,175.944868,186.957819,174.382093,186.019100,98.132898,183.866772,-0.000640,-1.758428,32.000000,-235.691805,185.244359,-0.218116,31.696942,0.688262,546633.930495,0.962439,40.085830,21.155980,2.822832,0.058334,0.013532,206.477230,32.000000,225.356550,202.940861,205.242335,188.830756,32.000000,180.997232,69.000503,66.640443,110.927465,52.364793,50.057329,50.627521,78.347118,38.522934,57.763950,59.625401,44.258832
66.040399,95.073880,186.207615,177.688834,121.557866,119.578803,29.001858,14.315280,185.223300,4.574311,90.218011,67.160064,175.974871,186.787066,174.444813,186.044892,98.119645,183.901582,-0.000642,-1.758516,32.000000,-235.694391,185.229715,-0.218043,31.644831,0.690037,546510.041426,0.963198,40.060673,21.103619,2.824626,0.062536,0.023562,206.830222,32.000000,225.062792,202.606264,207.791489,189.113401,32.000000,181.023509,69.008812,66.625862,110.912021,52.364793,50.086978,50.627521,78.327228,38.522934,57.715514,59.626050,44.201091
65.971897,95.052598,186.163121,177.695005,121.554904,119.579292,28.974319,14.320703,185.255364,4.574375,90.273434,67.146644,176.026726,186.887592,174.437762,186.082259,98.085803,183.904230,-0.000641,-1.757448,32.000000,-235.688477,185.262875,-0.217956,31.649473,0.690744,546528.528769,0.962956,40.086840,21.100057,2.823391,0.053386,0.007101,207.586168,32.000000,224.066819,202.815095,210.095600,189.027307,32.000000,180.723609,69.009227,66.610031,110.916272,52.364793,50.075838,50.627521,78.325702,38.522934,57.649693,59.629394,44.242617
65.921593,95.052045,186.087862,177.681260,121.545311,119.581789,28.981638,14.319704,185.181472,4.574108,90.309652,67.080995,176.049653,186.929985,174.449229,185.952344,98.091430,183.928370,-0.000641,-1.757436,32.000000,-235.686853,185.183070,-0.218264,31.614435,0.690780,546474.773551,0.961163,39.967319,21.126736,2.819602,0.046734,0.019368,207.643754,32.000000,223.984988,203.520873,210.554580,188.167793,32.000000,181.413210,69.006694,66.632070,110.961420,52.364793,50.106994,50.627521,78.316813,38.522934,57.650205,59.627142,44.084437
65.927122,95.052045,186.097834,177.681260,121.566076,119.581811,29.002352,14.317135,185.218128,4.574138,90.373840,67.239564,176.070394,186.924643,174.372406,186.120740,98.056703,183.871116,-0.000641,-1.756294,32.000000,-235.689094,185.352634,-0.218097,31.644673,0.691279,546562.544031,0.963131,40.003229,21.161599,2.821855,0.056974,0.030257,207.614795,32.000000,224.291841,204.020984,208.887380,187.800326,32.000000,181.501626,68.947285,66.628320,110.940247,52.364793,50.057327,50.627521,78.344724,38.522934,57.648985,59.621251,43.986639
65.998559,95.037397,186.153894,177.665552,121.530697,119.584282,28.981865,14.317991,185.251998,4.574082,90.388089,67.173171,175.970136,186.917995,174.345060,186.018919,98.091409,183.914904,-0.000642,-1.756288,32.000000,-235.687582,185.390854,-0.217856,31.683278,0.692378,546589.458864,0.963717,40.044701,21.165282,2.822867,0.052365,0.026796,206.729267,32.000000,225.104703,203.988928,205.951681,187.853163,32.000000,181.690384,68.911687,66.642617,110.949123,52.364793,50.080186,50.627521,78.309435,38.522934,57.603765,59.628941,44.142398
65.971455,95.049558,186.283693,177.653771,121.533037,119.583054,28.960677,14.312426,185.223388,4.573687,90.401811,67.244276,175.910676,186.905742,174.392000,186.037801,98.076993,183.796866,-0.000643,-1.756262,32.000000,-235.699376,185.258187,-0.217771,31.743808,0.691684,546666.505972,0.962940,40.040082,21.177928,2.822781,0.061045,0.018709,206.379164,32.000000,225.309679,203.357373,204.837529,188.284029,32.000000,181.478215,68.919363,66.620736,110.923425,52.364793,50.086025,50.627521,78.304575,38.522934,57.642190,59.623198,44.078275
65.963537,95.071116,186.097812,177.632453,121.529202,119.580533,29.005047,14.313425,185.182220,4.573535,90.261902,67.146676,175.911552,186.800871,174.428135,185.941664,98.085137,183.888953,-0.000643,-1.756840,32.000000,-235.693460,185.169449,-0.217653,31.764133,0.690202,546532.086837,0.962455,39.965764,21.160110,2.820575,0.057891,0.032139,206.494548,32.000000,225.170939,202.688347,206.486364,189.181127,32.000000,180.502049,68.938211,66.629220,110.913238,52.364793,50.135409,50.627521,78.316369,38.522934,57.642512,59.626502,44.237922
65.979784,95.071116,186.177214,177.632453,121.534665,119.581820,28.992213,14.317706,185.180618,4.573589,90.285895,67.189455,175.967720,186.835005,174.444329,186.025316,98.080971,183.812104,-0.000644,-1.758586,32.000000,-235.690818,185.313231,-0.217375,31.805387,0.689683,546593.636307,0.963615,40.000558,21.128993,2.823701,0.055300,0.017827,207.295680,32.000000,224.421971,202.712849,209.297069,189.265940,32.000000,180.694884,68.924349,66.612403,110.902795,52.364793,50.094366,50.627521,78.315156,38.522934,57.710537,59.626689,44.245332
66.013477,95.099031,186.066726,177.629928,121.564934,119.577971,28.984121,14.313567,185.260323,4.573380,90.279607,67.180280,175.958519,186.886819,174.436594,186.017592,98.021278,183.869997,-0.000646,-1.759759,32.000000,-235.695612,185.377946,-0.217352,31.830668,0.688685,546603.679777,0.962300,40.028729,21.156374,2.821222,0.059805,0.019319,207.599967,32.000000,223.965585,203.165513,210.879868,188.621252,32.000000,180.965780,68.941865,66.584556,110.899774,52.364793,50.056585,50.627521,78.293367,38.522934,57.798920,59.628184,44.208868
66.040548,95.104282,186.151134,177.622916,121.615915,119.577989,29.024538,14.316707,185.247936,4.573369,90.338395,67.158892,175.966182,186.823076,174.349634,186.040941,98.033771,183.900724,-0.000646,-1.760938,32.000000,-235.688211,185.368032,-0.217330,31.852410,0.687899,546608.818551,0.962475,40.015159,21.130896,2.821731,0.058039,0.033999,207.587768,32.000000,224.003311,203.961680,209.773081,187.788142,32.000000,181.718216,68.924701,66.589009,110.901004,52.364793,50.088918,50.627521,78.278084,38.522934,57.815981,59.624801,44.132200
65.996447,95.051769,186.121053,177.622916,121.643459,119.578005,28.980429,14.312568,185.106510,4.573280,90.352204,67.140621,175.991448,186.898054,174.333011,186.047070,98.095348,183.886628,-0.000647,-1.762102,32.000000,-235.695955,185.262246,-0.217337,31.836989,0.686592,546756.273765,0.962237,40.014942,21.212922,2.818617,0.050414,0.011754,206.895225,32.000000,224.613162,203.928163,207.132054,187.736542,32.000000,181.661532,68.906093,66.632009,110.948651,52.364793,50.127201,50.627521,78.299381,38.522934,57.816996,59.621851,44.077247
65.929924,95.045136,186.198822,177.633855,121.687719,119.580099,28.990000,14.315708,185.134001,4.573359,90.365121,67.131903,175.872894,186.827624,174.354889,185.977195,98.114266,183.925517,-0.000648,-1.762336,32.000000,-235.696258,185.292307,-0.217069,31.764107,0.686125,546719.767666,0.960476,39.997600,21.212279,2.818740,0.046340,0.008354,206.325772,32.000000,225.197136,203.715132,204.793329,187.942099,32.000000,181.620649,68.917289,66.596158,110.945525,52.364793,50.121470,50.627521,78.313099,38.522934,57.653649,59.628548,44.025450
65.983323,95.045136,186.098771,177.633855,121.604110,119.584739,28.993959,14.322130,185.176053,4.573346,90.371961,67.218894,175.907656,186.937468,174.431654,186.024851,98.119085,183.825343,-0.000649,-1.762573,32.000000,-235.689836,185.286655,-0.216750,31.717765,0.686762,546517.968472,0.962521,39.981898,21.145266,2.820168,0.050185,0.015954,206.483572,32.000000,225.303344,202.955636,205.344712,189.014452,32.000000,180.550942,68.931764,66.634420,110.916221,52.364793,50.071031,50.627521,78.309365,38.522934,57.633370,59.628755,44.016279
66.023520,95.059231,186.233061,177.628806,121.580100,119.582226,28.947715,14.316136,185.212880,4.573410,90.272240,67.154747,175.936336,186.978781,174.424760,186.071010,98.101077,183.912233,-0.000649,-1.762550,32.000000,-235.691076,185.315088,-0.216944,31.742496,0.689391,546512.883473,0.963275,40.030831,21.141346,2.824193,0.050951,0.032693,206.975265,32.000000,224.795492,202.657626,208.202736,188.923856,32.000000,180.672468,68.897456,66.615433,110.891335,52.364793,50.124847,50.627521,78.284973,38.522934,57.677734,59.636150,44.276953
65.998113,95.052875,186.127974,177.626282,121.644186,119.579666,29.029007,14.313710,185.175314,4.573089,90.293673,67.262941,175.962150,186.868528,174.452478,186.063043,98.064637,183.894952,-0.000650,-1.762561,32.000000,-235.695961,185.368951,-0.216898,31.659412,0.689449,546489.430391,0.962321,39.986223,21.097888,2.820391,0.073892,0.021476,207.593473,32.000000,224.030157,202.691362,210.194592,188.936055,32.000000,180.694351,68.908129,66.571558,110.935398,52.364793,50.090541,50.627521,78.292269,38.522934,57.658627,59.623857,44.025597
66.050789,95.070563,186.302651,177.633575,121.684375,119.578091,29.025762,14.319704,185.157937,4.572665,90.376096,67.137198,175.996636,186.959348,174.424313,186.063658,98.074618,183.949918,-0.000651,-1.761406,32.000000,-235.691279,185.448530,-0.216940,31.642051,0.688938,546520.948208,0.963225,39.966760,21.149412,2.820708,0.067125,0.021792,207.701743,32.000000,223.952747,203.493833,210.437243,188.181395,32.000000,181.296785,68.898617,66.589100,110.944447,52.364793,50.140386,50.627521,78.303603,38.522934,57.659141,59.624398,44.194929
65.992188,95.070563,186.166816,177.633575,121.696339,119.580625,28.994237,14.315422,185.146464,4.572277,90.446964,67.099130,175.999288,186.959471,174.305607,186.074371,98.068653,183.981550,-0.000651,-1.761405,32.000000,-235.690970,185.410801,-0.216843,31.649814,0.690638,546598.628226,0.960899,39.981612,21.179187,2.820201,0.051216,0.015229,207.388313,32.000000,224.237278,203.921764,208.224001,187.387030,32.000000,181.961176,68.862535,66.598749,110.927874,52.364793,50.108732,50.627521,78.292603,38.522934,57.715076,59.623434,44.223395
65.971130,95.029935,186.224828,177.624038,121.748941,119.578117,28.989391,14.315280,185.227060,4.572096,90.509768,67.103048,175.928756,186.918710,174.365579,185.976604,98.070708,184.014382,-0.000652,-1.761405,32.000000,-235.689638,185.422569,-0.216590,31.699800,0.691050,546565.867432,0.960191,39.955332,21.190405,2.820597,0.056015,0.013130,206.570224,32.000000,225.026070,203.905231,205.323724,187.788018,32.000000,181.600542,68.863608,66.604408,110.956036,52.364793,50.122330,50.627521,78.302102,38.522934,57.588600,59.630387,44.049148
65.964882,95.059231,186.090246,177.630489,121.772785,119.580683,29.009512,14.318277,185.235613,4.572099,90.367796,67.125538,175.911913,186.926926,174.411796,186.005189,98.077177,183.937064,-0.000652,-1.761388,32.000000,-235.694017,185.352797,-0.216752,31.728649,0.691094,546626.901815,0.962197,40.004249,21.208564,2.821043,0.066273,0.037873,206.384733,32.000000,225.119939,203.258282,204.957558,188.371449,32.000000,180.675462,68.869230,66.591297,110.950138,52.364793,50.134376,50.627521,78.300982,38.522934,57.588795,59.631872,44.260005
66.008174,95.042925,186.193263,177.630489,121.782029,119.593427,28.972374,14.312854,185.248005,4.572067,90.308736,67.080155,175.942675,186.911716,174.397339,186.076855,98.143527,183.922173,-0.000651,-1.761403,32.000000,-235.697145,185.411822,-0.216904,31.802790,0.690364,546558.334249,0.962579,39.981207,21.219167,2.822823,0.052769,0.016697,206.699652,32.000000,225.023589,202.573156,206.977400,189.052805,32.000000,180.139121,68.881299,66.619646,110.934778,52.364793,50.099698,50.627521,78.308507,38.522934,57.681067,59.629236,44.153329
66.016576,95.042925,186.193527,177.630489,121.884684,119.605020,28.993088,14.317420,185.259436,4.571955,90.261576,67.163342,176.006836,186.904211,174.419316,186.015578,98.120153,183.847895,-0.000651,-1.761416,32.000000,-235.690611,185.192371,-0.216648,31.825266,0.689393,546603.927660,0.962103,40.015721,21.182888,2.821050,0.058141,0.013623,207.407475,32.000000,224.271768,202.522910,209.674895,188.999011,32.000000,180.539805,68.895516,66.626819,110.950538,52.364793,50.126203,50.627521,78.276037,38.522934,57.630553,59.624653,43.952816
65.998165,95.084106,186.301988,177.641709,121.947421,119.615258,29.005738,14.313139,185.235052,4.572198,90.284067,67.203893,175.998356,186.959471,174.429005,186.068665,98.072319,183.922622,-0.000651,-1.761412,32.000000,-235.693417,185.367891,-0.216402,31.834655,0.687698,546456.311840,0.962703,39.963264,21.110796,2.820761,0.051945,0.023992,207.710839,32.000000,223.819270,203.188160,210.834178,188.485299,32.000000,181.222639,68.912179,66.597284,110.946536,52.364793,50.145851,50.627521,78.283996,38.522934,57.759863,59.629236,44.235134
66.013708,95.059508,186.213339,177.638343,121.966285,119.622875,28.982291,14.313995,185.251271,4.572450,90.333113,67.149521,175.980967,186.898503,174.355541,186.022747,98.066252,183.972287,-0.000650,-1.761396,32.000000,-235.695020,185.331384,-0.216574,31.832924,0.687183,546557.233502,0.961973,39.956249,21.105519,2.820406,0.057139,0.004327,207.598159,32.000000,224.062898,203.838169,209.420980,187.626527,32.000000,181.799622,68.870653,66.595639,110.928674,52.364793,50.135080,50.627521,78.278395,38.522934,57.683771,59.627899,44.250981
65.931334,95.057020,186.324565,177.631892,121.978485,119.629280,28.994107,14.318134,185.221578,4.572391,90.351326,67.097293,175.985529,186.946685,174.333761,185.957293,98.059531,183.943778,-0.000649,-1.761411,32.000000,-235.692684,185.429991,-0.216640,31.787920,0.687714,546793.705075,0.962030,40.012801,21.182177,2.822836,0.050333,0.006118,206.871032,32.000000,224.835459,203.787653,206.643323,187.857771,32.000000,181.663697,68.850010,66.603688,110.907791,52.364793,50.125008,50.627521,78.280330,38.522934,57.684350,59.631105,44.178348
65.931889,95.057020,186.149002,177.631892,122.052254,119.633018,29.004733,14.312854,185.198647,4.572295,90.428025,67.094450,175.895540,186.901113,174.395021,186.027309,98.107178,183.930172,-0.000649,-1.760239,32.000000,-235.696161,185.272810,-0.216713,31.772578,0.687251,546794.944052,0.962561,39.975226,21.207394,2.820828,0.056612,0.028255,206.468928,32.000000,225.061360,203.724875,204.690131,187.986418,32.000000,181.450746,68.889091,66.608712,110.887451,52.364793,50.118586,50.627521,78.314025,38.522934,57.677135,59.628764,44.118480
65.974942,95.073327,186.228468,177.624879,122.138703,119.636045,28.949060,14.324698,185.115044,4.571960,90.257450,67.167208,175.900005,186.957654,174.414340,185.994824,98.112019,183.963401,-0.000650,-1.759658,32.000000,-235.682842,185.342903,-0.216586,31.707773,0.689616,546883.710802,0.963540,40.041536,21.203123,2.826040,0.066139,0.036648,206.463544,32.000000,225.154573,202.853464,205.913722,188.619593,32.000000,180.622977,68.921936,66.621233,110.882323,52.364793,50.131155,50.627521,78.323857,38.522934,57.728728,59.627161,43.978128
65.997199,95.082171,186.241081,177.634416,122.099351,119.633993,29.003731,14.314566,185.288289,4.571953,90.226932,67.183066,175.975823,186.899726,174.397150,186.065366,98.085577,183.923233,-0.000651,-1.759665,32.000000,-235.692482,185.283170,-0.216417,31.677167,0.689333,546789.376518,0.963208,40.041074,21.150229,2.823353,0.052097,0.031842,207.098556,32.000000,224.602931,202.760639,208.650836,188.940689,32.000000,180.134937,68.931776,66.597770,110.845160,52.364793,50.155195,50.627521,78.284677,38.522934,57.757094,59.629866,44.219947
66.011525,95.053704,186.240409,177.632172,122.119377,119.632748,29.003279,14.309714,185.242904,4.572244,90.155917,67.145077,175.952644,186.852624,174.439986,185.999886,98.054865,183.844596,-0.000652,-1.759110,32.000000,-235.697334,185.225944,-0.216194,31.644070,0.690571,546793.410106,0.964430,40.021415,21.158202,2.822715,0.048398,0.018952,207.646618,32.000000,224.095790,202.939655,210.317741,188.834659,32.000000,180.658567,68.942754,66.570032,110.822400,52.364793,50.123397,50.627521,78.280898,38.522934,57.757893,59.619569,44.026844
65.988009,95.053704,186.205742,177.632172,122.176582,119.634036,29.012953,14.316850,185.226831,4.571969,90.277509,67.093247,175.966097,186.941975,174.384807,186.008814,98.071396,183.946901,-0.000652,-1.757334,32.000000,-235.687740,185.345985,-0.215966,31.621962,0.691028,546845.953486,0.962259,40.011672,21.169155,2.821954,0.057505,0.022142,207.684822,32.000000,223.964023,203.514342,210.242211,188.046522,32.000000,181.497581,68.915465,66.574747,110.795927,52.364793,50.145668,50.627521,78.286270,38.522934,57.669500,59.625647,44.060666
65.938150,95.026065,186.357177,177.621794,122.200491,119.634060,28.988066,14.320132,185.299575,4.571634,90.384241,67.159231,175.976507,186.938406,174.313957,186.050559,98.103230,183.910189,-0.000651,-1.757357,32.000000,-235.690031,185.321531,-0.216277,31.682963,0.691525,546855.869012,0.961965,39.971245,21.169535,2.821332,0.057554,0.019716,207.152547,32.000000,224.431922,204.004703,207.683864,187.621846,32.000000,182.137514,68.944176,66.600622,110.791280,52.364793,50.174299,50.627521,78.273937,38.522934,57.583519,59.628912,44.233667
65.969899,95.013905,186.188729,177.616745,122.127574,119.633272,29.007606,14.313853,185.303102,4.571327,90.364398,67.183490,175.890629,186.967036,174.340739,186.098389,98.069366,183.844653,-0.000651,-1.757364,32.000000,-235.695162,185.352941,-0.216586,31.718788,0.692168,546839.438326,0.962033,39.990880,21.192462,2.821812,0.045221,0.020784,206.378087,32.000000,225.038079,203.817441,205.164273,187.772949,32.000000,181.659087,68.979971,66.587357,110.796698,52.364793,50.148094,50.627521,78.289445,38.522934,57.545750,59.630889,44.278861
65.981475,95.037950,186.276084,177.624599,122.275184,119.632069,28.963033,14.309857,185.269034,4.571345,90.299896,67.153666,175.902426,186.859618,174.417508,186.095045,98.041530,183.955579,-0.000651,-1.757925,32.000000,-235.700142,185.139123,-0.216222,31.792274,0.691907,546749.663079,0.963595,40.004886,21.146471,2.826242,0.057275,0.028388,206.496503,32.000000,225.019535,203.091277,205.212490,188.627309,32.000000,180.706362,69.001511,66.595209,110.808854,52.364793,50.140620,50.627521,78.281280,38.522934,57.545885,59.622539,44.102412
66.033131,95.037950,186.154429,177.624599,122.282049,119.630744,29.008030,14.317420,185.230344,4.571598,90.184156,67.135727,175.955436,186.957554,174.424227,186.095111,98.136460,183.862750,-0.000649,-1.758467,32.000000,-235.688972,185.356183,-0.215842,31.820807,0.690125,546785.465211,0.962399,39.966204,21.155057,2.822329,0.060416,0.032463,206.905442,32.000000,224.874002,202.834886,207.626134,188.904976,32.000000,180.280109,69.019418,66.602753,110.789198,52.364793,50.138260,50.627521,78.256994,38.522934,57.621357,59.625155,44.201458
65.958537,95.038226,186.154563,177.632453,122.211022,119.636642,28.957622,14.319276,185.259657,4.571762,90.257163,67.210354,176.006882,186.888775,174.430126,186.054755,98.106913,183.905741,-0.000648,-1.758374,32.000000,-235.689412,185.330301,-0.215806,31.865182,0.688742,546878.705394,0.963742,39.980582,21.225674,2.823157,0.046868,0.010483,207.469037,32.000000,224.069127,202.776604,210.142464,188.896098,32.000000,180.372623,69.021451,66.577294,110.799664,52.364793,50.172737,50.627521,78.312827,38.522934,57.622591,59.623955,44.149001
65.987741,95.044583,186.105821,177.645356,122.199835,119.645080,29.019314,14.317991,185.207053,4.571831,90.278849,67.172522,175.997232,186.879824,174.402272,186.051841,98.061086,183.889765,-0.000647,-1.759559,32.000000,-235.690532,185.215295,-0.215798,31.843152,0.687089,546619.147177,0.961406,39.937456,21.094943,2.819107,0.057164,0.022072,207.647154,32.000000,223.866008,203.353158,210.535449,188.117505,32.000000,181.183453,68.998165,66.558523,110.801206,52.364793,50.121472,50.627521,78.281870,38.522934,57.642838,59.628922,44.240196
65.998735,95.043201,186.159569,177.644234,122.175962,119.642536,29.011168,14.318134,185.217492,4.571849,90.375034,67.074714,175.999536,187.036079,174.336290,186.015639,98.079984,183.938391,-0.000647,-1.760721,32.000000,-235.691865,185.246438,-0.215656,31.817031,0.687030,546760.126379,0.964329,40.000015,21.141072,2.822297,0.061761,0.036685,207.554680,32.000000,224.162645,203.860969,208.729850,187.823344,32.000000,181.635703,68.982469,66.559865,110.750134,52.364793,50.181077,50.627521,78.281982,38.522934,57.643272,59.628312,44.136235
65.984102,95.043201,186.152754,177.644234,122.110232,119.645059,29.008207,14.320417,185.195587,4.571538,90.411244,67.281669,175.945768,186.855823,174.349593,185.992009,98.089221,183.900353,-0.000645,-1.760706,32.000000,-235.684500,185.337643,-0.215730,31.825528,0.687052,546898.390306,0.961893,39.981982,21.180738,2.820309,0.050062,0.013389,206.708216,32.000000,224.955500,203.821440,205.914247,187.721680,32.000000,181.865451,69.014392,66.578130,110.730726,52.364793,50.141683,50.627521,78.282451,38.522934,57.639376,59.626001,44.057512
65.928819,95.055638,186.232470,177.638624,122.127680,119.651489,29.000574,14.315422,185.141234,4.571730,90.329021,67.191557,175.878662,186.789656,174.364379,186.068830,98.072208,183.876912,-0.000645,-1.760707,32.000000,-235.695232,185.240137,-0.216075,31.755269,0.687659,546834.857162,0.961962,39.971420,21.180593,2.820654,0.058789,0.030514,206.473224,32.000000,224.998640,203.504593,204.824741,188.086452,32.000000,181.457044,69.028035,66.566398,110.673940,52.364793,50.146906,50.627521,78.273268,38.522934,57.678723,59.624594,44.259859
65.974450,95.032146,186.196444,177.634416,122.106898,119.657731,28.978149,14.319846,185.253363,4.571829,90.224658,67.116224,175.904651,186.905658,174.439406,186.029412,98.091340,183.942552,-0.000645,-1.760702,32.000000,-235.689825,185.421425,-0.216127,31.712887,0.687637,546832.960329,0.962316,39.983639,21.156687,2.821176,0.054680,0.022529,206.514162,32.000000,224.983754,202.864361,206.283519,188.819162,32.000000,180.487286,69.062580,66.565631,110.612793,52.364793,50.159299,50.627521,78.289699,38.522934,57.605812,59.631253,44.252082
65.934932,95.025236,186.126046,177.623196,122.018543,119.661575,28.951533,14.313995,185.185243,4.572100,90.219872,67.122556,175.984195,186.912205,174.401827,186.010197,98.050819,183.821942,-0.000643,-1.760127,32.000000,-235.696003,185.307889,-0.216206,31.674964,0.690143,546953.641474,0.963541,40.042257,21.164659,2.824751,0.057709,0.022847,207.227972,32.000000,224.271689,202.761047,209.296474,188.816654,32.000000,180.208786,69.078673,66.545108,110.591047,52.364793,50.203926,50.627521,78.282623,38.522934,57.606125,59.622736,44.012831
