OSU 80 Ton Compressor Load Stand
65.976676,95.025236,186.222703,177.623196,121.911067,119.662889,28.992516,14.314138,185.224937,4.572310,90.285205,67.085338,175.985794,186.896525,174.463179,185.937326,98.027669,184.002140,-0.000640,-1.758361,32.000000,-235.694385,185.255984,-0.216318,31.678925,0.690407,546874.426493,0.963545,39.980644,21.170840,2.822251,0.051058,0.013838,207.719415,32.000000,223.964775,203.132169,210.383714,188.620049,32.000000,180.356723,69.133636,66.532741,110.572571,52.364793,50.178508,50.627521,78.281295,38.522934,57.584789,59.626699,44.207328
65.940343,95.033528,186.042648,177.616183,121.890384,119.659031,29.010887,14.321702,185.163203,4.572602,90.351052,66.995601,175.996242,186.918606,174.392743,186.045447,98.051225,183.937714,-0.000639,-1.757773,32.000000,-235.685511,185.336969,-0.216419,31.657104,0.691449,546995.917253,0.965083,40.006746,21.164842,2.822875,0.060604,0.017632,207.767148,32.000000,224.067659,203.900066,209.606524,187.604693,32.000000,181.638016,69.114199,66.574491,110.570055,52.364793,50.184566,50.627521,78.276990,38.522934,57.610985,59.623522,44.250981
65.943989,95.040161,186.213053,177.619550,121.909679,119.655181,29.009783,14.313710,185.208983,4.572500,90.339871,67.048199,175.986827,186.818774,174.313534,185.977968,98.061351,183.925805,-0.000636,-1.755973,32.000000,-235.694322,185.178545,-0.216607,31.646221,0.691224,547035.555319,0.963057,39.971877,21.257486,2.822554,0.060353,0.026279,207.043711,32.000000,224.683856,203.832600,207.155220,187.782102,32.000000,181.599014,69.096995,66.561401,110.518241,52.364793,50.177332,50.627521,78.298351,38.522934,57.632051,59.622578,44.057218
65.952827,95.049005,186.089346,177.622916,121.912380,119.653920,28.981516,14.317991,185.106212,4.572783,90.433379,67.109171,175.920602,186.825176,174.382275,185.926185,98.072361,183.837039,-0.000635,-1.754800,32.000000,-235.689713,185.331790,-0.216355,31.714749,0.691471,546996.156710,0.963021,40.010516,21.209091,2.821378,0.058425,0.027672,206.575670,32.000000,225.132238,203.762410,204.697325,188.064054,32.000000,181.611774,69.151912,66.565656,110.508105,52.364793,50.150398,50.627521,78.314310,38.522934,57.632442,59.626640,44.236748
65.954619,95.049005,186.215414,177.622916,121.870904,119.652696,29.013465,14.312996,185.088796,4.573135,90.273797,67.125293,175.908398,186.797018,174.394542,185.976603,98.083355,183.808864,-0.000634,-1.754779,32.000000,-235.694052,185.153847,-0.216536,31.716244,0.692275,546963.230541,0.962984,40.014104,21.194373,2.823806,0.053471,0.020757,206.704755,32.000000,225.139124,202.926257,205.635223,188.682715,32.000000,180.895308,69.165225,66.565678,110.471406,52.364793,50.182984,50.627521,78.292052,38.522934,57.660543,59.626119,44.216205
65.949524,95.062548,186.093583,177.623757,121.865212,119.647315,29.022726,14.314852,185.097026,4.573282,90.186330,67.015879,175.982382,186.849931,174.413371,185.974057,98.074374,183.825247,-0.000634,-1.754248,32.000000,-235.695967,185.184255,-0.216611,31.750915,0.690240,546939.102597,0.963791,40.015564,21.149124,2.821552,0.052486,0.019167,207.125957,32.000000,224.743748,202.754525,208.253841,188.870446,32.000000,180.693889,69.156808,66.560985,110.435207,52.364793,50.151508,50.627521,78.299085,38.522934,57.703406,59.633416,44.157365
65.926630,95.044583,186.171177,177.617025,121.852088,119.643594,28.989829,14.312283,185.116194,4.573399,90.221019,67.080721,175.963865,186.742799,174.436754,185.950953,98.009390,183.879160,-0.000634,-1.754268,32.000000,-235.698044,185.329508,-0.216377,31.799486,0.690630,546905.992417,0.962691,40.014069,21.127261,2.823387,0.053900,0.020108,207.813150,32.000000,223.925428,202.990563,210.217161,188.762501,32.000000,180.538640,69.141858,66.556821,110.447174,52.364793,50.169223,50.627521,78.306796,38.522934,57.647845,59.620946,44.230879
65.858433,95.057297,186.049768,177.626282,121.834815,119.638530,28.949662,14.319846,185.078322,4.573411,90.370176,67.132468,175.980025,186.716758,174.402845,185.976607,98.004848,183.823059,-0.000633,-1.753075,32.000000,-235.688185,185.158739,-0.216307,31.831665,0.689494,546927.273550,0.962455,40.031867,21.142564,2.821758,0.056410,0.016964,207.833549,32.000000,223.823080,203.513916,210.437099,188.032536,32.000000,181.253507,69.153749,66.549167,110.431599,52.364793,50.158424,50.627521,78.283185,38.522934,57.648279,59.625145,44.104687
65.902226,95.057297,186.130123,177.626282,121.764357,119.633506,28.993364,14.314138,185.164302,4.573693,90.415258,67.100932,176.000007,186.749058,174.308183,185.945311,98.051861,183.812617,-0.000631,-1.753050,32.000000,-235.691271,185.286168,-0.216224,31.836255,0.688926,547047.496562,0.963843,40.033030,21.228343,2.823915,0.058998,0.017997,207.538476,32.000000,224.352388,203.876446,208.264823,187.608572,32.000000,181.624229,69.133375,66.570810,110.402696,52.364793,50.154525,50.627521,78.324261,38.522934,57.688546,59.625676,44.086565
65.944410,95.074433,186.121672,177.637782,121.738114,119.629711,28.965014,14.319704,185.115606,4.573625,90.394508,67.091716,175.935284,186.759517,174.352820,185.984939,98.074523,183.885111,-0.000631,-1.753040,32.000000,-235.687509,185.206402,-0.216120,31.805832,0.688579,547094.568588,0.966273,40.102754,21.211245,2.824995,0.054555,0.027588,206.734654,32.000000,224.936004,203.866220,205.391143,187.693469,32.000000,181.663541,69.116870,66.573421,110.380279,52.364793,50.151556,50.627521,78.304516,38.522934,57.742736,59.625834,44.068443
65.871081,95.052045,186.112851,177.652088,121.764819,119.628453,28.972259,14.313710,185.054207,4.573493,90.367150,66.952036,175.934896,186.753034,174.399195,185.938527,98.063679,183.747546,-0.000630,-1.753032,32.000000,-235.695305,185.166798,-0.216187,31.805308,0.688235,546936.483198,0.964069,40.066140,21.160203,2.824337,0.056271,0.017693,206.621915,32.000000,225.145263,203.249047,205.126889,188.176409,32.000000,181.175645,69.125989,66.589233,110.374335,52.364793,50.147716,50.627521,78.345880,38.522934,57.673464,59.628814,44.052449
66.012719,95.051769,185.966036,177.657137,121.696181,119.620774,28.999918,14.312711,185.118093,4.573386,90.199781,67.180724,175.937214,186.803910,174.434547,185.945188,98.095830,183.855755,-0.000630,-1.753038,32.000000,-235.695485,185.266468,-0.216335,31.739979,0.688384,546869.739777,0.964342,40.048024,21.165506,2.822403,0.066038,0.026386,206.773931,32.000000,224.966310,202.636215,207.166592,189.053332,32.000000,180.255149,69.109481,66.613505,110.333542,52.364793,50.139861,50.627521,78.294190,38.522934,57.673970,59.627368,44.231832
65.948585,95.051769,186.150495,177.657137,121.705815,119.613088,28.941114,14.317420,185.171016,4.573126,90.104553,67.136539,176.005936,186.728524,174.400972,186.032365,98.057826,183.821939,-0.000630,-1.753017,32.000000,-235.692906,185.237729,-0.216326,31.723325,0.689168,546894.213122,0.965221,40.086925,21.123275,2.825411,0.046672,0.010412,207.478675,32.000000,224.230376,202.695820,209.751885,188.876882,32.000000,180.559105,69.068993,66.570813,110.331708,52.364793,50.163604,50.627521,78.306326,38.522934,57.673610,59.628873,43.991628
65.905613,95.018327,186.095592,177.651527,121.673921,119.605465,29.027445,14.318705,185.191096,4.573240,90.280073,67.075123,176.022800,186.791633,174.450899,186.026478,98.029374,183.794167,-0.000632,-1.753002,32.000000,-235.690474,185.235261,-0.216533,31.682570,0.688365,546702.103124,0.961956,39.968313,21.132875,2.817124,0.052797,0.027790,207.804426,32.000000,223.905202,203.195802,210.773222,188.461188,32.000000,180.948757,69.062566,66.558118,110.344056,52.364793,50.147634,50.627521,78.312618,38.522934,57.569444,59.621123,44.100725
65.898994,95.042925,186.186881,177.638904,121.621092,119.597801,28.955913,14.314709,185.045073,4.573069,90.424032,66.982923,176.016562,186.797588,174.393063,185.957943,98.057407,183.840123,-0.000632,-1.752983,32.000000,-235.695290,185.327203,-0.216454,31.650469,0.690089,546792.882632,0.964883,40.021872,21.157835,2.822661,0.063271,0.028441,207.533728,32.000000,224.009590,203.920409,209.466885,187.545084,32.000000,181.447242,69.059725,66.576516,110.326540,52.364793,50.183605,50.627521,78.328473,38.522934,57.646531,59.626581,44.081356
65.856543,95.073051,185.997691,177.641148,121.592698,119.594050,29.017640,14.317563,185.058060,4.573087,90.459691,67.170469,175.989153,186.774995,174.374877,185.951833,98.108669,183.804289,-0.000632,-1.752966,32.000000,-235.688502,185.209809,-0.216637,31.625292,0.691176,546795.860180,0.962563,40.024338,21.175572,2.823668,0.061505,0.020921,206.893485,32.000000,224.935375,203.873161,206.524379,187.778559,32.000000,181.503317,69.065540,66.616512,110.345021,52.364793,50.119685,50.627521,78.367935,38.522934,57.646949,59.629236,44.064261
65.932375,95.073051,186.091375,177.641148,121.567805,119.590250,28.975383,14.313995,185.218420,4.572777,90.347293,67.149358,175.881226,186.778441,174.389587,186.020465,98.059120,183.882831,-0.000634,-1.752941,32.000000,-235.692069,185.212441,-0.216686,31.606908,0.692286,546738.906122,0.965045,40.054470,21.165268,2.825337,0.046747,0.006271,206.470491,32.000000,225.145735,203.614007,204.715393,188.155287,32.000000,181.422371,69.072451,66.585114,110.340118,52.364793,50.146349,50.627521,78.322486,38.522934,57.741754,59.629945,43.991848
65.958896,95.072498,186.078612,177.656576,121.448906,119.589011,28.992344,14.321273,185.195299,4.572952,90.305277,67.040168,175.908383,186.759945,174.426073,185.916754,98.124814,183.853217,-0.000633,-1.753514,32.000000,-235.684627,185.233098,-0.216612,31.600614,0.692683,546675.149000,0.963719,40.120088,21.100181,2.824286,0.055033,0.021459,206.448723,32.000000,225.213010,202.711367,205.771650,188.973513,32.000000,180.545830,69.073411,66.591076,110.335987,52.364793,50.115704,50.627521,78.317787,38.522934,57.740734,59.624949,44.230952
65.892353,95.072222,186.035857,177.654893,121.323068,119.590294,29.007789,14.315280,185.071467,4.573421,90.242531,67.031088,175.970711,186.763087,174.425800,185.978071,98.108374,183.803638,-0.000633,-1.755266,32.000000,-235.691277,185.254026,-0.216756,31.637750,0.692512,546730.354693,0.963870,40.056697,21.180029,2.822458,0.057949,0.023703,207.157158,32.000000,224.455408,202.681861,208.682497,188.760620,32.000000,180.640396,69.097614,66.608268,110.334427,52.364793,50.124955,50.627521,78.346071,38.522934,57.740575,59.627338,44.100431
65.923344,95.073880,186.033541,177.640868,121.348437,119.595741,28.972428,14.315422,185.082397,4.573386,90.319300,67.145587,175.988336,186.774485,174.461644,185.861032,98.049251,183.708448,-0.000634,-1.755248,32.000000,-235.692445,185.178626,-0.217146,31.668487,0.692289,546554.834165,0.962868,40.033988,21.102912,2.821130,0.045673,0.020140,207.737671,32.000000,223.940076,202.841408,210.592784,188.889253,32.000000,180.413685,69.086640,66.556016,110.351778,52.364793,50.088286,50.627521,78.363334,38.522934,57.741278,59.628961,44.037189
65.895703,95.073880,186.053248,177.640868,121.376733,119.599489,28.988545,14.316564,185.139761,4.573042,90.392655,67.090038,175.992001,186.830437,174.392947,185.971858,98.036125,183.870708,-0.000634,-1.755241,32.000000,-235.695893,185.130330,-0.217290,31.666598,0.692100,546636.445346,0.963436,40.089318,21.100226,2.823330,0.055689,0.018454,207.791763,32.000000,223.947603,203.778250,210.159884,187.772755,32.000000,181.634939,69.077873,66.587636,110.380831,52.364793,50.131758,50.627521,78.349374,38.522934,57.747176,59.625391,44.245552
65.937138,95.059231,186.014091,177.633575,121.383699,119.595650,28.998757,14.316136,185.102723,4.572759,90.456263,67.210626,176.013893,186.782539,174.331006,185.930197,98.066691,183.760909,-0.000632,-1.755245,32.000000,-235.692551,185.256840,-0.217134,31.680393,0.691100,546781.491165,0.964160,40.065072,21.122615,2.821968,0.057208,0.019167,207.266321,32.000000,224.399592,204.017648,207.715839,187.507453,32.000000,181.692797,69.080409,66.574764,110.379288,52.364793,50.128856,50.627521,78.326835,38.522934,57.702047,59.630564,44.038069
65.970538,95.063930,186.006659,177.640307,121.354077,119.591812,28.996007,14.314852,185.061723,4.572766,90.462319,67.067534,175.953812,186.711600,174.349487,185.941788,98.091212,183.834879,-0.000632,-1.755243,32.000000,-235.692688,185.265998,-0.217029,31.740162,0.691554,546848.394433,0.964100,40.088175,21.198348,2.823450,0.048301,0.011301,206.461811,32.000000,224.999976,203.896709,205.013691,187.722943,32.000000,181.372185,69.092371,66.614258,110.419725,52.364793,50.119171,50.627521,78.308489,38.522934,57.717314,59.623621,44.070131
65.939417,95.076644,185.994125,177.640307,121.366284,119.590202,29.008758,14.317563,185.185542,4.572780,90.377816,67.092824,175.904527,186.851990,174.417385,186.025825,98.106054,183.799228,-0.000631,-1.755255,32.000000,-235.687846,185.264793,-0.216736,31.799486,0.690585,546709.823254,0.963027,40.038898,21.125420,2.821082,0.055002,0.026737,206.420725,32.000000,225.183442,202.943973,205.179441,188.607672,32.000000,180.503255,69.086118,66.596321,110.409010,52.364793,50.157493,50.627521,78.334108,38.522934,57.717936,59.623001,44.009089
65.860178,95.076644,186.029973,177.640307,121.284317,119.589361,29.000903,14.311855,185.088635,4.573055,90.279405,66.993389,175.956523,186.737966,174.440161,185.957859,98.094172,183.839717,-0.000631,-1.755263,32.000000,-235.699127,185.125295,-0.216703,31.797912,0.688849,546624.619850,0.962561,40.015697,21.129441,2.819541,0.053431,0.029162,206.914698,32.000000,225.009703,202.556467,207.572059,189.027126,32.000000,180.214337,69.078795,66.615224,110.405212,52.364793,50.126503,50.627521,78.368432,38.522934,57.758391,59.628243,44.099258
65.945280,95.036568,185.924605,177.635819,121.196855,119.593032,29.018131,14.316279,185.117902,4.572996,90.339422,67.062301,176.020212,186.744837,174.440512,185.958535,98.045238,183.815248,-0.000631,-1.754120,32.000000,-235.691589,185.244419,-0.216900,31.817136,0.687893,546620.690371,0.962656,40.054406,21.100845,2.820682,0.053925,0.017869,207.648788,32.000000,224.117063,202.722426,210.094384,189.016918,32.000000,180.661871,69.097465,66.613535,110.455595,52.364793,50.139211,50.627521,78.349831,38.522934,57.633705,59.623454,44.081062
65.964972,95.071392,185.964324,177.639185,121.236391,119.594272,29.009450,14.318990,185.096261,4.572566,90.366084,67.122515,175.990639,186.757499,174.404202,185.978196,97.995943,183.795758,-0.000630,-1.754120,32.000000,-235.688058,185.046445,-0.217229,31.829882,0.688972,546691.701657,0.964187,40.120643,21.128347,2.824620,0.066525,0.023913,207.702145,32.000000,223.888403,203.313459,210.689834,188.123771,32.000000,181.303300,69.071777,66.576105,110.460455,52.364793,50.098426,50.627521,78.324411,38.522934,57.742944,59.624762,44.245699
65.934016,95.058955,186.012223,177.639465,121.278777,119.587829,29.001651,14.316850,185.083824,4.572334,90.368459,67.064821,176.010427,186.728606,174.360936,185.898966,98.042495,183.826755,-0.000631,-1.754737,32.000000,-235.692330,185.211379,-0.217189,31.845171,0.687144,546707.881446,0.962177,40.009433,21.167840,2.819377,0.050629,0.013832,207.543040,32.000000,224.123151,203.960149,208.744117,187.792451,32.000000,181.559304,69.096461,66.610445,110.492510,52.364793,50.159801,50.627521,78.334505,38.522934,57.743638,59.627447,44.288325
65.853421,95.058955,186.065723,177.639465,121.330862,119.586493,29.013745,14.313425,185.127142,4.572322,90.439161,67.010878,175.987735,186.769877,174.334486,185.881362,98.084961,183.799497,-0.000631,-1.753036,32.000000,-235.691657,185.136165,-0.217165,31.824269,0.686855,546872.346965,0.962242,40.027807,21.209616,2.819137,0.057976,0.021814,206.762383,32.000000,224.901345,204.022288,205.927316,187.622470,32.000000,181.744328,69.104659,66.608668,110.502309,52.364793,50.139310,50.627521,78.379306,38.522934,57.705365,59.629935,44.250908
65.937454,95.006442,185.988096,177.637221,121.306551,119.583893,29.007715,14.318419,185.131156,4.572294,90.357677,67.130229,175.889675,186.826583,174.369846,186.003539,98.066674,183.778537,-0.000632,-1.753062,32.000000,-235.689776,185.282129,-0.217353,31.804128,0.686991,546733.638427,0.962917,40.041230,21.175023,2.821188,0.057069,0.008481,206.437999,32.000000,224.974888,203.604282,204.733822,187.879844,32.000000,181.227774,69.127202,66.602949,110.517153,52.364793,50.118116,50.627521,78.362459,38.522934,57.541581,59.627761,44.075707
65.933807,95.025236,186.155380,177.643112,121.282501,119.583888,28.960557,14.311855,185.124265,4.572615,90.245951,67.094263,175.939621,186.732746,174.418774,185.822261,98.078855,183.792704,-0.000631,-1.753066,32.000000,-235.696505,185.075858,-0.217307,31.799486,0.688562,546675.382966,0.963804,40.108604,21.122040,2.825453,0.059656,0.018155,206.501162,32.000000,224.989291,202.734108,206.497748,188.891131,32.000000,180.142538,69.103457,66.601630,110.496286,52.364793,50.173747,50.627521,78.343338,38.522934,57.600405,59.627604,44.051202
65.924887,95.061719,186.000617,177.647039,121.279842,119.573780,28.965155,14.318277,185.145396,4.572472,90.224898,67.116116,175.996473,186.805397,174.402995,185.924351,98.091177,183.696284,-0.000632,-1.753072,32.000000,-235.691230,185.222107,-0.217422,31.784039,0.687632,546572.209527,0.962503,39.985844,21.132239,2.820675,0.060082,0.031948,207.218068,32.000000,224.243103,202.767342,208.935411,188.953333,32.000000,180.270560,69.078319,66.588916,110.529439,52.364793,50.161461,50.627521,78.338285,38.522934,57.600651,59.633279,44.263747
65.925857,95.061719,186.063667,177.647039,121.296214,119.561085,29.005100,14.322558,185.099665,4.572595,90.318931,67.101717,176.023393,186.661396,174.441473,186.022834,98.065751,183.794102,-0.000632,-1.753058,32.000000,-235.689900,185.165203,-0.217560,31.778452,0.688405,546576.237233,0.964174,40.007686,21.125525,2.823368,0.053403,0.008102,207.797436,32.000000,223.910616,203.014145,210.641952,188.655699,32.000000,180.666729,69.050770,66.614614,110.542787,52.364793,50.138194,50.627521,78.353088,38.522934,57.715200,59.628341,44.104320
65.937884,95.071392,185.981543,177.638343,121.319566,119.554659,28.998253,14.321702,185.048470,4.572729,90.378458,67.033612,176.020703,186.766572,174.351191,185.904959,98.030788,183.781329,-0.000634,-1.753078,32.000000,-235.684527,185.102347,-0.217340,31.785035,0.688302,546562.880298,0.964171,40.051622,21.075994,2.821402,0.058998,0.000524,207.600211,32.000000,223.856156,203.805441,209.893518,187.628860,32.000000,181.657528,68.970482,66.576174,110.549897,52.364793,50.165877,50.627521,78.318292,38.522934,57.746077,59.629384,44.077908
65.910112,95.066141,186.040659,177.624318,121.352436,119.553413,28.969132,14.317991,185.069929,4.572304,90.398382,67.091303,176.038677,186.660908,174.324293,185.852681,98.048268,183.826428,-0.000635,-1.753074,32.000000,-235.690368,185.224105,-0.217193,31.745119,0.688560,546565.081615,0.962725,40.050812,21.139169,2.822317,0.059192,0.027154,206.934396,32.000000,224.542671,203.980964,207.237988,187.528488,32.000000,181.767373,68.942036,66.589311,110.566346,52.364793,50.133189,50.627521,78.358465,38.522934,57.730353,59.624417,44.271451
65.853726,95.051769,186.023971,177.621794,121.405930,119.553421,28.996465,14.315565,185.067176,4.572191,90.393134,67.126237,175.910831,186.780500,174.369888,185.820430,98.090019,183.796088,-0.000635,-1.753081,32.000000,-235.693942,185.157395,-0.217217,31.726236,0.687969,546626.072528,0.962730,40.050436,21.169204,2.820557,0.059254,0.020541,206.446691,32.000000,225.005996,203.861676,204.798674,187.948625,32.000000,181.374021,68.940311,66.615494,110.557614,52.364793,50.151486,50.627521,78.373478,38.522934,57.730996,59.620405,44.142398
65.923551,95.051769,186.017665,177.621794,121.396885,119.553418,29.006029,14.322415,185.061768,4.572008,90.278168,67.048295,175.915959,186.757498,174.416220,185.958804,98.050767,183.831505,-0.000636,-1.753085,32.000000,-235.682994,185.084623,-0.217340,31.701558,0.689347,546587.770944,0.964123,40.068392,21.169125,2.822642,0.044082,0.031702,206.349512,32.000000,225.242053,202.997584,205.225011,188.737399,32.000000,180.571997,68.918225,66.605429,110.525629,52.364793,50.121969,50.627521,78.362477,38.522934,57.686610,59.621280,44.212097
65.921593,95.058402,185.921702,177.636099,121.377210,119.555982,29.005556,14.314852,185.066463,4.571562,90.191887,67.016041,175.954288,186.772936,174.402295,185.918156,98.053412,183.837327,-0.000636,-1.753092,32.000000,-235.694491,185.198613,-0.217335,31.701767,0.690327,546500.177846,0.964089,40.101162,21.115666,2.824806,0.059135,0.028748,206.860503,32.000000,224.754704,202.673882,207.937954,188.776334,32.000000,180.450028,68.930472,66.597296,110.540519,52.364793,50.140479,50.627521,78.366050,38.522934,57.707875,59.626748,43.998377
65.894430,95.045412,186.045869,177.648441,121.409965,119.555971,28.983242,14.312996,185.157113,4.571331,90.213279,67.099466,175.978774,186.667006,174.410870,185.908966,97.998853,183.786989,-0.000635,-1.754275,32.000000,-235.694380,185.101800,-0.217517,31.685612,0.690031,546551.582188,0.962646,40.042790,21.168584,2.821718,0.053568,0.016244,207.618022,32.000000,223.962409,202.768738,210.138958,189.011841,32.000000,180.272354,68.945888,66.594007,110.579803,52.364793,50.137458,50.627521,78.374046,38.522934,57.667828,59.629168,44.047534
65.891161,95.050664,185.999634,177.659661,121.456066,119.553359,28.950111,14.310285,185.097689,4.571292,90.338968,67.113810,175.993220,186.692678,174.423859,185.930539,98.043982,183.800929,-0.000634,-1.756028,32.000000,-235.695780,185.226352,-0.217747,31.699145,0.689728,546568.910512,0.962730,40.051058,21.168185,2.820346,0.053229,0.012807,207.744106,32.000000,224.014701,203.442758,210.445357,188.243146,32.000000,181.435598,68.925115,66.554843,110.621145,52.364793,50.132247,50.627521,78.351289,38.522934,57.668270,59.626296,44.197203
65.903102,95.050664,185.998207,177.659661,121.477704,119.555820,29.016342,14.316850,185.050973,4.571241,90.399447,67.049877,176.044432,186.681625,174.340081,185.980945,98.062184,183.744319,-0.000634,-1.756612,32.000000,-235.692166,185.021300,-0.217977,31.676092,0.690824,546690.033164,0.963878,40.060771,21.203323,2.823393,0.047883,0.030359,207.451266,32.000000,224.244250,203.729894,208.376738,187.679355,32.000000,181.882211,68.961370,66.614948,110.628798,52.364793,50.119695,50.627521,78.373985,38.522934,57.685164,59.630702,44.173285
65.897826,95.020538,185.986250,177.644234,121.529228,119.558370,29.016370,14.314852,185.044072,4.571031,90.362163,67.077280,175.968190,186.742431,174.346078,185.904465,98.113723,183.741831,-0.000634,-1.756618,32.000000,-235.694983,185.300098,-0.217919,31.674387,0.690395,546583.575520,0.965025,40.068755,21.163572,2.822831,0.056850,0.040829,206.535680,32.000000,224.821319,203.819836,205.460573,187.733975,32.000000,181.850182,68.938171,66.584601,110.653885,52.364793,50.098614,50.627521,78.372795,38.522934,57.591368,59.625480,43.987813
65.858379,94.996216,186.002273,177.620952,121.635344,119.558365,28.942060,14.315137,185.052366,4.570929,90.304202,66.983676,175.926625,186.686438,174.415031,185.865310,98.120127,183.737546,-0.000633,-1.756626,32.000000,-235.694698,185.141630,-0.217868,31.622880,0.690764,546544.628254,0.962650,40.058774,21.123525,2.822298,0.055450,0.020618,206.429747,32.000000,225.077635,203.302959,204.831893,188.324452,32.000000,181.002444,68.961764,66.611593,110.684761,52.364793,50.119290,50.627521,78.402952,38.522934,57.515523,59.628755,44.095736
65.891048,94.986266,186.012306,177.613378,121.528478,119.554619,29.022470,14.316564,185.068339,4.570998,90.147602,67.029936,175.953881,186.681177,174.387413,185.904222,98.108416,183.732770,-0.000633,-1.756624,32.000000,-235.686550,185.194289,-0.217666,31.626499,0.690785,546391.313443,0.962682,40.033058,21.071027,2.822343,0.053873,0.009334,206.686171,32.000000,224.942859,202.638693,206.910166,188.851978,32.000000,180.388288,68.945388,66.618502,110.658950,52.364793,50.104135,50.627521,78.389213,38.522934,57.515486,59.637330,44.109162
65.867336,94.986266,186.043263,177.613378,121.509244,119.553359,29.007007,14.321702,185.029184,4.571009,90.219379,67.005997,175.964311,186.656136,174.398605,185.843516,98.048721,183.624618,-0.000633,-1.756640,32.000000,-235.686330,185.149663,-0.217508,31.633632,0.692377,546359.716152,0.965733,40.041718,21.062968,2.824277,0.057810,0.016770,207.525224,32.000000,224.157619,202.711695,209.518342,188.867336,32.000000,180.313377,68.946700,66.564823,110.636911,52.364793,50.133238,50.627521,78.406443,38.522934,57.484276,59.630574,44.046653
65.843974,95.020261,186.057028,177.625440,121.518712,119.557185,29.006156,14.314566,185.072388,4.571295,90.276481,67.087715,176.008019,186.616049,174.405657,185.905484,98.039043,183.656497,-0.000633,-1.756689,32.000000,-235.694613,185.061764,-0.217587,31.625161,0.691921,546334.732358,0.962476,40.004453,21.072836,2.823029,0.050117,0.000000,207.723847,32.000000,223.931994,203.005200,210.511021,188.453316,32.000000,181.070251,68.974951,66.555241,110.654698,52.364793,50.123642,50.627521,78.383769,38.522934,57.590542,59.632325,44.061767
65.889758,95.024960,186.058818,177.637221,121.505212,119.561042,29.017296,14.321273,185.017152,4.571076,90.397782,67.110179,176.024318,186.660927,174.352216,185.786209,98.038833,183.765393,-0.000631,-1.756662,32.000000,-235.687742,185.077934,-0.217416,31.597519,0.692145,546480.381452,0.963362,40.024278,21.090782,2.824515,0.053536,0.028706,207.733016,32.000000,223.915728,203.621577,209.226658,187.897021,32.000000,181.554298,68.964152,66.553994,110.684597,52.364793,50.140496,50.627521,78.400794,38.522934,57.605429,59.626050,43.990894
65.887835,95.061719,186.059764,177.633294,121.522818,119.557206,29.001867,14.316564,185.020451,4.570718,90.401108,67.061612,175.975465,186.666169,174.302892,185.793560,98.056612,183.681839,-0.000631,-1.757271,32.000000,-235.691795,185.085135,-0.217683,31.635494,0.692729,546588.968456,0.963879,40.077812,21.112769,2.825726,0.062875,0.031991,206.978248,32.000000,224.714830,203.882193,206.214897,187.736427,32.000000,181.853753,68.956302,66.578619,110.665292,52.364793,50.089109,50.627521,78.415406,38.522934,57.605672,59.627486,44.106448
65.867111,95.061719,185.932269,177.633294,121.502353,119.555910,29.002803,14.320132,185.006041,4.570929,90.409535,66.968529,175.896741,186.661580,174.321995,185.819781,98.071852,183.653574,-0.000630,-1.759046,32.000000,-235.685113,185.024092,-0.217622,31.628702,0.692844,546589.821164,0.962813,40.044225,21.155010,2.823790,0.052423,0.014933,206.521899,32.000000,225.129230,203.525314,204.707975,188.033473,32.000000,181.707772,68.950681,66.594647,110.674778,52.364793,50.091680,50.627521,78.420397,38.522934,57.721085,59.623267,44.247166
65.814336,95.034081,186.022265,177.625721,121.512344,119.555875,29.011604,14.316564,185.000349,4.570701,90.245690,66.972596,175.887755,186.635664,174.395757,185.762594,98.049276,183.744523,-0.000629,-1.759056,32.000000,-235.690320,185.201305,-0.217450,31.661642,0.692084,546589.108352,0.963414,40.082591,21.104982,2.823886,0.058970,0.022722,206.495885,32.000000,224.969216,202.859660,205.813569,188.639416,32.000000,180.893364,68.962622,66.554126,110.658453,52.364793,50.071279,50.627521,78.458852,38.522934,57.635181,59.628214,44.095883
65.842190,95.017498,185.879470,177.627965,121.550570,119.553340,29.010354,14.318847,184.977136,4.570722,90.228305,67.018575,175.963360,186.619025,174.400621,185.774819,98.061645,183.713505,-0.000629,-1.759064,32.000000,-235.688365,185.089703,-0.217388,31.684432,0.692003,546559.258928,0.963707,40.099920,21.078830,2.822839,0.057833,0.018396,207.221476,32.000000,224.378801,202.843797,208.437265,188.742326,32.000000,180.411327,68.980115,66.572086,110.685705,52.364793,50.071889,50.627521,78.442098,38.522934,57.583664,59.627447,44.013858
65.888813,95.017774,186.059979,177.633294,121.611893,119.550803,28.991996,14.322558,185.004871,4.570278,90.227945,67.043240,175.984338,186.686844,174.442794,185.774944,98.008270,183.674283,-0.000628,-1.757323,32.000000,-235.685966,185.074650,-0.217386,31.713805,0.692173,546600.533792,0.964199,40.116425,21.136512,2.826470,0.056154,0.030515,207.708151,32.000000,223.949873,202.801510,210.292881,188.704254,32.000000,180.608315,68.939249,66.547352,110.690104,52.364793,50.080499,50.627521,78.455662,38.522934,57.583834,59.627997,44.031393
65.844894,95.017774,185.931033,177.633294,121.620843,119.543226,28.990217,14.317420,184.958057,4.570117,90.353380,67.019909,176.003169,186.669798,174.365169,185.829945,98.000532,183.754847,-0.000628,-1.756747,32.000000,-235.689300,185.088929,-0.217199,31.730196,0.690796,546516.915682,0.963731,40.076539,21.112173,2.823106,0.058944,0.025981,207.671349,32.000000,224.012030,203.580546,209.951440,187.845141,32.000000,181.274694,68.904699,66.559369,110.720499,52.364793,50.091050,50.627521,78.448382,38.522934,57.584870,59.621860,43.983484
65.849678,95.049558,186.124002,177.633294,121.670476,119.539407,28.993729,14.316992,184.916443,4.570043,90.387412,67.038161,176.014399,186.636745,174.323347,185.806537,98.015628,183.723893,-0.000626,-1.756757,32.000000,-235.689400,185.132717,-0.217250,31.734366,0.690243,546601.662663,0.963569,40.037829,21.150408,2.823848,0.066158,0.012081,207.183827,32.000000,224.415095,203.811730,207.626124,187.635243,32.000000,181.913385,68.890289,66.557001,110.713997,52.364793,50.142765,50.627521,78.444533,38.522934,57.684523,59.630535,44.092728
65.886262,95.045965,185.962503,177.626282,121.686447,119.538142,28.985646,14.326268,185.015610,4.570277,90.403038,67.128006,175.937978,186.705236,174.319147,185.858676,98.030826,183.665914,-0.000627,-1.756748,32.000000,-235.682419,185.118497,-0.217552,31.783488,0.689893,546612.244136,0.964276,40.074555,21.189242,2.823773,0.053713,0.021171,206.402600,32.000000,225.070089,203.721128,205.086471,187.990310,32.000000,181.394953,68.898051,66.585200,110.733738,52.364793,50.100151,50.627521,78.440855,38.522934,57.673771,59.629895,44.038583
65.918265,95.018050,186.082713,177.617867,121.671707,119.539383,28.975604,14.320703,185.070352,4.570554,90.292478,67.057628,175.924039,186.667697,174.399451,185.816278,98.044567,183.672755,-0.000627,-1.756760,32.000000,-235.691755,185.121579,-0.217428,31.770926,0.690476,546606.738993,0.964127,40.102337,21.162199,2.826498,0.065685,0.021220,206.316928,32.000000,225.219587,202.983353,205.027579,188.643174,32.000000,181.021782,68.913578,66.582855,110.736595,52.364793,50.103242,50.627521,78.448689,38.522934,57.674218,59.624811,44.212977
65.822119,95.018050,185.931977,177.617867,121.628099,119.538827,28.978023,14.317135,184.970030,4.570527,90.188218,67.028233,175.947552,186.645370,174.402597,185.850032,98.035291,183.821654,-0.000626,-1.756729,32.000000,-235.689913,185.029743,-0.217613,31.792614,0.688393,546537.558080,0.963787,40.068153,21.124621,2.822478,0.056384,0.004789,206.776187,32.000000,224.879164,202.691957,207.506126,188.938488,32.000000,180.543359,68.889263,66.580137,110.700909,52.364793,50.093887,50.627521,78.471897,38.522934,57.587205,59.629020,44.152669
65.896233,95.008101,186.028008,177.615903,121.608999,119.533725,29.001792,14.315422,184.930400,4.570309,90.255249,66.985749,175.967420,186.625224,174.422874,185.811324,97.974471,183.719385,-0.000624,-1.757906,32.000000,-235.691790,185.131473,-0.217873,31.795237,0.688682,546447.986343,0.963548,40.013489,21.113521,2.822931,0.049775,0.027293,207.442129,32.000000,224.042989,202.752870,209.910587,188.752366,32.000000,180.523263,68.901161,66.539988,110.712227,52.364793,50.089650,50.627521,78.463532,38.522934,57.556240,59.625617,44.077174
65.829064,95.050111,185.878776,177.610573,121.621015,119.523585,28.997499,14.318277,185.022818,4.570418,90.330582,66.985679,175.966853,186.634604,174.431955,185.706286,97.964117,183.680450,-0.000625,-1.757905,32.000000,-235.693197,185.235649,-0.217856,31.770926,0.688781,546526.696002,0.965015,40.093882,21.180258,2.824764,0.055652,0.023527,207.507718,32.000000,223.858811,203.295977,210.513092,188.236071,32.000000,180.973931,68.884321,66.531851,110.728951,52.364793,50.071889,50.627521,78.477971,38.522934,57.687668,59.626040,44.083704
65.865286,95.059784,186.020197,177.612537,121.651874,119.519180,28.978606,14.320274,184.978399,4.570314,90.412702,66.998073,176.001224,186.562053,174.332044,185.832148,97.960545,183.672000,-0.000626,-1.757915,32.000000,-235.688741,185.093251,-0.217797,31.766336,0.688158,546583.009442,0.962963,40.021953,21.201615,2.823045,0.042272,0.009041,207.520713,32.000000,224.260962,203.839712,208.738886,187.683792,32.000000,181.562787,68.895870,66.537598,110.729390,52.364793,50.125398,50.627521,78.437930,38.522934,57.688156,59.630712,44.230585
65.895649,95.059784,185.930017,177.612537,121.602742,119.515368,28.969282,14.311855,184.986487,4.570246,90.394324,67.028638,175.942484,186.626061,174.345560,185.871807,98.020119,183.644481,-0.000625,-1.756735,32.000000,-235.696996,184.969315,-0.217789,31.804836,0.688949,546667.188660,0.964208,40.120134,21.196941,2.823658,0.059396,0.039115,206.649485,32.000000,225.002214,203.826048,205.822247,187.729287,32.000000,181.639496,68.923049,66.566937,110.765956,52.364793,50.091098,50.627521,78.450786,38.522934,57.718951,59.627358,44.084951
65.804928,95.060890,186.012306,177.625440,121.590376,119.507814,29.052646,14.316564,185.079452,4.570286,90.377743,67.013855,175.902344,186.640232,174.382168,185.779055,98.009590,183.646905,-0.000625,-1.756672,32.000000,-235.690812,185.029988,-0.217546,31.747742,0.689131,546649.151586,0.964240,40.099510,21.197251,2.824252,0.051029,0.006632,206.354008,32.000000,225.206684,203.435553,204.781760,188.083840,32.000000,181.334994,68.959458,66.571369,110.775377,52.364793,50.129791,50.627521,78.486619,38.522934,57.722993,59.627840,44.269763
65.909901,95.067799,185.895411,177.626843,121.593282,119.500238,28.994882,14.314994,185.021987,4.570062,90.217937,67.078885,175.902540,186.650897,174.393127,185.869405,98.016756,183.609912,-0.000625,-1.756638,32.000000,-235.692710,185.070839,-0.217371,31.729777,0.687594,546474.694215,0.964029,40.074124,21.127054,2.821583,0.049536,0.006706,206.498778,32.000000,225.058526,202.657221,206.323120,188.667575,32.000000,180.383587,68.968818,66.558257,110.730953,52.364793,50.079707,50.627521,78.450203,38.522934,57.745189,59.630741,44.220534
65.922318,95.033251,185.968508,177.623477,121.615333,119.492625,28.999854,14.318134,185.000121,4.569821,90.191398,67.078450,175.953035,186.606892,174.383967,185.808005,97.987457,183.628396,-0.000625,-1.756652,32.000000,-235.686292,185.236974,-0.217375,31.704390,0.690142,546519.951388,0.962666,40.151107,21.138518,2.826723,0.050723,0.022514,207.144894,32.000000,224.399122,202.610763,209.005083,189.105514,32.000000,180.245773,68.952748,66.545890,110.770582,52.364793,50.119594,50.627521,78.466455,38.522934,57.745849,59.619353,44.046727
65.894168,95.033251,186.005443,177.623477,121.599072,119.492482,28.988535,14.320274,185.036746,4.569946,90.220967,66.907270,175.980036,186.740024,174.456296,185.865395,97.969976,183.662206,-0.000624,-1.757761,32.000000,-235.689888,185.078241,-0.217225,31.677718,0.688865,546417.012385,0.962846,40.070227,21.117070,2.820447,0.066553,0.032546,207.598985,32.000000,223.899775,203.094527,210.717846,188.301786,32.000000,180.968192,68.983032,66.551679,110.819883,52.364793,50.119736,50.627521,78.463148,38.522934,57.638266,59.627181,44.122222
65.831096,95.004784,185.908808,177.635819,121.601008,119.502373,29.000065,14.315851,185.012874,4.569578,90.293676,66.987314,175.991969,186.656320,174.343926,185.870587,97.951375,183.659088,-0.000624,-1.759505,32.000000,-235.692673,184.959116,-0.217063,31.641369,0.689425,546388.294233,0.962337,40.025302,21.153506,2.821025,0.055625,0.009911,207.630185,32.000000,223.994315,203.814954,209.761100,187.694212,32.000000,181.373509,68.968582,66.535104,110.791641,52.364793,50.138103,50.627521,78.487720,38.522934,57.549490,59.624683,44.071671
65.899017,95.004231,186.009327,177.650966,121.592735,119.509701,29.031697,14.310142,185.047208,4.569162,90.347468,67.006134,175.986607,186.606242,174.322964,185.805555,98.020336,183.699250,-0.000623,-1.761252,32.000000,-235.697889,185.202062,-0.217150,31.651073,0.690465,546445.578897,0.963165,40.048830,21.184039,2.822791,0.066233,0.019260,206.946805,32.000000,224.815315,203.836470,207.068707,187.598052,32.000000,181.539209,68.955920,66.529072,110.778449,52.364793,50.120598,50.627521,78.469062,38.522934,57.547808,59.622844,44.086785
65.927895,95.033804,186.035051,177.644234,121.629655,119.512219,28.999892,14.316564,184.966354,4.569210,90.391405,67.009794,175.922722,186.657686,174.364358,185.829415,98.035278,183.628949,-0.000623,-1.763009,32.000000,-235.696877,184.989688,-0.217130,31.655452,0.691644,546525.489767,0.963810,40.073106,21.201437,2.824027,0.057758,0.018437,206.360117,32.000000,225.402544,203.608061,204.654247,188.030944,32.000000,181.372442,69.004747,66.554292,110.801897,52.364793,50.133627,50.627521,78.489579,38.522934,57.547849,59.629050,44.093755
65.904494,95.033804,186.003509,177.644234,121.609423,119.509704,28.993235,14.317848,184.956197,4.569147,90.216121,66.997271,175.894747,186.697795,174.391257,185.851724,98.061534,183.653087,-0.000623,-1.763608,32.000000,-235.692806,185.119704,-0.217079,31.603236,0.691045,546357.872291,0.961724,40.015756,21.147979,2.822642,0.054281,0.022489,206.510843,32.000000,225.350242,202.850222,205.145029,188.693556,32.000000,180.978132,69.032363,66.567407,110.773131,52.364793,50.116421,50.627521,78.474600,38.522934,57.640546,59.628007,44.095002
65.891053,95.011970,185.976739,177.627684,121.590625,119.502076,29.001170,14.315422,185.044969,4.568854,90.158707,67.142014,175.955574,186.653608,174.428077,185.894280,98.066084,183.589119,-0.000624,-1.763627,32.000000,-235.694740,185.126415,-0.216842,31.600246,0.690777,546363.628052,0.962405,40.021195,21.105897,2.821796,0.058547,0.030069,206.875828,32.000000,224.930511,202.623211,207.892916,189.024796,32.000000,180.697104,69.102239,66.545413,110.770093,52.364793,50.116114,50.627521,78.496402,38.522934,57.572536,59.622696,44.015472
65.884310,95.026342,186.030059,177.617867,121.553753,119.496942,29.003672,14.315137,185.015592,4.568849,90.201938,67.140266,176.012734,186.761965,174.422999,185.838093,98.038543,183.603036,-0.000624,-1.763629,32.000000,-235.693059,185.128740,-0.216817,31.597440,0.692068,546306.003791,0.962982,40.040752,21.088960,2.822319,0.054154,0.019683,207.495587,32.000000,224.147894,202.709738,210.165807,188.869381,32.000000,180.889752,69.135601,66.536796,110.796798,52.364793,50.127660,50.627521,78.488697,38.522934,57.617588,59.625893,44.068370
65.858225,94.994834,185.913399,177.608329,121.541166,119.495655,28.969009,14.319704,185.102531,4.569186,90.257958,67.079533,175.986396,186.747120,174.400321,185.848689,98.011718,183.615764,-0.000624,-1.763058,32.000000,-235.689312,185.060375,-0.216720,31.603839,0.692107,546231.760693,0.962822,40.030151,21.059712,2.822488,0.056177,0.016108,207.699725,32.000000,224.087058,203.625497,210.261152,188.183055,32.000000,181.242792,69.163386,66.538001,110.805992,52.364793,50.119629,50.627521,78.449902,38.522934,57.617844,59.621201,44.246286
65.897776,94.994834,186.052804,177.608329,121.517561,119.491921,29.007454,14.323129,184.996290,4.568986,90.320451,67.087993,175.984039,186.700302,174.332639,185.805503,98.013850,183.721868,-0.000626,-1.761332,32.000000,-235.686378,185.181274,-0.216541,31.579502,0.692438,546299.554763,0.962840,40.050163,21.092626,2.823587,0.051191,0.022802,207.381672,32.000000,224.371783,203.965152,208.246003,187.505841,32.000000,181.957555,69.146621,66.552432,110.794232,52.364793,50.134344,50.627521,78.488544,38.522934,57.519384,59.617543,44.089060
65.933221,95.004508,185.956446,177.604963,121.507179,119.488113,29.015221,14.312711,185.010061,4.569310,90.347284,67.060682,175.952945,186.745674,174.396495,185.865655,98.017743,183.706879,-0.000626,-1.760134,32.000000,-235.694501,185.134472,-0.216547,31.597283,0.692110,546321.109462,0.964327,40.040466,21.124367,2.822934,0.058420,0.017409,206.460036,32.000000,224.997504,203.851944,205.303321,187.589936,32.000000,181.461759,69.179871,66.562871,110.810349,52.364793,50.113426,50.627521,78.483174,38.522934,57.549610,59.627378,44.043572
65.894910,95.025513,186.042193,177.604402,121.460209,119.484334,29.007851,14.310428,185.067432,4.569305,90.283347,66.979779,175.867805,186.662643,174.368348,185.870217,98.018585,183.644523,-0.000625,-1.760139,32.000000,-235.697440,185.074920,-0.216398,31.613648,0.692661,546278.129658,0.962382,40.007396,21.163195,2.823355,0.051242,0.016846,206.291817,32.000000,225.182501,203.280135,204.437430,188.269820,32.000000,180.874425,69.169138,66.565020,110.795732,52.364793,50.135192,50.627521,78.487172,38.522934,57.615329,59.623463,44.100725
65.848257,95.014457,185.936274,177.594865,121.430040,119.480521,28.999343,14.314424,185.070447,4.569324,90.180165,66.950638,175.921734,186.631729,174.433140,185.736984,98.032877,183.654886,-0.000625,-1.760691,32.000000,-235.693280,185.145322,-0.216586,31.603682,0.691507,546245.670123,0.961546,39.987447,21.153518,2.820376,0.064386,0.029358,206.542057,32.000000,225.163020,202.531336,206.689404,189.084028,32.000000,180.260270,69.173533,66.566513,110.783686,52.364793,50.124046,50.627521,78.515030,38.522934,57.615577,59.634331,44.071525
65.844012,95.014457,186.067231,177.594865,121.356638,119.479143,28.994401,14.310999,184.880214,4.569315,90.156147,67.093407,175.942907,186.677732,174.406850,185.898005,98.000472,183.679048,-0.000624,-1.761246,32.000000,-235.695558,184.962096,-0.216874,31.599801,0.691929,546281.901983,0.962427,40.040470,21.128604,2.823317,0.058647,0.018032,207.137478,32.000000,224.264375,202.523329,209.559271,189.132645,32.000000,180.571587,69.176507,66.530747,110.795298,52.364793,50.146681,50.627521,78.517503,38.522934,57.581188,59.626532,44.234400
65.882175,95.020261,185.897214,177.596829,121.388535,119.479172,29.019980,14.319133,185.079243,4.569307,90.215963,67.076201,175.978584,186.652588,174.418472,185.811123,97.986670,183.689305,-0.000623,-1.761244,32.000000,-235.692997,185.142036,-0.217157,31.665576,0.692264,546240.760343,0.963404,40.068425,21.118312,2.823708,0.052351,0.020646,207.558159,32.000000,223.820579,203.131683,210.623029,188.554754,32.000000,181.382873,69.173316,66.520880,110.832384,52.364793,50.113932,50.627521,78.502745,38.522934,57.599494,59.622647,44.068370
65.921647,95.048729,186.004975,177.596268,121.336334,119.476673,29.001140,14.319561,185.018055,4.569022,90.299343,67.050639,175.985582,186.735721,174.344206,185.826056,98.002822,183.723687,-0.000624,-1.761233,32.000000,-235.688635,185.060558,-0.216971,31.661642,0.692866,546312.671454,0.963626,40.071976,21.160044,2.825879,0.084257,0.027075,207.531602,32.000000,224.031938,203.738409,209.359083,187.794620,32.000000,181.637768,69.162473,66.555418,110.848310,52.364793,50.116877,50.627521,78.493038,38.522934,57.688698,59.628273,44.008429
65.912449,95.013075,185.963744,177.594304,121.329956,119.476614,28.985224,14.320132,185.048371,4.569177,90.342375,67.092631,175.949537,186.727973,174.333698,185.864927,98.040555,183.716422,-0.000624,-1.761253,32.000000,-235.687900,185.188883,-0.216982,31.690333,0.690380,546332.229597,0.962176,40.045866,21.177806,2.821662,0.058177,0.024135,206.800356,32.000000,224.749930,203.859439,206.320104,187.843774,32.000000,181.658831,69.134930,66.567371,110.868091,52.364793,50.072921,50.627521,78.508783,38.522934,57.689172,59.623955,44.093902
65.940908,95.013075,186.010370,177.594304,121.320885,119.479149,29.013570,14.318562,185.082758,4.569312,90.251310,67.055488,175.856152,186.722651,174.342198,185.827339,98.044042,183.655922,-0.000624,-1.761299,32.000000,-235.689798,185.114381,-0.216964,31.728046,0.690430,546306.171595,0.962214,40.041339,21.174926,2.821607,0.055536,0.010806,206.362935,32.000000,224.993853,203.701251,204.687455,187.901274,32.000000,181.512142,69.122843,66.569413,110.867172,52.364793,50.119533,50.627521,78.485225,38.522934,57.577940,59.629502,44.081649
65.910522,95.020538,185.971490,177.599353,121.382176,119.481644,29.020045,14.312140,185.046264,4.569500,90.247504,67.038345,175.896491,186.692087,174.405252,185.822384,98.039842,183.664519,-0.000625,-1.759565,32.000000,-235.696219,185.206507,-0.216780,31.759884,0.689695,546166.194210,0.962804,40.013374,21.134388,2.821375,0.063501,0.021744,206.255759,32.000000,224.980887,202.771443,205.640504,188.708578,32.000000,180.527832,69.129030,66.563119,110.859863,52.364793,50.102851,50.627521,78.511263,38.522934,57.601424,59.622578,44.189866
65.924575,95.017774,186.071876,177.593182,121.355923,119.479067,29.005903,14.324128,185.028669,4.569343,90.180704,67.019307,175.924759,186.657420,174.401285,185.818888,98.041850,183.682873,-0.000626,-1.759021,32.000000,-235.680790,185.070020,-0.216876,31.786163,0.688731,546152.246506,0.961426,39.989592,21.107548,2.820865,0.042586,0.014520,206.898032,32.000000,224.458169,202.585628,208.482850,189.028834,32.000000,180.183956,69.142451,66.554916,110.827783,52.364793,50.139012,50.627521,78.501481,38.522934,57.592982,59.624073,44.028311
65.851807,95.029935,186.058870,177.588133,121.380130,119.476502,29.017248,14.318990,185.019609,4.569473,90.204682,67.117967,175.973928,186.707419,174.417519,185.852050,98.016781,183.663696,-0.000628,-1.759054,32.000000,-235.687894,185.229020,-0.216800,31.821227,0.688281,546203.147414,0.961738,40.022447,21.115066,2.821575,0.056115,0.025990,207.522156,32.000000,223.825755,202.782801,210.366568,188.779752,32.000000,180.692499,69.168511,66.544809,110.849005,52.364793,50.086019,50.627521,78.520825,38.522934,57.593155,59.629945,44.081136
65.884015,95.029935,185.961544,177.588133,121.285203,119.476450,28.963662,14.317563,184.985821,4.569876,90.295731,66.978305,175.946734,186.702240,174.367261,185.830251,98.030142,183.710262,-0.000629,-1.759127,32.000000,-235.687190,185.007818,-0.216797,31.795762,0.687885,546174.279253,0.961953,40.007938,21.120144,2.822496,0.059776,0.016417,207.605031,32.000000,223.843428,203.609030,210.315513,188.097129,32.000000,181.554763,69.162523,66.550468,110.883169,52.364793,50.099725,50.627521,78.525279,38.522934,57.631429,59.629256,44.265728
65.886119,95.028829,186.012442,177.597670,121.233424,119.476442,29.000253,14.313995,185.016575,4.570150,90.367753,67.048809,175.980188,186.693126,174.282385,185.845263,98.046208,183.700002,-0.000630,-1.759601,32.000000,-235.692725,185.285373,-0.216977,31.804128,0.687761,546233.805011,0.964018,40.054002,21.142423,2.822559,0.050570,0.022100,206.921746,32.000000,224.218997,203.879326,207.997178,187.676355,32.000000,181.931878,69.147702,66.561850,110.836041,52.364793,50.090202,50.627521,78.536546,38.522934,57.628260,59.629325,44.086198
65.910141,95.025236,185.843332,177.614781,121.187318,119.478971,28.815556,14.317135,185.003371,4.570361,90.355220,67.022060,175.878090,186.716656,174.345620,185.871056,98.072254,183.691388,-0.000632,-1.761232,32.000000,-235.695159,185.175444,-0.216933,31.813595,0.687761,546233.805011,0.964018,40.054002,21.142423,2.822559,0.063493,0.031075,206.261056,32.000000,224.849672,203.946923,205.056281,187.862199,32.000000,181.423813,69.142872,66.578670,110.852616,52.364793,50.102113,50.627521,78.540879,38.522934,57.617306,59.626424,44.063381
65.896077,95.037121,186.042138,177.610293,121.136201,119.480191,28.997875,14.317135,185.074630,4.570278,90.281421,66.977390,175.883646,186.737863,174.385703,185.799183,98.082931,183.671636,-0.000632,-1.763037,32.000000,-235.690733,185.000537,-0.216914,31.830039,0.687737,546192.902433,0.962765,40.051136,21.122398,2.823242,0.056395,0.016454,206.253700,32.000000,225.006142,203.162177,204.897674,188.566248,32.000000,180.738531,69.127503,66.557421,110.839778,52.364793,50.129354,50.627521,78.526782,38.522934,57.654710,59.622323,44.056558
65.796617,94.999256,185.876365,177.607768,121.141483,119.480201,29.011549,14.324841,185.002905,4.569844,90.153985,66.981035,175.916148,186.658623,174.394143,185.844048,98.080248,183.687014,-0.000632,-1.763112,32.000000,-235.685977,184.987522,-0.216848,31.787395,0.686652,546123.824038,0.968559,40.027464,21.093027,2.819647,0.055573,0.019312,206.517902,32.000000,224.689866,202.705748,207.362922,188.859850,32.000000,180.486976,69.117842,66.557731,110.815746,52.364793,50.112822,50.627521,78.552084,38.522934,57.655071,59.618733,44.082090
65.926622,94.999256,185.955715,177.607768,121.184478,119.475164,29.017362,14.315422,184.971096,4.569891,90.251772,67.021322,175.943209,186.730115,174.413832,185.843430,98.079445,183.660455,-0.000633,-1.763134,32.000000,-235.697363,185.143710,-0.216708,31.765549,0.687201,546131.160520,0.962734,40.051103,21.074725,2.823266,0.059594,0.031896,207.296112,32.000000,223.961807,202.786197,209.775608,188.771111,32.000000,180.396803,69.160647,66.550253,110.849806,52.364793,50.097794,50.627521,78.518110,38.522934,57.536799,59.620395,44.019507
65.867103,95.010312,185.979556,177.616183,121.243185,119.473907,29.006443,14.313567,184.934265,4.569898,90.288642,67.045620,175.974441,186.609014,174.439186,185.810609,98.066443,183.698757,-0.000635,-1.762578,32.000000,-235.701185,185.080507,-0.216472,31.734262,0.688616,546136.188360,0.963793,40.096429,21.083345,2.825014,0.046695,0.008735,207.442485,32.000000,223.865982,203.340848,210.430599,188.496514,32.000000,181.062867,69.187777,66.561635,110.857975,52.364793,50.080738,50.627521,78.562461,38.522934,57.571393,59.619746,44.074459
65.804806,95.018603,185.945875,177.617025,121.272256,119.478995,29.007136,14.316279,184.984373,4.569755,90.388302,66.969386,175.990427,186.680565,174.308605,185.859281,98.039008,183.624093,-0.000635,-1.763209,32.000000,-235.690770,185.086808,-0.216411,31.716716,0.687839,546037.540347,0.961465,39.987709,21.073895,2.820647,0.059250,0.029731,207.323946,32.000000,224.022823,203.691213,208.891240,187.645236,32.000000,181.937063,69.143815,66.572534,110.853892,52.364793,50.090668,50.627521,78.589201,38.522934,57.597418,59.630318,44.059052
65.825712,95.051769,185.829672,177.620952,121.262427,119.477003,28.964457,14.311712,184.909202,4.569616,90.417907,66.892698,175.971654,186.578775,174.362911,185.750082,98.062136,183.693801,-0.000635,-1.763254,32.000000,-235.697795,185.051568,-0.216224,31.672316,0.689301,546116.204143,0.962802,40.048518,21.101682,2.823558,0.055356,0.019701,206.575144,32.000000,224.607911,203.947008,206.011832,187.564386,32.000000,182.048819,69.180083,66.590165,110.857688,52.364793,50.077703,50.627521,78.607263,38.522934,57.597599,59.636681,44.258758
65.835626,95.051769,186.012565,177.620952,121.289297,119.473203,28.967954,14.321987,185.012799,4.569612,90.436032,67.038283,175.887883,186.654463,174.379556,185.711137,98.111556,183.689547,-0.000636,-1.763293,32.000000,-235.685553,184.973900,-0.216002,31.667149,0.690336,546251.017225,0.963844,40.108921,21.100291,2.825719,0.053644,0.027099,206.182814,32.000000,224.889674,203.612827,204.549310,188.146398,32.000000,181.193732,69.176697,66.589685,110.878303,52.364793,50.116496,50.627521,78.582232,38.522934,57.701693,59.627142,44.216058
65.854457,95.042925,185.820174,177.613378,121.291121,119.475787,28.991883,14.317706,184.989886,4.569596,90.263172,66.945798,175.912430,186.644473,174.364438,185.811651,98.059094,183.628295,-0.000636,-1.763268,32.000000,-235.691801,185.034719,-0.216285,31.650994,0.690689,546230.732468,0.964990,40.124597,21.104075,2.823056,0.057344,0.016295,206.306901,32.000000,224.902552,202.697727,206.173246,188.755456,32.000000,180.257794,69.151886,66.574796,110.815876,52.364793,50.123081,50.627521,78.545807,38.522934,57.674515,59.629079,44.029192
65.839413,95.016116,185.978739,177.601036,121.270254,119.477033,29.004858,14.320988,185.002321,4.569494,90.249512,67.044594,175.955752,186.613825,174.409699,185.864479,98.044255,183.581625,-0.000635,-1.763262,32.000000,-235.688683,185.116970,-0.216234,31.630197,0.691328,546092.196566,0.964683,40.116302,21.053014,2.825409,0.048143,0.017200,207.118760,32.000000,224.148318,202.736557,209.134480,188.911545,32.000000,180.193747,69.174296,66.567278,110.842433,52.364793,50.099779,50.627521,78.591595,38.522934,57.591110,59.628469,44.225156
65.817987,95.012246,185.950450,177.605805,121.299267,119.475860,28.993889,14.319133,185.000956,4.569558,90.207135,67.106414,175.955965,186.689128,174.408057,185.791565,97.988302,183.647515,-0.000634,-1.763268,32.000000,-235.688899,185.167326,-0.216167,31.580472,0.690761,546199.390077,0.963582,40.091708,21.081829,2.821680,0.057675,0.017775,207.554583,32.000000,223.788010,203.049742,210.394443,188.513829,32.000000,180.858326,69.182012,66.578767,110.864092,52.364793,50.100936,50.627521,78.613915,38.522934,57.591267,59.626001,44.059933
65.909907,95.012246,185.959087,177.605805,121.280180,119.475855,28.997318,14.321131,185.000993,4.569586,90.323828,67.010787,175.960138,186.674651,174.338752,185.791607,97.994729,183.592215,-0.000636,-1.763314,32.000000,-235.684115,185.170139,-0.216094,31.580734,0.691926,546205.375292,0.963340,40.077481,21.078646,2.824733,0.056264,0.026007,207.490877,32.000000,223.811674,203.570573,209.708767,188.004645,32.000000,181.284421,69.185444,66.567628,110.849043,52.364793,50.090147,50.627521,78.609635,38.522934,57.579261,59.632020,44.066242
65.794497,95.000085,185.918811,177.600475,121.273632,119.469564,28.819410,14.315280,185.005438,4.569243,90.394281,67.001362,175.999793,186.618883,174.326898,185.778748,98.040559,183.639091,-0.000636,-1.761657,32.000000,-235.693899,185.146994,-0.216289,31.592720,0.692099,546267.679622,0.962435,40.014669,21.132262,2.821413,0.059152,0.027609,206.993743,32.000000,224.403460,203.790497,207.256531,187.807531,32.000000,181.890249,69.202913,66.600150,110.853838,52.364793,50.086558,50.627521,78.595564,38.522934,57.541358,59.629364,44.233373
65.884960,95.003955,185.955711,177.598512,121.285894,119.463836,28.997971,14.316279,185.027194,4.569168,90.371202,67.076595,175.898025,186.649571,174.343324,185.946474,98.041619,183.620665,-0.000636,-1.761109,32.000000,-235.693556,185.188619,-0.216397,31.620808,0.692099,546267.679622,0.962435,40.014669,21.132262,2.821413,0.054426,0.033543,206.426692,32.000000,224.911017,203.760966,204.848860,188.023761,32.000000,181.771327,69.190145,66.584009,110.843397,52.364793,50.092210,50.627521,78.583048,38.522934,57.553457,59.629620,44.084144
65.861040,94.982397,185.857396,177.616464,121.319996,119.460003,28.975158,14.323699,185.018598,4.569154,90.255852,67.063874,175.889839,186.652750,174.385226,185.826446,98.088336,183.714766,-0.000637,-1.759414,32.000000,-235.684332,185.089008,-0.216311,31.646142,0.692980,546181.694842,0.970169,40.099031,21.104533,2.825750,0.057097,0.022442,206.315839,32.000000,224.946434,203.021829,205.270126,188.580743,32.000000,181.049242,69.212532,66.592300,110.844712,52.364793,50.074770,50.627521,78.584621,38.522934,57.553495,59.626571,44.056705
65.813669,94.982397,185.889618,177.616464,121.302958,119.458690,28.992724,14.313995,184.908053,4.569140,90.124388,66.951184,175.932168,186.708623,174.369740,185.752202,98.065973,183.645153,-0.000638,-1.757712,32.000000,-235.694036,185.174752,-0.216550,31.652515,0.691416,546104.952690,0.962699,40.027232,21.096358,2.822430,0.055157,0.019265,206.804060,32.000000,224.366781,202.853235,207.788708,188.784465,32.000000,180.327620,69.185233,66.609912,110.828204,52.364793,50.065461,50.627521,78.625636,38.522934,57.485991,59.632197,44.155604
65.874716,94.989859,185.954007,177.630209,121.198327,119.465019,29.003089,14.312854,185.000070,4.569169,90.253990,67.029800,175.990984,186.683665,174.409372,185.811852,98.002134,183.655928,-0.000638,-1.757757,32.000000,-235.692883,185.111610,-0.216326,31.733921,0.690725,545960.490544,0.963760,40.025674,21.085969,2.821963,0.064211,0.026450,207.568057,32.000000,223.829540,202.853881,210.046874,188.733138,32.000000,180.391738,69.170608,66.575660,110.844463,52.364793,50.104379,50.627521,78.607147,38.522934,57.509176,59.623208,44.079228
65.862027,94.996769,186.058387,177.620672,121.154769,119.466321,28.993235,14.317278,185.085396,4.569177,90.299057,67.092701,175.976362,186.651222,174.367999,185.862561,98.008560,183.598483,-0.000639,-1.757827,32.000000,-235.689935,185.183418,-0.216461,31.759989,0.691245,546033.422894,0.963929,40.065299,21.081459,2.824483,0.054363,0.025892,207.676383,32.000000,223.863166,203.641037,210.213406,188.096258,32.000000,181.089438,69.133443,66.588377,110.909016,52.364793,50.126249,50.627521,78.612035,38.522934,57.530680,59.622096,44.047534
65.846778,94.985714,185.941532,177.619269,121.196244,119.466387,28.951555,14.315993,185.060577,4.569262,90.298085,66.986807,175.986775,186.680116,174.309028,185.772291,98.016427,183.602259,-0.000640,-1.757883,32.000000,-235.690727,185.114096,-0.216449,31.782570,0.689043,546187.156441,0.962669,40.021701,21.149458,2.822843,0.051511,0.017044,207.433655,32.000000,224.101728,204.014530,208.290159,187.547899,32.000000,181.701037,69.099429,66.588424,110.862121,52.364793,50.127598,50.627521,78.616104,38.522934,57.530649,59.621123,44.206594
65.816812,94.985714,185.988103,177.619269,121.203071,119.466329,29.050107,14.313139,185.019315,4.569042,90.375701,67.082877,175.971024,186.573840,174.365620,185.835443,98.040888,183.680209,-0.000640,-1.757946,32.000000,-235.688664,185.097211,-0.216444,31.815929,0.689024,546194.895764,0.963228,40.039220,21.120852,2.824972,0.047604,0.015031,206.518262,32.000000,224.750868,203.952829,205.510086,187.676564,32.000000,181.777348,69.120396,66.606121,110.862875,52.364793,50.103387,50.627521,78.638741,38.522934,57.495980,59.626630,43.979449
65.807105,94.992070,185.932748,177.626562,121.181085,119.462507,29.005531,14.314709,184.939493,4.568907,90.395034,67.013624,175.886218,186.613744,174.394960,185.896663,98.068220,183.599506,-0.000640,-1.758587,32.000000,-235.694306,185.078549,-0.216369,31.828151,0.688271,546168.871241,0.964835,40.040919,21.114444,2.823852,0.055441,0.019674,206.360125,32.000000,224.920990,203.348175,204.664176,188.462930,32.000000,180.870861,69.105049,66.595311,110.852995,52.364793,50.073579,50.627521,78.656222,38.522934,57.515737,59.627417,44.155604
65.898659,95.048729,185.950059,177.641148,121.219649,119.461238,28.992602,14.315422,184.965212,4.568822,90.254739,67.113749,175.937768,186.677425,174.412093,185.815072,98.063529,183.628950,-0.000641,-1.760377,32.000000,-235.690151,185.139305,-0.216390,31.812468,0.688064,546130.776010,0.962044,40.065986,21.120076,2.825845,0.053496,0.004039,206.548656,32.000000,224.854819,202.702562,206.898171,188.808672,32.000000,180.680698,69.104702,66.623293,110.801635,52.364793,50.084919,50.627521,78.613165,38.522934,57.692809,59.621683,44.213050
65.924173,95.038226,185.881907,177.644234,121.246086,119.463750,29.005875,14.315137,184.971954,4.569081,90.227059,67.037931,175.982880,186.776320,174.422777,185.841026,98.039918,183.674209,-0.000642,-1.761001,32.000000,-235.693714,185.054014,-0.216480,31.785245,0.687705,546064.047711,0.963664,40.080466,21.061586,2.825421,0.057455,0.024832,207.276523,32.000000,223.996481,202.862717,209.487385,188.775400,32.000000,180.253176,69.120814,66.608207,110.816373,52.364793,50.091103,50.627521,78.596899,38.522934,57.693283,59.631725,44.045406
65.850961,95.038226,185.963731,177.644234,121.314936,119.463847,28.980235,14.322700,185.034433,4.569043,90.219649,67.085941,175.952274,186.666759,174.419946,185.866354,97.999186,183.679160,-0.000641,-1.760542,32.000000,-235.685987,185.171220,-0.216486,31.788759,0.687138,546106.486124,0.962743,40.060553,21.077646,2.821758,0.060521,0.032475,207.375008,32.000000,223.755738,203.187794,210.441496,188.188298,32.000000,180.923252,69.113907,66.574198,110.786109,52.364793,50.086461,50.627521,78.643653,38.522934,57.660852,59.627053,44.078128
65.878961,95.003955,185.927121,177.635258,121.394127,119.467222,28.939264,14.321131,184.966017,4.569062,90.283693,67.112798,176.013819,186.666005,174.343922,185.827137,98.018127,183.647064,-0.000643,-1.760629,32.000000,-235.688704,185.118744,-0.216306,31.728675,0.687177,546141.630874,0.961887,40.028725,21.118731,2.819632,0.057034,0.009977,207.428700,32.000000,223.959472,203.756023,209.173209,187.790873,32.000000,181.446416,69.111065,66.595929,110.783795,52.364793,50.068427,50.627521,78.628557,38.522934,57.553959,59.627683,44.101018
