OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Monday, July 22, 2019
10:11:20 AM
55-130
1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,MG,SG,ML,SL,Speed2,Power2
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,Hz,kW
66.235010,94.803029,161.241075,166.620618,124.743008,122.316124,29.058990,14.315851,159.860834,4.168454,91.113850,67.494606,165.097919,161.395675,163.738392,160.617562,88.894823,157.992258,-0.000615,-1.925493,32.000000,-235.693329,160.019318,-0.206642,28.281157,0.676045,579866.488181,0.975069,39.491540,19.833801,2.429983,0.062994,0.009536,189.832999,32.000000,205.657167,191.230601,192.421346,175.691500,32.000000,168.945652,68.604756,64.475748,102.816887,27.515612,45.482795,74.559024,92.001025,38.522934,53.751642,59.587616,40.571462
66.275331,94.801370,161.165025,166.620898,124.754503,122.318711,29.063010,14.325126,159.861285,4.168281,91.066054,67.501283,165.136631,161.463350,163.692803,160.647536,88.887156,158.136697,-0.000614,-1.925514,32.000000,-235.677660,160.070037,-0.206843,28.266785,0.675991,579902.706340,0.976366,39.543702,19.776495,2.431143,0.081654,0.015197,190.518516,32.000000,204.791279,191.405208,195.239764,175.266031,32.000000,168.891980,68.604517,64.438751,102.802146,27.515612,45.487243,74.559024,91.974912,38.522934,53.744541,59.590094,40.510420
66.261251,94.783406,161.273639,166.610819,124.838411,122.321251,29.068131,14.319276,159.896947,4.168416,91.080826,67.445889,165.141579,161.420143,163.762256,160.671510,88.834293,158.158434,-0.000615,-1.925534,32.000000,-235.686625,159.947038,-0.206854,28.257868,0.677115,579920.765009,0.977391,39.534241,19.782866,2.434378,0.062729,0.016495,190.932060,32.000000,204.612866,191.807388,196.495061,174.964042,32.000000,169.352735,68.635364,64.435084,102.829614,27.515612,45.510586,74.559024,91.919792,38.522934,53.742609,59.581587,40.513868
66.265382,94.783406,161.129700,166.610819,124.881121,122.323948,29.106671,14.316850,159.878831,4.168795,91.132449,67.519646,165.140748,161.462903,163.704428,160.636326,88.870987,158.118952,-0.000616,-1.925528,32.000000,-235.688724,160.140565,-0.206845,28.258550,0.676581,579928.195725,0.976616,39.499017,19.852939,2.431750,0.064112,0.025854,191.075413,32.000000,204.726965,192.374957,195.737738,174.269319,32.000000,170.283369,68.621557,64.431232,102.849359,27.515612,45.480114,74.559024,91.945928,38.522934,53.684393,59.584626,40.564418
66.236050,94.765166,161.180402,166.609699,124.863177,122.326492,29.057021,14.323414,159.886703,4.169112,91.190124,67.498109,165.130980,161.423792,163.630141,160.651202,88.829379,158.041774,-0.000615,-1.925527,32.000000,-235.686093,160.073872,-0.206550,28.257868,0.677481,580045.048834,0.976650,39.492771,19.915191,2.433906,0.048481,0.015039,190.408006,32.000000,205.099891,192.541224,193.138232,173.997188,32.000000,169.931573,68.621932,64.420749,102.838362,27.515612,45.530216,74.559024,91.940083,38.522934,53.625196,59.585845,40.525607
66.282375,94.736423,161.188701,166.607459,124.954511,122.331472,29.066169,14.319418,159.858845,4.168935,91.189196,67.568997,165.090791,161.389128,163.676127,160.650140,88.865375,158.019985,-0.000614,-1.925535,32.000000,-235.691400,160.076076,-0.206529,28.249843,0.676734,579967.099921,0.975311,39.489333,19.861443,2.431582,0.063246,0.007159,189.755993,32.000000,205.754127,192.393968,190.681136,174.527969,32.000000,170.063609,68.647130,64.450250,102.833045,27.515612,45.501000,74.559024,91.915771,38.522934,53.533044,59.585659,40.582907
66.235959,94.716248,161.135404,166.611659,124.905601,122.336611,29.098063,14.315422,159.876260,4.169240,91.101441,67.476635,165.041599,161.455766,163.725470,160.656575,88.874990,158.079980,-0.000613,-1.924944,32.000000,-235.692118,160.031780,-0.206512,28.228259,0.677355,580064.200752,0.977430,39.495513,19.869708,2.433424,0.052894,0.022821,189.775629,32.000000,205.734511,191.726311,191.045246,174.887984,32.000000,169.255012,68.657763,64.447988,102.840114,27.515612,45.506340,74.559024,91.924391,38.522934,53.530481,59.584498,40.576817
66.189091,94.716248,161.115014,166.611659,124.854547,122.341018,29.079316,14.315565,159.754805,4.169231,91.017708,67.414564,165.100307,161.408439,163.715285,160.628033,88.871631,158.132196,-0.000611,-1.924348,32.000000,-235.693450,160.014138,-0.206196,28.156111,0.676959,579927.820793,0.976339,39.428207,19.824298,2.431849,0.060130,0.009422,190.127296,32.000000,205.524288,191.253771,193.379875,175.299148,32.000000,168.790269,68.651878,64.432049,102.800046,27.515612,45.475361,74.559024,91.936484,38.522934,53.464706,59.583072,40.544756
66.227252,94.740016,161.147556,166.615018,124.897512,122.343471,29.076981,14.323271,159.835568,4.169350,91.076554,67.463367,165.166974,161.385315,163.740077,160.611944,88.879899,158.062853,-0.000611,-1.924333,32.000000,-235.690497,159.948586,-0.206203,28.133059,0.677826,579923.776577,0.976015,39.446671,19.840605,2.432748,0.064168,0.014755,190.871184,32.000000,204.683310,191.312362,196.032329,175.306721,32.000000,169.051523,68.681849,64.419566,102.814580,27.515612,45.520781,74.559024,91.935223,38.522934,53.536336,59.589534,40.474837
66.221664,94.756045,161.166966,166.632377,124.873655,122.346000,29.077601,14.322272,159.849768,4.168959,91.138253,67.462368,165.135866,161.302100,163.730660,160.664076,88.823275,158.072954,-0.000611,-1.924342,32.000000,-235.687235,160.039282,-0.206188,28.155010,0.680100,579980.284929,0.977442,39.485706,19.866520,2.434163,0.071353,0.021943,190.964155,32.000000,204.484213,191.913424,196.576658,174.500951,32.000000,169.170212,68.649385,64.410328,102.821564,27.515612,45.491404,74.559024,91.905013,38.522934,53.583925,59.583859,40.421499
66.232810,94.761296,161.173572,166.634617,124.840001,122.347224,29.077431,14.324698,159.816401,4.168852,91.230366,67.447900,165.142351,161.377606,163.659534,160.594303,88.807917,158.041426,-0.000612,-1.924331,32.000000,-235.687431,159.999287,-0.206123,28.127525,0.680364,579988.481950,0.976977,39.477689,19.828296,2.433251,0.069120,0.012181,190.934257,32.000000,204.715062,192.366570,194.987829,174.157993,32.000000,170.052769,68.651598,64.421743,102.810440,27.515612,45.503077,74.559024,91.882007,38.522934,53.581552,59.597490,40.544536
66.246993,94.761296,161.204667,166.634617,124.889630,122.348476,29.092219,14.314852,159.844799,4.168543,91.273121,67.509039,165.139237,161.388314,163.671040,160.545504,88.863264,158.097365,-0.000612,-1.923177,32.000000,-235.690230,159.976551,-0.206117,28.122463,0.680045,580164.344871,0.977106,39.498371,19.889286,2.433750,0.066493,0.017119,190.223587,32.000000,205.293190,192.639335,192.405861,173.954486,32.000000,170.066068,68.665181,64.441242,102.825772,27.515612,45.506436,74.559024,91.869054,38.522934,53.595631,59.582708,40.514822
66.273449,94.772075,161.224699,166.630978,124.933275,122.348907,29.060383,14.324556,159.835544,4.168596,91.280693,67.398702,165.052733,161.344349,163.674750,160.599213,88.844936,158.072299,-0.000613,-1.923171,32.000000,-235.686427,160.027045,-0.206008,28.088500,0.680618,580208.526755,0.976953,39.494340,19.891021,2.433440,0.065944,0.021190,189.788776,32.000000,205.643952,192.332813,190.408275,174.348538,32.000000,169.741420,68.644357,64.417388,102.822912,27.515612,45.534629,74.559024,91.839575,38.522934,53.627044,59.589573,40.427515
66.213941,94.780090,161.151308,166.621738,124.899300,122.355120,29.080922,14.322843,159.837918,4.168619,91.212112,67.479832,165.096763,161.346062,163.722609,160.594730,88.858075,158.036959,-0.000613,-1.923164,32.000000,-235.686008,160.022395,-0.205778,28.147902,0.680712,580075.606701,0.976236,39.482532,19.859842,2.433388,0.053025,0.023199,189.911421,32.000000,205.674216,191.507886,191.513363,175.163774,32.000000,169.157966,68.687840,64.431435,102.817067,27.515612,45.486236,74.559024,91.862552,38.522934,53.649887,59.578951,40.542115
66.175770,94.778155,161.101068,166.619218,124.842657,122.352169,29.084826,14.317848,159.725381,4.168599,91.135465,67.493193,165.089396,161.365210,163.732853,160.550783,88.852117,158.000459,-0.000612,-1.922282,32.000000,-235.691003,159.815899,-0.205793,28.160203,0.681308,580123.626188,0.976905,39.471287,19.867341,2.432719,0.068266,0.022064,190.462474,32.000000,205.046987,191.406970,193.980978,175.317866,32.000000,168.569963,68.661374,64.410683,102.817994,27.515612,45.498132,74.559024,91.862111,38.522934,53.647747,59.583318,40.548644
66.218391,94.778155,161.088187,166.619218,124.802061,122.344659,29.068940,14.316279,159.737867,4.168458,91.176145,67.413491,165.155862,161.229387,163.757817,160.535197,88.881013,157.968200,-0.000612,-1.922294,32.000000,-235.691425,159.936046,-0.205810,28.172739,0.680341,580168.400726,0.977252,39.528849,19.838932,2.433797,0.070062,0.016532,190.929912,32.000000,204.551076,191.430151,196.172156,175.362528,32.000000,169.114379,68.711069,64.440580,102.842847,27.515612,45.461900,74.559024,91.841127,38.522934,53.639547,59.587645,40.522379
66.282510,94.777602,161.089904,166.613619,124.831608,122.339787,29.068851,14.325126,159.786430,4.168228,91.248582,67.420227,165.134000,161.278690,163.708167,160.600109,88.821034,158.025530,-0.000611,-1.922872,32.000000,-235.684544,160.047194,-0.205807,28.264294,0.680278,580186.419866,0.977715,39.558711,19.829116,2.434442,0.063573,0.018051,191.101683,32.000000,204.421532,192.306946,196.221254,174.499585,32.000000,169.640082,68.699263,64.412424,102.865308,27.515612,45.484522,74.559024,91.819660,38.522934,53.635659,59.595956,40.566546
66.205843,94.788381,161.074678,166.618098,124.892823,122.333367,29.078076,14.325269,159.743589,4.168303,91.320295,67.489893,165.142941,161.259584,163.616624,160.577272,88.882490,158.004615,-0.000611,-1.924640,32.000000,-235.683582,160.020090,-0.205793,28.259678,0.679322,580057.169656,0.977494,39.523206,19.786277,2.432680,0.064511,0.024158,190.849403,32.000000,204.826991,192.578977,194.104897,174.221166,32.000000,170.299848,68.711267,64.415300,102.828319,27.515612,45.452869,74.559024,91.827836,38.522934,53.667196,59.579650,40.497140
66.207791,94.776497,161.167067,166.627058,124.875857,122.333867,29.075938,14.318562,159.775126,4.168388,91.320466,67.513561,165.109966,161.400344,163.643213,160.540251,88.904578,158.041003,-0.000610,-1.924633,32.000000,-235.692748,159.974877,-0.205633,28.281734,0.676268,580140.242946,0.976413,39.469273,19.871035,2.430353,0.058538,0.012126,189.992081,32.000000,205.468558,192.616106,191.524531,174.168389,32.000000,170.343349,68.756938,64.442410,102.856858,27.515612,45.503892,74.559024,91.803887,38.522934,53.665137,59.582570,40.551139
66.195480,94.776497,161.096076,166.627058,124.913072,122.337665,29.055279,14.324413,159.755971,4.168363,91.322347,67.411391,165.062882,161.231160,163.701042,160.626124,88.894302,158.104152,-0.000610,-1.924647,32.000000,-235.685914,159.894580,-0.205490,28.247299,0.677277,580024.809309,0.977326,39.543883,19.800540,2.432937,0.061705,0.013588,189.782427,32.000000,205.679306,192.117180,190.693359,174.642024,32.000000,169.562535,68.781128,64.433727,102.860326,27.515612,45.460966,74.559024,91.811771,38.522934,53.625845,59.585236,40.464785
66.205450,94.762126,161.109604,166.634057,124.898356,122.337564,29.070302,14.315565,159.750719,4.168683,91.226121,67.538829,165.080041,161.288378,163.735856,160.555019,88.902251,157.924717,-0.000610,-1.924658,32.000000,-235.688533,160.021154,-0.205482,28.189025,0.677146,579954.274248,0.977341,39.530377,19.794177,2.434261,0.069247,0.016768,189.923069,32.000000,205.601814,191.334858,192.570358,175.360324,32.000000,169.165115,68.817629,64.460392,102.837386,27.515612,45.478681,74.559024,91.860751,38.522934,53.578691,59.586072,40.457155
66.220258,94.784235,161.100234,166.625938,124.845099,122.332428,29.071002,14.320703,159.681819,4.168765,91.193397,67.451052,165.117551,161.340985,163.738560,160.562112,88.860282,158.028615,-0.000610,-1.924663,32.000000,-235.688149,159.968370,-0.205498,28.138435,0.677812,580004.521596,0.978267,39.540632,19.831735,2.433642,0.058077,0.015398,190.671559,32.000000,204.771169,191.478702,195.170717,175.332116,32.000000,168.718618,68.845557,64.437508,102.841616,27.515612,45.461406,74.559024,91.782742,38.522934,53.645506,59.586229,40.481000
66.140409,94.801923,161.082121,166.615018,124.909522,122.328077,29.048390,14.320417,159.725172,4.168482,91.220853,67.467498,165.154235,161.220639,163.752062,160.448719,88.839708,158.016250,-0.000608,-1.924669,32.000000,-235.689582,159.914405,-0.205498,28.072739,0.679131,579953.174508,0.977563,39.517957,19.746242,2.433479,0.112076,0.017496,190.998309,32.000000,204.489770,191.583554,196.439043,175.126785,32.000000,169.188260,68.838497,64.410361,102.850129,27.515612,45.478671,74.559024,91.783294,38.522934,53.643407,59.590015,40.434191
66.162082,94.801923,161.015725,166.615018,124.889900,122.326330,29.072215,14.321273,159.787480,4.168621,91.293923,67.573451,165.127187,161.212034,163.655966,160.391555,88.829480,158.015964,-0.000608,-1.924670,32.000000,-235.686758,160.013157,-0.205635,28.091490,0.680122,580058.604147,0.977312,39.527733,19.833119,2.432794,0.051606,0.007732,191.033670,32.000000,204.575278,192.433559,195.954730,174.260273,32.000000,169.944569,68.838386,64.417351,102.872424,27.515612,45.425534,74.559024,91.797468,38.522934,53.696726,59.591914,40.513721
66.184637,94.825691,161.020922,166.614179,124.865256,122.325101,29.098979,14.318847,159.809243,4.168675,91.386825,67.411349,165.161071,161.341577,163.632540,160.487731,88.844562,158.042431,-0.000605,-1.924652,32.000000,-235.688037,159.954768,-0.205590,28.070772,0.682675,580160.968255,0.979384,39.611949,19.848350,2.435457,0.065200,0.017643,190.525112,32.000000,205.032246,192.567658,193.383748,174.114645,32.000000,169.897463,68.833205,64.448482,102.856106,27.515612,45.477517,74.559024,91.776344,38.522934,53.769190,59.585334,40.544389
66.220852,94.803029,161.091779,166.616698,124.879215,122.323689,29.063122,14.319133,159.719311,4.168754,91.408482,67.523879,165.073346,161.271229,163.687901,160.558260,88.907017,157.996356,-0.000605,-1.924668,32.000000,-235.692177,159.933026,-0.205596,28.123906,0.681606,580164.738469,0.978213,39.593886,19.858454,2.433656,0.062712,0.022502,189.857884,32.000000,205.639558,192.473573,190.962544,174.283161,32.000000,170.138196,68.839284,64.462111,102.921988,27.515612,45.452783,74.559024,91.749070,38.522934,53.696637,59.582816,40.539033
66.163706,94.822927,161.074455,166.627898,124.877642,122.326752,29.074461,14.312996,159.673459,4.168744,91.313327,67.424016,165.078156,161.212239,163.723093,160.486933,88.894122,157.948594,-0.000605,-1.924697,32.000000,-235.692577,160.035880,-0.205443,28.174312,0.681875,580149.909335,0.976995,39.598860,19.854810,2.432905,0.063295,0.016364,189.729234,32.000000,205.684987,191.798455,190.968393,174.760631,32.000000,169.159412,68.833819,64.436569,102.892912,27.515612,45.475732,74.559024,91.753590,38.522934,53.694721,59.595316,40.468087
66.186397,94.822927,161.130262,166.627898,124.884840,122.315302,29.060386,14.319133,159.731732,4.169005,91.165644,67.431939,165.053765,161.211361,163.730907,160.561031,88.861482,157.980196,-0.000605,-1.924712,32.000000,-235.686276,159.932048,-0.205736,28.198545,0.680413,579935.802336,0.977543,39.546031,19.772443,2.432644,0.061031,0.012754,190.146306,32.000000,205.462269,191.315492,193.150934,175.298776,32.000000,168.928284,68.804666,64.433996,102.875561,27.515612,45.468192,74.559024,91.744527,38.522934,53.755150,59.585914,40.562731
66.247471,94.803581,160.993634,166.621458,124.915092,122.312661,29.077710,14.321559,159.698529,4.169136,91.240724,67.415360,165.116729,161.246902,163.740361,160.426718,88.854902,157.952748,-0.000605,-1.925291,32.000000,-235.688932,159.982769,-0.205750,28.218634,0.679903,580045.127944,0.978166,39.613537,19.764694,2.434484,0.053493,0.016594,190.822009,32.000000,204.660101,191.401351,195.693249,175.457841,32.000000,168.749646,68.839243,64.429490,102.902245,27.515612,45.477616,74.559024,91.752311,38.522934,53.692877,59.599024,40.552166
66.240307,94.820440,161.095360,166.616698,124.889867,122.310022,29.083948,14.320132,159.784541,4.169173,91.301522,67.513182,165.132824,161.294250,163.738861,160.530086,88.815237,158.017924,-0.000604,-1.927058,32.000000,-235.689211,159.968126,-0.205720,28.255036,0.679230,580056.423426,0.978178,39.594629,19.810994,2.434492,0.060545,0.018250,191.033636,32.000000,204.354188,191.936686,196.547483,174.847305,32.000000,169.368849,68.844645,64.421971,102.911541,27.515612,45.450531,74.559024,91.701778,38.522934,53.743677,59.584842,40.367133
66.137224,94.795566,161.009863,166.620338,124.912702,122.304680,29.084009,14.321559,159.667966,4.169245,91.336573,67.339664,165.171100,161.278059,163.680089,160.427044,88.814105,157.963686,-0.000605,-1.927040,32.000000,-235.688768,159.952095,-0.205707,28.280265,0.677249,579991.988166,0.976533,39.524419,19.805710,2.430185,0.066634,0.024772,190.942019,32.000000,204.509243,192.592619,195.190412,174.216860,32.000000,170.250080,68.812344,64.419158,102.911626,27.515612,45.453561,74.559024,91.721386,38.522934,53.741931,59.585541,40.523846
66.159878,94.795566,161.082707,166.620338,124.951089,122.299573,29.046939,14.321987,159.637668,4.169315,91.400326,67.444377,165.146931,161.233138,163.671248,160.363422,88.841963,157.926568,-0.000604,-1.927058,32.000000,-235.685389,159.922012,-0.205711,28.244414,0.676974,580107.678612,0.976460,39.547241,19.873546,2.431984,0.052551,0.012684,190.338559,32.000000,205.129047,192.615216,192.380278,173.980053,32.000000,170.131967,68.828311,64.449410,102.931059,27.515612,45.442760,74.559024,91.725429,38.522934,53.662253,59.593989,40.552313
66.252483,94.798330,160.999261,166.629858,124.953698,122.289638,29.060021,14.323129,159.688985,4.169409,91.440785,67.491163,165.058141,161.281260,163.691043,160.392759,88.849951,157.917589,-0.000603,-1.928672,32.000000,-235.687526,159.907001,-0.205568,28.203108,0.677219,580100.900011,0.978034,39.608249,19.851234,2.434482,0.056251,0.006383,189.826574,32.000000,205.718422,192.285588,190.589030,174.469335,32.000000,169.998762,68.846921,64.436790,102.937723,27.515612,45.410530,74.559024,91.678447,38.522934,53.668914,59.602604,40.436759
66.193831,94.815189,161.119475,166.628178,124.885661,122.282018,29.070326,14.324698,159.721281,4.169536,91.262600,67.483149,165.072759,161.346776,163.711312,160.586643,88.823419,157.983965,-0.000601,-1.929261,32.000000,-235.685300,159.835312,-0.205177,28.220444,0.678107,579997.107368,0.978871,39.589365,19.807331,2.434749,0.060962,0.014800,189.861911,32.000000,205.679849,191.612174,191.596474,175.069085,32.000000,168.872139,68.849020,64.431800,102.916399,27.515612,45.456045,74.559024,91.684430,38.522934,53.719663,59.584567,40.521058
66.193202,94.819335,160.914197,166.618378,124.847968,122.276914,29.081209,14.316136,159.761913,4.169685,91.210010,67.353246,165.107808,161.238706,163.734050,160.514030,88.817801,157.914188,-0.000600,-1.929261,32.000000,-235.688781,159.883529,-0.205134,28.169146,0.677443,579883.089634,0.976849,39.514995,19.795461,2.430086,0.057618,0.006698,190.278780,32.000000,205.230572,191.275498,193.797346,175.412021,32.000000,168.643091,68.821030,64.449609,102.923255,27.515612,45.418795,74.559024,91.680352,38.522934,53.717866,59.587930,40.536906
66.187813,94.819335,161.067466,166.618378,124.821145,122.269313,29.081932,14.313139,159.652682,4.169576,91.210562,67.460220,165.132688,161.203410,163.719976,160.442419,88.758289,157.904498,-0.000600,-1.929276,32.000000,-235.696040,159.782637,-0.205145,28.148401,0.678352,579971.844885,0.977438,39.580697,19.850686,2.434056,0.055939,0.016190,190.872414,32.000000,204.367903,191.554101,196.169411,175.029389,32.000000,168.951941,68.800864,64.401769,102.907423,27.515612,45.432960,74.559024,91.669196,38.522934,53.729057,59.594461,40.537199
66.140513,94.816294,161.023251,166.610539,124.735139,122.265037,29.075797,14.324128,159.680668,4.169630,91.291393,67.471045,165.117779,161.165297,163.703915,160.370615,88.756708,157.950257,-0.000600,-1.930899,32.000000,-235.684888,159.781226,-0.205130,28.092382,0.678594,579967.410663,0.977051,39.585367,19.826139,2.430978,0.047873,0.003910,191.050731,32.000000,204.549781,192.224616,196.169396,174.439248,32.000000,169.657365,68.788052,64.396409,102.932236,27.515612,45.399342,74.559024,91.661958,38.522934,53.717784,59.599349,40.470802
66.155208,94.817676,161.055955,166.612779,124.716385,122.260817,29.073988,14.316136,159.662053,4.169400,91.327210,67.348860,165.163462,161.240500,163.632685,160.404509,88.772586,158.021763,-0.000601,-1.931466,32.000000,-235.692060,159.836866,-0.205360,28.070300,0.679862,580075.949418,0.977054,39.589858,19.881461,2.433491,0.062314,0.016119,190.815134,32.000000,204.848237,192.523488,194.518232,173.992875,32.000000,170.188425,68.697897,64.393089,102.920697,27.515612,45.426177,74.559024,91.667742,38.522934,53.720318,59.578509,40.589143
66.184621,94.824309,160.960539,166.615018,124.698125,122.257012,29.081429,14.317848,159.647422,4.169063,91.396210,67.362918,165.119335,161.190502,163.668350,160.383241,88.815078,157.949691,-0.000601,-1.931514,32.000000,-235.691495,159.897642,-0.205108,28.105652,0.681587,580081.988514,0.977990,39.626234,19.902826,2.434563,0.060901,0.017945,189.976166,32.000000,205.380857,192.695180,191.669036,173.900329,32.000000,169.982645,68.636017,64.421956,102.916179,27.515612,45.372441,74.559024,91.638318,38.522934,53.718544,59.588412,40.487676
66.169601,94.824309,161.008434,166.615018,124.697840,122.250596,29.037950,14.316564,159.698437,4.168899,91.370512,67.389248,165.069867,161.248432,163.697540,160.326218,88.813882,157.964731,-0.000602,-1.931536,32.000000,-235.687698,159.885752,-0.204977,28.133295,0.682074,580018.945184,0.977781,39.615369,19.917854,2.434517,0.076776,0.014714,189.802851,32.000000,205.789899,192.009804,190.315376,174.731338,32.000000,169.666450,68.629301,64.408523,102.931383,27.515612,45.403248,74.559024,91.644039,38.522934,53.737552,59.589691,40.522159
66.210118,94.792526,160.979236,166.610819,124.701875,122.242928,29.068147,14.316136,159.747531,4.168636,91.236462,67.406688,165.091302,161.213095,163.732513,160.379573,88.837206,157.933124,-0.000602,-1.932705,32.000000,-235.693207,159.889893,-0.204884,28.176463,0.680362,579893.237152,0.977037,39.597491,19.844211,2.431993,0.062749,0.015486,189.911633,32.000000,205.543540,191.514291,192.087409,175.155076,32.000000,169.063445,68.584524,64.428683,102.929971,27.515612,45.360323,74.559024,91.642006,38.522934,53.636367,59.582079,40.564418
66.167492,94.788381,161.001217,166.617258,124.695079,122.230223,29.088881,14.321273,159.667027,4.168480,91.193180,67.473227,165.128517,161.227368,163.720298,160.352115,88.837336,158.004537,-0.000601,-1.932727,32.000000,-235.687578,159.938267,-0.204739,28.153436,0.680078,579874.017410,0.978693,39.610006,19.851909,2.433269,0.064259,0.009285,190.686344,32.000000,204.973250,191.533526,194.787128,175.288425,32.000000,169.013724,68.556436,64.398786,102.927302,27.515612,45.393643,74.559024,91.630762,38.522934,53.621387,59.596870,40.432137
66.220991,94.808556,160.933234,166.629298,124.725092,122.220083,29.061976,14.315993,159.628406,4.168586,91.238831,67.489064,165.140495,161.095175,163.754045,160.393772,88.782776,157.927104,-0.000600,-1.932729,32.000000,-235.695645,159.878981,-0.204724,28.187792,0.678278,579706.737140,0.976878,39.544468,19.814921,2.431339,0.068467,0.021310,191.120583,32.000000,204.485361,191.457138,196.420789,175.117065,32.000000,169.619530,68.512376,64.357013,102.923536,27.515612,45.356106,74.559024,91.590198,38.522934,53.619329,59.589661,40.465299
66.133174,94.808556,160.983388,166.629298,124.727459,122.216325,29.062536,14.317706,159.597757,4.168658,91.337745,67.471121,165.207235,161.158223,163.704293,160.394996,88.821783,157.957547,-0.000599,-1.933889,32.000000,-235.694096,159.835336,-0.204815,28.219028,0.679411,579664.754079,0.976764,39.575836,19.845661,2.433237,0.067426,0.024111,191.131214,32.000000,204.408354,192.376813,196.025083,174.207750,32.000000,169.755059,68.515833,64.379286,102.940359,27.515612,45.383068,74.559024,91.627370,38.522934,53.680481,59.580456,40.532944
66.121719,94.815742,160.952973,166.625378,124.722990,122.208713,29.068351,14.314709,159.598356,4.168792,91.367891,67.365789,165.157341,161.142502,163.643802,160.372605,88.787289,157.945246,-0.000598,-1.934472,32.000000,-235.693815,159.746191,-0.204849,28.190913,0.677545,579748.276923,0.976765,39.551444,19.866750,2.430245,0.049756,0.011598,190.675635,32.000000,204.946825,192.518118,193.406055,174.150346,32.000000,169.968336,68.512379,64.381245,102.913596,27.515612,45.361826,74.559024,91.611881,38.522934,53.701109,59.594549,40.465372
66.194462,94.820440,160.985699,166.640217,124.739344,122.203643,29.091257,14.326411,159.631305,4.168916,91.378892,67.435156,165.114277,161.087159,163.664407,160.334272,88.829651,157.950091,-0.000597,-1.935040,32.000000,-235.683752,159.748267,-0.204544,28.227577,0.678156,579687.375969,0.978147,39.624614,19.840902,2.434230,0.054501,0.014870,189.885079,32.000000,205.501316,192.700310,190.917451,173.932648,32.000000,170.183114,68.529400,64.387071,102.899761,27.515612,45.373726,74.559024,91.589858,38.522934,53.714007,59.593310,40.581660
66.151739,94.835641,160.984389,166.639657,124.709895,122.200055,29.086456,14.322272,159.767723,4.168906,91.281906,67.410875,165.057736,161.072091,163.705262,160.377071,88.837638,157.908734,-0.000596,-1.935037,32.000000,-235.682317,159.727323,-0.204827,28.250945,0.678807,579751.519743,0.978095,39.641350,19.870079,2.434192,0.062078,0.004510,189.893007,32.000000,205.562749,191.925097,190.512355,174.647848,32.000000,169.265664,68.523974,64.383707,102.881254,27.515612,45.336576,74.559024,91.579736,38.522934,53.712260,59.579669,40.586429
66.149411,94.835641,160.993520,166.639657,124.720140,122.198794,29.081059,14.319846,159.774939,4.168879,91.188507,67.465140,165.054228,161.206202,163.737371,160.384913,88.827340,157.879210,-0.000595,-1.935031,32.000000,-235.688513,159.745455,-0.204741,28.208852,0.677111,579593.041576,0.976111,39.585423,19.829811,2.432012,0.071360,0.015767,190.025240,32.000000,205.386386,191.367553,192.841919,175.254126,32.000000,169.147040,68.509687,64.346373,102.823170,27.515612,45.377653,74.559024,91.588061,38.522934,53.758139,59.588127,40.477258
66.138238,94.835917,160.872504,166.620618,124.768553,122.192513,29.076602,14.318705,159.661680,4.168779,91.211589,67.426963,165.124463,161.158406,163.725610,160.335367,88.793015,157.932264,-0.000596,-1.935022,32.000000,-235.686868,159.733381,-0.204515,28.184986,0.677104,579605.301748,0.976976,39.636224,19.803944,2.433562,0.046450,0.008760,190.756794,32.000000,204.479038,191.515006,195.500899,175.117984,32.000000,168.810918,68.500806,64.344968,102.843318,27.515612,45.384796,74.559024,91.560424,38.522934,53.757405,59.584390,40.493766
66.108837,94.817953,161.036490,166.615298,124.802513,122.187264,29.069155,14.307859,159.662602,4.169029,91.295957,67.315568,165.157480,161.113957,163.766562,160.363310,88.803529,157.859061,-0.000594,-1.935008,32.000000,-235.701812,159.723025,-0.204548,28.196788,0.678185,579624.964346,0.977185,39.638164,19.801477,2.433786,0.058482,0.011118,191.096522,32.000000,204.399375,191.711896,196.422514,175.133655,32.000000,169.364822,68.473875,64.358007,102.887231,27.515612,45.392595,74.559024,91.588451,38.522934,53.699641,59.586839,40.449892
66.179652,94.832600,161.010502,166.611939,124.767444,122.186078,29.073868,14.320845,159.701574,4.168910,91.367789,67.378910,165.189390,161.117645,163.700662,160.355761,88.782721,157.884943,-0.000594,-1.933244,32.000000,-235.688826,159.767338,-0.204568,28.193169,0.678293,579684.832908,0.977468,39.647754,19.858742,2.432368,0.061386,0.016707,190.959436,32.000000,204.357281,192.485348,195.654287,174.161544,32.000000,170.253039,68.455275,64.351848,102.875937,27.515612,45.353725,74.559024,91.566068,38.522934,53.697871,59.579827,40.531036
66.169904,94.832600,161.044449,166.611939,124.762546,122.174684,29.105959,14.318277,159.675307,4.168783,91.367956,67.394372,165.165518,161.232527,163.678246,160.309188,88.791413,157.912411,-0.000593,-1.932651,32.000000,-235.691066,159.821059,-0.204886,28.155639,0.679108,579620.147068,0.978112,39.654302,19.816574,2.435930,0.079059,0.013850,190.353344,32.000000,205.077145,192.684558,192.577316,174.021291,32.000000,170.172241,68.427099,64.355700,102.859721,27.515612,45.389249,74.559024,91.546065,38.522934,53.741993,59.586642,40.457962
66.143732,94.831219,160.930792,166.614739,124.733436,122.167073,29.072784,14.320560,159.695242,4.168700,91.367050,67.408513,165.043810,161.205774,163.649311,160.335592,88.811197,157.862130,-0.000593,-1.932638,32.000000,-235.687964,159.981280,-0.205183,28.119080,0.678177,579648.846060,0.976825,39.609922,19.848574,2.432931,0.051931,0.012779,189.703513,32.000000,205.640720,192.297433,190.724042,174.262464,32.000000,170.083512,68.416640,64.355634,102.874403,27.515612,45.336078,74.559024,91.539851,38.522934,53.736039,59.590428,40.410714
66.142665,94.796672,160.936373,166.617258,124.694907,122.164536,29.071864,14.319133,159.641678,4.168604,91.271504,67.353157,165.078956,161.160792,163.727269,160.299451,88.769500,157.873110,-0.000593,-1.932615,32.000000,-235.691522,159.773784,-0.205174,28.093510,0.679305,579579.597360,0.975816,39.618045,19.851759,2.433802,0.069869,0.022623,189.819180,32.000000,205.666485,191.603021,191.085903,174.916280,32.000000,168.838915,68.431977,64.354754,102.872911,27.515612,45.341088,74.559024,91.547781,38.522934,53.626383,59.579099,40.505871
66.163862,94.803581,161.001391,166.620058,124.729126,122.167092,29.071531,14.323414,159.619809,4.168548,91.173199,67.376768,165.116781,161.206344,163.711915,160.397933,88.800520,157.962602,-0.000591,-1.932627,32.000000,-235.684946,159.765828,-0.205213,28.072240,0.679935,579508.307561,0.977291,39.638476,19.810233,2.433047,0.071452,0.021812,190.281493,32.000000,205.224171,191.206926,193.767193,175.413597,32.000000,168.862539,68.417449,64.333889,102.845113,27.515612,45.315593,74.559024,91.543383,38.522934,53.624406,59.589258,40.445930
66.180475,94.803581,160.986466,166.620058,124.710140,122.169688,29.044066,14.316850,159.664074,4.168663,91.178638,67.404640,165.155313,161.108755,163.719770,160.392510,88.741477,157.886008,-0.000590,-1.932622,32.000000,-235.689871,159.747353,-0.205124,28.079898,0.680525,579540.296115,0.977235,39.604819,19.856678,2.433170,0.054966,0.007382,190.896374,32.000000,204.354129,191.407251,195.992995,175.179126,32.000000,168.990669,68.444448,64.304206,102.853716,27.515612,45.356052,74.559024,91.512431,38.522934,53.644075,59.586829,40.559209
66.151258,94.819058,161.044866,166.630978,124.714739,122.174510,29.054514,14.324841,159.626630,4.168413,91.329508,67.454378,165.149838,161.184281,163.714284,160.400012,88.750553,157.968927,-0.000590,-1.932620,32.000000,-235.681879,159.766602,-0.204935,28.118162,0.681096,579478.768847,0.976938,39.594061,19.864351,2.433374,0.058935,0.017817,191.125554,32.000000,204.370886,191.978026,196.386914,174.668997,32.000000,169.781216,68.472455,64.303108,102.889021,27.515612,45.340689,74.559024,91.512218,38.522934,53.690605,59.587685,40.538079
66.180666,94.823757,160.933501,166.632937,124.696769,122.178321,29.032342,14.327695,159.594999,4.168175,91.366503,67.338978,165.147536,161.175390,163.639604,160.381190,88.754633,157.942234,-0.000591,-1.932643,32.000000,-235.682795,159.878283,-0.204713,28.143103,0.680646,579621.297862,0.977612,39.580217,19.890280,2.432537,0.059318,0.000095,190.913331,32.000000,204.661692,192.467297,194.619812,174.094191,32.000000,170.196610,68.450776,64.301374,102.883448,27.515612,45.330529,74.559024,91.498280,38.522934,53.703535,59.575903,40.567940
66.227185,94.834811,161.025835,166.633497,124.640759,122.179700,29.055078,14.327695,159.657759,4.168146,91.366079,67.349049,165.123048,161.162177,163.670945,160.360329,88.774906,157.916932,-0.000592,-1.933810,32.000000,-235.684434,159.730135,-0.204598,28.157265,0.680428,579666.235628,0.977813,39.620041,19.917052,2.434494,0.057043,0.006775,190.049303,32.000000,205.442739,192.488938,191.831711,174.028987,32.000000,170.039881,68.480529,64.335452,102.897411,27.515612,45.343513,74.559024,91.489679,38.522934,53.701821,59.588058,40.529055
66.124909,94.834811,160.894804,166.633497,124.648721,122.170837,29.080404,14.321702,159.667782,4.168076,91.380633,67.400396,165.051515,161.104635,163.737652,160.346513,88.828568,157.840582,-0.000591,-1.933800,32.000000,-235.690264,159.767705,-0.204733,28.220417,0.678937,579664.556612,0.978122,39.600234,19.901432,2.431730,0.052006,0.013525,189.637237,32.000000,205.701670,192.037268,190.652445,174.433172,32.000000,169.759720,68.511246,64.341256,102.924265,27.515612,45.312339,74.559024,91.507220,38.522934,53.734743,59.592474,40.443436
66.188135,94.823480,161.001716,166.628738,124.634850,122.174660,29.083529,14.323985,159.674315,4.168284,91.236225,67.383349,165.067710,161.156672,163.724628,160.447398,88.776086,157.819358,-0.000592,-1.935533,32.000000,-235.687653,159.690040,-0.204741,28.250341,0.678457,579614.224731,0.976637,39.572540,19.870221,2.431416,0.066749,0.019683,189.728197,32.000000,205.642450,191.402678,191.859784,175.061396,32.000000,168.742422,68.500133,64.321733,102.868606,27.515612,45.317439,74.559024,91.490978,38.522934,53.697670,59.586308,40.439620
66.187439,94.816018,160.913694,166.622578,124.635435,122.173442,29.064592,14.322272,159.664757,4.167967,91.234129,67.406977,165.098718,161.168173,163.713319,160.365337,88.757734,157.870536,-0.000592,-1.936097,32.000000,-235.686415,159.757997,-0.204397,28.231170,0.677600,579501.270706,0.977381,39.657759,19.783542,2.433195,0.065680,0.007800,190.443635,32.000000,205.087552,191.203352,194.567904,175.388840,32.000000,169.130408,68.515447,64.316236,102.877710,27.515612,45.313000,74.559024,91.462338,38.522934,53.672622,59.580387,40.561484
66.121372,94.830389,160.944380,166.621738,124.670693,122.164781,29.068104,14.320132,159.579263,4.167854,91.226240,67.345059,165.126400,161.125577,163.770672,160.413883,88.729067,157.841460,-0.000592,-1.934325,32.000000,-235.690031,159.705277,-0.204358,28.178403,0.676569,579589.356328,0.976249,39.593735,19.826846,2.432486,0.054820,0.008569,190.867667,32.000000,204.392613,191.605021,196.431335,175.100755,32.000000,169.251574,68.551591,64.285302,102.885850,27.515612,45.343277,74.559024,91.453218,38.522934,53.670833,59.592661,40.551579
66.104802,94.830389,160.884489,166.621738,124.744629,122.160940,29.096407,14.319133,159.601473,4.167896,91.332471,67.318395,165.115724,161.131755,163.668857,160.397564,88.720667,157.958648,-0.000592,-1.933750,32.000000,-235.687915,159.806415,-0.204461,28.165264,0.676603,579616.795270,0.976868,39.586852,19.867332,2.431182,0.064358,0.022663,190.998569,32.000000,204.429508,192.236560,196.199476,174.419113,32.000000,169.634528,68.563428,64.287591,102.884375,27.515612,45.298071,74.559024,91.487040,38.522934,53.714070,59.602230,40.508146
66.200947,94.819611,160.864787,166.620618,124.748119,122.157163,29.075171,14.325126,159.689512,4.167615,91.344703,67.431760,165.144111,161.086201,163.632422,160.378948,88.740735,157.830294,-0.000592,-1.933765,32.000000,-235.681758,159.717287,-0.204466,28.085222,0.678851,579704.178070,0.977793,39.656286,19.883424,2.434075,0.048240,0.003301,190.581828,32.000000,204.829187,192.444395,193.932249,174.149945,32.000000,170.429501,68.571674,64.259533,102.876160,27.515612,45.331448,74.559024,91.465287,38.522934,53.678685,59.584410,40.518270
66.206827,94.819058,160.884454,166.620338,124.710908,122.155651,29.050222,14.317991,159.581045,4.167430,91.406186,67.440706,165.068756,161.177268,163.652178,160.455420,88.805265,157.794102,-0.000592,-1.932725,32.000000,-235.690204,159.735931,-0.204169,28.100066,0.679078,579716.947143,0.977081,39.670104,19.942494,2.433779,0.056469,0.012434,189.798744,32.000000,205.510949,192.455437,191.278609,173.968549,32.000000,169.997469,68.635549,64.312457,102.906520,27.515612,45.295198,74.559024,91.417028,38.522934,53.675202,59.587390,40.550845
66.153497,94.820993,160.878142,166.622578,124.669759,122.158022,29.061109,14.322130,159.697138,4.167258,91.313248,67.327240,165.067948,161.150739,163.694868,160.388989,88.780404,157.861088,-0.000594,-1.931551,32.000000,-235.686886,159.821486,-0.204514,28.101482,0.679624,579577.432944,0.976172,39.579192,19.866927,2.429947,0.071047,0.021670,189.697343,32.000000,205.814236,191.791352,190.671909,174.836494,32.000000,169.457896,68.633820,64.305706,102.905619,27.515612,45.322030,74.559024,91.446631,38.522934,53.673442,59.581646,40.482320
66.132308,94.820993,160.869426,166.622578,124.672954,122.155482,29.058852,14.319561,159.600266,4.167237,91.186597,67.355209,165.098761,161.093196,163.723111,160.346491,88.768996,157.902758,-0.000596,-1.931546,32.000000,-235.686012,159.802112,-0.204641,28.133478,0.679274,579411.105513,0.976901,39.573741,19.786740,2.430028,0.058236,0.010011,189.995714,32.000000,205.600706,191.425762,192.702012,175.255756,32.000000,168.804054,68.618159,64.310853,102.887597,27.515612,45.283017,74.559024,91.439836,38.522934,53.677743,59.582413,40.555761
66.133936,94.799712,160.791793,166.615298,124.680796,122.149056,29.084755,14.321844,159.646678,4.167075,91.199604,67.377797,165.099135,161.171660,163.703987,160.413965,88.720435,157.880555,-0.000594,-1.931531,32.000000,-235.686351,159.868516,-0.204714,28.185930,0.679918,579516.057167,0.977427,39.620111,19.840576,2.431892,0.071989,0.010957,190.559165,32.000000,204.793393,191.264190,195.419829,175.280066,32.000000,168.700186,68.571192,64.250275,102.866566,27.515612,45.313273,74.559024,91.428126,38.522934,53.609396,59.587360,40.507632
66.138113,94.799712,160.972851,166.617818,124.719298,122.145257,29.064340,14.322415,159.659506,4.166669,91.230555,67.441069,165.113855,161.124761,163.737107,160.349019,88.692020,157.928955,-0.000593,-1.930497,32.000000,-235.687420,159.775597,-0.204659,28.216195,0.679364,579543.922469,0.977829,39.637772,19.870002,2.432539,0.057841,0.013079,190.961827,32.000000,204.346212,191.693534,196.614324,174.955559,32.000000,169.535082,68.568419,64.260021,102.892936,27.515612,45.314899,74.559024,91.423997,38.522934,53.607448,59.578774,40.447984
66.100542,94.806621,160.907729,166.625658,124.753251,122.146438,29.138610,14.314709,159.655723,4.166347,91.317101,67.374398,165.103528,161.058492,163.640513,160.421498,88.724222,157.775639,-0.000592,-1.929349,32.000000,-235.695618,159.764465,-0.204698,28.252335,0.677639,579592.949295,0.976828,39.615134,19.908964,2.431305,0.066308,0.020039,190.924685,32.000000,204.446297,192.353875,195.761824,174.152132,32.000000,170.002546,68.534089,64.258520,102.917440,27.515612,45.309869,74.559024,91.441197,38.522934,53.605499,59.585137,40.492665
66.195027,94.806621,160.907931,166.625658,124.714793,122.143862,29.061701,14.323271,159.619176,4.166542,91.343139,67.475875,165.148937,161.112567,163.629007,160.368944,88.702622,157.870065,-0.000591,-1.930523,32.000000,-235.687055,159.734195,-0.204504,28.228548,0.677696,579640.998353,0.977415,39.611653,19.958305,2.433889,0.079122,0.013742,190.358918,32.000000,205.054686,192.497329,193.072119,174.249807,32.000000,170.234354,68.557082,64.274111,102.898976,27.515612,45.284397,74.559024,91.384961,38.522934,53.625199,59.583977,40.448571
66.168616,94.822098,160.840977,166.625938,124.656440,122.140073,29.079121,14.320988,159.637486,4.166461,91.368179,67.326260,165.077743,161.133937,163.634930,160.350851,88.744556,157.788121,-0.000590,-1.931684,32.000000,-235.686552,159.692754,-0.204795,28.165002,0.677022,579599.928015,0.975562,39.649888,19.859795,2.434288,0.073933,0.007801,189.715513,32.000000,205.598086,192.457875,191.006005,174.431569,32.000000,170.053239,68.584846,64.283635,102.924269,27.515612,45.326750,74.559024,91.387506,38.522934,53.671758,59.582787,40.533090
66.146723,94.837299,160.877514,166.631817,124.622043,122.136279,29.068586,14.324698,159.644138,4.166410,91.269675,67.379027,165.078469,161.084957,163.696782,160.351465,88.768465,157.855821,-0.000591,-1.931689,32.000000,-235.685628,159.676885,-0.205068,28.130593,0.676356,579587.374497,0.976583,39.571134,19.922240,2.430816,0.053819,0.007051,189.705238,32.000000,205.669301,191.589443,191.069031,175.013369,32.000000,169.306136,68.576508,64.274000,102.907451,27.515612,45.266486,74.559024,91.393922,38.522934,53.717554,59.587291,40.369481
66.152413,94.853605,160.826265,166.632377,124.592075,122.138798,29.083203,14.316850,159.573530,4.166271,91.176719,67.325533,165.128745,161.155409,163.700652,160.346713,88.752933,157.793124,-0.000592,-1.931691,32.000000,-235.690363,159.853569,-0.205074,28.078928,0.677909,579508.808483,0.976435,39.608616,19.844861,2.430774,0.080588,0.016014,190.053275,32.000000,205.190784,191.296562,193.617939,175.155733,32.000000,168.801149,68.590356,64.297946,102.892562,27.515612,45.262781,74.559024,91.355998,38.522934,53.715972,59.598877,40.443289
66.129768,94.853605,160.949081,166.632377,124.576585,122.141236,29.054297,14.318562,159.589625,4.166375,91.217847,67.456871,165.131050,161.093339,163.710461,160.418343,88.709225,157.915308,-0.000593,-1.931683,32.000000,-235.689961,159.836029,-0.205055,28.075886,0.679207,579472.247148,0.977152,39.642063,19.850236,2.432131,0.062408,0.015428,190.786963,32.000000,204.515800,191.529562,195.814777,175.186155,32.000000,168.753047,68.583772,64.238270,102.879105,27.515612,45.287742,74.559024,91.385000,38.522934,53.765478,59.589002,40.535438
66.126799,94.824309,160.944020,166.632097,124.629578,122.141904,29.072483,14.326411,159.684586,4.166205,91.253662,67.396171,165.140331,161.104124,163.726509,160.352852,88.695061,157.918259,-0.000594,-1.931100,32.000000,-235.685227,159.684472,-0.205068,28.097260,0.680184,579543.687472,0.976628,39.653626,19.838649,2.431147,0.064722,0.016690,191.046759,32.000000,204.344388,192.005613,196.514352,174.814612,32.000000,169.621542,68.595741,64.267848,102.899125,27.515612,45.271476,74.559024,91.366126,38.522934,53.672362,59.584174,40.556715
66.121341,94.775668,160.965955,166.632937,124.701082,122.153890,29.073349,14.320560,159.625944,4.166213,91.271958,67.327782,165.159301,161.135956,163.642016,160.303648,88.709480,157.895921,-0.000595,-1.930517,32.000000,-235.687964,159.839006,-0.205074,28.129177,0.681152,579674.326540,0.977989,39.672501,19.935200,2.433837,0.063052,0.015601,190.839076,32.000000,204.412411,192.553839,194.887115,174.139182,32.000000,169.957500,68.597271,64.253092,102.880954,27.515612,45.291119,74.559024,91.372634,38.522934,53.518569,59.584518,40.553193
66.138041,94.780919,160.905757,166.638257,124.721433,122.165292,29.069236,14.323557,159.613088,4.165978,91.336033,67.364403,165.148940,161.110568,163.652260,160.329625,88.734413,157.877697,-0.000595,-1.930525,32.000000,-235.687425,159.730239,-0.204905,28.166313,0.680598,579664.544609,0.977359,39.645682,19.950640,2.433870,0.066728,0.023921,190.112642,32.000000,205.200315,192.491768,191.892217,174.437471,32.000000,170.191051,68.573712,64.277874,102.887917,27.515612,45.274931,74.559024,91.386281,38.522934,53.516387,59.579600,40.375351
66.161014,94.780919,160.944126,166.638257,124.742214,122.158921,29.066035,14.321844,159.638669,4.165749,91.332716,67.407361,165.060743,161.096948,163.685025,160.374199,88.732280,157.847580,-0.000596,-1.930560,32.000000,-235.690121,159.704868,-0.204957,28.225532,0.679987,579610.674619,0.977396,39.601591,19.926562,2.434402,0.063365,0.020072,189.576799,32.000000,205.547654,192.396261,190.435651,174.480216,32.000000,169.669823,68.548096,64.278447,102.898203,27.515612,45.275484,74.559024,91.343453,38.522934,53.530657,59.588816,40.568233
66.156330,94.813254,160.906934,166.640497,124.806640,122.155788,29.070449,14.317848,159.659189,4.165324,91.203360,67.401578,165.111865,161.074682,163.739238,160.358794,88.755481,157.787756,-0.000597,-1.930570,32.000000,-235.692314,159.787836,-0.204815,28.204341,0.678649,579603.570750,0.977366,39.592919,19.893749,2.432878,0.060196,0.012981,189.645258,32.000000,205.667234,191.529660,191.791795,175.259661,32.000000,168.891912,68.565792,64.294563,102.873495,27.515612,45.227278,74.559024,91.335864,38.522934,53.629732,59.582216,40.527148
66.141692,94.818505,160.946751,166.634897,124.824700,122.157698,29.073878,14.321273,159.587596,4.164974,91.168282,67.357084,165.167087,161.163585,163.718816,160.371998,88.756997,157.803424,-0.000597,-1.930569,32.000000,-235.687906,159.808719,-0.205144,28.162510,0.677084,579564.841090,0.977049,39.573771,19.882857,2.432613,0.047260,0.007688,190.358172,32.000000,204.990184,191.349828,194.311191,175.194237,32.000000,169.026010,68.554794,64.272646,102.871791,27.515612,45.274121,74.559024,91.332791,38.522934,53.644334,59.588737,40.488043
66.132865,94.811596,160.924048,166.617538,124.846344,122.162796,29.089007,14.317135,159.648833,4.164789,91.175625,67.382672,165.178157,161.198760,163.755029,160.316195,88.708397,157.797000,-0.000598,-1.930564,32.000000,-235.694995,159.776680,-0.205084,28.136966,0.677518,579549.728082,0.977030,39.610011,19.833779,2.432223,0.061015,0.011991,190.863311,32.000000,204.288350,191.534236,196.254341,175.127871,32.000000,168.795126,68.565424,64.260771,102.888278,27.515612,45.228598,74.559024,91.354075,38.522934,53.642568,59.597008,40.444903
66.165378,94.811596,160.880065,166.617538,124.841201,122.162812,29.041895,14.322700,159.616808,4.164692,91.276170,67.373131,165.131646,161.184424,163.734682,160.309212,88.673953,157.869495,-0.000599,-1.930589,32.000000,-235.685987,159.806393,-0.205086,28.109901,0.678917,579572.068936,0.977182,39.627462,19.839040,2.433363,0.057433,0.010409,190.921090,32.000000,204.428564,192.211522,196.293053,174.675604,32.000000,169.711825,68.552013,64.265256,102.896728,27.515612,45.242786,74.559024,91.308495,38.522934,53.619155,59.596211,40.552459
66.162759,94.787552,160.961116,166.613619,124.840757,122.165301,29.064747,14.321131,159.674402,4.164610,91.310466,67.323154,165.132570,161.130817,163.619734,160.328666,88.675711,157.900410,-0.000600,-1.930601,32.000000,-235.688540,159.830766,-0.205047,28.077486,0.679555,579705.225393,0.976841,39.627911,19.884861,2.433345,0.062481,0.017960,190.613918,32.000000,204.709204,192.682402,194.186688,174.034687,32.000000,170.105960,68.517708,64.250411,102.884874,27.515612,45.231829,74.559024,91.310220,38.522934,53.542067,59.592336,40.497947
66.159444,94.795566,160.908163,166.625098,124.853738,122.162759,29.076583,14.317848,159.659843,4.164482,91.336016,67.290958,165.146087,161.083654,163.646028,160.354557,88.740891,157.865296,-0.000601,-1.930625,32.000000,-235.691331,159.883121,-0.205053,28.100827,0.679582,579770.666039,0.977896,39.600812,19.950661,2.431484,0.072342,0.012121,189.866910,32.000000,205.358335,192.638111,191.349370,174.047520,32.000000,170.265992,68.555997,64.301010,102.922260,27.515612,45.247471,74.559024,91.295991,38.522934,53.565059,59.581813,40.395233
66.122390,94.805516,160.985291,166.627898,124.910229,122.152569,29.108565,14.318134,159.632507,4.164523,91.303826,67.307975,165.100738,161.154084,163.680468,160.375215,88.742070,157.817915,-0.000600,-1.930653,32.000000,-235.692029,159.895317,-0.205155,28.158131,0.680755,579740.992321,0.977131,39.578949,19.962271,2.432805,0.056696,0.006429,189.704130,32.000000,205.591813,191.981894,190.717591,174.590206,32.000000,169.712118,68.504804,64.273371,102.889461,27.515612,45.235091,74.559024,91.291063,38.522934,53.563071,59.574270,40.492445
66.103573,94.805516,160.874080,166.627898,124.901490,122.144945,29.073148,14.322986,159.632456,4.164394,91.177618,67.347263,165.114077,161.133977,163.717081,160.266471,88.750594,157.788323,-0.000601,-1.930642,32.000000,-235.686521,159.705031,-0.205221,28.174994,0.679983,579588.110908,0.976786,39.589727,19.881909,2.432127,0.064730,0.020339,189.976943,32.000000,205.644810,191.376219,192.326019,175.069756,32.000000,168.631822,68.517954,64.303716,102.889461,27.515612,45.225421,74.559024,91.314758,38.522934,53.592255,59.585659,40.399855
