OSU 80 Ton Compressor Load Stand
66.140799,94.790868,160.972735,166.622298,124.899348,122.139639,29.057451,14.317135,159.612713,4.164436,91.189779,67.318346,165.164583,161.018995,163.736931,160.266650,88.722284,157.828832,-0.000602,-1.930645,32.000000,-235.694995,159.724633,-0.205159,28.218372,0.679405,579573.417985,0.976259,39.630564,19.860237,2.434656,0.057733,0.028416,190.656577,32.000000,204.857414,191.260702,195.085573,175.479292,32.000000,168.682447,68.542453,64.281131,102.895555,27.515612,45.203845,74.559024,91.295290,38.522934,53.544518,59.590251,40.494573
66.137035,94.786446,160.816613,166.609419,124.926110,122.135792,29.085639,14.320845,159.626393,4.164541,91.157772,67.376961,165.152725,161.169519,163.723927,160.262211,88.703357,157.905675,-0.000602,-1.930653,32.000000,-235.687186,159.691469,-0.205478,28.234553,0.678677,579527.187558,0.977694,39.646255,19.838911,2.433667,0.069657,0.015344,190.930383,32.000000,204.397146,191.731910,196.476612,175.038297,32.000000,168.928824,68.527622,64.254944,102.915281,27.515612,45.200152,74.559024,91.281816,38.522934,53.528658,59.582364,40.559723
66.066660,94.777326,160.933710,166.618378,124.970868,122.128233,29.088777,14.322986,159.611536,4.164624,91.358591,67.327771,165.145832,161.093685,163.607521,160.374362,88.740555,157.759429,-0.000601,-1.930633,32.000000,-235.683735,159.707641,-0.205889,28.193300,0.677562,579524.500295,0.977537,39.600570,19.884744,2.433789,0.065720,0.008846,190.458502,32.000000,204.981742,192.581883,193.220066,173.978798,32.000000,170.431690,68.527448,64.287357,102.914338,27.515612,45.238413,74.559024,91.310129,38.522934,53.497372,59.590202,40.421792
66.102914,94.815189,160.817070,166.620898,125.018466,122.119309,29.091361,14.319704,159.630808,4.164652,91.333798,67.356651,165.092407,161.083062,163.618871,160.353152,88.734591,157.819811,-0.000600,-1.929456,32.000000,-235.688328,159.813512,-0.206114,28.116510,0.676445,579547.966415,0.976609,39.599285,19.936902,2.431567,0.066363,0.011528,189.795773,32.000000,205.634263,192.452528,190.820172,174.261755,32.000000,169.969905,68.538366,64.261983,102.897681,27.515612,45.204376,74.559024,91.256643,38.522934,53.495206,59.588481,40.570728
66.143313,94.815189,160.997454,166.620898,125.037206,122.110417,29.070380,14.319846,159.616732,4.164698,91.270532,67.341687,165.057930,161.149924,163.693082,160.278162,88.765677,157.804446,-0.000601,-1.929448,32.000000,-235.688349,159.777108,-0.206305,28.082600,0.678858,579446.070590,0.977569,39.648854,19.836449,2.435929,0.083910,0.019840,189.794524,32.000000,205.699727,191.626099,190.968352,174.968276,32.000000,169.289506,68.567833,64.292019,102.886728,27.515612,45.256603,74.559024,91.258672,38.522934,53.611669,59.586622,40.470728
66.093802,94.798607,160.873349,166.604099,125.075292,122.101540,29.081993,14.317706,159.613447,4.164414,91.184371,67.271323,165.123693,161.099824,163.714714,160.219142,88.771619,157.729337,-0.000600,-1.927689,32.000000,-235.690818,159.742662,-0.206302,28.056216,0.679695,579460.469688,0.976911,39.656477,19.868535,2.432829,0.061760,0.012492,190.116906,32.000000,205.370864,191.393465,192.997617,175.307123,32.000000,168.469596,68.599709,64.310271,102.880191,27.515612,45.205015,74.559024,91.272870,38.522934,53.557971,59.591687,40.277845
66.153293,94.782853,160.980287,166.595420,125.031388,122.097661,29.074245,14.322843,159.657646,4.164588,91.112775,67.388542,165.135018,161.139544,163.714061,160.389214,88.717997,157.864903,-0.000600,-1.927128,32.000000,-235.685025,159.824484,-0.206532,28.063481,0.680803,579320.694960,0.976887,39.622794,19.830803,2.434070,0.060244,0.015982,190.807647,32.000000,204.744963,191.287115,195.695502,175.470886,32.000000,169.180506,68.621428,64.261081,102.868561,27.515612,45.242809,74.559024,91.243915,38.522934,53.506757,59.593448,40.537713
66.111809,94.775115,160.909547,166.594580,125.044130,122.097615,29.073507,14.319846,159.582083,4.164686,91.196912,67.438825,165.136299,161.223004,163.689846,160.239210,88.654797,157.842971,-0.000600,-1.927132,32.000000,-235.694578,159.701728,-0.206306,28.079007,0.681413,579264.163525,0.977192,39.647494,19.792364,2.434016,0.065011,0.011957,191.167231,32.000000,204.411154,192.045024,196.572865,174.664015,32.000000,169.518282,68.627839,64.260841,102.874278,27.515612,45.199146,74.559024,91.265230,38.522934,53.504645,59.583406,40.445123
66.097370,94.775115,160.948014,166.594580,124.999402,122.102718,29.064211,14.318847,159.616550,4.164809,91.280135,67.355633,165.176169,161.118909,163.596290,160.233811,88.681611,157.794142,-0.000601,-1.927120,32.000000,-235.689840,159.719166,-0.206241,28.124561,0.680926,579315.948965,0.976413,39.582140,19.904632,2.433443,0.066084,0.012807,191.020407,32.000000,204.705524,192.431353,195.050637,174.145214,32.000000,170.029506,68.595222,64.259388,102.864310,27.515612,45.229213,74.559024,91.254385,38.522934,53.478288,59.590743,40.312328
66.092055,94.795566,160.805030,166.596540,124.993855,122.110315,29.045137,14.317991,159.505210,4.164974,91.341926,67.367934,165.138290,161.100272,163.619840,160.254305,88.752948,157.780063,-0.000602,-1.927688,32.000000,-235.691352,159.752084,-0.205919,28.168333,0.680742,579476.860014,0.977095,39.608985,19.958347,2.433900,0.045096,0.005689,190.226949,32.000000,205.343819,192.540622,192.361128,174.030352,32.000000,170.224176,68.648752,64.292725,102.886583,27.515612,45.170476,74.559024,91.237173,38.522934,53.540111,59.586504,40.388190
66.070289,94.799988,160.884636,166.598220,124.970881,122.112925,29.082809,14.318419,159.527376,4.165051,91.327415,67.420504,165.071290,161.146213,163.651341,160.238761,88.747628,157.723684,-0.000601,-1.928264,32.000000,-235.691907,159.688064,-0.206190,28.183124,0.680035,579444.436710,0.977684,39.621027,19.910411,2.435014,0.062196,0.014925,189.694873,32.000000,205.708326,192.452688,190.417253,174.261547,32.000000,169.507551,68.672025,64.309853,102.893733,27.515612,45.196943,74.559024,91.258985,38.522934,53.551948,59.598827,40.517903
66.109549,94.782024,160.862853,166.597100,124.995658,122.111821,29.076789,14.322700,159.596705,4.165191,91.156677,67.316927,165.040377,161.044298,163.673622,160.227233,88.698599,157.817584,-0.000601,-1.928866,32.000000,-235.684840,159.578624,-0.206263,28.199804,0.678445,579346.821367,0.978523,39.645910,19.832984,2.433046,0.067138,0.021854,189.731160,32.000000,205.772282,191.523598,191.506436,175.147101,32.000000,169.284385,68.652665,64.284961,102.871044,27.515612,45.147151,74.559024,91.240699,38.522934,53.550002,59.589573,40.521352
66.107615,94.782024,160.914335,166.597100,125.000699,122.107985,29.064522,14.325126,159.577721,4.165281,91.159958,67.419902,165.095875,161.026660,163.665471,160.324513,88.717336,157.838946,-0.000600,-1.929460,32.000000,-235.682741,159.711740,-0.205985,28.226528,0.678770,579390.463159,0.977643,39.668489,19.813909,2.435053,0.065155,0.017261,190.269452,32.000000,205.240798,191.425357,194.171263,175.028433,32.000000,169.039744,68.646126,64.285908,102.864715,27.515612,45.199006,74.559024,91.232423,38.522934,53.491773,59.591579,40.552239
66.093603,94.763784,160.908297,166.594860,124.989488,122.106000,29.064041,14.319704,159.595342,4.165201,91.119652,67.387677,165.126846,161.044564,163.659750,160.288613,88.645379,157.779164,-0.000601,-1.930631,32.000000,-235.685542,159.628980,-0.205988,28.196499,0.677722,579452.436694,0.977152,39.617779,19.903563,2.433277,0.066849,0.017253,190.924966,32.000000,204.585047,191.331967,195.974030,175.306603,32.000000,168.860439,68.625238,64.239844,102.871800,27.515612,45.164518,74.559024,91.228432,38.522934,53.432562,59.582895,40.352387
66.093036,94.768758,160.876124,166.590380,124.924546,122.103936,29.106921,14.319989,159.586639,4.165351,91.237407,67.434744,165.130884,161.054637,163.672045,160.256629,88.677021,157.762799,-0.000602,-1.930604,32.000000,-235.687387,159.652108,-0.205973,28.176095,0.677330,579391.219792,0.977565,39.619392,19.894066,2.434127,0.046665,0.006647,191.014815,32.000000,204.517998,192.069131,196.528541,174.452207,32.000000,169.620438,68.633878,64.260227,102.888160,27.515612,45.182901,74.559024,91.222913,38.522934,53.445818,59.579630,40.371682
66.130613,94.795843,160.993285,166.598500,124.928275,122.095103,29.101454,14.321702,159.579526,4.165654,91.253360,67.330872,165.108800,161.148027,163.591793,160.234220,88.653757,157.811361,-0.000602,-1.930589,32.000000,-235.685347,159.824158,-0.205931,28.152623,0.678160,579530.019586,0.977750,39.612837,19.940162,2.434552,0.062584,0.014190,190.737400,32.000000,204.697456,192.459313,194.521177,173.837373,32.000000,169.775978,68.635125,64.275685,102.880846,27.515612,45.306871,74.559024,91.206588,38.522934,53.443569,59.579777,40.520398
66.139179,94.795843,160.858831,166.598500,124.925336,122.090039,29.069338,14.323842,159.572187,4.165831,91.313627,67.286881,165.071843,160.973991,163.615519,160.226908,88.666320,157.787384,-0.000603,-1.930553,32.000000,-235.678944,159.708824,-0.205906,28.110976,0.678499,579453.067637,0.976314,39.618285,19.901441,2.434086,0.063975,0.013685,189.906144,32.000000,205.534043,192.467130,191.801859,173.963371,32.000000,170.264983,68.624013,64.273289,102.903998,27.515612,45.169425,74.559024,91.192265,38.522934,53.526178,59.589248,40.558182
66.121746,94.804134,160.916886,166.610539,125.047099,122.092587,29.056020,14.323129,159.547775,4.165932,91.348190,67.329051,165.047552,160.947503,163.654934,160.294646,88.698794,157.759409,-0.000603,-1.929356,32.000000,-235.686870,159.720021,-0.205582,28.091438,0.679134,579490.020969,0.975881,39.614035,19.945714,2.434474,0.065665,0.004696,189.661843,32.000000,205.711724,192.220060,190.508051,174.351874,32.000000,169.717191,68.677671,64.300489,102.932764,27.515612,45.159531,74.559024,91.226897,38.522934,53.550142,59.590694,40.495160
66.100787,94.806898,160.871564,166.609699,125.139224,122.097665,29.121465,14.318134,159.561085,4.166055,91.195207,67.307325,165.026510,160.967467,163.697979,160.301385,88.734260,157.880436,-0.000603,-1.929343,32.000000,-235.693832,159.720900,-0.205458,28.073158,0.679360,579431.438677,0.976779,39.606895,19.922778,2.432126,0.068575,0.012930,189.798034,32.000000,205.721304,191.240429,192.009700,175.084656,32.000000,169.111209,68.679660,64.283689,102.929317,27.515612,45.172324,74.559024,91.194233,38.522934,53.556878,59.590202,40.394059
66.115184,94.819611,160.885299,166.611379,125.169914,122.100218,29.090801,14.316992,159.538533,4.166466,91.181202,67.340133,165.119893,161.058002,163.709033,160.212561,88.709970,157.725522,-0.000603,-1.929335,32.000000,-235.693006,159.658084,-0.205602,28.089235,0.680365,579388.640866,0.977551,39.629719,19.878201,2.433645,0.065750,0.020276,190.400990,32.000000,204.955240,191.278661,194.842853,175.184276,32.000000,168.594834,68.703547,64.292662,102.930180,27.515612,45.166308,74.559024,91.205247,38.522934,53.555000,59.593694,40.536906
66.087689,94.819611,160.713739,166.611379,125.150804,122.100266,29.070755,14.326411,159.565276,4.166512,91.261420,67.292211,165.139161,161.083081,163.751959,160.245449,88.676105,157.791421,-0.000603,-1.929356,32.000000,-235.683588,159.811409,-0.205821,28.075755,0.680894,579347.206023,0.975743,39.649961,19.895087,2.433731,0.063498,0.020599,190.878455,32.000000,204.560489,191.474001,196.469564,175.157175,32.000000,168.974928,68.678811,64.280328,102.942794,27.515612,45.103634,74.559024,91.193984,38.522934,53.592953,59.582266,40.503010
66.066361,94.804687,160.899937,166.608579,125.122884,122.096395,29.056619,14.319704,159.491069,4.166740,91.282111,67.173584,165.130688,160.976540,163.667349,160.285190,88.662092,157.771818,-0.000603,-1.929372,32.000000,-235.688492,159.694080,-0.205662,28.098545,0.680419,579426.883510,0.976588,39.650668,19.852361,2.433409,0.057166,0.006623,191.049967,32.000000,204.521684,192.275753,196.034910,174.220005,32.000000,169.882148,68.579629,64.282987,102.970152,27.515612,45.153660,74.559024,91.198465,38.522934,53.544488,59.580299,40.414529
66.111456,94.800265,160.675634,166.609699,125.100638,122.086268,29.100913,14.316707,159.525990,4.166710,91.349926,67.350243,165.132818,161.018730,163.606856,160.244872,88.704607,157.755272,-0.000603,-1.929361,32.000000,-235.691325,159.708378,-0.205468,28.146486,0.680284,579524.581492,0.977711,39.673596,19.914741,2.431826,0.070413,0.021970,190.599367,32.000000,204.987350,192.536848,193.644906,173.999044,32.000000,170.151401,68.579500,64.293719,102.964453,27.515612,45.085533,74.559024,91.168214,38.522934,53.528762,59.581184,40.493912
66.067636,94.809385,160.859303,166.608019,125.098639,122.076153,29.106646,14.323699,159.531512,4.166582,91.370636,67.271469,165.089988,161.065362,163.620198,160.213075,88.722277,157.801116,-0.000601,-1.929364,32.000000,-235.685316,159.710313,-0.205768,28.173814,0.680854,579526.259582,0.978467,39.676463,19.920272,2.435429,0.050014,0.017826,189.845020,32.000000,205.774069,192.391532,191.128069,174.206021,32.000000,170.430657,68.545241,64.298973,102.983043,27.515612,45.136371,74.559024,91.167884,38.522934,53.526819,59.591668,40.556641
66.103805,94.809385,160.753594,166.608019,125.086763,122.076126,29.078401,14.318562,159.529970,4.166452,91.288290,67.327895,165.052832,160.970342,163.694349,160.279322,88.685382,157.774105,-0.000600,-1.929347,32.000000,-235.691765,159.720186,-0.205840,28.170903,0.677978,579344.641995,0.976151,39.634430,19.870599,2.430375,0.062285,0.019738,189.707547,32.000000,205.737454,191.958164,190.621479,174.639167,32.000000,169.218158,68.534739,64.302622,102.962711,27.515612,45.104916,74.559024,91.164027,38.522934,53.553451,59.585718,40.569627
66.027467,94.808003,160.847236,166.612499,125.063630,122.074209,29.055776,14.319133,159.579245,4.166544,91.196965,67.342111,165.083466,160.912513,163.737412,160.255284,88.754300,157.792958,-0.000600,-1.929358,32.000000,-235.691030,159.680946,-0.205779,28.200171,0.678720,579294.955603,0.976614,39.680100,19.872763,2.434767,0.060847,0.012307,189.982841,32.000000,205.590552,191.205118,192.514823,175.422141,32.000000,168.795040,68.558781,64.314253,102.971015,27.515612,45.129099,74.559024,91.191834,38.522934,53.547272,59.578804,40.516583
66.024629,94.803581,160.777661,166.620338,125.068352,122.069767,29.088529,14.324556,159.649389,4.166646,91.233735,67.320407,165.139260,160.932128,163.713061,160.305199,88.677777,157.770304,-0.000601,-1.929362,32.000000,-235.686263,159.539037,-0.205667,28.210766,0.677819,579361.664280,0.976973,39.649930,19.897971,2.431836,0.061787,0.021277,190.560960,32.000000,204.695940,191.368238,195.624980,175.308575,32.000000,168.910168,68.569197,64.276679,102.949633,27.515612,45.103397,74.559024,91.200343,38.522934,53.531579,59.589229,40.481660
66.064421,94.826520,160.809114,166.632097,125.072160,122.062159,29.079961,14.320845,159.580794,4.166652,91.277819,67.334727,165.133252,160.974093,163.712667,160.220652,88.652885,157.731007,-0.000601,-1.929341,32.000000,-235.686531,159.737643,-0.205731,28.200092,0.678545,579229.713087,0.978962,39.712236,19.837210,2.436066,0.063432,0.007289,190.911262,32.000000,204.408121,191.883187,196.360438,174.818537,32.000000,169.302645,68.578319,64.288355,102.974275,27.515612,45.156682,74.559024,91.171597,38.522934,53.529668,59.576837,40.356348
66.099741,94.826520,160.818324,166.632097,125.083937,122.057096,29.134279,14.318990,159.533340,4.166689,91.323470,67.334983,165.122397,160.937329,163.639917,160.228901,88.669767,157.788898,-0.000600,-1.929336,32.000000,-235.689533,159.757814,-0.205743,28.213520,0.677963,579384.771784,0.977859,39.710184,19.903932,2.435116,0.061977,0.019295,190.836579,32.000000,204.650379,192.413174,195.624519,174.264402,32.000000,170.320525,68.555043,64.294621,102.984097,27.515612,45.112786,74.559024,91.153534,38.522934,53.599628,59.590960,40.441381
66.067414,94.835641,160.819402,166.642457,125.148008,122.062026,29.069401,14.320560,159.468881,4.166797,91.364881,67.322096,165.139399,160.951949,163.618326,160.090147,88.683991,157.781326,-0.000599,-1.929341,32.000000,-235.689275,159.683515,-0.205749,28.221965,0.677844,579422.160803,0.977493,39.699917,19.911819,2.434126,0.060263,0.018294,190.091357,32.000000,205.062360,192.563093,192.833733,173.823072,32.000000,169.929691,68.571014,64.302318,102.985312,27.515612,45.112854,74.559024,91.178926,38.522934,53.626486,59.592671,40.447838
66.026561,94.812149,160.770938,166.644697,125.177271,122.059453,29.055302,14.316850,159.541006,4.167022,91.415286,67.250649,165.086149,161.007453,163.666977,160.207855,88.693094,157.707422,-0.000600,-1.929337,32.000000,-235.693149,159.754695,-0.205752,28.169644,0.677079,579338.564143,0.975055,39.670454,19.919987,2.432964,0.054744,0.004628,189.576968,32.000000,205.614751,192.338287,190.673969,174.354476,32.000000,169.878192,68.560929,64.314740,103.001862,27.515612,45.087788,74.559024,91.181769,38.522934,53.551437,59.581410,40.374103
66.089049,94.808832,160.876447,166.638817,125.189000,122.059429,29.079414,14.324984,159.527729,4.167099,91.281098,67.300205,165.055829,160.999601,163.700352,160.259179,88.707751,157.755387,-0.000601,-1.929342,32.000000,-235.682556,159.692997,-0.205450,28.125899,0.677347,579361.868310,0.977820,39.706539,19.902486,2.434171,0.064213,0.019632,189.500920,32.000000,205.725240,191.669097,191.350694,174.820960,32.000000,169.247287,68.528507,64.320171,102.965949,27.515612,45.152140,74.559024,91.145498,38.522934,53.549610,59.593959,40.520031
66.120846,94.808832,160.969402,166.638817,125.182247,122.061963,29.068518,14.319704,159.526862,4.167151,91.194810,67.384428,165.104136,160.926624,163.731495,160.237275,88.681901,157.761534,-0.000602,-1.929345,32.000000,-235.687836,159.629633,-0.205358,28.163350,0.678848,579310.950543,0.978884,39.717139,19.861404,2.434943,0.063488,0.010298,190.074484,32.000000,205.390764,191.391342,193.589706,175.152593,32.000000,168.943091,68.525620,64.325206,102.961283,27.515612,45.154915,74.559024,91.127056,38.522934,53.537392,59.586052,40.495160
66.091079,94.848354,160.793956,166.642177,125.158304,122.060901,29.092434,14.319704,159.593872,4.166811,91.251762,67.378580,165.149267,160.975888,163.756459,160.261885,88.669599,157.695422,-0.000602,-1.929311,32.000000,-235.686197,159.607606,-0.204967,28.132849,0.679589,579235.870802,0.977044,39.661684,19.867504,2.434238,0.071640,0.025960,190.640939,32.000000,204.624514,191.317495,196.143617,175.458723,32.000000,169.281998,68.551630,64.293697,102.980336,27.515612,45.122683,74.559024,91.130109,38.522934,53.659229,59.586868,40.433091
66.141406,94.839233,160.741110,166.624818,125.137422,122.058366,29.083315,14.323414,159.491838,4.166415,91.223327,67.315042,165.099803,161.038487,163.701281,160.198774,88.657524,157.747778,-0.000603,-1.929282,32.000000,-235.684618,159.688817,-0.204820,28.097575,0.678725,579292.003059,0.976912,39.635168,19.896013,2.434473,0.068679,0.022071,190.849308,32.000000,204.340782,192.050873,196.551066,174.494862,32.000000,169.454544,68.552398,64.309509,103.006405,27.515612,45.061441,74.559024,91.107229,38.522934,53.629238,59.579541,40.558035
66.111499,94.820440,160.801238,166.614179,125.155090,122.055704,29.061967,14.326125,159.583132,4.166381,91.302024,67.349916,165.143675,161.042177,163.640611,160.284278,88.626590,157.773996,-0.000604,-1.929308,32.000000,-235.685512,159.637686,-0.204821,28.078954,0.679073,579396.332722,0.976682,39.699511,19.879705,2.432915,0.055637,0.008118,190.686271,32.000000,204.754338,192.485088,194.692910,174.000573,32.000000,170.106739,68.548330,64.308762,103.006325,27.515612,45.116917,74.559024,91.104668,38.522934,53.627674,59.590104,40.258110
66.130715,94.820440,160.784023,166.614179,125.149199,122.053161,29.051624,14.322558,159.623856,4.166055,91.294388,67.415222,165.094642,160.991303,163.668361,160.301409,88.694788,157.788874,-0.000605,-1.929314,32.000000,-235.684982,159.752735,-0.204493,28.104053,0.678995,579370.634059,0.976126,39.648429,19.914438,2.430264,0.067720,0.021653,189.809648,32.000000,205.374556,192.606371,192.175852,173.905350,32.000000,170.134482,68.539601,64.333410,103.014714,27.515612,45.069790,74.559024,91.100143,38.522934,53.567228,59.586209,40.534998
66.134354,94.790868,160.826105,166.605779,125.152242,122.054501,29.072056,14.320132,159.568150,4.165739,91.237947,67.323942,165.017986,161.052985,163.672566,160.371671,88.675942,157.725396,-0.000605,-1.929331,32.000000,-235.691506,159.613092,-0.204192,28.091044,0.680077,579417.942615,0.977263,39.654570,19.956715,2.432273,0.059266,0.006727,189.582362,32.000000,205.589860,192.272595,190.545318,174.465028,32.000000,169.894201,68.522231,64.317206,103.010149,27.515612,45.087420,74.559024,91.100419,38.522934,53.472926,59.577761,40.543949
66.135440,94.778708,160.835780,166.602979,125.103231,122.053272,29.074536,14.323414,159.575191,4.165959,91.170675,67.240483,165.084201,161.118908,163.741148,160.350996,88.731406,157.832173,-0.000605,-1.929342,32.000000,-235.683634,159.713291,-0.204010,28.049240,0.679122,579233.042645,0.977277,39.638548,19.894955,2.431306,0.057096,0.014424,189.625026,32.000000,205.667824,191.410487,191.835467,175.246180,32.000000,169.209899,68.555856,64.363531,103.006410,27.515612,45.084152,74.559024,91.081712,38.522934,53.432871,59.584990,40.382247
66.119172,94.751347,160.935868,166.597380,125.106414,122.052026,29.096987,14.321702,159.610252,4.165649,91.107205,67.452863,165.117299,161.100068,163.734933,160.290774,88.677463,157.769572,-0.000605,-1.930541,32.000000,-235.685675,159.773579,-0.203978,28.091857,0.679540,579233.068976,0.976470,39.605943,19.886334,2.431809,0.064417,0.012848,190.160060,32.000000,204.968712,191.354385,194.460316,175.255586,32.000000,168.867670,68.535665,64.330289,103.019236,27.515612,45.100747,74.559024,91.059151,38.522934,53.430718,59.585639,40.560530
66.095380,94.751347,160.899680,166.597380,125.117662,122.053288,29.073724,14.325840,159.586933,4.165284,91.085770,67.394301,165.125650,161.045154,163.728674,160.322945,88.625372,157.771751,-0.000605,-1.930577,32.000000,-235.682356,159.798928,-0.204014,28.060308,0.680559,579076.253731,0.976329,39.592877,19.877067,2.431915,0.060605,0.011415,190.837178,32.000000,204.453239,191.496937,196.392796,175.126702,32.000000,169.070708,68.536625,64.311202,103.000332,27.515612,45.102379,74.559024,91.087508,38.522934,53.342841,59.586573,40.444243
66.168049,94.736423,160.874983,166.599060,125.047726,122.050779,29.069110,14.318847,159.600370,4.165005,91.169619,67.299917,165.102466,161.120214,163.721573,160.306336,88.663769,157.831035,-0.000604,-1.930582,32.000000,-235.691807,159.923930,-0.203827,28.089759,0.680160,579162.573128,0.975764,39.579078,19.903930,2.434027,0.067428,0.008725,190.834469,32.000000,204.352164,192.269291,196.234271,174.309543,32.000000,169.700762,68.534157,64.330027,103.044110,27.515612,45.139528,74.559024,91.059807,38.522934,53.293713,59.589622,40.532283
66.145330,94.746649,160.865729,166.594300,125.041423,122.040651,29.100906,14.321273,159.660489,4.164972,91.223401,67.302018,165.126736,161.129165,163.635639,160.288716,88.660846,157.829543,-0.000603,-1.930597,32.000000,-235.690037,159.691082,-0.204045,28.143601,0.681068,579305.286521,0.976943,39.598919,19.956963,2.434356,0.054720,0.017807,190.588110,32.000000,204.780927,192.483152,194.008113,174.039061,32.000000,170.232544,68.528687,64.338315,103.036839,27.515612,45.083120,74.559024,91.050094,38.522934,53.323121,59.594795,40.468160
66.110859,94.726197,160.900850,166.591220,125.107856,122.036754,29.093300,14.317420,159.570015,4.164697,91.250818,67.335363,165.088123,161.001336,163.629204,160.301324,88.660120,157.818344,-0.000604,-1.929420,32.000000,-235.694217,159.683476,-0.204082,28.179531,0.679252,579137.898099,0.975857,39.523414,19.944211,2.431309,0.067350,0.017757,189.735259,32.000000,205.424174,192.562815,191.353601,174.087078,32.000000,170.298989,68.533609,64.347439,103.018149,27.515612,45.115416,74.559024,91.045219,38.522934,53.320656,59.588403,40.274324
66.137179,94.726197,160.887207,166.591220,125.124504,122.035458,29.060594,14.316564,159.646137,4.164736,91.234061,67.382588,165.001773,161.091015,163.685949,160.270316,88.666740,157.859767,-0.000604,-1.929431,32.000000,-235.694582,159.739562,-0.204089,28.188527,0.678159,579126.608782,0.975104,39.552572,19.946490,2.432004,0.048252,0.005830,189.582483,32.000000,205.625172,192.044133,190.714130,174.530675,32.000000,169.570305,68.546211,64.361357,103.017872,27.515612,45.089976,74.559024,91.034734,38.522934,53.254116,59.585521,40.527588
66.111923,94.745820,160.989577,166.596820,125.137052,122.034206,29.066287,14.313567,159.613231,4.164734,91.097181,67.372769,165.059204,161.089160,163.716482,160.336749,88.701439,157.818572,-0.000606,-1.928251,32.000000,-235.696104,159.642096,-0.204192,28.206413,0.677849,579095.958380,0.975840,39.560862,19.942372,2.433804,0.066486,0.013287,189.682514,32.000000,205.536047,191.301474,192.499073,175.252665,32.000000,168.820341,68.482789,64.357357,102.988102,27.515612,45.106420,74.559024,91.011295,38.522934,53.312867,59.584813,40.513942
66.128866,94.758256,160.844894,166.592340,125.135958,122.035450,29.082680,14.324413,159.669349,4.164967,91.104878,67.474255,165.097090,161.102290,163.712437,160.364218,88.618281,157.852271,-0.000608,-1.927083,32.000000,-235.686569,159.701563,-0.204025,28.212812,0.677219,579059.631659,0.976498,39.538916,19.953667,2.432629,0.060790,0.009683,190.381300,32.000000,204.744375,191.444281,195.410784,175.128482,32.000000,168.607713,68.452947,64.332799,103.008135,27.515612,45.063850,74.559024,91.031496,38.522934,53.349279,59.588678,40.522232
66.099456,94.739740,160.931576,166.592340,125.212593,122.039510,29.072289,14.323557,159.661629,4.165112,91.154071,67.300890,165.107825,161.056410,163.691318,160.307623,88.640354,157.920792,-0.000608,-1.927113,32.000000,-235.682836,159.707233,-0.204072,28.207619,0.677639,579016.394180,0.976757,39.579595,19.901152,2.435107,0.063596,0.018148,190.889755,32.000000,204.382674,191.589490,196.390426,174.992280,32.000000,169.294253,68.434524,64.318045,103.028658,27.515612,45.065035,74.559024,91.036150,38.522934,53.346928,59.592100,40.488043
66.126571,94.739740,160.950203,166.592340,125.228594,122.047186,29.068085,14.319561,159.684763,4.165245,91.292490,67.311676,165.145848,161.198250,163.663788,160.304442,88.654308,157.792081,-0.000608,-1.927131,32.000000,-235.690438,159.692469,-0.204088,28.233871,0.676610,579231.882375,0.975970,39.577905,19.998884,2.432295,0.065808,0.021917,190.812069,32.000000,204.411018,192.341560,195.962673,174.096554,32.000000,170.249645,68.439339,64.334163,103.037595,27.515612,45.099263,74.559024,91.018178,38.522934,53.286561,59.584459,40.484301
66.129504,94.751071,161.050756,166.602419,125.242638,122.050131,29.086580,14.322986,159.584242,4.165299,91.339410,67.257436,165.166530,161.096621,163.614383,160.395061,88.715499,157.865699,-0.000609,-1.926568,32.000000,-235.687341,159.815979,-0.204249,28.229492,0.677512,579186.215183,0.976786,39.583911,20.006441,2.434688,0.061993,0.023020,190.247691,32.000000,204.997690,192.493678,193.240923,174.084287,32.000000,170.092039,68.429885,64.352234,103.028306,27.515612,45.074217,74.559024,91.010087,38.522934,53.319495,59.587183,40.524653
66.074358,94.735594,160.896189,166.597100,125.214225,122.050458,29.081618,14.319276,159.655059,4.165552,91.368089,67.398619,165.029712,161.058002,163.649438,160.379616,88.697379,157.838645,-0.000610,-1.926027,32.000000,-235.687609,159.816511,-0.204677,28.203239,0.676665,579171.320803,0.976546,39.561302,19.936823,2.433972,0.052217,0.007438,189.508767,32.000000,205.545537,192.383903,191.103629,174.223126,32.000000,170.403501,68.447959,64.355775,103.025654,27.515612,45.074539,74.559024,91.031178,38.522934,53.268683,59.597559,40.325094
66.039587,94.751900,160.959248,166.601299,125.147574,122.042869,29.076368,14.321844,159.590128,4.165227,91.297398,67.357330,165.004552,161.093359,163.673358,160.321068,88.721777,157.870108,-0.000609,-1.926069,32.000000,-235.686843,159.763442,-0.204579,28.179951,0.677241,579058.204359,0.975929,39.570188,19.907475,2.435384,0.056764,0.011272,189.554897,32.000000,205.600113,191.803776,190.744639,174.701869,32.000000,169.029102,68.470319,64.356940,102.979355,27.515612,45.067793,74.559024,91.019338,38.522934,53.266111,59.586790,40.519591
66.134296,94.751900,160.867316,166.601299,125.156779,122.032730,29.065916,14.319418,159.666479,4.165129,91.195837,67.339960,165.082631,161.138729,163.695327,160.329887,88.773456,157.866212,-0.000607,-1.926087,32.000000,-235.686647,159.758895,-0.204399,28.171270,0.677826,579107.925213,0.976959,39.600700,19.913893,2.435078,0.057401,0.017335,189.928429,32.000000,205.437140,191.142118,193.261878,175.300374,32.000000,168.844473,68.484695,64.369298,102.987473,27.515612,45.059474,74.559024,90.990534,38.522934,53.314627,59.592641,40.452313
66.148296,94.768758,160.910407,166.601019,125.160526,122.033979,29.062120,14.319846,159.646151,4.165191,91.166156,67.373850,165.140097,161.096744,163.663651,160.324611,88.645658,157.807547,-0.000608,-1.926079,32.000000,-235.687530,159.729302,-0.204381,28.142605,0.679130,579061.582961,0.977682,39.646018,19.903103,2.437315,0.063979,0.018111,190.665431,32.000000,204.572854,191.405812,195.831544,175.155048,32.000000,168.926912,68.457895,64.328999,102.976351,27.515612,45.078515,74.559024,90.965739,38.522934,53.364979,59.585275,40.535291
66.120697,94.774009,160.810233,166.614179,125.175732,122.036066,29.091206,14.318277,159.514975,4.165281,91.237983,67.266533,165.107434,161.078372,163.715301,160.271214,88.656899,157.821159,-0.000609,-1.926081,32.000000,-235.690247,159.824812,-0.204370,28.134868,0.677608,578836.639520,0.976408,39.567021,19.849740,2.432434,0.054026,0.008035,190.727439,32.000000,204.422817,191.811539,196.499922,174.744253,32.000000,169.273456,68.464852,64.283769,102.987014,27.515612,45.033261,74.559024,90.980871,38.522934,53.379148,59.591550,40.539473
66.144410,94.793632,160.904956,166.622858,125.110378,122.034759,29.098145,14.315993,159.602582,4.165052,91.307006,67.259539,165.122111,161.094849,163.632506,160.263715,88.692513,157.793573,-0.000607,-1.926071,32.000000,-235.692366,159.820407,-0.204528,28.069723,0.678364,579165.415587,0.976358,39.572211,19.952163,2.432571,0.068359,0.020199,190.749266,32.000000,204.545216,192.454243,195.130613,174.118026,32.000000,170.264490,68.460367,64.341509,103.016470,27.515612,45.057297,74.559024,90.979206,38.522934,53.376950,59.583957,40.380853
66.152535,94.793632,160.815386,166.622858,125.072706,122.030937,29.076477,14.324413,159.657418,4.165102,91.369005,67.462397,165.117540,161.112077,163.593424,160.256163,88.726718,157.883450,-0.000607,-1.926064,32.000000,-235.680832,159.724569,-0.204361,28.087032,0.678453,579172.519746,0.975861,39.600469,19.946809,2.432071,0.057712,0.020162,190.015767,32.000000,205.183034,192.516607,192.126197,173.907552,32.000000,170.208965,68.466515,64.346851,102.994605,27.515612,45.024905,74.559024,90.956633,38.522934,53.436230,59.591176,40.491565
66.100607,94.786446,160.838779,166.617538,125.092466,122.038489,29.060781,14.321987,159.569515,4.164976,91.403459,67.442752,165.066558,161.059571,163.616599,160.251293,88.735946,157.799730,-0.000606,-1.926064,32.000000,-235.689651,159.858380,-0.204386,28.082914,0.680198,579099.527388,0.975279,39.600322,19.899263,2.432631,0.052475,0.000000,189.495967,32.000000,205.741403,192.241344,190.482953,174.403942,32.000000,169.972586,68.485552,64.360969,103.007282,27.515612,45.047704,74.559024,90.953571,38.522934,53.411733,59.592405,40.544903
66.094780,94.793632,160.837295,166.612219,125.078713,122.043567,29.046345,14.323699,159.660464,4.165097,91.267136,67.362434,165.057376,161.079554,163.636276,160.353074,88.705015,157.855149,-0.000607,-1.926067,32.000000,-235.684005,159.741966,-0.204374,28.098860,0.679219,578997.623916,0.975843,39.593551,19.903931,2.430978,0.076343,0.020942,189.577102,32.000000,205.649548,191.593900,191.249909,175.093910,32.000000,168.887787,68.485331,64.335265,102.960860,27.515612,45.026558,74.559024,90.972053,38.522934,53.432122,59.591196,40.469848
66.129041,94.803029,160.919854,166.601299,125.038487,122.044299,29.081566,14.319704,159.567885,4.165309,91.237371,67.340245,165.092740,161.036245,163.690455,160.441813,88.730160,157.736069,-0.000608,-1.927792,32.000000,-235.691279,159.637954,-0.204447,28.098257,0.680139,579027.681843,0.977260,39.629659,19.858493,2.433242,0.079524,0.023761,189.991809,32.000000,205.198547,191.199604,193.961742,175.362795,32.000000,168.638690,68.492596,64.325020,102.947655,27.515612,45.047859,74.559024,90.926237,38.522934,53.430115,59.583347,40.412548
66.144372,94.803029,160.767191,166.601299,124.989494,122.049346,29.089962,14.324413,159.573738,4.165656,91.233963,67.341218,165.109564,161.015506,163.672436,160.363077,88.681661,157.847864,-0.000607,-1.928474,32.000000,-235.688372,159.781674,-0.204441,28.093667,0.679861,579141.493852,0.977899,39.641704,19.913396,2.433434,0.063835,0.016405,190.589674,32.000000,204.326339,191.393741,196.339502,175.072715,32.000000,169.023492,68.500056,64.294502,102.963843,27.515612,44.993026,74.559024,90.934920,38.522934,53.457548,59.584941,40.441161
66.092489,94.822375,160.914813,166.596820,125.006674,122.055695,29.070944,14.319704,159.616753,4.165824,91.283400,67.277707,165.076625,161.000357,163.647685,160.290732,88.674761,157.771655,-0.000606,-1.928475,32.000000,-235.689967,159.802581,-0.204441,28.114202,0.679851,579078.877819,0.976185,39.622531,19.836735,2.433422,0.052921,0.003581,190.778229,32.000000,204.477755,192.091936,196.204816,174.249423,32.000000,169.842377,68.507539,64.298262,102.993406,27.515612,45.033963,74.559024,90.950055,38.522934,53.516183,59.589553,40.476304
66.118154,94.825968,160.864565,166.595700,124.967082,122.057016,29.066254,14.316421,159.574409,4.165781,91.374127,67.354669,165.144373,161.111100,163.591808,160.282886,88.673034,157.690670,-0.000605,-1.928471,32.000000,-235.693086,159.655066,-0.204472,28.162694,0.679058,579211.134628,0.975694,39.609751,19.933598,2.430550,0.070038,0.013047,190.650974,32.000000,204.733921,192.466633,194.400300,174.242333,32.000000,170.258142,68.490080,64.329594,102.979722,27.515612,45.025150,74.559024,90.933445,38.522934,53.525689,59.587262,40.426928
66.140396,94.803029,160.947201,166.590660,124.933103,122.059638,29.078944,14.317420,159.592405,4.165851,91.401963,67.318469,165.077512,161.040486,163.630199,160.295782,88.716169,157.835974,-0.000604,-1.929599,32.000000,-235.693726,159.711213,-0.204416,28.168621,0.680009,579317.537916,0.977276,39.672357,19.907534,2.434691,0.073546,0.021376,189.839883,32.000000,205.204967,192.598617,191.592098,174.164327,32.000000,170.080737,68.410003,64.317634,102.946270,27.515612,45.031853,74.559024,90.910993,38.522934,53.523996,59.587921,40.554294
66.125526,94.803029,160.746507,166.590660,124.939100,122.067306,29.067883,14.317991,159.597062,4.165637,91.401411,67.338370,165.038345,161.098152,163.668586,160.243385,88.697346,157.942978,-0.000603,-1.929585,32.000000,-235.691024,159.789610,-0.204417,28.195083,0.678277,579317.871849,0.977034,39.654548,19.874215,2.432986,0.064889,0.020773,189.523003,32.000000,205.681085,191.962411,190.456886,174.678723,32.000000,169.591958,68.407244,64.310684,102.962101,27.515612,44.976172,74.559024,90.914181,38.522934,53.450433,59.572628,40.516216
66.129712,94.796119,160.875797,166.590380,124.989307,122.062168,29.102995,14.315851,159.545727,4.165929,91.266058,67.321773,165.034210,161.173170,163.672694,160.325342,88.690532,157.800124,-0.000602,-1.929590,32.000000,-235.695132,159.670485,-0.204153,28.199856,0.678218,579180.333390,0.976211,39.613067,19.893947,2.433418,0.052308,0.002394,189.633184,32.000000,205.440111,191.478562,192.194024,175.034997,32.000000,168.813974,68.376461,64.301892,102.926629,27.515612,45.054052,74.559024,90.940662,38.522934,53.426891,59.590724,40.492518
66.108647,94.794185,160.901285,166.594860,124.972571,122.057090,29.063716,14.328551,159.625274,4.165967,91.231304,67.351692,165.102237,161.094357,163.705219,160.405027,88.664363,157.704106,-0.000601,-1.929595,32.000000,-235.679808,159.605522,-0.204469,28.226187,0.676857,579271.926709,0.976886,39.625462,19.959042,2.430930,0.055242,0.017472,190.221744,32.000000,204.952439,191.271808,194.857136,175.269633,32.000000,168.803469,68.367620,64.317656,102.940825,27.515612,45.021787,74.559024,90.919363,38.522934,53.418859,59.583564,40.420251
66.122790,94.822375,160.857906,166.609699,124.958396,122.059524,29.077852,14.324270,159.543196,4.166225,91.292333,67.374700,165.139411,161.090402,163.705713,160.288616,88.632228,157.702926,-0.000599,-1.929656,32.000000,-235.686056,159.724426,-0.204781,28.211396,0.677266,579247.371146,0.975581,39.615062,19.904078,2.432731,0.058999,0.013950,190.839694,32.000000,204.367548,191.543518,196.537311,175.043486,32.000000,169.366991,68.365674,64.268910,102.949151,27.515612,45.039794,74.559024,90.928922,38.522934,53.416857,59.593782,40.465299
66.110379,94.822375,160.784618,166.609699,124.974596,122.059573,29.065605,14.322415,159.564222,4.166496,91.388171,67.324114,165.161690,161.102086,163.666910,160.288391,88.660428,157.852559,-0.000597,-1.929618,32.000000,-235.684633,159.821771,-0.204764,28.213966,0.677003,579292.310837,0.977198,39.630692,19.888701,2.433892,0.060122,0.019664,190.796020,32.000000,204.371917,192.394707,195.845083,174.158038,32.000000,169.818059,68.355913,64.310070,102.929762,27.515612,44.977532,74.559024,90.900324,38.522934,53.503178,59.589465,40.559429
66.137871,94.811320,160.902416,166.621738,124.939508,122.060869,29.115124,14.319846,159.602023,4.166335,91.404438,67.255108,165.157043,161.136710,163.645754,160.285496,88.664682,157.839053,-0.000597,-1.930809,32.000000,-235.689005,159.754592,-0.204583,28.198466,0.677025,579418.468546,0.976580,39.647090,19.920325,2.432715,0.052359,0.005195,190.400417,32.000000,204.948856,192.498648,193.684005,174.260427,32.000000,170.161195,68.376943,64.310731,102.944735,27.515612,45.037750,74.559024,90.901223,38.522934,53.466849,59.576975,40.373663
66.080467,94.809385,160.876504,166.625658,124.925787,122.064702,29.080627,14.321844,159.642101,4.166467,91.418879,67.371462,165.102356,161.114892,163.624338,160.315526,88.731226,157.797302,-0.000597,-1.930783,32.000000,-235.687007,159.663426,-0.204790,28.141241,0.676782,579360.922325,0.977195,39.657438,19.956862,2.432063,0.062414,0.015919,189.564875,32.000000,205.428572,192.616145,191.142205,174.064140,32.000000,170.139995,68.364011,64.304003,102.948305,27.515612,45.006025,74.559024,90.903238,38.522934,53.458965,59.585531,40.481146
66.122292,94.809385,160.859663,166.625658,124.898441,122.068522,29.071113,14.325412,159.588303,4.166088,91.376859,67.340106,165.066660,161.155000,163.690578,160.265474,88.699743,157.929993,-0.000596,-1.931931,32.000000,-235.686226,159.812857,-0.205112,28.108616,0.677341,579323.552274,0.975069,39.623462,19.946767,2.432833,0.052034,0.012567,189.546380,32.000000,205.620715,191.814050,190.445390,174.841753,32.000000,169.259242,68.358455,64.303016,102.920913,27.515612,45.040495,74.559024,90.867313,38.522934,53.457111,59.594480,40.447397
66.088995,94.806069,160.915441,166.630418,124.902907,122.069816,29.057579,14.325126,159.607139,4.166300,91.276064,67.316592,165.083700,161.096967,163.702398,160.284909,88.710784,157.808094,-0.000595,-1.930736,32.000000,-235.681102,159.736703,-0.205172,28.111475,0.679358,579211.758993,0.977187,39.669395,19.862163,2.434555,0.080880,0.018011,189.865750,32.000000,205.359111,191.216853,192.913894,175.250553,32.000000,169.051334,68.368650,64.285270,102.888231,27.515612,45.011466,74.559024,90.891456,38.522934,53.444877,59.594834,40.359136
66.133307,94.827349,160.827549,166.625098,124.871364,122.064699,29.078717,14.318134,159.576448,4.166742,91.208522,67.378635,165.138822,161.051151,163.716747,160.306927,88.665710,157.781022,-0.000594,-1.930699,32.000000,-235.690717,159.786816,-0.205009,28.096237,0.679544,579283.622250,0.976855,39.634515,19.951030,2.432760,0.077806,0.019227,190.590296,32.000000,204.526383,191.435838,195.430751,175.142897,32.000000,168.743096,68.386638,64.275354,102.906594,27.515612,45.017231,74.559024,90.875319,38.522934,53.509596,59.587390,40.503523
66.085597,94.823480,160.875380,166.613619,124.911040,122.064733,29.089592,14.325269,159.578517,4.166874,91.263347,67.254196,165.123201,161.062364,163.739345,160.216927,88.607823,157.834355,-0.000595,-1.930696,32.000000,-235.681943,159.825278,-0.205215,28.062589,0.680174,579274.374382,0.977856,39.658965,19.887272,2.434830,0.054034,0.005280,190.831978,32.000000,204.379612,191.662334,196.426602,175.229772,32.000000,169.486822,68.443702,64.251233,102.928728,27.515612,44.993057,74.559024,90.877996,38.522934,53.495819,59.581744,40.537933
66.136213,94.798607,160.778719,166.610259,124.948199,122.060920,29.117240,14.317991,159.542474,4.166979,91.388642,67.305720,165.129070,161.073356,163.647728,160.248764,88.643042,157.793776,-0.000596,-1.930691,32.000000,-235.691188,159.757142,-0.205352,28.044913,0.679555,579366.934175,0.976434,39.643297,19.920636,2.431869,0.060386,0.013784,190.805583,32.000000,204.216636,192.498974,195.555467,174.116026,32.000000,170.129489,68.410312,64.270736,102.932627,27.515612,44.987521,74.559024,90.871092,38.522934,53.494102,59.585688,40.561777
66.126507,94.798607,160.960221,166.610259,124.911378,122.057127,29.054062,14.319989,159.601839,4.167020,91.433710,67.286764,165.087228,160.985961,163.639558,160.367128,88.669488,157.808670,-0.000596,-1.930692,32.000000,-235.686404,159.776598,-0.205191,28.076987,0.681217,579526.314081,0.976837,39.679212,20.001594,2.434349,0.057507,0.021027,190.213200,32.000000,204.975603,192.572756,192.545032,174.084202,32.000000,170.183230,68.419962,64.274585,102.885142,27.515612,45.015580,74.559024,90.849316,38.522934,53.414454,59.587213,40.502276
66.094442,94.798054,160.805344,166.600179,124.975180,122.053293,29.093631,14.316707,159.539555,4.166795,91.374679,67.430975,164.979401,161.111549,163.586660,160.282520,88.643551,157.808979,-0.000595,-1.930703,32.000000,-235.690178,159.796321,-0.205146,28.083203,0.680454,579354.333385,0.974994,39.612132,19.948821,2.431024,0.073577,0.019684,189.534884,32.000000,205.503461,192.315420,190.610870,174.258492,32.000000,170.293734,68.414951,64.265372,102.885584,27.515612,44.955852,74.559024,90.830997,38.522934,53.410765,59.582748,40.489657
66.116671,94.794185,160.898442,166.601019,125.012742,122.049497,29.078345,14.319561,159.613014,4.166817,91.290837,67.259209,165.027651,161.065628,163.682248,160.303627,88.652232,157.811343,-0.000594,-1.930714,32.000000,-235.693552,159.738806,-0.205181,28.064845,0.680651,579279.726120,0.977242,39.620223,19.928819,2.434126,0.065180,0.011812,189.561728,32.000000,205.437096,191.659530,191.112122,174.868357,32.000000,168.851888,68.468949,64.278279,102.885737,27.515612,44.988811,74.559024,90.837398,38.522934,53.396703,59.575489,40.525020
66.161678,94.807727,160.873356,166.609979,125.006518,122.055866,29.068827,14.328409,159.585416,4.166578,91.212182,67.364057,165.088646,161.048702,163.686728,160.226422,88.712840,157.855940,-0.000592,-1.930731,32.000000,-235.678476,159.863986,-0.205351,28.100224,0.680153,579339.940816,0.976403,39.646407,19.954889,2.432963,0.065193,0.012559,190.005825,32.000000,205.079013,191.229037,193.448140,175.579105,32.000000,168.893327,68.471422,64.289536,102.895849,27.515612,44.975506,74.559024,90.823476,38.522934,53.394701,59.588619,40.481220
66.142222,94.807727,160.876447,166.609979,124.930044,122.057121,29.058679,14.324984,159.611900,4.166248,91.209728,67.266581,165.092842,161.011510,163.710807,160.340016,88.612937,157.787709,-0.000590,-1.930722,32.000000,-235.683048,159.659876,-0.205464,28.130724,0.680728,579282.330640,0.976515,39.624001,19.947230,2.433553,0.057647,0.010262,190.694444,32.000000,204.204609,191.537159,195.788518,175.209070,32.000000,169.027877,68.489384,64.257038,102.870635,27.515612,44.971505,74.559024,90.814378,38.522934,53.435128,59.588806,40.335806
66.086505,94.826797,160.843666,166.607459,124.925236,122.054598,29.079869,14.327981,159.536610,4.166037,91.345598,67.447122,165.106476,160.989874,163.698592,160.292652,88.617830,157.782870,-0.000590,-1.930722,32.000000,-235.680707,159.686531,-0.205456,28.185484,0.679228,579166.186061,0.976185,39.600026,19.905913,2.431519,0.061579,0.013221,190.786544,32.000000,204.250014,191.985006,196.470203,174.578530,32.000000,169.565085,68.500369,64.254291,102.885040,27.515612,44.928949,74.559024,90.815582,38.522934,53.492943,59.595179,40.443436
66.126006,94.829284,160.962596,166.601579,124.945921,122.059697,29.104995,14.320274,159.577445,4.165746,91.381135,67.325222,165.108388,161.023439,163.614256,160.349486,88.622875,157.770920,-0.000590,-1.930698,32.000000,-235.684315,159.766767,-0.205447,28.200407,0.678763,579419.811936,0.976853,39.616242,19.976302,2.432281,0.056761,0.015068,190.762950,32.000000,204.487143,192.562255,195.046933,173.978499,32.000000,170.215347,68.505401,64.245980,102.857242,27.515612,44.998145,74.559024,90.808622,38.522934,53.499036,59.587232,40.471462
66.196232,94.819887,160.864416,166.595700,124.891070,122.063042,29.078348,14.321559,159.603735,4.165316,91.356492,67.311400,165.102140,160.966650,163.582870,160.314263,88.646290,157.825747,-0.000590,-1.930675,32.000000,-235.684178,159.797420,-0.205443,28.213494,0.678031,579458.814750,0.977076,39.681770,19.969315,2.433835,0.070456,0.018048,189.871644,32.000000,205.113909,192.494115,191.810609,174.024604,32.000000,170.077210,68.505946,64.235246,102.855516,27.515612,44.939449,74.559024,90.768498,38.522934,53.497375,59.583180,40.482540
66.143894,94.819887,160.939765,166.595700,124.904990,122.062169,29.059736,14.324984,159.676948,4.165156,91.389322,67.413587,165.042999,161.026517,163.660123,160.319155,88.679452,157.767630,-0.000590,-1.930655,32.000000,-235.687474,159.664771,-0.205498,28.212550,0.677764,579452.169809,0.975636,39.651318,19.959101,2.434180,0.055097,0.008767,189.558090,32.000000,205.406826,192.132240,190.499770,174.641752,32.000000,169.695702,68.548344,64.272012,102.858190,27.515612,44.984263,74.559024,90.781772,38.522934,53.466273,59.591274,40.558035
66.103647,94.808556,160.901522,166.598780,124.884157,122.069770,29.068783,14.322272,159.563099,4.165220,91.257901,67.387972,165.043373,161.039629,163.712622,160.294604,88.643729,157.781896,-0.000591,-1.930643,32.000000,-235.685759,159.696486,-0.205690,28.203633,0.676075,579358.093300,0.975390,39.583396,19.959404,2.430114,0.062637,0.015754,189.543458,32.000000,205.385056,191.499127,191.870050,175.242748,32.000000,168.878999,68.571204,64.271594,102.831819,27.515612,44.972782,74.559024,90.798438,38.522934,53.429056,59.588166,40.460457
66.097667,94.804410,160.909345,166.600179,124.881485,122.072312,29.067473,14.319276,159.567457,4.164720,91.199003,67.357523,165.063348,160.953601,163.653884,160.318336,88.641077,157.681281,-0.000591,-1.930649,32.000000,-235.687773,159.773926,-0.205565,28.239825,0.677125,579303.438084,0.976860,39.627010,19.901100,2.433176,0.067701,0.018749,190.236235,32.000000,204.928784,191.413660,194.451691,175.276094,32.000000,169.050921,68.602113,64.276759,102.804435,27.515612,44.965228,74.559024,90.795837,38.522934,53.414232,59.586229,40.543068
66.110084,94.795014,160.919213,166.607739,124.895301,122.070606,29.128941,14.324841,159.571551,4.164763,91.244278,67.228428,165.073792,161.081185,163.724721,160.262459,88.610484,157.716720,-0.000592,-1.930622,32.000000,-235.683519,159.881303,-0.205558,28.196735,0.677706,579429.224026,0.977245,39.649234,19.942995,2.434079,0.055566,0.012074,190.647290,32.000000,204.219938,191.603417,196.411562,174.976758,32.000000,169.104131,68.614125,64.216556,102.779916,27.515612,44.910519,74.559024,90.752654,38.522934,53.412329,59.590507,40.537126
66.108539,94.795014,160.871547,166.607739,124.941403,122.074069,29.072284,14.321559,159.553560,4.164774,91.360408,67.280212,165.099798,161.075130,163.678777,160.248420,88.610869,157.764369,-0.000593,-1.931809,32.000000,-235.686801,159.696751,-0.205266,28.160596,0.676955,579442.389665,0.977397,39.650074,19.902106,2.434418,0.066192,0.020608,190.861391,32.000000,204.283637,192.223002,196.217963,174.376387,32.000000,169.826784,68.621805,64.240153,102.816656,27.515612,44.945346,74.559024,90.776352,38.522934,53.380986,59.583298,40.545269
