OSU 80 Ton Compressor Load Stand
66.106653,94.803581,160.886718,166.609699,125.004632,122.074036,29.066066,14.320132,159.502775,4.164852,91.390506,67.396227,165.132263,160.984472,163.575549,160.214560,88.614479,157.732742,-0.000595,-1.931811,32.000000,-235.687736,159.745251,-0.205282,28.169303,0.677851,579485.693348,0.975096,39.630324,19.948037,2.434110,0.047760,0.004648,190.422834,32.000000,204.661405,192.491085,193.950093,174.215624,32.000000,170.058467,68.610473,64.240460,102.766666,27.515612,44.918206,74.559024,90.779001,38.522934,53.405807,59.578037,40.483127
66.133870,94.799988,160.902266,166.615578,125.021193,122.071530,29.090463,14.316992,159.521209,4.165227,91.361614,67.368884,165.062032,161.072031,163.616191,160.268626,88.655929,157.800449,-0.000597,-1.931829,32.000000,-235.688745,159.743580,-0.205264,28.154275,0.678528,579503.009718,0.977049,39.631611,19.968272,2.433446,0.075533,0.015490,189.695274,32.000000,205.201875,192.676832,191.117503,174.193803,32.000000,169.916950,68.612290,64.242704,102.768706,27.515612,44.952313,74.559024,90.749607,38.522934,53.392663,59.593664,40.438520
66.131018,94.770969,160.943322,166.611659,125.082975,122.068962,29.108547,14.326696,159.558207,4.165241,91.338642,67.348700,165.017034,161.069990,163.668987,160.336024,88.657488,157.860431,-0.000597,-1.931829,32.000000,-235.684122,159.801252,-0.205424,28.121126,0.678437,579508.032514,0.977310,39.641752,19.950976,2.433745,0.056787,0.014318,189.577438,32.000000,205.504336,191.908669,190.713345,174.857038,32.000000,169.805432,68.634229,64.237601,102.751060,27.515612,44.907372,74.559024,90.743051,38.522934,53.390718,59.598306,40.474176
66.106134,94.770969,160.861691,166.611659,125.138922,122.073205,29.090976,14.321416,159.596565,4.165186,91.257520,67.330262,165.080371,161.049865,163.705813,160.262130,88.678661,157.797201,-0.000596,-1.930671,32.000000,-235.687107,159.699708,-0.205565,28.112864,0.678494,579377.678131,0.976018,39.615466,19.938821,2.432978,0.061656,0.018733,189.736237,32.000000,205.333489,191.449831,192.479829,175.143015,32.000000,169.047957,68.623508,64.252727,102.757118,27.515612,44.927890,74.559024,90.753934,38.522934,53.297852,59.582620,40.479312
66.128862,94.769311,160.915815,166.619498,125.079939,122.064358,29.086811,14.316279,159.623951,4.164933,91.221620,67.447928,165.107500,161.011776,163.705617,160.268564,88.655799,157.810183,-0.000595,-1.929484,32.000000,-235.694867,159.690166,-0.205436,28.065841,0.679467,579316.932378,0.975367,39.588825,19.963207,2.433704,0.063077,0.015970,190.600378,32.000000,204.653996,191.187000,195.122770,175.332581,32.000000,168.903736,68.636175,64.234962,102.755392,27.515612,44.913306,74.559024,90.722119,38.522934,53.290435,59.578361,40.552753
66.147843,94.795566,160.812686,166.631537,125.029120,122.052872,29.073576,14.323557,159.533003,4.165045,91.228329,67.385195,165.116602,160.939449,163.684362,160.268345,88.587880,157.721312,-0.000597,-1.929458,32.000000,-235.687425,159.853587,-0.205283,28.068490,0.679615,579299.846094,0.976395,39.609572,19.914685,2.433385,0.059652,0.013097,190.952133,32.000000,204.190150,191.636816,196.525510,175.078168,32.000000,169.232962,68.616358,64.192478,102.736887,27.515612,44.903134,74.559024,90.719445,38.522934,53.370281,59.586603,40.568160
66.090591,94.795290,160.929899,166.620058,125.051286,122.042686,29.080067,14.322986,159.535701,4.165012,91.314443,67.352461,165.173335,161.123537,163.671078,160.291895,88.585142,157.724822,-0.000598,-1.930040,32.000000,-235.688324,159.828705,-0.204944,28.069985,0.680666,579297.189849,0.976090,39.588963,19.943163,2.433367,0.051541,0.010194,190.886830,32.000000,204.208618,192.489776,195.557572,174.327472,32.000000,169.809333,68.614103,64.203582,102.753772,27.515612,44.920828,74.559024,90.710976,38.522934,53.368292,59.577358,40.532870
66.093748,94.795290,160.823944,166.620058,125.032298,122.035051,29.082373,14.317848,159.515037,4.164597,91.383251,67.323771,165.165280,161.049560,163.623631,160.213255,88.664389,157.831178,-0.000598,-1.929460,32.000000,-235.693789,159.736604,-0.204876,28.126974,0.679846,579434.167048,0.976197,39.599397,19.972629,2.431110,0.066522,0.017566,190.282452,32.000000,204.774335,192.422128,193.124941,174.198177,32.000000,170.489078,68.657525,64.224672,102.751060,27.515612,44.903800,74.559024,90.729864,38.522934,53.365438,59.586259,40.418050
66.144814,94.789763,160.972193,166.609419,124.978966,122.033736,29.072166,14.322986,159.525895,4.164617,91.428538,67.380238,165.049739,161.120601,163.641751,160.205843,88.640314,157.830929,-0.000599,-1.929487,32.000000,-235.687013,159.733584,-0.205070,28.160019,0.681064,579424.906905,0.976830,39.646855,19.976886,2.434990,0.066351,0.003580,189.608783,32.000000,205.312481,192.496518,190.851440,173.988818,32.000000,170.070722,68.673450,64.225640,102.742945,27.515612,44.903293,74.559024,90.716099,38.522934,53.346147,59.589160,40.348572
66.134512,94.812149,160.831213,166.611099,124.908548,122.029970,29.073675,14.318847,159.535649,4.164761,91.348925,67.343125,165.096350,161.126250,163.704197,160.248316,88.732821,157.823036,-0.000600,-1.929471,32.000000,-235.686234,159.750819,-0.205517,28.182731,0.679093,579199.744604,0.976640,39.644223,19.943654,2.433270,0.051287,0.009210,189.625935,32.000000,205.570524,191.615373,190.999266,174.894708,32.000000,169.268857,68.690707,64.259700,102.756489,27.515612,44.901032,74.559024,90.695858,38.522934,53.414095,59.576542,40.589437
66.108587,94.820993,160.922618,166.605219,124.938167,122.032577,29.072518,14.320132,159.457993,4.164538,91.223651,67.303638,165.087920,161.125903,163.688251,160.256771,88.696414,157.752494,-0.000601,-1.930040,32.000000,-235.686097,159.640176,-0.205510,28.225820,0.678322,579213.176423,0.976127,39.596118,19.967622,2.433633,0.066063,0.011392,189.819890,32.000000,205.164346,191.234365,193.445437,175.369903,32.000000,168.766344,68.635215,64.218120,102.696670,27.515612,44.946530,74.559024,90.688032,38.522934,53.412267,59.587547,40.375571
66.117649,94.820993,160.813610,166.605219,125.010661,122.035266,29.108606,14.323129,159.563628,4.164387,91.287857,67.460625,165.146251,161.023031,163.732814,160.239559,88.652876,157.744227,-0.000601,-1.931797,32.000000,-235.688018,159.672542,-0.205520,28.229938,0.677257,579017.314578,0.976268,39.627090,19.871699,2.431880,0.080718,0.015694,190.731126,32.000000,204.406493,191.412759,195.623858,175.200290,32.000000,168.631844,68.588183,64.208862,102.722544,27.515612,44.885976,74.559024,90.694866,38.522934,53.438149,59.587301,40.413208
66.106691,94.806621,160.902141,166.598220,125.044316,122.030196,29.083392,14.321416,159.506674,4.164654,91.330186,67.301023,165.121213,161.082164,163.696481,160.296519,88.608351,157.861354,-0.000602,-1.932967,32.000000,-235.688583,159.891746,-0.205491,28.196867,0.677022,579144.273285,0.976772,39.657551,19.877589,2.434217,0.050198,0.000777,190.832820,32.000000,204.268972,191.823862,196.472209,174.896226,32.000000,169.683437,68.564951,64.177152,102.747847,27.515612,44.900070,74.559024,90.670478,38.522934,53.391427,59.594913,40.526121
66.133083,94.803858,160.761212,166.588700,125.084908,122.030193,29.037167,14.319418,159.549295,4.164645,91.382956,67.365787,165.156731,161.126495,163.610190,160.301529,88.612536,157.888903,-0.000604,-1.932944,32.000000,-235.688777,159.882733,-0.205775,28.233635,0.676302,579255.376180,0.975435,39.649994,19.917551,2.432234,0.067678,0.018115,190.815029,32.000000,204.398534,192.540178,195.109343,173.947869,32.000000,170.112704,68.551190,64.202177,102.747570,27.515612,44.861444,74.559024,90.671627,38.522934,53.380905,59.583347,40.525460
66.065617,94.814083,160.955314,166.602979,125.028835,122.026086,29.060994,14.321844,159.598137,4.164771,91.317813,67.398914,165.133704,161.077209,163.606619,160.327587,88.652281,157.730863,-0.000604,-1.932954,32.000000,-235.685204,159.716942,-0.205465,28.190520,0.677609,579321.958441,0.976384,39.644760,20.012744,2.433977,0.060955,0.022050,189.974676,32.000000,205.266772,192.486760,192.187207,174.010811,32.000000,170.059267,68.546401,64.201123,102.747932,27.515612,44.864255,74.559024,90.687931,38.522934,53.378997,59.587822,40.530229
66.101797,94.814083,160.780159,166.602979,125.058078,122.026869,29.060769,14.316850,159.631060,4.164873,91.393957,67.277614,165.054192,161.168949,163.627086,160.320636,88.635015,157.784635,-0.000605,-1.931788,32.000000,-235.691182,159.828932,-0.205106,28.173630,0.675705,579293.514886,0.977501,39.619991,20.020472,2.430874,0.057096,0.011354,189.557187,32.000000,205.488659,192.325252,190.537394,174.248082,32.000000,169.715063,68.579892,64.207630,102.772494,27.515612,44.862401,74.559024,90.675444,38.522934,53.409128,59.595631,40.466840
66.114484,94.826244,160.887862,166.612779,125.048766,122.030649,29.074159,14.316850,159.478736,4.164974,91.278340,67.325046,165.061324,161.062264,163.685981,160.293256,88.678174,157.832138,-0.000606,-1.932924,32.000000,-235.692166,159.798095,-0.205110,28.114779,0.678532,579230.812442,0.977792,39.686481,19.912363,2.436295,0.052771,0.011326,189.610709,32.000000,205.624071,191.517710,191.195610,175.141122,32.000000,168.766678,68.590305,64.211413,102.766228,27.515612,44.915093,74.559024,90.666748,38.522934,53.445380,59.587635,40.538593
66.140843,94.818505,160.881864,166.618658,125.097340,122.036992,29.085854,14.319704,159.555627,4.164801,91.219914,67.324976,165.140302,161.050763,163.721230,160.252758,88.647988,157.783735,-0.000608,-1.932923,32.000000,-235.687672,159.700770,-0.205400,28.132455,0.677641,579256.359202,0.977215,39.656304,19.952896,2.432311,0.068174,0.018715,190.166053,32.000000,205.019289,191.376373,194.205452,175.329067,32.000000,169.121738,68.617321,64.194700,102.769681,27.515612,44.890898,74.559024,90.648373,38.522934,53.419494,59.576975,40.557448
66.124596,94.816294,160.919073,166.610259,125.038298,122.043362,29.052185,14.320274,159.506186,4.164797,91.172248,67.456472,165.093554,161.014957,163.675521,160.376703,88.584421,157.850745,-0.000608,-1.932923,32.000000,-235.687593,159.730383,-0.205280,28.092093,0.679455,579185.356401,0.976618,39.657884,19.930285,2.433474,0.053874,0.005923,190.789359,32.000000,204.339097,191.583014,196.051305,175.059494,32.000000,168.956487,68.614871,64.185135,102.755860,27.515612,44.911815,74.559024,90.643932,38.522934,53.417729,59.580102,40.343216
66.175895,94.816294,160.753743,166.610259,124.969265,122.049681,29.087908,14.321416,159.539852,4.164481,91.318112,67.272759,165.144952,161.192438,163.687265,160.328299,88.585601,157.861191,-0.000609,-1.932904,32.000000,-235.687599,159.815878,-0.205108,28.072476,0.678679,579258.988945,0.975828,39.628169,19.939531,2.432413,0.066787,0.019760,190.884686,32.000000,204.501333,191.953734,196.284558,174.601649,32.000000,169.835420,68.608769,64.153095,102.771007,27.515612,44.837843,74.559024,90.616115,38.522934,53.409036,59.594520,40.478285
66.127387,94.817953,160.912150,166.603259,124.896702,122.053538,29.078168,14.323557,159.634825,4.164224,91.372512,67.309337,165.163409,161.082184,163.621006,160.387971,88.607669,157.867576,-0.000610,-1.932892,32.000000,-235.688901,159.802681,-0.204957,28.089471,0.680070,579446.849085,0.977269,39.639503,20.032084,2.433574,0.063697,0.013328,190.713089,32.000000,204.514536,192.508595,194.318730,173.863762,32.000000,170.002578,68.573569,64.164506,102.727594,27.515612,44.899784,74.559024,90.625021,38.522934,53.412439,59.591343,40.486355
66.084500,94.797777,160.885414,166.615018,124.811594,122.054875,29.082911,14.326696,159.586645,4.164492,91.411494,67.370791,165.092156,161.055472,163.650496,160.352811,88.636492,157.749591,-0.000611,-1.932888,32.000000,-235.681499,159.850853,-0.204576,28.075204,0.679118,579445.171141,0.975285,39.596746,20.035422,2.429189,0.050646,0.010235,189.879274,32.000000,205.432279,192.577581,191.250785,174.147750,32.000000,170.065585,68.533931,64.215746,102.733189,27.515612,44.880739,74.559024,90.647950,38.522934,53.347588,59.584498,40.523773
66.119922,94.815742,161.004298,166.619218,124.763182,122.052303,29.039619,14.315993,159.615657,4.164265,91.353072,67.390627,165.066153,160.991753,163.668320,160.302015,88.646083,157.800430,-0.000611,-1.932868,32.000000,-235.693350,159.781086,-0.204398,28.135078,0.680129,579441.410622,0.976436,39.638834,20.016115,2.433366,0.064523,0.021903,189.637025,32.000000,205.537301,192.153352,190.668189,174.488855,32.000000,169.705710,68.538308,64.176275,102.710262,27.515612,44.884626,74.559024,90.627719,38.522934,53.345621,59.584390,40.424067
66.093225,94.815742,160.932164,166.619218,124.727805,122.049766,29.069271,14.320703,159.628865,4.164555,91.235295,67.337021,165.101140,161.110651,163.705245,160.278203,88.650532,157.903410,-0.000612,-1.932819,32.000000,-235.683231,159.864601,-0.204221,28.182704,0.680869,579368.813464,0.976937,39.654423,19.936255,2.434541,0.067344,0.015543,189.839628,32.000000,205.428312,191.524672,191.989391,175.167842,32.000000,168.867793,68.540997,64.218253,102.663089,27.515612,44.891287,74.559024,90.634587,38.522934,53.399938,59.594992,40.488923
66.127545,94.829284,161.001880,166.613059,124.752015,122.049799,29.063352,14.319846,159.656774,4.164457,91.239379,67.419170,165.132541,161.045359,163.694706,160.311084,88.640448,157.844113,-0.000613,-1.932805,32.000000,-235.688021,159.782002,-0.203816,28.234737,0.679544,579343.468170,0.977839,39.642848,19.948660,2.435035,0.062715,0.015042,190.404183,32.000000,204.847103,191.217028,194.951056,175.493903,32.000000,169.130574,68.514766,64.162221,102.662354,27.515612,44.889957,74.559024,90.623010,38.522934,53.440531,59.584764,40.515702
66.072353,94.823480,160.856020,166.606339,124.777829,122.052356,29.072801,14.320417,159.648029,4.164866,91.302878,67.341446,165.158350,161.098294,163.735562,160.340991,88.616898,157.857743,-0.000613,-1.932796,32.000000,-235.689418,159.795463,-0.203375,28.231931,0.678388,579338.417363,0.977256,39.665110,19.988748,2.434927,0.052253,0.012732,190.855126,32.000000,204.205311,191.688659,196.528418,174.999928,32.000000,168.961097,68.506434,64.165962,102.654755,27.515612,44.858756,74.559024,90.632444,38.522934,53.420724,59.581272,40.520911
66.139873,94.839510,160.977440,166.613059,124.784901,122.049787,29.054169,14.322700,159.623018,4.164993,91.313290,67.258125,165.119679,161.201879,163.652570,160.322413,88.581135,157.806810,-0.000613,-1.932806,32.000000,-235.682873,159.789262,-0.203121,28.199568,0.677045,579363.815599,0.976929,39.650034,19.973189,2.434717,0.063704,0.012139,190.790421,32.000000,204.383341,192.112883,195.891145,174.476281,32.000000,169.798177,68.437712,64.131984,102.669904,27.515612,44.876899,74.559024,90.591987,38.522934,53.419007,59.585836,40.556935
66.161242,94.839510,160.825053,166.613059,124.818809,122.037018,29.076816,14.321416,159.758858,4.165474,91.404726,67.369572,165.138159,161.192764,163.627958,160.462757,88.612606,157.870822,-0.000612,-1.932822,32.000000,-235.690058,159.842962,-0.203140,28.211343,0.677146,579454.341556,0.977518,39.690260,20.002634,2.434544,0.067778,0.015019,190.413837,32.000000,204.783475,192.590791,193.507098,174.059127,32.000000,170.200903,68.417081,64.181444,102.686098,27.515612,44.843443,74.559024,90.572680,38.522934,53.467513,59.582649,40.413722
66.110986,94.827073,161.013925,166.615018,124.846025,122.036375,29.081131,14.328694,159.752244,4.165463,91.409254,67.351997,165.071629,161.121578,163.634430,160.380722,88.645596,157.931317,-0.000614,-1.932800,32.000000,-235.680485,159.741413,-0.203086,28.172607,0.677631,579513.892453,0.977062,39.649984,20.016368,2.433894,0.049108,0.004040,189.702057,32.000000,205.522686,192.576389,190.931432,174.102373,32.000000,170.130686,68.381851,64.177373,102.698592,27.515612,44.899232,74.559024,90.565269,38.522934,53.427026,59.586396,40.530302
66.119106,94.822651,160.871198,166.616698,124.846209,122.038916,29.099736,14.321702,159.692624,4.165488,91.311194,67.334771,165.066882,161.239378,163.705799,160.387909,88.654527,157.856906,-0.000615,-1.932791,32.000000,-235.686166,159.928253,-0.203034,28.115251,0.676276,579367.415099,0.975851,39.632173,20.012583,2.430805,0.069306,0.011772,189.706812,32.000000,205.663218,191.727128,190.801287,175.060879,32.000000,169.539190,68.419399,64.162465,102.704587,27.515612,44.854518,74.559024,90.581344,38.522934,53.411518,59.586514,40.541528
66.181898,94.834259,160.980610,166.615858,124.803466,122.039000,29.062778,14.319846,159.722476,4.165952,91.210734,67.357281,165.080377,161.168031,163.724193,160.407893,88.652112,157.962463,-0.000615,-1.932794,32.000000,-235.692939,159.917261,-0.203238,28.097837,0.678743,579295.039257,0.976489,39.661629,20.005750,2.435509,0.053870,0.009734,189.796069,32.000000,205.448770,191.278810,193.007479,175.238927,32.000000,168.584539,68.391151,64.152041,102.676634,27.515612,44.910358,74.559024,90.542592,38.522934,53.409793,59.584891,40.516143
66.154244,94.834259,160.904306,166.615858,124.845609,122.039041,29.046476,14.322843,159.622671,4.166058,91.222347,67.425741,165.100000,161.150310,163.750600,160.453753,88.646792,157.934607,-0.000614,-1.932802,32.000000,-235.688303,159.837699,-0.203200,28.088789,0.679335,579272.791079,0.975742,39.650437,19.964644,2.433052,0.057083,0.013742,190.655124,32.000000,204.678441,191.237311,195.719739,175.538948,32.000000,168.780545,68.406710,64.148875,102.706564,27.515612,44.865488,74.559024,90.543532,38.522934,53.444436,59.588924,40.423480
66.116513,94.845590,160.919832,166.617258,124.862917,122.039054,29.084160,14.315993,159.610101,4.165907,91.295713,67.395825,165.151080,161.092076,163.749276,160.467927,88.608037,157.957957,-0.000613,-1.932191,32.000000,-235.690727,159.905903,-0.203276,28.116274,0.679486,579264.789092,0.975989,39.609708,20.012699,2.432396,0.071225,0.016363,190.927163,32.000000,204.412022,191.892608,196.435253,174.882998,32.000000,169.406967,68.396096,64.131940,102.718765,27.515612,44.928880,74.559024,90.555068,38.522934,53.478289,59.584744,40.322526
66.082147,94.804687,160.928256,166.626498,124.820196,122.039095,29.101192,14.323557,159.658033,4.165790,91.354642,67.339388,165.155197,161.121009,163.660405,160.414048,88.610321,157.912957,-0.000612,-1.931613,32.000000,-235.685459,159.926845,-0.203704,28.157711,0.679699,579292.306395,0.976988,39.632754,20.005978,2.432260,0.060720,0.016540,190.780882,32.000000,204.511120,192.408828,195.509593,174.227696,32.000000,170.123493,68.365747,64.129851,102.731404,27.515612,44.866356,74.559024,90.571496,38.522934,53.348898,59.585423,40.531696
66.115863,94.792526,160.943985,166.625098,124.786043,122.039164,29.070473,14.317278,159.708467,4.165835,91.375245,67.441617,165.101063,161.139851,163.642919,160.379085,88.642094,157.866194,-0.000612,-1.931607,32.000000,-235.693541,159.818592,-0.203709,28.183885,0.679622,579424.887049,0.976364,39.675538,20.054825,2.433883,0.064030,0.015701,190.264202,32.000000,205.096716,192.495331,192.776929,174.194708,32.000000,170.452450,68.382531,64.147973,102.747495,27.515612,44.906133,74.559024,90.529424,38.522934,53.346998,59.592464,40.545049
66.171024,94.792526,160.987210,166.625098,124.764593,122.039187,29.086954,14.319561,159.646519,4.165612,91.353013,67.347250,165.039281,161.139687,163.677774,160.376642,88.648053,157.908634,-0.000612,-1.931572,32.000000,-235.689782,159.925297,-0.203712,28.180397,0.679041,579371.313617,0.976253,39.663295,20.033087,2.435276,0.058929,0.018034,189.687446,32.000000,205.640000,192.477304,190.486505,174.359684,32.000000,169.881186,68.391655,64.175110,102.774540,27.515612,44.886600,74.559024,90.510884,38.522934,53.306998,59.590448,40.484741
66.122365,94.824586,160.951259,166.621738,124.703854,122.031640,29.075371,14.317420,159.638331,4.165477,91.324500,67.432338,165.060538,161.152391,163.710319,160.374338,88.644421,157.916941,-0.000613,-1.931550,32.000000,-235.690611,159.815961,-0.203663,28.222542,0.678027,579256.224635,0.976705,39.623016,19.981093,2.434272,0.062956,0.010373,189.652353,32.000000,205.687020,191.454032,191.236010,175.180650,32.000000,169.122359,68.429814,64.181707,102.772563,27.515612,44.917394,74.559024,90.523977,38.522934,53.405321,59.593762,40.531623
66.094271,94.812702,161.090493,166.618938,124.753813,122.031724,29.084788,14.322272,159.624225,4.165605,91.171363,67.390571,165.093282,161.122008,163.691748,160.457909,88.633867,157.882779,-0.000614,-1.931505,32.000000,-235.686087,159.853281,-0.203402,28.221676,0.677600,579211.662649,0.975254,39.577037,19.993486,2.432896,0.048204,0.008745,190.207442,32.000000,205.288396,191.426446,193.653165,175.205659,32.000000,168.752153,68.428765,64.165193,102.740994,27.515612,44.918285,74.559024,90.540062,38.522934,53.366458,59.587970,40.550772
66.123954,94.814636,160.977618,166.617258,124.751730,122.039434,29.089945,14.315993,159.675639,4.165561,91.258693,67.376494,165.145900,161.185058,163.729838,160.414959,88.633569,157.940653,-0.000613,-1.931498,32.000000,-235.692202,159.792181,-0.203659,28.221650,0.677064,579264.766902,0.976453,39.649654,20.000709,2.434142,0.071134,0.025820,190.822267,32.000000,204.614784,191.420856,195.886897,175.234463,32.000000,168.936310,68.426094,64.139946,102.755886,27.515612,44.882840,74.559024,90.517136,38.522934,53.364636,59.585875,40.459796
66.123860,94.814636,161.053718,166.617258,124.736097,122.047109,29.113992,14.316850,159.677966,4.165559,91.282573,67.423970,165.101537,161.172048,163.688393,160.400496,88.589081,157.941673,-0.000613,-1.931491,32.000000,-235.686101,159.830401,-0.203964,28.193221,0.678084,579285.898357,0.976566,39.661199,19.996493,2.437284,0.067394,0.018472,190.953214,32.000000,204.315279,192.085668,196.635875,174.704583,32.000000,169.842684,68.410080,64.128027,102.762445,27.515612,44.904884,74.559024,90.507732,38.522934,53.368876,59.584193,40.509686
66.175824,94.790039,160.947241,166.607459,124.763934,122.055915,29.062453,14.317706,159.650711,4.166000,91.361136,67.472908,165.125333,161.131470,163.635734,160.391736,88.587246,157.890292,-0.000615,-1.930297,32.000000,-235.688523,159.916589,-0.204021,28.143523,0.677208,579310.684371,0.975976,39.638380,20.021814,2.434483,0.060883,0.010867,190.745498,32.000000,204.657382,192.623815,194.572498,174.139491,32.000000,169.993208,68.401589,64.134954,102.778221,27.515612,44.860361,74.559024,90.485553,38.522934,53.290087,59.588521,40.454294
66.180572,94.792803,160.989693,166.613899,124.823412,122.055191,29.071679,14.318847,159.709219,4.166184,91.312614,67.429217,165.125254,161.126413,163.655905,160.357186,88.649060,158.066101,-0.000615,-1.930258,32.000000,-235.688529,159.899783,-0.204030,28.130751,0.678296,579453.343002,0.975233,39.638459,20.066743,2.435637,0.062617,0.019030,189.977259,32.000000,205.323761,192.424749,191.817495,174.197132,32.000000,170.348732,68.408568,64.161607,102.764741,27.515612,44.877957,74.559024,90.461921,38.522934,53.296686,59.586780,40.557669
66.160659,94.776497,161.020654,166.617818,124.823378,122.057748,29.148890,14.323129,159.686697,4.166169,91.315004,67.412869,165.032977,161.182079,163.658334,160.418020,88.621839,158.066138,-0.000615,-1.930256,32.000000,-235.684248,159.900638,-0.204013,28.091805,0.678319,579429.161611,0.976126,39.570550,20.046363,2.432115,0.063118,0.023327,189.736612,32.000000,205.472423,192.339472,190.476714,174.465506,32.000000,169.723252,68.415418,64.169327,102.763122,27.515612,44.892334,74.559024,90.457930,38.522934,53.294670,59.585550,40.552826
66.143900,94.776497,160.988114,166.617818,124.834506,122.067964,29.149495,14.318990,159.632710,4.166397,91.262584,67.301196,165.080771,161.293924,163.729838,160.421705,88.642776,158.103626,-0.000616,-1.930277,32.000000,-235.687239,159.985910,-0.204054,28.104446,0.678766,579283.575942,0.975740,39.569358,20.060540,2.432582,0.114369,0.016918,189.775955,32.000000,205.675311,191.377901,191.870424,175.406610,32.000000,168.895793,68.431083,64.146213,102.727386,27.515612,44.870829,74.559024,90.467682,38.522934,53.241566,59.587891,40.495013
66.169449,94.771522,160.999781,166.625098,124.810489,122.070466,29.062788,14.321559,159.701961,4.166621,91.211918,67.389857,165.108311,161.127330,163.728553,160.461107,88.629358,157.977561,-0.000617,-1.928523,32.000000,-235.689423,159.856157,-0.203997,28.101876,0.680106,579345.085963,0.973459,39.569646,20.087776,2.433782,0.076184,0.003106,190.465836,32.000000,204.855429,191.430701,194.467228,175.383103,32.000000,168.803503,68.446703,64.130158,102.673016,27.515612,44.874291,74.559024,90.464754,38.522934,53.223822,59.588934,40.458036
66.220800,94.811596,160.983967,166.641057,124.756739,122.078023,29.081432,14.324556,159.741895,4.166796,91.243227,67.394316,165.136956,161.205691,163.759125,160.437701,88.613888,157.945298,-0.000618,-1.926768,32.000000,-235.683640,159.909570,-0.203986,28.109403,0.679918,579353.547547,0.973793,39.583614,20.083034,2.433907,0.062373,0.018426,190.958732,32.000000,204.359867,191.556559,196.247847,175.154988,32.000000,168.830988,68.484337,64.141661,102.720529,27.515612,44.863056,74.559024,90.416930,38.522934,53.346896,59.595936,40.545196
66.207307,94.839233,160.965046,166.641617,124.747614,122.086897,29.063806,14.329978,159.643535,4.166683,91.354642,67.432876,165.124032,161.195780,163.708680,160.371413,88.624936,157.959046,-0.000618,-1.926175,32.000000,-235.678545,159.919888,-0.204017,28.137176,0.679710,579372.543426,0.976290,39.557345,20.041979,2.433144,0.052683,0.008744,190.988401,32.000000,204.394703,192.130575,196.244401,174.429340,32.000000,170.031998,68.475387,64.117622,102.705429,27.515612,44.871550,74.559024,90.410781,38.522934,53.345063,59.586367,40.516216
66.161031,94.839233,161.085500,166.641617,124.761545,122.098309,29.065800,14.320845,159.758777,4.166844,91.360589,67.546058,165.159295,161.144397,163.634510,160.449474,88.632973,157.913020,-0.000618,-1.925593,32.000000,-235.688662,159.811554,-0.204030,28.181446,0.678891,579480.966322,0.974987,39.554642,20.043502,2.431018,0.065801,0.019383,190.683977,32.000000,204.652162,192.643706,193.995773,174.027231,32.000000,170.111143,68.461757,64.150303,102.680571,27.515612,44.899075,74.559024,90.424913,38.522934,53.429821,59.591540,40.455174
66.153694,94.835641,160.954157,166.634617,124.804591,122.101531,29.112980,14.319704,159.728217,4.166732,91.323102,67.341707,165.080261,161.186321,163.633703,160.444746,88.613780,157.933916,-0.000619,-1.927334,32.000000,-235.692098,159.795076,-0.203930,28.210347,0.678408,579549.832644,0.975936,39.593517,20.038398,2.431228,0.055155,0.017039,189.923541,32.000000,205.521974,192.518031,191.141854,174.328753,32.000000,170.457376,68.422202,64.117230,102.647290,27.515612,44.905434,74.559024,90.401680,38.522934,53.417012,59.585639,40.517390
66.143624,94.828179,160.925422,166.625378,124.785548,122.101599,29.064040,14.320845,159.709093,4.166568,91.351769,67.452819,165.076515,161.200024,163.642325,160.458437,88.634213,157.916938,-0.000618,-1.926791,32.000000,-235.690137,159.895418,-0.204055,28.214936,0.678581,579610.348638,0.976714,39.632071,20.010464,2.434749,0.058098,0.015935,189.744468,32.000000,205.638159,191.962386,190.562849,174.807033,32.000000,169.678780,68.440490,64.143551,102.657414,27.515612,44.836949,74.559024,90.415942,38.522934,53.392082,59.585491,40.454367
66.159199,94.853881,160.952007,166.618378,124.740300,122.103889,29.068009,14.319276,159.742335,4.166836,91.206693,67.432569,165.078764,161.199106,163.686203,160.359244,88.630982,157.978216,-0.000619,-1.927369,32.000000,-235.685806,159.812432,-0.204002,28.220181,0.677362,579669.823845,0.975267,39.634595,20.038691,2.433034,0.049621,0.005703,189.973774,32.000000,205.621349,191.398468,192.361383,175.439347,32.000000,168.734390,68.428853,64.152747,102.627856,27.515612,44.878293,74.559024,90.416497,38.522934,53.390411,59.591068,40.431697
66.159504,94.853881,161.024933,166.618378,124.704717,122.106170,29.076790,14.323842,159.744450,4.166816,91.217695,67.399775,165.110696,161.227326,163.698319,160.457360,88.602716,157.935933,-0.000620,-1.928228,32.000000,-235.687632,159.772293,-0.203639,28.224955,0.677243,579615.012941,0.977056,39.635526,20.010918,2.432970,0.072203,0.014500,190.756498,32.000000,204.816542,191.324144,195.374771,175.356493,32.000000,168.938986,68.467227,64.107331,102.593634,27.515612,44.869321,74.559024,90.394273,38.522934,53.469269,59.590389,40.566032
66.196604,94.851947,160.944631,166.615858,124.739083,122.104895,29.087005,14.319276,159.753939,4.167222,91.224314,67.372629,165.108410,161.247066,163.720778,160.503316,88.568804,157.927611,-0.000618,-1.929971,32.000000,-235.686461,159.920769,-0.203655,28.255954,0.677099,579668.142255,0.976750,39.648247,20.040638,2.432799,0.063676,0.017105,190.972960,32.000000,204.317733,191.834116,196.519132,174.792414,32.000000,169.129091,68.496281,64.098093,102.617401,27.515612,44.890794,74.559024,90.373925,38.522934,53.461793,59.592671,40.517830
66.152076,94.845314,161.014840,166.615858,124.809553,122.103649,29.072984,14.321987,159.715954,4.167602,91.332307,67.354062,165.085442,161.236564,163.627268,160.443281,88.547974,157.846744,-0.000618,-1.930545,32.000000,-235.685717,159.870943,-0.203876,28.230882,0.677335,579745.420091,0.976468,39.647992,20.050626,2.433890,0.052376,0.014202,191.016320,32.000000,204.691021,192.390785,195.490509,174.262410,32.000000,170.064830,68.481997,64.084988,102.622074,27.515612,44.861874,74.559024,90.380982,38.522934,53.439614,59.579669,40.508732
66.156081,94.829560,160.976937,166.606619,124.890174,122.103588,29.061814,14.320845,159.817125,4.167937,91.354176,67.251884,165.080615,161.224003,163.601807,160.441162,88.645980,158.033002,-0.000618,-1.930548,32.000000,-235.685383,159.979934,-0.204176,28.217978,0.675719,579795.365480,0.975507,39.615146,20.080940,2.431312,0.056897,0.012160,190.372977,32.000000,205.125099,192.568543,193.047039,174.108123,32.000000,170.201280,68.497422,64.105925,102.619841,27.515612,44.864267,74.559024,90.386198,38.522934,53.438109,59.581243,40.557082
66.213910,94.829560,161.027223,166.606619,124.872942,122.106157,29.089809,14.320845,159.724783,4.168240,91.414119,67.362341,165.045605,161.202470,163.652234,160.378415,88.634273,157.921835,-0.000618,-1.930547,32.000000,-235.686531,159.917770,-0.204130,28.216221,0.677211,579851.461112,0.976676,39.645616,20.066801,2.434010,0.071585,0.012045,189.741596,32.000000,205.688631,192.539282,190.623879,174.320312,32.000000,169.872948,68.529624,64.112389,102.652277,27.515612,44.863811,74.559024,90.333678,38.522934,53.387248,59.586013,40.518490
66.190360,94.832877,161.007441,166.607459,124.888472,122.117605,29.114387,14.318277,159.712081,4.168213,91.283441,67.310716,165.020817,161.200228,163.687027,160.464344,88.655723,157.995827,-0.000618,-1.930591,32.000000,-235.689755,159.937718,-0.204109,28.181472,0.677257,579593.571630,0.976947,39.626524,20.049318,2.433290,0.056079,0.009399,189.665828,32.000000,205.792759,191.694762,190.914675,175.064715,32.000000,169.694379,68.561953,64.115222,102.659807,27.515612,44.871316,74.559024,90.360859,38.522934,53.395970,59.590605,40.547177
66.228785,94.839510,161.055018,166.611659,124.860478,122.123950,29.131677,14.319133,159.733203,4.168490,91.222160,67.299065,165.059140,161.222780,163.694669,160.542615,88.660404,157.991786,-0.000620,-1.930618,32.000000,-235.688407,159.919321,-0.204481,28.147693,0.676804,579599.188918,0.975087,39.578345,20.012975,2.431924,0.053317,0.004630,190.068650,32.000000,205.422778,191.368620,193.309331,175.192183,32.000000,168.764334,68.582062,64.119142,102.643634,27.515612,44.894629,74.559024,90.326268,38.522934,53.414563,59.582236,40.539033
66.170752,94.829837,160.955619,166.615018,124.866912,122.125241,29.072590,14.322272,159.772789,4.168458,91.228146,67.442226,165.137076,161.275347,163.737871,160.551784,88.639252,157.964399,-0.000620,-1.930618,32.000000,-235.689202,159.981850,-0.204725,28.159940,0.677927,579622.740464,0.974746,39.601278,20.023509,2.432491,0.048957,0.005613,190.900088,32.000000,204.781223,191.317244,195.858267,175.417695,32.000000,168.929328,68.593788,64.097919,102.679559,27.515612,44.869637,74.559024,90.299630,38.522934,53.413522,59.586091,40.486209
66.122076,94.843103,161.022713,166.629858,124.877923,122.130380,29.082635,14.321131,159.711666,4.168269,91.313563,67.453104,165.123697,161.199167,163.706469,160.488874,88.603333,157.926528,-0.000619,-1.930604,32.000000,-235.689360,159.781655,-0.205056,28.136888,0.678512,579630.287211,0.973610,39.575905,20.017081,2.431798,0.059913,0.020260,190.963116,32.000000,204.595510,192.025990,196.492481,174.809357,32.000000,169.448886,68.570619,64.082566,102.699749,27.515612,44.878044,74.559024,90.319959,38.522934,53.381102,59.583564,40.570214
66.251293,94.843103,160.998752,166.629858,124.891962,122.139289,29.117939,14.318562,159.712203,4.168113,91.411900,67.381175,165.142610,161.151086,163.637294,160.434478,88.603614,158.023536,-0.000619,-1.930583,32.000000,-235.691928,159.820366,-0.205014,28.092330,0.678485,579703.812041,0.976520,39.614574,20.026397,2.432428,0.065460,0.016943,190.835864,32.000000,204.690280,192.406454,195.100045,174.092421,32.000000,170.046926,68.563358,64.096995,102.708418,27.515612,44.844684,74.559024,90.269407,38.522934,53.421011,59.588314,40.502056
66.213503,94.859962,160.979719,166.622858,124.887818,122.140563,29.078139,14.317848,159.782094,4.168577,91.350162,67.422533,165.103349,161.189849,163.606207,160.448595,88.659381,157.941203,-0.000620,-1.930580,32.000000,-235.689036,159.919995,-0.205039,28.124247,0.680046,579862.078671,0.977049,39.668412,20.045942,2.435234,0.075761,0.020291,190.103559,32.000000,205.313000,192.590430,192.194573,174.033150,32.000000,170.455315,68.572546,64.101218,102.704570,27.515612,44.867391,74.559024,90.275715,38.522934,53.472250,59.594589,40.552606
66.187055,94.841444,161.052651,166.618098,124.934052,122.139246,29.080952,14.317135,159.754250,4.168721,91.392649,67.474774,165.061486,161.228449,163.640018,160.365252,88.674288,157.958446,-0.000618,-1.930586,32.000000,-235.691061,159.990092,-0.204793,28.115330,0.679378,579832.247808,0.973835,39.560758,20.087592,2.430122,0.053304,0.003358,189.848229,32.000000,205.692409,192.464671,190.447533,174.385053,32.000000,169.836979,68.586744,64.121760,102.676885,27.515612,44.860486,74.559024,90.282088,38.522934,53.412992,59.588599,40.493032
66.143290,94.841444,161.046537,166.618098,125.009008,122.139123,29.061665,14.314709,159.740383,4.168386,91.246083,67.392591,165.042707,161.206285,163.683081,160.335608,88.649249,157.918801,-0.000619,-1.930585,32.000000,-235.694634,159.814065,-0.204855,28.169539,0.679042,579753.059563,0.975834,39.609084,19.996240,2.431222,0.069114,0.021181,189.816530,32.000000,205.853431,191.392187,191.719704,175.246509,32.000000,169.334767,68.604547,64.108318,102.663425,27.515612,44.859916,74.559024,90.294703,38.522934,53.411964,59.587970,40.451212
66.201973,94.824309,161.093373,166.618098,125.015007,122.144203,29.104668,14.319989,159.716408,4.168421,91.209447,67.410216,165.091941,161.257077,163.695654,160.523750,88.654467,157.913470,-0.000621,-1.930878,32.000000,-235.687715,159.917077,-0.204558,28.239615,0.679911,579696.326757,0.976114,39.612599,19.988787,2.433295,0.067313,0.022460,190.371115,32.000000,205.115990,191.424244,194.477905,175.443271,32.000000,168.894639,68.613911,64.099765,102.668161,27.515612,44.874061,74.559024,90.255439,38.522934,53.356221,59.592307,40.498755
66.173074,94.811320,161.026694,166.616138,125.018070,122.142913,29.072408,14.316136,159.616944,4.169020,91.217588,67.393531,165.094638,161.176881,163.706231,160.387070,88.603826,157.945204,-0.000622,-1.930911,32.000000,-235.690584,159.939167,-0.204431,28.212183,0.679139,579779.022431,0.977474,39.649069,19.996686,2.434813,0.072513,0.016642,190.817420,32.000000,204.533633,191.379999,196.058951,175.464340,32.000000,168.896444,68.586980,64.050958,102.649879,27.515612,44.878066,74.559024,90.252720,38.522934,53.313857,59.594589,40.543142
66.181916,94.829837,160.982373,166.626778,125.036758,122.144172,29.076736,14.323699,159.651638,4.169334,91.236270,67.346840,165.105847,161.142031,163.679961,160.434563,88.596307,157.968438,-0.000622,-1.932069,32.000000,-235.679087,159.817835,-0.204050,28.197889,0.676917,579729.297348,0.975074,39.583035,19.989164,2.433362,0.049606,0.007237,191.041180,32.000000,204.350670,192.231292,196.205135,174.441954,32.000000,169.695120,68.594855,64.071413,102.684440,27.515612,44.827580,74.559024,90.250605,38.522934,53.369917,59.585836,40.424507
66.179929,94.834811,160.881365,166.625938,125.052571,122.142942,29.080590,14.316992,159.593612,4.169345,91.382607,67.319341,165.142627,161.238583,163.603934,160.433397,88.595538,157.964016,-0.000623,-1.932070,32.000000,-235.690712,159.978365,-0.203718,28.179216,0.677601,579839.828286,0.976584,39.594122,20.053525,2.433417,0.064749,0.015516,190.794250,32.000000,204.923194,192.550036,194.305837,174.049209,32.000000,170.050120,68.581249,64.068180,102.663701,27.515612,44.878520,74.559024,90.260879,38.522934,53.368262,59.590901,40.554367
66.170123,94.834811,161.009268,166.625938,125.049607,122.139131,29.094914,14.313710,159.666818,4.169620,91.409087,67.371775,165.097436,161.080005,163.649410,160.310000,88.656794,157.893642,-0.000622,-1.932076,32.000000,-235.695469,159.838030,-0.203715,28.150892,0.677664,579889.128420,0.976350,39.605272,20.071086,2.432422,0.077770,0.018393,190.018597,32.000000,205.537781,192.543874,191.459529,174.035144,32.000000,170.394372,68.598816,64.107153,102.697228,27.515612,44.835098,74.559024,90.238432,38.522934,53.382193,59.583505,40.505871
66.150543,94.826797,160.935071,166.626778,125.067393,122.135297,29.070407,14.321273,159.727499,4.170015,91.393752,67.388435,165.079135,161.139279,163.702325,160.317889,88.711123,157.970256,-0.000622,-1.932105,32.000000,-235.690528,159.847714,-0.203431,28.133006,0.677653,579894.354341,0.976255,39.611903,20.069945,2.430969,0.115987,0.017549,189.815223,32.000000,205.684497,192.067328,190.447187,174.514187,32.000000,169.344222,68.616317,64.109705,102.717545,27.515612,44.835600,74.559024,90.222902,38.522934,53.355501,59.587124,40.313575
66.243750,94.837299,161.074360,166.628178,125.049470,122.133966,29.078837,14.327410,159.750633,4.170180,91.247862,67.376378,165.076631,161.238398,163.699816,160.438599,88.663630,157.951417,-0.000622,-1.932142,32.000000,-235.679147,159.912261,-0.203415,28.108485,0.679050,579735.024410,0.975904,39.620073,19.978264,2.433262,0.068695,0.015223,189.966251,32.000000,205.700018,191.278396,192.110411,175.520228,32.000000,168.876969,68.609380,64.103567,102.681179,27.515612,44.852751,74.559024,90.188399,38.522934,53.386652,59.587852,40.539473
66.221130,94.827902,161.043689,166.621178,125.040712,122.132812,29.042645,14.322558,159.759346,4.170091,91.185941,67.320196,165.114827,161.302385,163.689708,160.445808,88.658331,157.955870,-0.000622,-1.932734,32.000000,-235.687605,160.002204,-0.203298,28.091674,0.679346,579586.907163,0.976995,39.628377,19.957056,2.432861,0.068870,0.019848,190.665877,32.000000,204.862418,191.459685,195.058593,175.421051,32.000000,168.987905,68.600671,64.074752,102.688751,27.515612,44.874824,74.559024,90.179851,38.522934,53.385070,59.584154,40.534264
66.173572,94.827902,161.126180,166.621178,125.051063,122.136619,29.097610,14.319846,159.727543,4.169958,91.233328,67.352571,165.123204,161.271616,163.673351,160.465098,88.615258,157.997070,-0.000621,-1.934478,32.000000,-235.689005,159.831766,-0.203118,28.099751,0.679408,579657.646893,0.975211,39.561234,19.996406,2.431540,0.089478,0.015553,191.054945,32.000000,204.374929,191.633501,196.349908,175.061823,32.000000,169.150895,68.606647,64.058195,102.689907,27.515612,44.870925,74.559024,90.201356,38.522934,53.354046,59.588157,40.425240
66.154951,94.827626,160.940193,166.612219,125.040013,122.138023,29.080106,14.317420,159.740970,4.169792,91.376981,67.355018,165.127851,161.311766,163.655132,160.434151,88.619490,157.955466,-0.000621,-1.934521,32.000000,-235.692251,159.948446,-0.203110,28.116615,0.679935,579662.177004,0.976762,39.570673,20.003629,2.431908,0.051083,0.000000,191.132175,32.000000,204.410603,192.219635,196.145525,174.253851,32.000000,170.369159,68.567750,64.058369,102.719250,27.515612,44.852650,74.559024,90.191183,38.522934,53.351507,59.589838,40.548351
66.192937,94.818229,161.130277,166.609139,125.016692,122.141270,29.033251,14.320132,159.694323,4.169632,91.403606,67.321506,165.207752,161.237482,163.611810,160.380798,88.642327,157.920959,-0.000622,-1.934540,32.000000,-235.690523,159.961599,-0.203043,28.128259,0.680775,579810.694092,0.975720,39.610291,20.064512,2.434902,0.071372,0.011414,190.545856,32.000000,204.957215,192.550513,193.339276,173.916811,32.000000,170.026762,68.537606,64.087403,102.730141,27.515612,44.868532,74.559024,90.176610,38.522934,53.320450,59.592061,40.533311
66.180525,94.804963,161.087202,166.616418,125.047727,122.146318,29.058207,14.320703,159.785112,4.169430,91.428334,67.423925,165.054248,161.164972,163.659393,160.499039,88.625087,158.016699,-0.000621,-1.934552,32.000000,-235.686510,160.006060,-0.203027,28.173578,0.679731,579816.629176,0.976621,39.625532,20.042296,2.432776,0.059840,0.012679,189.832796,32.000000,205.530796,192.443414,190.899462,174.241723,32.000000,169.948673,68.511787,64.104070,102.730754,27.515612,44.817378,74.559024,90.189523,38.522934,53.318682,59.592877,40.434631
66.177373,94.804963,160.973141,166.616418,125.037342,122.138590,29.080243,14.321844,159.693094,4.169186,91.342440,67.418569,165.035260,161.220435,163.665871,160.458784,88.660512,158.044122,-0.000621,-1.934545,32.000000,-235.687827,159.900496,-0.202989,28.163402,0.679866,579740.253662,0.977581,39.584482,20.004541,2.434252,0.056236,0.008378,189.817900,32.000000,205.495706,191.905407,190.842715,174.720943,32.000000,169.314902,68.523955,64.086633,102.751240,27.515612,44.806454,74.559024,90.168267,38.522934,53.275351,59.583839,40.546590
66.167256,94.832048,161.030727,166.637417,125.040330,122.133471,29.036555,14.324841,159.698052,4.168928,91.209721,67.405972,165.067766,161.215928,163.704435,160.491117,88.666515,158.030142,-0.000621,-1.934548,32.000000,-235.687289,159.903656,-0.203033,28.229439,0.678733,579791.842638,0.976952,39.581558,20.063166,2.434057,0.061070,0.019316,189.930454,32.000000,205.434332,191.276969,192.847740,175.330850,32.000000,168.809487,68.473176,64.095342,102.721584,27.515612,44.835783,74.559024,90.138897,38.522934,53.358224,59.580643,40.540941
66.120988,94.806621,161.056469,166.635737,124.991961,122.130941,29.086358,14.319846,159.828710,4.168879,91.221399,67.433302,165.158460,161.244374,163.685799,160.509103,88.640556,157.964748,-0.000621,-1.934564,32.000000,-235.688841,159.800276,-0.202969,28.240323,0.678433,579673.195631,0.976201,39.584184,20.039590,2.432450,0.057235,0.012528,190.819422,32.000000,204.602741,191.315180,195.695810,175.264354,32.000000,169.039110,68.487019,64.089618,102.747979,27.515612,44.837375,74.559024,90.175129,38.522934,53.277092,59.588432,40.379753
66.158517,94.815742,161.033765,166.641897,125.003791,122.128337,29.071730,14.315708,159.782405,4.168922,91.304131,67.395052,165.130176,161.312990,163.727210,160.442054,88.603550,157.976444,-0.000622,-1.935134,32.000000,-235.697405,159.919159,-0.203011,28.252203,0.677266,579684.542857,0.977860,39.619698,20.027547,2.433692,0.068232,0.020571,190.918740,32.000000,204.378500,191.834978,196.659920,174.790323,32.000000,169.314549,68.494266,64.081859,102.768295,27.515612,44.862329,74.559024,90.143702,38.522934,53.275211,59.583190,40.558182
66.208799,94.815742,161.073480,166.641897,124.994160,122.120655,29.073891,14.319276,159.796923,4.168973,91.351786,67.359147,165.132873,161.247066,163.647413,160.454260,88.648031,157.979685,-0.000622,-1.936892,32.000000,-235.691051,159.980812,-0.203329,28.218870,0.677666,579717.411554,0.976857,39.632838,20.025242,2.435784,0.052667,0.019432,190.905432,32.000000,204.509772,192.408925,195.348510,174.254143,32.000000,170.166808,68.459432,64.079020,102.737355,27.515612,44.840676,74.559024,90.116537,38.522934,53.301905,59.585550,40.452386
66.182221,94.813254,160.984424,166.643857,125.039836,122.120608,29.116390,14.323414,159.747454,4.169239,91.384317,67.466433,165.127063,161.186769,163.623216,160.424173,88.639485,157.958358,-0.000621,-1.936332,32.000000,-235.687076,159.814123,-0.203576,28.241110,0.676789,579786.998833,0.976738,39.610676,20.067305,2.434059,0.072565,0.019672,190.180330,32.000000,204.973862,192.628265,192.640667,174.087606,32.000000,170.145295,68.447991,64.110977,102.746525,27.515612,44.847015,74.559024,90.119556,38.522934,53.292327,59.592700,40.472416
66.210593,94.831495,161.104223,166.636857,125.057772,122.120586,29.074985,14.321987,159.690622,4.169533,91.395103,67.406366,165.074915,161.255486,163.645223,160.504724,88.712487,157.969501,-0.000620,-1.935783,32.000000,-235.690798,160.000328,-0.203551,28.220680,0.677087,579616.758935,0.975786,39.568781,20.024223,2.432811,0.049845,0.002088,189.681131,32.000000,205.722970,192.297853,190.756618,174.328570,32.000000,170.104805,68.456589,64.119201,102.795212,27.515612,44.849715,74.559024,90.096980,38.522934,53.347543,59.579256,40.523773
66.159525,94.834535,160.984127,166.627618,125.040729,122.128467,29.071758,14.321273,159.736815,4.169635,91.323251,67.329795,165.072156,161.123782,163.721582,160.471578,88.681724,157.917040,-0.000619,-1.935211,32.000000,-235.690856,160.062431,-0.203514,28.175623,0.676467,579647.299838,0.974787,39.588436,20.023552,2.432442,0.060776,0.015966,189.668042,32.000000,205.773303,191.686376,191.396097,174.941984,32.000000,169.139270,68.500082,64.120718,102.773719,27.515612,44.834386,74.559024,90.079514,38.522934,53.345903,59.585934,40.523993
66.160349,94.834535,161.046245,166.627618,125.089740,122.136325,29.108534,14.319704,159.692097,4.169370,91.187651,67.422114,165.086145,161.199371,163.695472,160.401394,88.692127,157.961504,-0.000618,-1.934382,32.000000,-235.689312,159.939308,-0.203739,28.156190,0.677197,579487.224775,0.975758,39.583042,19.955366,2.433209,0.067070,0.014321,190.103437,32.000000,205.359650,191.353258,193.829382,175.281506,32.000000,168.701262,68.497327,64.097055,102.769175,27.515612,44.823669,74.559024,90.105458,38.522934,53.353789,59.588865,40.371976
66.178173,94.833982,161.043915,166.617258,125.094043,122.140126,29.077797,14.322415,159.778979,4.169283,91.210857,67.424500,165.144218,161.323286,163.721778,160.453651,88.623821,157.985600,-0.000619,-1.932669,32.000000,-235.684961,159.963230,-0.204023,28.119473,0.678412,579630.514310,0.976768,39.628629,19.963450,2.433272,0.067240,0.014761,190.869760,32.000000,204.561243,191.329788,196.152220,175.245447,32.000000,169.079388,68.499468,64.097118,102.785451,27.515612,44.819540,74.559024,90.090895,38.522934,53.350450,59.580584,40.476964
66.158397,94.852499,161.044818,166.622578,125.062153,122.146475,29.085323,14.318277,159.640005,4.169175,91.248875,67.337844,165.119219,161.258464,163.691109,160.399804,88.631366,158.025210,-0.000619,-1.932100,32.000000,-235.689755,159.915365,-0.203827,28.082101,0.679213,579643.930446,0.975583,39.627942,19.972269,2.434181,0.066826,0.011517,191.116561,32.000000,204.476398,192.126327,196.397220,174.430958,32.000000,169.479058,68.500387,64.111414,102.812857,27.515612,44.821026,74.559024,90.088730,38.522934,53.406731,59.593497,40.283715
66.166144,94.841444,160.960124,166.620898,125.042808,122.153039,29.043620,14.322843,159.659117,4.169003,91.405675,67.357517,165.146662,161.322572,163.609477,160.462065,88.619653,157.997945,-0.000619,-1.932713,32.000000,-235.684041,159.875063,-0.203891,28.080423,0.679873,579813.985116,0.976353,39.612537,20.050991,2.433490,0.064909,0.011395,191.036252,32.000000,204.856882,192.542079,194.790197,174.209607,32.000000,170.415260,68.511327,64.100265,102.820508,27.515612,44.830361,74.559024,90.083797,38.522934,53.405296,59.589888,40.537419
66.174657,94.841444,161.100120,166.620898,125.053389,122.157023,29.085120,14.310999,159.690747,4.168774,91.399207,67.409510,165.132734,161.187567,163.623273,160.431641,88.644784,157.958023,-0.000620,-1.934475,32.000000,-235.699492,159.753902,-0.204063,28.117297,0.681119,579868.502618,0.976518,39.647533,20.060564,2.434231,0.050431,0.000000,190.092240,32.000000,205.426110,192.754083,191.915623,173.979578,32.000000,170.342336,68.501263,64.113130,102.811680,27.515612,44.844380,74.559024,90.056952,38.522934,53.369225,59.595454,40.428248
