OSU 80 Ton Compressor Load Stand
66.143907,94.830942,161.076604,166.617818,125.062005,122.155653,29.062052,14.313425,159.795648,4.168806,91.439982,67.384159,165.046189,161.140729,163.681319,160.454928,88.647815,157.929270,-0.000620,-1.934451,32.000000,-235.692148,159.947224,-0.204408,28.194296,0.680667,579904.210831,0.977820,39.630023,20.060494,2.432666,0.062728,0.019509,189.840472,32.000000,205.711679,192.166372,190.505812,174.597064,32.000000,169.692918,68.541079,64.129755,102.832244,27.515612,44.803507,74.559024,90.089357,38.522934,53.334812,59.583210,40.532063
66.202114,94.826244,161.037146,166.619778,125.085489,122.149245,29.102798,14.319704,159.742926,4.168863,91.286169,67.324814,165.067840,161.227103,163.681634,160.436434,88.664567,157.987949,-0.000619,-1.934441,32.000000,-235.690459,159.924134,-0.204451,28.195896,0.680358,579857.958590,0.976318,39.622928,20.018107,2.434469,0.057364,0.007147,189.816798,32.000000,205.769208,191.391583,191.986300,175.180274,32.000000,169.060821,68.534778,64.127181,102.791994,27.515612,44.813731,74.559024,90.034153,38.522934,53.318478,59.587035,40.436099
66.150795,94.819335,161.009527,166.627058,125.081654,122.146674,29.055360,14.319133,159.745298,4.168875,91.180715,67.322781,165.079503,161.324082,163.672694,160.404735,88.649401,157.869518,-0.000618,-1.934479,32.000000,-235.688899,159.984748,-0.204314,28.244414,0.678759,579843.548507,0.977557,39.638054,20.002647,2.435245,0.062441,0.014014,190.363264,32.000000,205.106204,191.304414,194.624964,175.170378,32.000000,168.728218,68.538585,64.105937,102.759483,27.515612,44.791740,74.559024,90.017515,38.522934,53.316787,59.583259,40.534705
66.138595,94.819335,161.097101,166.627058,125.034921,122.146632,29.058325,14.320274,159.739738,4.168921,91.270618,67.408877,165.117583,161.251001,163.730343,160.483128,88.618414,157.911144,-0.000619,-1.934488,32.000000,-235.694478,159.937268,-0.204244,28.246408,0.677728,579733.798791,0.975179,39.584853,20.011261,2.432508,0.070191,0.014356,190.937963,32.000000,204.554901,191.515450,196.445397,175.208160,32.000000,169.216032,68.562583,64.105409,102.783326,27.515612,44.830926,74.559024,90.050535,38.522934,53.293449,59.583613,40.525680
66.202654,94.821269,161.018966,166.637417,124.930135,122.149355,29.078348,14.320703,159.749319,4.169032,91.379832,67.478017,165.133502,161.281607,163.666419,160.462369,88.648351,157.889861,-0.000619,-1.934512,32.000000,-235.689952,159.841759,-0.204026,28.250079,0.677068,579773.529294,0.977570,39.620704,19.975224,2.433977,0.058773,0.016469,190.964539,32.000000,204.485136,192.434731,196.036265,174.274824,32.000000,169.885400,68.556984,64.116912,102.780827,27.515612,44.797143,74.559024,90.036807,38.522934,53.297747,59.579453,40.535878
66.245711,94.823204,161.058355,166.640497,124.881999,122.157026,29.086242,14.323699,159.734174,4.168847,91.400241,67.504729,165.170712,161.184444,163.615199,160.474819,88.645423,157.974641,-0.000618,-1.935716,32.000000,-235.685316,159.861561,-0.204069,28.207357,0.677595,579854.978005,0.977669,39.630874,20.024211,2.435750,0.065316,0.019830,190.636351,32.000000,204.964425,192.481560,193.836014,174.036328,32.000000,170.093077,68.537621,64.122936,102.779543,27.515612,44.810598,74.559024,89.983806,38.522934,53.302057,59.576778,40.483347
66.177284,94.836470,161.062329,166.649176,124.877202,122.159566,29.077853,14.323985,159.720404,4.168611,91.387955,67.431755,165.110054,161.238725,163.606175,160.494010,88.664269,157.995495,-0.000618,-1.935745,32.000000,-235.686670,159.913241,-0.204178,28.188055,0.676329,579762.801698,0.975979,39.579428,19.985071,2.432213,0.089729,0.003740,189.904662,32.000000,205.563390,192.630702,191.228735,174.214782,32.000000,170.402577,68.575005,64.122911,102.764928,27.515612,44.791937,74.559024,90.008522,38.522934,53.300338,59.584360,40.459650
66.147718,94.836470,160.998736,166.649176,124.816387,122.157080,29.076493,14.317563,159.764484,4.168935,91.352906,67.344602,165.061417,161.257914,163.653075,160.443258,88.681638,157.978136,-0.000619,-1.935749,32.000000,-235.687846,159.908125,-0.204235,28.170326,0.677026,579786.137602,0.975080,39.545507,20.024652,2.431227,0.064908,0.012478,189.755011,32.000000,205.765051,192.025523,190.694402,174.635292,32.000000,169.493517,68.547181,64.103297,102.764843,27.515612,44.789987,74.559024,90.008297,38.522934,53.340181,59.587989,40.532797
66.178304,94.827626,161.093496,166.642177,124.777751,122.149419,29.054071,14.319989,159.702843,4.168893,91.215407,67.352551,165.070599,161.267028,163.688899,160.493436,88.697425,157.920326,-0.000618,-1.935454,32.000000,-235.687715,159.836803,-0.204266,28.120313,0.678435,579814.464845,0.976527,39.615764,20.014818,2.433801,0.060465,0.013945,189.997424,32.000000,205.641457,191.278966,192.512705,175.396636,32.000000,168.990193,68.568600,64.125665,102.744820,27.515612,44.809729,74.559024,89.985708,38.522934,53.310910,59.592592,40.366767
66.190445,94.821822,161.067640,166.627898,124.767422,122.144309,29.090874,14.315280,159.717583,4.168604,91.266346,67.290176,165.129799,161.157591,163.704333,160.454013,88.654695,157.930962,-0.000618,-1.935459,32.000000,-235.689802,159.842536,-0.204041,28.139851,0.678929,579777.962232,0.977035,39.640404,19.989947,2.433927,0.070776,0.019429,190.808763,32.000000,204.756699,191.468439,195.151390,175.437722,32.000000,168.746930,68.585292,64.112360,102.745113,27.515612,44.813444,74.559024,89.969630,38.522934,53.291087,59.581420,40.421792
66.142677,94.821546,160.996481,166.614739,124.700773,122.146836,29.076951,14.321702,159.725475,4.168560,91.198761,67.397472,165.132830,161.177716,163.709619,160.376012,88.610386,157.997619,-0.000618,-1.934881,32.000000,-235.684855,159.893663,-0.204405,28.122621,0.680139,579671.096975,0.977207,39.606071,19.949168,2.434234,0.060940,0.012398,190.986268,32.000000,204.406267,191.644026,196.519602,175.006508,32.000000,169.162018,68.561225,64.080643,102.715883,27.515612,44.748755,74.559024,89.966594,38.522934,53.289354,59.581656,40.442115
66.180001,94.821546,160.960877,166.614739,124.656065,122.149287,29.121208,14.315851,159.640521,4.168546,91.295097,67.294808,165.123910,161.124721,163.640308,160.414817,88.620811,157.984586,-0.000619,-1.935441,32.000000,-235.689722,159.905597,-0.204768,28.097312,0.679343,579732.249283,0.975718,39.590153,19.996498,2.433397,0.069825,0.016794,191.031449,32.000000,204.446309,192.493254,195.688360,174.069009,32.000000,170.094959,68.533862,64.074445,102.738533,27.515612,44.768249,74.559024,89.959334,38.522934,53.286755,59.581380,40.537419
66.154338,94.818782,161.016136,166.608019,124.643084,122.156835,29.119901,14.317135,159.721726,4.168579,91.383727,67.387058,165.157831,161.263358,163.625918,160.412027,88.663652,157.918778,-0.000620,-1.937240,32.000000,-235.689585,159.793975,-0.204782,28.108616,0.680055,579877.966628,0.976983,39.629681,20.069621,2.434079,0.064303,0.010383,190.527777,32.000000,205.088569,192.501319,193.065169,174.128803,32.000000,170.237683,68.516665,64.083483,102.711172,27.515612,44.780981,74.559024,89.980892,38.522934,53.276369,59.587714,40.455981
66.194084,94.809938,160.973864,166.608859,124.638849,122.164443,29.074750,14.312854,159.762227,4.168344,91.398677,67.429396,165.081610,161.248637,163.647430,160.467396,88.654803,157.985343,-0.000621,-1.937868,32.000000,-235.694850,159.882368,-0.204747,28.117821,0.680026,579843.283928,0.974911,39.598577,20.053562,2.432168,0.061743,0.018367,190.033623,32.000000,205.583864,192.387663,190.847285,174.354598,32.000000,170.464324,68.536352,64.091992,102.712052,27.515612,44.768809,74.559024,89.937354,38.522934,53.246954,59.589730,40.456422
66.138631,94.824862,161.079392,166.613899,124.607883,122.174592,29.088209,14.321131,159.702677,4.168365,91.317389,67.412170,165.082733,161.238317,163.651930,160.511528,88.677021,157.966849,-0.000621,-1.937862,32.000000,-235.686901,159.996046,-0.204995,28.090127,0.680385,579785.527239,0.975425,39.617199,19.982274,2.433947,0.059018,0.011885,189.991476,32.000000,205.694981,191.685548,191.123542,175.139896,32.000000,169.160799,68.535937,64.098260,102.688368,27.515612,44.820320,74.559024,89.964009,38.522934,53.245106,59.586200,40.546443
66.169347,94.824862,161.050341,166.613899,124.657478,122.176967,29.064677,14.327981,159.779968,4.168084,91.251073,67.385233,165.136397,161.198513,163.695944,160.563034,88.689605,158.025446,-0.000622,-1.937847,32.000000,-235.685296,159.921316,-0.204891,28.090677,0.679467,579807.193022,0.976332,39.575235,20.019898,2.431847,0.070189,0.018974,190.281764,32.000000,205.481755,191.195712,193.463360,175.489322,32.000000,168.881301,68.544404,64.101341,102.664389,27.515612,44.790608,74.559024,89.940344,38.522934,53.290016,59.590950,40.459063
66.179722,94.837852,161.142109,166.625098,124.620543,122.172269,29.084505,14.326553,159.701889,4.168136,91.257085,67.317856,165.118706,161.184036,163.708219,160.555577,88.606776,158.060748,-0.000622,-1.936099,32.000000,-235.680823,159.977321,-0.205204,28.058157,0.681454,579858.020911,0.976901,39.636371,19.989686,2.435481,0.049817,0.007475,190.984115,32.000000,204.517784,191.426772,195.818595,175.333890,32.000000,168.805459,68.514782,64.053592,102.670368,27.515612,44.779611,74.559024,89.956084,38.522934,53.328968,59.575283,40.362145
66.140999,94.860791,160.940150,166.629298,124.590503,122.159704,29.090110,14.317991,159.860687,4.168003,91.300509,67.362411,165.132002,161.262746,163.726789,160.517678,88.598673,158.002724,-0.000621,-1.935511,32.000000,-235.690041,159.938574,-0.205245,28.118582,0.680912,579823.089628,0.977210,39.610771,20.002428,2.433912,0.061208,0.012816,191.224117,32.000000,204.421618,191.873841,196.598668,174.771951,32.000000,169.621161,68.523312,64.068436,102.693962,27.515612,44.749247,74.559024,89.935884,38.522934,53.399112,59.588934,40.472342
66.148487,94.868806,161.084200,166.632377,124.581066,122.156061,29.080682,14.318562,159.736555,4.168187,91.368815,67.409764,165.172173,161.268863,163.657538,160.450450,88.611241,158.043778,-0.000620,-1.935511,32.000000,-235.690781,160.012077,-0.204988,28.116484,0.682006,580013.465367,0.976369,39.615116,20.100511,2.434917,0.070218,0.017603,191.157992,32.000000,204.551461,192.467123,195.001883,174.094757,32.000000,170.484733,68.482296,64.053529,102.695544,27.515612,44.803168,74.559024,89.910477,38.522934,53.397758,59.593222,40.504771
66.213198,94.868806,160.936169,166.632377,124.568220,122.157732,29.052611,14.322986,159.777916,4.168375,91.346771,67.427020,165.118488,161.274429,163.610124,160.441021,88.651896,157.957277,-0.000620,-1.935508,32.000000,-235.688652,159.872921,-0.204988,28.135157,0.680049,580032.173200,0.976767,39.670325,20.083539,2.433289,0.060978,0.014005,190.347966,32.000000,205.389594,192.601155,192.345052,174.149838,32.000000,170.090782,68.497081,64.098479,102.694005,27.515612,44.745050,74.559024,89.883459,38.522934,53.421516,59.586613,40.466400
66.109166,94.848354,161.156076,166.627618,124.592698,122.151384,29.054622,14.319989,159.709544,4.168269,91.380298,67.456836,165.080411,161.269312,163.648853,160.443891,88.650445,157.957708,-0.000620,-1.935488,32.000000,-235.688207,159.899130,-0.204774,28.154590,0.680676,579994.044506,0.976952,39.672099,20.088714,2.435191,0.056391,0.014158,189.949986,32.000000,205.718798,192.158616,190.569310,174.619227,32.000000,169.798669,68.479320,64.064327,102.701768,27.515612,44.769772,74.559024,89.907555,38.522934,53.356228,59.591176,40.436612
66.170940,94.835641,160.961560,166.625658,124.624841,122.147609,29.035990,14.322558,159.743656,4.168750,91.280901,67.329292,165.070675,161.190643,163.682600,160.425435,88.631236,157.977581,-0.000620,-1.935474,32.000000,-235.683015,159.959620,-0.204792,28.139038,0.678692,579867.221937,0.976855,39.618182,20.010673,2.430575,0.056691,0.025885,189.967055,32.000000,205.571250,191.585438,191.547100,175.061586,32.000000,168.863103,68.470587,64.072264,102.671269,27.515612,44.752065,74.559024,89.888543,38.522934,53.315004,59.586504,40.570728
66.148761,94.828455,161.087138,166.627898,124.703429,122.146321,29.084181,14.321131,159.689439,4.168580,91.190722,67.404211,165.115261,161.273716,163.703267,160.466057,88.646516,157.973378,-0.000619,-1.935489,32.000000,-235.685098,159.908429,-0.204695,28.132691,0.680550,579866.034475,0.978383,39.684429,20.012311,2.437727,0.055560,0.004283,190.479822,32.000000,205.146832,191.352489,194.176166,175.347082,32.000000,168.911613,68.463567,64.078162,102.688309,27.515612,44.782867,74.559024,89.887534,38.522934,53.313405,59.585236,40.467720
66.138828,94.828455,161.023664,166.627898,124.702054,122.139980,29.128757,14.323557,159.752500,4.168708,91.241239,67.350758,165.143784,161.247921,163.744592,160.493256,88.569253,157.922425,-0.000620,-1.935526,32.000000,-235.684147,159.898945,-0.204568,28.156741,0.679156,579838.300910,0.977941,39.620222,20.040109,2.432511,0.049552,0.006097,191.062134,32.000000,204.460822,191.531629,196.207753,175.213464,32.000000,169.317567,68.491504,64.061532,102.701369,27.515612,44.772428,74.559024,89.888868,38.522934,53.289293,59.589179,40.527441
66.125032,94.837022,161.088152,166.629858,124.729302,122.142655,29.081280,14.315137,159.765327,4.168563,91.330995,67.350623,165.155055,161.241133,163.691012,160.425349,88.587246,157.999706,-0.000619,-1.933779,32.000000,-235.690272,159.957094,-0.204434,28.191726,0.680174,579796.938940,0.976654,39.631520,20.023014,2.435225,0.053678,0.014203,191.209818,32.000000,204.571953,192.250320,196.260815,174.554793,32.000000,169.486807,68.477418,64.048625,102.731867,27.515612,44.764094,74.559024,89.895097,38.522934,53.314439,59.572588,40.573589
66.176667,94.829837,161.081105,166.629578,124.705903,122.145195,29.084887,14.322843,159.725146,4.168450,91.381482,67.416644,165.174200,161.171027,163.629944,160.371449,88.586689,157.968724,-0.000620,-1.932032,32.000000,-235.691089,159.846673,-0.204246,28.183203,0.679378,579955.258200,0.975270,39.639800,20.078249,2.434631,0.064992,0.021587,190.822092,32.000000,204.737860,192.410784,194.370407,174.382936,32.000000,170.131823,68.492861,64.053285,102.730120,27.515612,44.787091,74.559024,89.861688,38.522934,53.290387,59.585442,40.479899
66.161172,94.833706,161.056625,166.625658,124.686836,122.147636,29.071770,14.325412,159.783447,4.168532,91.387489,67.452512,165.132181,161.231017,163.625719,160.367173,88.663392,157.960030,-0.000619,-1.932593,32.000000,-235.682948,159.979116,-0.204184,28.193562,0.679053,579948.358202,0.977130,39.659868,20.093663,2.436115,0.052442,0.009384,190.058178,32.000000,205.353404,192.726135,191.598889,174.153044,32.000000,170.171865,68.491088,64.080754,102.746882,27.515612,44.734694,74.559024,89.878758,38.522934,53.288732,59.581823,40.465813
66.114430,94.833706,161.048451,166.625658,124.731417,122.147617,29.094268,14.316992,159.750512,4.168466,91.379156,67.391463,165.066207,161.227001,163.694998,160.499077,88.636708,157.961241,-0.000621,-1.933192,32.000000,-235.695301,159.793506,-0.203900,28.205049,0.678561,579920.367500,0.976170,39.609646,20.080828,2.434107,0.067211,0.018498,189.821323,32.000000,205.672457,192.052219,190.688609,174.701745,32.000000,169.681066,68.514675,64.080647,102.767768,27.515612,44.776890,74.559024,89.870857,38.522934,53.299199,59.582413,40.425827
66.205020,94.827349,161.103428,166.623698,124.759924,122.137424,29.081599,14.317135,159.769940,4.168564,91.240542,67.410124,165.091855,161.254223,163.723318,160.537031,88.635940,157.948651,-0.000620,-1.934326,32.000000,-235.693847,159.877513,-0.204136,28.211448,0.678409,579764.233811,0.976892,39.626427,20.000366,2.434307,0.070513,0.024042,190.063434,32.000000,205.532536,191.452027,192.587814,175.251650,32.000000,169.237774,68.534428,64.075851,102.716661,27.515612,44.800869,74.559024,89.841601,38.522934,53.277686,59.581705,40.534705
66.149000,94.817400,161.033034,166.627338,124.792637,122.134893,29.034741,14.318419,159.747199,4.168732,91.261973,67.375347,165.144671,161.231691,163.714358,160.497734,88.619425,157.958097,-0.000620,-1.934340,32.000000,-235.690924,159.964618,-0.204083,28.225899,0.678703,579853.615909,0.976898,39.665391,20.027574,2.435905,0.065565,0.002802,190.684572,32.000000,204.949197,191.276195,195.037319,175.257033,32.000000,168.507242,68.531147,64.067537,102.727178,27.515612,44.766513,74.559024,89.840791,38.522934,53.244899,59.594657,40.475717
66.153004,94.844761,161.099233,166.631537,124.733479,122.129807,29.055848,14.324128,159.728392,4.169016,91.296576,67.396649,165.150799,161.291231,163.761369,160.382023,88.599166,157.923322,-0.000620,-1.934351,32.000000,-235.685871,159.851384,-0.204173,28.240349,0.677565,579745.407302,0.975751,39.583537,20.022901,2.433402,0.060287,0.009679,191.060556,32.000000,204.422811,191.547578,196.721256,175.308623,32.000000,169.166433,68.549175,64.049306,102.711631,27.515612,44.741278,74.559024,89.820737,38.522934,53.243122,59.589504,40.548277
66.164854,94.844761,161.020963,166.631537,124.692206,122.124699,29.062084,14.322700,159.737098,4.168739,91.319741,67.307831,165.108484,161.256852,163.662728,160.369514,88.599425,157.978539,-0.000621,-1.934330,32.000000,-235.682217,159.915710,-0.204132,28.232036,0.677584,579788.396927,0.978194,39.620265,20.043498,2.434399,0.050927,0.016149,191.164527,32.000000,204.358149,192.463607,196.005045,174.163550,32.000000,169.854897,68.525044,64.042179,102.702296,27.515612,44.758060,74.559024,89.818102,38.522934,53.327071,59.596270,40.483641
66.155832,94.830942,161.169495,166.628458,124.687538,122.129365,29.077472,14.316564,159.736355,4.169046,91.365236,67.302182,165.116619,161.295902,163.646504,160.513806,88.643756,157.974852,-0.000619,-1.932581,32.000000,-235.693271,159.955584,-0.203903,28.247299,0.677522,579854.498274,0.977445,39.644289,20.048724,2.435252,0.061276,0.020731,190.634485,32.000000,205.067211,192.530060,193.635940,174.013296,32.000000,170.315830,68.508307,64.061291,102.653221,27.515612,44.772465,74.559024,89.816661,38.522934,53.282310,59.587340,40.524947
66.113306,94.808556,160.974968,166.623418,124.700207,122.124274,29.092600,14.317278,159.733800,4.169070,91.388823,67.436581,165.072865,161.290091,163.660044,160.472634,88.653374,157.937857,-0.000618,-1.931996,32.000000,-235.690918,159.863787,-0.203904,28.280685,0.677160,579823.542837,0.977001,39.634414,20.072335,2.433633,0.054465,0.010472,189.935803,32.000000,205.546521,192.659960,191.138596,174.161422,32.000000,170.456289,68.529135,64.070111,102.665087,27.515612,44.741925,74.559024,89.824122,38.522934,53.210673,59.592356,40.555834
66.164167,94.816571,161.148921,166.623138,124.750595,122.119337,29.078747,14.320703,159.813550,4.169072,91.363419,67.407356,165.029029,161.227286,163.701253,160.520226,88.661000,157.971318,-0.000619,-1.932090,32.000000,-235.688477,160.006876,-0.203681,28.265605,0.677623,579722.827769,0.976634,39.628114,20.026411,2.436210,0.066316,0.016911,189.914516,32.000000,205.781214,191.787479,190.830999,174.887820,32.000000,169.234339,68.564837,64.061291,102.646618,27.515612,44.754356,74.559024,89.808327,38.522934,53.208810,59.583574,40.450259
66.232883,94.816571,161.077886,166.623138,124.761638,122.119360,29.058126,14.319133,159.742846,4.169166,91.220209,67.324243,165.119060,161.342352,163.710824,160.436842,88.692127,157.983624,-0.000618,-1.932059,32.000000,-235.690866,159.906595,-0.203729,28.274443,0.676386,579662.669840,0.976724,39.641179,20.000800,2.434835,0.059620,0.013270,190.164493,32.000000,205.517619,191.212684,193.184661,175.257444,32.000000,168.911688,68.562561,64.056495,102.590138,27.515612,44.777239,74.559024,89.750087,38.522934,53.232060,59.587950,40.563244
66.111279,94.833706,161.094282,166.619778,124.767249,122.115535,29.084322,14.318562,159.726095,4.169230,91.278302,67.405053,165.126626,161.255650,163.701904,160.469518,88.581925,157.984685,-0.000620,-1.932067,32.000000,-235.694387,159.910756,-0.203953,28.237727,0.676899,579605.581038,0.976341,39.606797,20.007639,2.435592,0.060825,0.015357,190.874071,32.000000,204.556244,191.469340,195.728600,175.231042,32.000000,168.663537,68.590913,64.031092,102.565171,27.515612,44.752962,74.559024,89.794306,38.522934,53.283906,59.588284,40.429642
66.157450,94.857474,161.012847,166.629298,124.784469,122.108994,29.037876,14.319133,159.771448,4.169312,91.342290,67.397665,165.151508,161.277101,163.743330,160.515071,88.609617,157.966157,-0.000620,-1.932056,32.000000,-235.690374,159.898600,-0.204210,28.254433,0.675461,579493.002884,0.975915,39.549555,19.981831,2.431993,0.058749,0.009403,191.138633,32.000000,204.549272,191.797083,196.398287,174.839350,32.000000,169.624039,68.571992,64.061798,102.586839,27.515612,44.749107,74.559024,89.774029,38.522934,53.356603,59.584311,40.526414
66.238275,94.871569,161.082819,166.639937,124.792915,122.106464,29.031863,14.320132,159.764601,4.169663,91.418095,67.479557,165.144552,161.290335,163.645989,160.492927,88.587138,158.018413,-0.000619,-1.931462,32.000000,-235.688228,159.880999,-0.204147,28.210845,0.678000,579834.542783,0.977026,39.668019,20.092491,2.436714,0.051110,0.016658,190.998591,32.000000,204.439923,192.407997,195.394158,173.998231,32.000000,170.254521,68.530183,64.023943,102.564308,27.515612,44.776581,74.559024,89.759614,38.522934,53.355216,59.580554,40.420325
66.197622,94.871569,161.007885,166.639937,124.804303,122.101382,29.070591,14.319704,159.796534,4.169995,91.377544,67.445667,165.138073,161.200839,163.621872,160.501463,88.629802,157.956770,-0.000621,-1.930864,32.000000,-235.690623,159.989398,-0.204171,28.222594,0.676617,579749.663894,0.977842,39.653296,20.056791,2.433783,0.049520,0.007571,190.397156,32.000000,205.195061,192.602459,192.387585,174.234292,32.000000,170.323454,68.537121,64.051813,102.568742,27.515612,44.745484,74.559024,89.734448,38.522934,53.397991,59.585845,40.529789
66.196302,94.861620,161.140027,166.642457,124.802312,122.102654,29.066632,14.324841,159.758524,4.169939,91.389075,67.354154,165.064156,161.275795,163.653944,160.455262,88.623182,158.011696,-0.000620,-1.930855,32.000000,-235.686141,159.889950,-0.204091,28.212419,0.676959,579769.081394,0.976742,39.600062,20.101855,2.431869,0.060343,0.018596,189.837297,32.000000,205.665626,192.301842,190.599463,174.413144,32.000000,170.245973,68.535260,64.050360,102.579011,27.515612,44.754576,74.559024,89.764798,38.522934,53.365601,59.585491,40.531843
66.128575,94.835917,161.019607,166.641337,124.798314,122.104000,29.076637,14.315565,159.719502,4.169986,91.339541,67.330421,165.087032,161.273860,163.710986,160.396767,88.644594,157.979240,-0.000620,-1.932021,32.000000,-235.695581,159.907432,-0.204237,28.177485,0.676827,579665.272956,0.976061,39.633920,20.032547,2.432231,0.068555,0.017359,189.787833,32.000000,205.549156,191.644118,191.144187,175.040346,32.000000,168.912236,68.494571,64.083420,102.573714,27.515612,44.748752,74.559024,89.750635,38.522934,53.283892,59.586219,40.567940
66.177143,94.820164,160.972682,166.629018,124.772986,122.109110,29.061846,14.319418,159.699167,4.169949,91.250971,67.430113,165.126252,161.286196,163.693279,160.474775,88.651344,157.892657,-0.000620,-1.933564,32.000000,-235.691564,160.019623,-0.204457,28.148060,0.677704,579672.885129,0.976201,39.625071,20.062907,2.434275,0.084355,0.009527,190.324440,32.000000,205.224841,191.302199,193.821434,175.394640,32.000000,169.006460,68.495727,64.058673,102.557977,27.515612,44.796007,74.559024,89.722420,38.522934,53.282296,59.580289,40.530816
66.186247,94.820164,161.016425,166.629018,124.818752,122.114171,29.044995,14.324556,159.791253,4.169906,91.247712,67.486743,165.127947,161.235380,163.748225,160.483498,88.600962,157.967988,-0.000620,-1.935313,32.000000,-235.681181,159.861112,-0.204579,28.152308,0.678810,579624.177449,0.976916,39.655809,20.027468,2.434947,0.065055,0.013607,190.902529,32.000000,204.438749,191.438457,196.089161,175.060646,32.000000,169.084450,68.503014,64.041761,102.557535,27.515612,44.740504,74.559024,89.711024,38.522934,53.231343,59.580771,40.465592
66.086638,94.824309,161.069679,166.630698,124.885916,122.116578,29.061506,14.321131,159.727519,4.169646,91.296554,67.342484,165.139964,161.185138,163.682268,160.470783,88.564636,158.027738,-0.000621,-1.935917,32.000000,-235.688376,159.942856,-0.204538,28.117900,0.678666,579577.189463,0.976624,39.599577,19.983287,2.432451,0.062029,0.013038,191.097430,32.000000,204.540024,192.066954,196.482392,174.677773,32.000000,169.513841,68.498485,64.044731,102.565337,27.515612,44.755139,74.559024,89.721527,38.522934,53.242569,59.582108,40.465886
66.123405,94.828455,161.008838,166.631258,124.908385,122.119014,29.084587,14.317706,159.684216,4.169632,91.359529,67.319892,165.141362,161.271270,163.627418,160.500932,88.586434,157.967015,-0.000621,-1.934145,32.000000,-235.692129,159.970431,-0.204548,28.090861,0.678685,579717.612765,0.977083,39.591992,20.066236,2.432778,0.059936,0.010193,190.954850,32.000000,204.660722,192.373282,194.793225,174.139956,32.000000,170.178099,68.478838,64.019546,102.550825,27.515612,44.737442,74.559024,89.725019,38.522934,53.253822,59.594097,40.489290
66.177403,94.841997,160.972344,166.627898,124.855182,122.112650,29.086344,14.321416,159.737284,4.169711,91.417248,67.380293,165.141796,161.225390,163.661978,160.432280,88.647176,157.948525,-0.000621,-1.932953,32.000000,-235.685468,159.852588,-0.204590,28.126345,0.681086,579879.457999,0.978181,39.679171,20.128387,2.437250,0.053604,0.011141,190.129493,32.000000,205.277365,192.594147,191.908878,174.003155,32.000000,170.053444,68.522550,64.075192,102.594241,27.515612,44.758295,74.559024,89.697889,38.522934,53.252153,59.591471,40.403083
66.183833,94.841997,161.003724,166.627898,124.840944,122.106311,29.115536,14.319846,159.743396,4.169875,91.401683,67.447109,165.049836,161.202777,163.663973,160.433644,88.618868,157.990704,-0.000622,-1.932945,32.000000,-235.689169,159.870108,-0.204590,28.149791,0.680984,579823.907216,0.976835,39.652657,20.080345,2.434975,0.077523,0.015696,189.961765,32.000000,205.636896,192.037752,190.526484,174.727101,32.000000,169.964055,68.495248,64.060699,102.575163,27.515612,44.729876,74.559024,89.681749,38.522934,53.292914,59.588324,40.530963
66.152782,94.827902,160.994358,166.625658,124.778426,122.102531,29.056754,14.316136,159.741647,4.169970,91.241239,67.484008,165.098437,161.250940,163.714537,160.426837,88.656941,157.913698,-0.000621,-1.932962,32.000000,-235.689109,159.969188,-0.204578,28.161724,0.679239,579640.382181,0.975879,39.621193,20.011609,2.432437,0.064691,0.017291,189.969732,32.000000,205.599896,191.421290,192.241519,175.171505,32.000000,169.108313,68.527605,64.088631,102.577077,27.515612,44.758288,74.559024,89.702619,38.522934,53.247262,59.579246,40.495526
66.164657,94.823757,161.020930,166.628178,124.755208,122.108642,29.080402,14.325126,159.762078,4.170172,91.249637,67.442806,165.134784,161.171516,163.686828,160.497596,88.627669,157.864738,-0.000622,-1.932988,32.000000,-235.681922,159.786467,-0.204599,28.209193,0.678705,579675.082078,0.974745,39.615836,20.058149,2.432675,0.060793,0.023812,190.556050,32.000000,205.020675,191.199916,194.688273,175.334197,32.000000,168.661766,68.522245,64.032261,102.547058,27.515612,44.731742,74.559024,89.677820,38.522934,53.232626,59.582059,40.549085
66.118323,94.817400,160.940110,166.633777,124.820881,122.117125,29.113971,14.317706,159.733247,4.170432,91.239866,67.334999,165.172587,161.268007,163.726951,160.463447,88.596285,158.035739,-0.000622,-1.933001,32.000000,-235.689834,159.931110,-0.204470,28.235838,0.678735,579559.796768,0.977158,39.627616,19.986788,2.433675,0.047722,0.006977,191.020339,32.000000,204.472024,191.392519,196.609814,175.325068,32.000000,169.221755,68.511438,64.058170,102.604089,27.515612,44.744977,74.559024,89.661206,38.522934,53.230911,59.585157,40.455321
66.119741,94.817400,161.011165,166.633777,124.839595,122.122932,29.059652,14.319418,159.668277,4.170155,91.343261,67.310721,165.155960,161.191745,163.684044,160.405020,88.621964,157.930693,-0.000622,-1.933003,32.000000,-235.689761,159.866090,-0.204740,28.195267,0.677586,579643.726544,0.976209,39.613574,19.994889,2.433640,0.059562,0.014610,191.101526,32.000000,204.392283,192.200748,196.220512,174.160423,32.000000,169.553589,68.510430,64.065097,102.616980,27.515612,44.725415,74.559024,89.683909,38.522934,53.209281,59.588009,40.535438
66.153626,94.839233,160.921918,166.639377,124.899782,122.117619,29.051273,14.316850,159.715884,4.170025,91.398361,67.379300,165.189724,161.195375,163.628998,160.428039,88.634186,158.009581,-0.000624,-1.933585,32.000000,-235.693149,159.925522,-0.204712,28.224955,0.677204,579778.113650,0.975890,39.645840,20.100195,2.434123,0.047635,0.008356,190.693474,32.000000,204.962809,192.481021,194.070829,174.108524,32.000000,170.312691,68.513428,64.074796,102.624216,27.515612,44.736081,74.559024,89.684087,38.522934,53.275841,59.584518,40.524653
66.116258,94.847525,161.089737,166.639097,124.907809,122.117942,29.056772,14.317706,159.821503,4.170174,91.408155,67.379669,165.097649,161.243701,163.664248,160.489360,88.658288,157.960649,-0.000624,-1.935352,32.000000,-235.694096,159.886404,-0.204893,28.212235,0.678534,579741.857595,0.977737,39.644657,20.029112,2.435145,0.058327,0.015359,189.950103,32.000000,205.572250,192.478428,191.495168,174.050957,32.000000,170.300732,68.498463,64.085243,102.639153,27.515612,44.750599,74.559024,89.672957,38.522934,53.300201,59.593703,40.498901
66.169838,94.828731,161.026162,166.636297,124.838610,122.131942,29.092039,14.315851,159.801507,4.169835,91.334654,67.337692,165.071606,161.277245,163.704532,160.492232,88.677004,157.987034,-0.000624,-1.937127,32.000000,-235.691525,159.842291,-0.204907,28.180842,0.676964,579705.296760,0.977477,39.638243,20.050991,2.432549,0.050867,0.006440,189.724504,32.000000,205.736438,191.784116,190.631412,174.970068,32.000000,169.523200,68.519424,64.080406,102.624408,27.515612,44.757714,74.559024,89.646886,38.522934,53.298717,59.595995,40.464198
66.131321,94.828731,161.087294,166.636297,124.764710,122.136086,29.093260,14.318705,159.723459,4.169821,91.251394,67.292952,165.087109,161.267375,163.743686,160.439021,88.664761,157.985644,-0.000623,-1.937719,32.000000,-235.689819,159.920361,-0.204890,28.136101,0.678569,579683.008994,0.977925,39.677685,20.005739,2.436462,0.072539,0.024449,190.035280,32.000000,205.568322,191.285959,192.641528,175.339234,32.000000,169.040225,68.512946,64.096042,102.616351,27.515612,44.747792,74.559024,89.649974,38.522934,53.238352,59.589199,40.521498
66.085878,94.822098,161.007569,166.639657,124.713247,122.140089,29.081579,14.317420,159.751920,4.169715,91.254208,67.317007,165.188879,161.251735,163.729400,160.457783,88.608741,158.003785,-0.000622,-1.938302,32.000000,-235.691103,159.939472,-0.205073,28.093326,0.678371,579644.283695,0.975933,39.614230,19.998427,2.433528,0.055621,0.012518,190.677512,32.000000,204.756050,191.321710,195.297753,175.337341,32.000000,168.827209,68.530779,64.085972,102.631538,27.515612,44.739939,74.559024,89.647832,38.522934,53.215926,59.580663,40.536832
66.112153,94.806621,161.092385,166.642457,124.674397,122.141534,29.067563,14.320845,159.786398,4.169334,91.275912,67.364291,165.126904,161.225798,163.716057,160.506353,88.562866,157.961503,-0.000622,-1.939064,32.000000,-235.687350,159.930660,-0.204720,28.125138,0.680267,579715.450033,0.976552,39.646333,20.010069,2.435870,0.054241,0.012843,191.068441,32.000000,204.419578,191.649458,196.349802,175.050961,32.000000,169.303667,68.509337,64.036835,102.636733,27.515612,44.744769,74.559024,89.650440,38.522934,53.165805,59.593045,40.491711
66.162100,94.786446,161.063347,166.655336,124.623673,122.139035,29.048823,14.325126,159.791660,4.169573,91.376027,67.400897,165.181354,161.248512,163.677237,160.480483,88.616091,157.974436,-0.000622,-1.939035,32.000000,-235.683889,159.887462,-0.204777,28.090756,0.681517,579882.563226,0.977701,39.677594,20.073931,2.436338,0.052662,0.005454,190.989210,32.000000,204.487504,192.537814,195.598927,174.177806,32.000000,170.081974,68.539464,64.098881,102.671545,27.515612,44.741911,74.559024,89.597986,38.522934,53.163924,59.585305,40.519077
66.073442,94.786446,161.148627,166.655336,124.633353,122.134353,29.061846,14.322130,159.784577,4.169560,91.388185,67.393189,165.153482,161.148129,163.633561,160.488732,88.641769,157.988090,-0.000623,-1.939038,32.000000,-235.686886,160.034571,-0.204773,28.116510,0.680790,579957.290808,0.977718,39.640206,20.101530,2.436653,0.062441,0.020695,190.483954,32.000000,205.099005,192.356091,192.899594,174.029311,32.000000,170.330039,68.484815,64.074866,102.665253,27.515612,44.765273,74.559024,89.652496,38.522934,53.098832,59.587960,40.459136
66.132329,94.780642,160.992723,166.658136,124.594719,122.129310,29.079053,14.319418,159.730547,4.169514,91.359041,67.404285,165.073891,161.267110,163.658822,160.460433,88.684181,157.962035,-0.000620,-1.938483,32.000000,-235.689433,159.921891,-0.204977,28.160806,0.680781,579758.091809,0.977464,39.578395,20.053895,2.434375,0.063783,0.007544,189.856045,32.000000,205.426601,192.444154,190.857457,174.261773,32.000000,170.028421,68.499931,64.098837,102.667442,27.515612,44.702956,74.559024,89.612686,38.522934,53.078590,59.584705,40.566986
66.119857,94.761020,160.945586,166.652816,124.497813,122.124282,29.093221,14.320845,159.716120,4.169535,91.279491,67.308899,165.092945,161.238195,163.722909,160.446866,88.686643,157.961176,-0.000620,-1.937876,32.000000,-235.692104,159.987602,-0.204991,28.170247,0.681704,579724.789556,0.978435,39.652317,20.034118,2.438932,0.059750,0.014733,189.783659,32.000000,205.700576,191.550285,191.179983,175.145279,32.000000,169.104683,68.533144,64.113839,102.667069,27.515612,44.687236,74.559024,89.614802,38.522934,53.015104,59.585482,40.545856
66.126899,94.789763,161.038905,166.651696,124.498743,122.123038,29.045691,14.324413,159.703181,4.169192,91.216088,67.349340,165.053304,161.146497,163.677572,160.497045,88.631945,157.912017,-0.000620,-1.937848,32.000000,-235.686405,159.978117,-0.204824,28.207908,0.679078,579557.190092,0.976841,39.597404,19.980445,2.434403,0.051347,0.011681,190.274072,32.000000,205.241205,191.240247,193.361639,175.281343,32.000000,168.890229,68.531106,64.115969,102.635998,27.515612,44.693853,74.559024,89.604067,38.522934,53.012780,59.579650,40.474397
66.103201,94.789763,161.082769,166.651696,124.584317,122.124274,29.080935,14.317991,159.747425,4.169174,91.261297,67.354289,165.117235,161.177105,163.747617,160.422825,88.641882,157.882089,-0.000621,-1.937817,32.000000,-235.690696,159.866295,-0.204460,28.239300,0.678721,579501.978394,0.976480,39.588180,19.977612,2.434149,0.063239,0.015846,190.999998,32.000000,204.528245,191.344966,195.804769,175.567773,32.000000,168.954284,68.538504,64.056546,102.672957,27.515612,44.733459,74.559024,89.612067,38.522934,53.100509,59.593369,40.450259
66.177334,94.817676,161.109558,166.636017,124.616762,122.125652,29.085698,14.320560,159.806543,4.169187,91.306521,67.307802,165.161497,161.219150,163.710591,160.510305,88.611241,157.947342,-0.000620,-1.937808,32.000000,-235.691570,159.780921,-0.204737,28.245358,0.678218,579668.773875,0.978024,39.611051,20.011058,2.435301,0.056098,0.010178,191.064116,32.000000,204.418019,191.849395,196.593226,174.725227,32.000000,169.636081,68.521568,64.069190,102.673964,27.515612,44.713383,74.559024,89.567763,38.522934,53.185830,59.592061,40.425607
66.201090,94.813531,161.168709,166.622858,124.654414,122.119342,29.087774,14.317991,159.777824,4.169149,91.328502,67.332847,165.170444,161.219355,163.637430,160.479541,88.620047,157.925021,-0.000620,-1.937796,32.000000,-235.692335,159.881306,-0.205044,28.235681,0.677988,579663.736948,0.977235,39.630811,19.988179,2.436838,0.069200,0.022217,190.879882,32.000000,204.576808,192.582489,195.087502,173.956030,32.000000,169.997570,68.518202,64.098818,102.695422,27.515612,44.766752,74.559024,89.542932,38.522934,53.171094,59.590124,40.445490
66.170683,94.824862,160.986171,166.625658,124.724585,122.113059,29.059902,14.326268,159.779727,4.168878,91.338716,67.355094,165.136284,161.291740,163.635081,160.430450,88.617374,157.933298,-0.000622,-1.937809,32.000000,-235.687664,159.890725,-0.204912,28.198571,0.677059,579747.873710,0.975946,39.596929,20.047033,2.434513,0.066629,0.012157,190.135191,32.000000,205.296724,192.469269,192.155478,174.076527,32.000000,170.175153,68.516845,64.095782,102.706377,27.515612,44.704112,74.559024,89.568613,38.522934,53.169280,59.586131,40.514162
66.097549,94.824862,161.004282,166.625658,124.692512,122.111804,29.071318,14.314994,159.745735,4.168784,91.409066,67.241160,165.015695,161.200698,163.663896,160.479641,88.638911,157.975241,-0.000621,-1.937738,32.000000,-235.692710,159.784982,-0.204893,28.181918,0.677223,579676.996977,0.975430,39.572993,20.028577,2.434533,0.056752,0.015975,189.779787,32.000000,205.645192,192.239563,190.577287,174.379869,32.000000,170.109370,68.542550,64.114937,102.715589,27.515612,44.700276,74.559024,89.581118,38.522934,53.202969,59.578283,40.471975
66.125221,94.833430,161.024351,166.626778,124.620964,122.111782,29.075354,14.313425,159.688760,4.168694,91.253934,67.314311,165.081162,161.242846,163.696106,160.523053,88.664891,157.933024,-0.000621,-1.937741,32.000000,-235.695263,159.912797,-0.204807,28.148375,0.677629,579689.205019,0.976838,39.609657,20.034829,2.432893,0.048415,0.007147,189.779787,32.000000,205.589234,191.528070,191.581378,175.257676,32.000000,169.037614,68.539180,64.099432,102.689214,27.515612,44.684921,74.559024,89.567300,38.522934,53.228081,59.586239,40.404257
66.184301,94.820440,161.010447,166.632377,124.639159,122.111778,29.067489,14.319561,159.804400,4.168351,91.179065,67.368854,165.129981,161.219619,163.686890,160.424557,88.657070,157.973768,-0.000621,-1.937742,32.000000,-235.687815,159.920076,-0.204764,28.112602,0.679060,579674.177441,0.977636,39.670625,20.031423,2.435859,0.070978,0.014906,190.450948,32.000000,205.116717,191.219736,194.197477,175.603021,32.000000,169.072924,68.551411,64.102117,102.661933,27.515612,44.699761,74.559024,89.523706,38.522934,53.185847,59.587989,40.565005
66.095813,94.819887,161.097716,166.642177,124.658051,122.118322,29.061350,14.320274,159.828158,4.168253,91.253280,67.398806,165.201902,161.228816,163.700450,160.482965,88.574108,157.985581,-0.000621,-1.937772,32.000000,-235.687429,159.971205,-0.204459,28.094873,0.679617,579609.426137,0.977070,39.656118,19.987193,2.435143,0.062052,0.007822,190.895899,32.000000,204.331459,191.445298,196.286128,175.274477,32.000000,169.073536,68.548983,64.063321,102.686566,27.515612,44.668335,74.559024,89.532681,38.522934,53.184100,59.590615,40.506825
66.136244,94.819887,161.074718,166.642177,124.680394,122.114697,29.072486,14.317563,159.684073,4.168128,91.302524,67.311627,165.196954,161.224799,163.696992,160.464119,88.583657,157.960833,-0.000621,-1.937785,32.000000,-235.691452,159.894257,-0.204420,28.107042,0.679622,579574.551403,0.976340,39.593888,20.012627,2.432759,0.061351,0.021536,191.004957,32.000000,204.342210,192.070564,196.243878,174.576834,32.000000,169.849248,68.548892,64.089973,102.712350,27.515612,44.717972,74.559024,89.536605,38.522934,53.180622,59.588344,40.536245
66.164617,94.846696,161.012759,166.642737,124.719237,122.115968,29.088589,14.328266,159.783849,4.167702,91.372812,67.453417,165.213485,161.258340,163.608929,160.444182,88.592951,157.971535,-0.000620,-1.937792,32.000000,-235.678127,159.959944,-0.204410,28.174758,0.681658,579851.906760,0.978040,39.667097,20.100695,2.437336,0.066534,0.016014,190.722497,32.000000,204.661289,192.452662,194.298582,174.076705,32.000000,170.391756,68.528594,64.074999,102.695124,27.515612,44.691791,74.559024,89.525170,38.522934,53.262776,59.588717,40.257156
66.120159,94.848077,160.979420,166.639097,124.728046,122.122376,29.084468,14.320132,159.766399,4.167364,91.382205,67.369262,165.136854,161.244007,163.668277,160.442567,88.589043,157.894187,-0.000620,-1.937824,32.000000,-235.689375,159.942673,-0.204315,28.204603,0.680706,579788.434790,0.976977,39.633385,20.080449,2.435498,0.065734,0.000000,189.901259,32.000000,205.485202,192.497608,191.608932,174.184035,32.000000,170.137779,68.545327,64.097254,102.718451,27.515612,44.678584,74.559024,89.530339,38.522934,53.265605,59.587094,40.458916
66.131340,94.814913,161.079715,166.634057,124.675561,122.127432,29.078464,14.318134,159.797906,4.167274,91.347665,67.368564,165.094363,161.147885,163.682706,160.479847,88.639403,157.948507,-0.000619,-1.937252,32.000000,-235.690062,159.815369,-0.204474,28.242369,0.678460,579800.699162,0.976050,39.636547,20.075781,2.433518,0.064454,0.016294,189.695746,32.000000,205.589383,191.906070,190.369763,175.106190,32.000000,169.685007,68.548435,64.088678,102.708481,27.515612,44.678831,74.559024,89.526167,38.522934,53.264128,59.592848,40.594132
66.155447,94.814913,160.935730,166.634057,124.652377,122.127464,29.082630,14.320703,159.718102,4.167023,91.215900,67.330361,165.092176,161.263990,163.688765,160.443953,88.598061,158.050163,-0.000620,-1.935707,32.000000,-235.686510,159.951402,-0.204327,28.209665,0.678203,579866.615933,0.976967,39.674985,20.046251,2.434650,0.049449,0.001018,189.821981,32.000000,205.437986,191.435512,192.131661,175.281966,32.000000,168.810283,68.536863,64.089999,102.671779,27.515612,44.660328,74.559024,89.497266,38.522934,53.158741,59.593920,40.315923
66.199316,94.829008,161.092330,166.627058,124.623044,122.119849,29.097594,14.319561,159.745399,4.166994,91.229480,67.324021,165.158662,161.263174,163.705126,160.496105,88.641006,158.071549,-0.000618,-1.933976,32.000000,-235.690110,159.890544,-0.204333,28.239038,0.677591,579711.173878,0.976946,39.632500,20.019375,2.435755,0.059793,0.010444,190.446352,32.000000,204.785236,191.293550,194.935593,175.360655,32.000000,169.171042,68.559154,64.109065,102.695672,27.515612,44.667585,74.559024,89.514676,38.522934,53.201056,59.588029,40.508072
66.155829,94.832600,161.000348,166.619218,124.575877,122.112215,29.035573,14.322986,159.754381,4.167041,91.230327,67.371304,165.195676,161.246861,163.727210,160.478180,88.600047,157.892960,-0.000617,-1.932210,32.000000,-235.680948,159.978974,-0.204411,28.251128,0.677383,579797.640809,0.976413,39.612405,20.104652,2.432691,0.059719,0.017789,190.869555,32.000000,204.317320,191.715787,196.484185,175.123888,32.000000,169.478029,68.546225,64.065980,102.713698,27.515612,44.678340,74.559024,89.484934,38.522934,53.210626,59.593261,40.546003
66.171587,94.825138,161.102590,166.627898,124.592697,122.103701,29.069212,14.320845,159.808136,4.166860,91.300707,67.396940,165.152693,161.171476,163.684521,160.509124,88.572484,158.001660,-0.000615,-1.932244,32.000000,-235.688334,159.894602,-0.204344,28.193772,0.676833,579658.016491,0.975171,39.589947,20.070948,2.433444,0.067499,0.010264,190.968235,32.000000,204.539624,192.267256,195.650374,174.489281,32.000000,169.824652,68.528002,64.064375,102.735719,27.515612,44.653372,74.559024,89.492212,38.522934,53.208998,59.584056,40.483641
66.202839,94.825138,160.970750,166.627898,124.595417,122.102390,29.080194,14.320560,159.803764,4.166869,91.310690,67.358970,165.161537,161.237094,163.576378,160.533937,88.584599,158.060305,-0.000613,-1.932281,32.000000,-235.688947,159.957622,-0.204321,28.178036,0.676636,579746.776117,0.977911,39.629774,20.034715,2.433653,0.050126,0.006821,190.372538,32.000000,204.798547,192.397723,193.454166,174.197474,32.000000,170.074150,68.489605,64.062966,102.722868,27.515612,44.665907,74.559024,89.443098,38.522934,53.183990,59.595444,40.455908
66.154326,94.834811,161.202439,166.622298,124.687779,122.104892,29.104714,14.321844,159.831199,4.166922,91.411793,67.373249,165.116367,161.286990,163.639501,160.473452,88.661151,158.047061,-0.000613,-1.932275,32.000000,-235.687171,159.874553,-0.204214,28.161094,0.678236,579752.755828,0.976436,39.609179,20.109269,2.434619,0.067397,0.020189,189.780807,32.000000,205.461106,192.569171,190.755405,174.322885,32.000000,169.880377,68.551672,64.087336,102.751469,27.515612,44.676388,74.559024,89.446216,38.522934,53.212564,59.580958,40.530596
66.168261,94.815189,161.080534,166.632377,124.720784,122.109968,29.105712,14.322272,159.799103,4.166685,91.282069,67.320560,165.074918,161.279262,163.690601,160.508595,88.597097,158.073281,-0.000613,-1.932271,32.000000,-235.681989,160.025088,-0.204021,28.141766,0.677569,579700.967764,0.975548,39.583144,20.122497,2.431478,0.063473,0.027483,189.761501,32.000000,205.669135,191.747358,190.783900,174.834078,32.000000,169.472243,68.526427,64.090372,102.729976,27.515612,44.701675,74.559024,89.447267,38.522934,53.149605,59.581184,40.507339
66.107069,94.814636,161.021574,166.643297,124.736469,122.107469,29.059180,14.315565,159.839302,4.166742,91.181969,67.356087,165.108351,161.224759,163.736843,160.572295,88.658785,157.976628,-0.000613,-1.932264,32.000000,-235.693286,159.918690,-0.204129,28.106675,0.679746,579573.332331,0.975559,39.633238,20.040220,2.436763,0.064556,0.014032,189.968103,32.000000,205.349716,191.406011,193.143594,175.314668,32.000000,169.153869,68.460050,64.102205,102.733556,27.515612,44.678296,74.559024,89.442917,38.522934,53.147808,59.593625,40.437860
66.143113,94.814636,160.994787,166.643297,124.747396,122.102382,29.063877,14.316564,159.753352,4.167017,91.254443,67.373167,165.168529,161.350060,163.743885,160.482840,88.591116,158.016152,-0.000612,-1.932257,32.000000,-235.694254,159.884936,-0.204098,28.111973,0.679440,579710.489920,0.975291,39.602002,20.115603,2.434408,0.050583,0.013674,190.721210,32.000000,204.672889,191.334317,195.340879,175.331231,32.000000,169.032547,68.430028,64.062415,102.744468,27.515612,44.668269,74.559024,89.442868,38.522934,53.144278,59.599191,40.514749
66.134510,94.814360,161.168859,166.642737,124.712873,122.098707,29.073123,14.320845,159.768911,4.166887,91.284759,67.340412,165.170463,161.196598,163.746197,160.486633,88.587229,157.991049,-0.000613,-1.932248,32.000000,-235.686695,159.887260,-0.204095,28.104734,0.680795,579583.775797,0.977829,39.652459,20.012148,2.435769,0.057777,0.020881,190.932550,32.000000,204.399140,191.797083,196.470261,174.927244,32.000000,169.463376,68.435917,64.064575,102.770612,27.515612,44.689885,74.559024,89.457016,38.522934,53.141610,59.581597,40.482174
66.129527,94.809385,161.040354,166.646097,124.651282,122.097684,29.089885,14.313567,159.839429,4.167277,91.352552,67.385764,165.207122,161.342006,163.684680,160.492230,88.594813,158.066208,-0.000612,-1.932229,32.000000,-235.700365,160.016382,-0.203875,28.073473,0.680032,579701.287639,0.977043,39.622408,20.096899,2.434037,0.057069,0.014362,190.808212,32.000000,204.371691,192.446285,195.549491,174.214585,32.000000,169.894965,68.415109,64.074164,102.774081,27.515612,44.685389,74.559024,89.433441,38.522934,53.124250,59.584980,40.452753
66.169827,94.820164,161.188122,166.643577,124.590472,122.101242,29.072187,14.320560,159.837105,4.167533,91.356190,67.301142,165.123144,161.338396,163.639916,160.569466,88.632589,158.025208,-0.000610,-1.930494,32.000000,-235.689439,159.974264,-0.204011,28.104472,0.681131,579697.253438,0.976842,39.629303,20.089938,2.436986,0.053898,0.003065,190.194227,32.000000,205.086799,192.611885,192.529078,174.098404,32.000000,170.396399,68.369224,64.066069,102.777299,27.515612,44.702781,74.559024,89.409461,38.522934,53.122396,59.587881,40.480193
66.210357,94.820164,161.031785,166.643577,124.631973,122.104777,29.033905,14.318277,159.828938,4.167745,91.379879,67.314128,165.064159,161.349489,163.658447,160.520897,88.619171,158.032229,-0.000611,-1.928733,32.000000,-235.691230,159.966597,-0.203908,28.149712,0.681332,579669.970914,0.976340,39.628483,20.114833,2.435226,0.057553,0.017364,189.585708,32.000000,205.534469,192.428890,190.603561,174.127491,32.000000,170.004635,68.384364,64.068332,102.791663,27.515612,44.678516,74.559024,89.379566,38.522934,53.154312,59.582541,40.433091
66.121034,94.803029,161.081359,166.633497,124.676855,122.113569,29.066703,14.313139,159.850932,4.167861,91.248495,67.369417,165.093359,161.364090,163.704200,160.518856,88.632200,158.059740,-0.000611,-1.927544,32.000000,-235.696860,160.088234,-0.203580,28.151627,0.680797,579590.792810,0.976333,39.605672,20.059340,2.435976,0.069061,0.011185,189.788370,32.000000,205.664030,191.417234,191.196283,175.082479,32.000000,169.282415,68.337803,64.059560,102.746147,27.515612,44.696168,74.559024,89.415345,38.522934,53.098932,59.590124,40.548938
