OSU 80 Ton Compressor Load Stand
66.184614,94.829284,161.099536,166.632937,124.718576,122.112187,29.101110,14.320988,159.837860,4.168160,91.208900,67.278341,165.125688,161.369981,163.694214,160.602490,88.625092,157.975684,-0.000612,-1.927543,32.000000,-235.686716,159.995903,-0.203423,28.164608,0.678450,579617.079779,0.976988,39.571905,20.075793,2.432124,0.052870,0.015357,190.205389,32.000000,205.115751,191.379815,193.951701,175.428939,32.000000,168.946610,68.343363,64.080609,102.736353,27.515612,44.700254,74.559024,89.378955,38.522934,53.179107,59.582364,40.460017
66.096321,94.823757,161.069387,166.631537,124.724173,122.112995,29.065700,14.326125,159.949396,4.168591,91.228676,67.348941,165.210590,161.247064,163.756026,160.553030,88.595944,157.935767,-0.000612,-1.926305,32.000000,-235.680923,160.033509,-0.203564,28.158367,0.679818,579650.654265,0.977369,39.629208,20.074651,2.436159,0.047243,0.008704,190.744922,32.000000,204.332104,191.487213,196.048988,175.298124,32.000000,168.826542,68.338307,64.035829,102.733236,27.515612,44.706677,74.559024,89.378823,38.522934,53.177446,59.590468,40.519591
66.149486,94.823757,160.982841,166.631537,124.742791,122.114258,29.073500,14.324413,159.827230,4.168806,91.288821,67.392874,165.158486,161.317780,163.693700,160.589128,88.588084,157.999678,-0.000612,-1.926234,32.000000,-235.681488,159.930964,-0.203786,28.189104,0.678801,579666.423525,0.975232,39.602473,20.045435,2.434093,0.070958,0.014740,190.938799,32.000000,204.404569,191.983254,196.407389,174.703244,32.000000,170.075343,68.329488,64.016935,102.758267,27.515612,44.654278,74.559024,89.381896,38.522934,53.158468,59.592120,40.480486
66.134877,94.847248,161.174323,166.628738,124.819786,122.114088,29.081011,14.322130,159.829359,4.168754,91.415983,67.357291,165.189886,161.242742,163.637410,160.597439,88.631284,158.043265,-0.000612,-1.926260,32.000000,-235.685574,159.897844,-0.203995,28.185930,0.679959,579779.547708,0.977852,39.670544,20.057326,2.436889,0.063658,0.015195,190.785500,32.000000,204.514416,192.542036,194.739549,174.021769,32.000000,170.308688,68.334433,64.063277,102.766025,27.515612,44.707476,74.559024,89.360220,38.522934,53.230279,59.594402,40.444683
66.108726,94.849736,161.009903,166.628178,124.833561,122.116452,29.064390,14.321844,159.776447,4.168710,91.390794,67.294792,165.128348,161.300693,163.653004,160.465304,88.596096,157.973439,-0.000613,-1.926236,32.000000,-235.686843,160.025638,-0.203936,28.198256,0.678119,579776.191947,0.976733,39.626217,20.092812,2.433622,0.064804,0.014701,190.005609,32.000000,205.232247,192.529540,191.735447,174.219859,32.000000,170.118978,68.316798,64.055163,102.752566,27.515612,44.660923,74.559024,89.389386,38.522934,53.236571,59.587921,40.550185
66.098444,94.840339,161.183189,166.636017,124.895371,122.124089,29.078888,14.319561,159.842971,4.168724,91.388383,67.368691,165.072377,161.232670,163.678680,160.492030,88.630196,157.975726,-0.000613,-1.925661,32.000000,-235.690110,159.915344,-0.203998,28.233635,0.679336,579719.451410,0.976775,39.661886,20.068447,2.437055,0.063602,0.004922,189.672821,32.000000,205.475717,192.139558,190.817344,174.778642,32.000000,169.728520,68.331129,64.054941,102.799319,27.515612,44.659025,74.559024,89.342798,38.522934,53.235109,59.590350,40.513501
66.107524,94.840339,161.071060,166.636017,124.888248,122.124032,29.079514,14.319561,159.785114,4.169012,91.259143,67.382824,165.124426,161.294005,163.707199,160.595359,88.646201,158.105829,-0.000614,-1.926304,32.000000,-235.688143,160.089598,-0.204179,28.219841,0.678613,579832.359789,0.977785,39.686177,20.073459,2.435532,0.063290,0.019296,189.870102,32.000000,205.404187,191.522150,191.890876,175.298006,32.000000,168.689513,68.342792,64.064993,102.779510,27.515612,44.684381,74.559024,89.372547,38.522934,53.204206,59.587429,40.482981
66.127111,94.822375,161.089149,166.647217,124.804720,122.117698,29.061657,14.320560,159.793304,4.169122,91.217110,67.358807,165.150567,161.300387,163.707515,160.518780,88.624047,158.031574,-0.000614,-1.926316,32.000000,-235.685669,159.939348,-0.204218,28.244703,0.678745,579778.026547,0.977503,39.685355,20.040348,2.438532,0.058508,0.018406,190.469460,32.000000,204.819318,191.321842,194.696953,175.427551,32.000000,169.080597,68.285350,64.052389,102.764096,27.515612,44.658139,74.559024,89.370276,38.522934,53.146427,59.589917,40.526707
66.120728,94.811872,161.096945,166.660376,124.788505,122.116349,29.065714,14.322700,159.789725,4.169170,91.245349,67.288176,165.139656,161.312805,163.719833,160.609255,88.568127,158.072893,-0.000614,-1.926323,32.000000,-235.683364,159.902004,-0.204310,28.260517,0.678426,579736.606095,0.977333,39.677782,20.080561,2.436501,0.066161,0.010095,190.962122,32.000000,204.208806,191.690003,196.570828,175.166295,32.000000,169.245893,68.298176,64.036028,102.786974,27.515612,44.689233,74.559024,89.356586,38.522934,53.111863,59.585767,40.548498
66.128424,94.812978,161.179428,166.661776,124.806699,122.118886,29.061166,14.313710,159.778446,4.169557,91.341068,67.411409,165.204880,161.268579,163.698933,160.605643,88.603917,158.008727,-0.000613,-1.926338,32.000000,-235.693502,159.959583,-0.204333,28.245778,0.677592,579717.386516,0.977520,39.643487,20.070634,2.436053,0.059649,0.015149,191.030494,32.000000,204.377731,192.211943,196.375996,174.563632,32.000000,169.907908,68.279992,64.055362,102.810214,27.515612,44.687142,74.559024,89.338054,38.522934,53.110033,59.578076,40.534851
66.142316,94.812978,161.000326,166.661776,124.786379,122.121375,29.089186,14.319276,159.884852,4.169806,91.346904,67.395208,165.202181,161.298940,163.634354,160.565574,88.596009,158.068651,-0.000613,-1.926345,32.000000,-235.689412,159.937411,-0.204312,28.258157,0.677315,579831.545262,0.977451,39.638307,20.144406,2.436406,0.069376,0.015011,190.625489,32.000000,204.632115,192.515829,194.113601,174.249700,32.000000,170.337057,68.281983,64.038558,102.801631,27.515612,44.652773,74.559024,89.330262,38.522934,53.111667,59.580122,40.481733
66.161408,94.803858,161.162325,166.655056,124.736829,122.127423,29.079590,14.324270,159.854871,4.169898,91.415372,67.238253,165.132879,161.272451,163.675544,160.537484,88.622954,158.035938,-0.000613,-1.926343,32.000000,-235.683925,159.933432,-0.204478,28.247850,0.677978,579754.624277,0.977501,39.632996,20.080889,2.437370,0.056429,0.011960,189.872564,32.000000,205.509533,192.516388,191.089435,174.236168,32.000000,170.099584,68.308111,64.068997,102.840139,27.515612,44.675676,74.559024,89.298120,38.522934,53.081302,59.589052,40.411521
66.150574,94.807174,161.053501,166.648057,124.767113,122.131234,29.050298,14.323271,159.870380,4.169955,91.285080,67.381336,165.070271,161.282218,163.680320,160.586846,88.594455,158.014044,-0.000614,-1.926349,32.000000,-235.684105,159.901270,-0.204567,28.271821,0.676659,579778.388873,0.976354,39.621414,20.114692,2.434150,0.060355,0.022133,189.787647,32.000000,205.560770,191.920539,190.901703,174.773410,32.000000,169.488805,68.332947,64.047156,102.824875,27.515612,44.668498,74.559024,89.312601,38.522934,53.089764,59.596133,40.526047
66.059012,94.779261,161.191940,166.647777,124.777040,122.138595,29.064374,14.323271,159.833279,4.170160,91.187382,67.265680,165.113750,161.307666,163.723128,160.530129,88.616757,158.085054,-0.000614,-1.926331,32.000000,-235.688039,160.077971,-0.204706,28.251102,0.677448,579716.554902,0.976391,39.596382,20.073611,2.435896,0.056627,0.009534,190.091493,32.000000,205.535551,191.458731,192.693727,175.287003,32.000000,168.755292,68.336755,64.072714,102.816858,27.515612,44.716440,74.559024,89.306946,38.522934,53.087888,59.593153,40.444830
66.127348,94.779261,161.037757,166.647777,124.762284,122.141846,29.064364,14.312568,159.934041,4.170404,91.206724,67.414654,165.145959,161.285871,163.768519,160.511929,88.643191,158.012156,-0.000613,-1.926312,32.000000,-235.698906,159.946367,-0.204984,28.268673,0.676518,579813.731880,0.977591,39.608727,20.092650,2.434650,0.071004,0.021043,190.564542,32.000000,204.825023,191.189927,195.581606,175.490864,32.000000,168.914558,68.325551,64.061871,102.840479,27.515612,44.665727,74.559024,89.306238,38.522934,52.998556,59.593035,40.484815
66.127730,94.795566,161.170791,166.661496,124.725517,122.145398,29.062299,14.319704,159.877272,4.170718,91.243446,67.359738,165.203383,161.378484,163.764554,160.597946,88.613703,158.122296,-0.000614,-1.926319,32.000000,-235.687345,160.106382,-0.204886,28.260491,0.678857,579802.555620,0.978602,39.657170,20.101031,2.440120,0.056449,0.014286,191.017382,32.000000,204.232938,191.879409,196.706700,174.849561,32.000000,169.214516,68.322401,64.062466,102.861001,27.515612,44.634586,74.559024,89.320283,38.522934,53.047444,59.588816,40.460603
66.140822,94.794461,161.011503,166.671575,124.710623,122.146604,29.096687,14.317420,159.847368,4.171009,91.326224,67.379546,165.192983,161.299368,163.698638,160.521834,88.623836,158.029088,-0.000615,-1.926333,32.000000,-235.692906,160.079788,-0.204791,28.247483,0.676828,579715.389950,0.977513,39.600175,20.043098,2.435267,0.062799,0.007283,191.023942,32.000000,204.490833,192.469312,195.841988,174.290330,32.000000,169.931900,68.312927,64.082196,102.863781,27.515612,44.650309,74.559024,89.290844,38.522934,53.041999,59.578961,40.493105
66.180539,94.816018,161.210630,166.670735,124.676944,122.140190,29.065271,14.318847,159.863177,4.171547,91.323642,67.387146,165.223868,161.309278,163.639959,160.556508,88.662227,158.084058,-0.000614,-1.926298,32.000000,-235.692299,160.088721,-0.204639,28.260674,0.677702,579830.766931,0.977644,39.616162,20.120172,2.437265,0.055736,0.009372,190.362021,32.000000,205.064402,192.576467,193.336778,174.115442,32.000000,170.469736,68.328943,64.078653,102.855221,27.515612,44.670518,74.559024,89.280426,38.522934,53.040000,59.583456,40.541528
66.150101,94.816018,161.139026,166.670735,124.696263,122.133862,29.080693,14.320274,159.983587,4.171921,91.392214,67.417974,165.096433,161.333869,163.677280,160.524199,88.636096,157.984765,-0.000615,-1.926261,32.000000,-235.687102,159.968758,-0.204680,28.270745,0.677093,579802.063036,0.976283,39.604143,20.069771,2.434374,0.064060,0.020706,189.848930,32.000000,205.592252,192.618684,190.813769,174.422597,32.000000,170.196606,68.350364,64.093079,102.825903,27.515612,44.696806,74.559024,89.270017,38.522934,53.105541,59.592769,40.420472
66.148034,94.796672,161.228530,166.656176,124.755191,122.129451,29.082018,14.324698,159.889621,4.172067,91.264812,67.378864,165.078979,161.273369,163.700294,160.620217,88.644621,158.033917,-0.000615,-1.926261,32.000000,-235.686448,160.047419,-0.204840,28.262615,0.677207,579693.488215,0.976692,39.592602,20.055130,2.435922,0.058811,0.014907,189.734827,32.000000,205.805347,191.602000,191.188982,175.241542,32.000000,169.600422,68.371722,64.099920,102.819111,27.515612,44.677241,74.559024,89.218645,38.522934,53.043201,59.582767,40.484301
66.165403,94.797501,161.211574,166.645537,124.786604,122.134468,29.063798,14.318562,159.906366,4.172295,91.191830,67.335043,165.136012,161.347980,163.737556,160.643090,88.682546,158.043942,-0.000615,-1.926227,32.000000,-235.692748,160.039977,-0.204781,28.243680,0.676991,579740.997514,0.976619,39.617965,20.038355,2.435960,0.050571,0.009453,190.154767,32.000000,205.369877,191.450527,193.529598,175.290908,32.000000,168.715573,68.410955,64.125983,102.818082,27.515612,44.723189,74.559024,89.245220,38.522934,53.043815,59.581607,40.516583
66.139927,94.790592,161.143555,166.644977,124.833498,122.139571,29.070420,14.320132,159.903523,4.172430,91.225149,67.365364,165.145191,161.339762,163.707379,160.497002,88.611868,158.077017,-0.000617,-1.926250,32.000000,-235.689211,160.117253,-0.204793,28.232062,0.677573,579670.656150,0.976526,39.600342,20.051072,2.437390,0.068809,0.018425,190.867041,32.000000,204.671296,191.350235,195.964947,175.618705,32.000000,168.751149,68.414083,64.093608,102.739720,27.515612,44.645049,74.559024,89.257361,38.522934,53.041846,59.584360,40.450332
66.168421,94.790592,161.095874,166.644977,124.834445,122.144667,29.091156,14.323842,159.803451,4.172784,91.311563,67.319531,165.202555,161.303017,163.737101,160.573237,88.634196,158.073381,-0.000617,-1.926221,32.000000,-235.686976,160.103016,-0.204857,28.237150,0.677758,579595.954677,0.976897,39.586695,20.017479,2.436493,0.057749,0.009107,191.078927,32.000000,204.453507,191.969604,196.767064,174.767263,32.000000,169.692113,68.469898,64.114612,102.784075,27.515612,44.675140,74.559024,89.233099,38.522934,53.018228,59.587340,40.526267
66.136215,94.813254,161.220595,166.652256,124.794704,122.140852,29.098795,14.313567,159.817692,4.172814,91.332521,67.288139,165.221702,161.330588,163.641538,160.551228,88.630602,158.158766,-0.000619,-1.926209,32.000000,-235.691842,160.069083,-0.204952,28.258314,0.678059,579791.668619,0.977114,39.601021,20.102447,2.436404,0.063983,0.020385,190.943817,32.000000,204.725040,192.672878,194.964771,174.248414,32.000000,169.927816,68.458740,64.132228,102.776542,27.515612,44.700173,74.559024,89.228867,38.522934,53.087122,59.590694,40.566693
66.124741,94.807174,161.102467,166.644697,124.748479,122.139658,29.059103,14.320845,159.898680,4.172805,91.356152,67.418707,165.163985,161.352873,163.661334,160.670472,88.652036,158.075935,-0.000619,-1.926212,32.000000,-235.691120,159.969655,-0.205193,28.257790,0.677362,579746.611033,0.975994,39.577272,20.078548,2.434634,0.064165,0.010019,190.107546,32.000000,205.386354,192.584380,192.219172,174.187325,32.000000,170.494202,68.479852,64.153450,102.773665,27.515612,44.680275,74.559024,89.235332,38.522934,53.066295,59.581017,40.545856
66.159629,94.803305,161.228947,166.633777,124.712877,122.138413,29.063228,14.315280,159.972218,4.173086,91.364254,67.290826,165.049468,161.385806,163.663604,160.514478,88.669962,158.105139,-0.000618,-1.926226,32.000000,-235.693244,159.991663,-0.205412,28.274732,0.677891,579793.715754,0.976287,39.626778,20.119024,2.437705,0.054834,0.025970,189.626719,32.000000,205.743455,192.505750,190.525967,174.428687,32.000000,169.948624,68.466157,64.138011,102.768534,27.515612,44.709213,74.559024,89.210431,38.522934,53.064419,59.581085,40.539033
66.212062,94.803305,161.160610,166.633777,124.722479,122.139694,29.074962,14.310999,159.893246,4.173293,91.307121,67.341124,165.075040,161.308770,163.680973,160.623793,88.681669,158.084697,-0.000618,-1.926234,32.000000,-235.702442,160.101430,-0.205493,28.262563,0.677466,579732.358783,0.977783,39.630263,20.061811,2.436342,0.064993,0.022421,189.744799,32.000000,205.787852,191.483868,191.352407,175.314747,32.000000,169.034611,68.460054,64.148591,102.738500,27.515612,44.701494,74.559024,89.176332,38.522934,53.050421,59.580928,40.568380
66.165029,94.800265,161.211495,166.633217,124.699805,122.146055,29.063902,14.317991,159.929984,4.173209,91.154635,67.349254,165.145764,161.365842,163.720327,160.626222,88.662439,158.108177,-0.000619,-1.926233,32.000000,-235.686598,160.141054,-0.205565,28.254695,0.677206,579658.058857,0.977056,39.597313,20.056502,2.436969,0.068533,0.027910,190.314326,32.000000,205.149794,191.366809,194.374379,175.508032,32.000000,169.143670,68.457953,64.151493,102.720768,27.515612,44.730247,74.559024,89.212191,38.522934,53.038993,59.583849,40.441088
66.151301,94.808832,161.193134,166.637697,124.696769,122.149914,29.087499,14.322130,159.899801,4.173143,91.213600,67.312458,165.186229,161.441920,163.735369,160.625308,88.607917,158.157860,-0.000619,-1.926237,32.000000,-235.691475,160.028697,-0.205532,28.265054,0.677565,579704.309602,0.976999,39.589772,20.065337,2.436506,0.060838,0.009204,190.931439,32.000000,204.569581,191.566817,196.215524,175.390433,32.000000,168.868698,68.472550,64.145273,102.743823,27.515612,44.711971,74.559024,89.193173,38.522934,53.063837,59.586681,40.375057
66.154922,94.819335,161.143053,166.638817,124.708899,122.151175,29.065322,14.318277,159.836457,4.173152,91.284866,67.428646,165.187388,161.401037,163.728656,160.688928,88.650261,158.148130,-0.000619,-1.926253,32.000000,-235.687624,160.085050,-0.205689,28.280737,0.677565,579704.309602,0.976999,39.589772,20.065337,2.436506,0.066563,0.013851,191.099592,32.000000,204.554689,192.183601,196.672349,174.800040,32.000000,169.753749,68.496285,64.146986,102.779510,27.515612,44.731148,74.559024,89.150715,38.522934,53.061978,59.589907,40.432944
66.143238,94.819335,161.130679,166.638817,124.729277,122.147340,29.078808,14.317706,159.948821,4.173168,91.362496,67.314531,165.180138,161.478114,163.636268,160.607683,88.647484,158.056145,-0.000620,-1.926268,32.000000,-235.690162,160.038468,-0.205571,28.270981,0.677445,579874.995501,0.976482,39.609781,20.141318,2.436734,0.073152,0.015179,190.675480,32.000000,204.780685,192.624447,194.545092,173.941192,32.000000,170.205845,68.483660,64.156859,102.756397,27.515612,44.687710,74.559024,89.181233,38.522934,53.093022,59.586475,40.429422
66.175909,94.809661,161.243712,166.640497,124.795175,122.142259,29.130086,14.317135,159.903632,4.173245,91.332676,67.420520,165.134022,161.419144,163.626813,160.701150,88.695708,158.166741,-0.000619,-1.926268,32.000000,-235.689094,160.104466,-0.205292,28.261881,0.676810,579795.258947,0.977204,39.617264,20.094773,2.435844,0.059606,0.005878,189.836808,32.000000,205.619898,192.546705,191.400650,174.166811,32.000000,170.188664,68.505603,64.159277,102.762710,27.515612,44.733783,74.559024,89.149490,38.522934,53.060373,59.580368,40.535585
66.198726,94.790315,161.243310,166.640497,124.784725,122.134635,29.035669,14.319561,159.963424,4.173245,91.349363,67.361219,165.105737,161.292537,163.721100,160.664136,88.662227,158.132111,-0.000619,-1.926331,32.000000,-235.686832,160.071161,-0.205520,28.277748,0.677112,579789.071472,0.976910,39.627002,20.057813,2.436087,0.105758,0.019569,189.590122,32.000000,205.849741,192.098495,190.737500,174.552547,32.000000,169.848701,68.531554,64.189542,102.802478,27.515612,44.732318,74.559024,89.134375,38.522934,52.998650,59.585501,40.535658
66.201931,94.809938,161.135797,166.632097,124.838880,122.126145,29.073922,14.322700,159.961497,4.173330,91.230417,67.411141,165.071887,161.432377,163.699564,160.672816,88.740185,158.115172,-0.000621,-1.927499,32.000000,-235.684020,160.164527,-0.205639,28.280554,0.677401,579617.169222,0.974595,39.590102,20.057363,2.436592,0.059475,0.019680,189.892238,32.000000,205.884709,191.395026,192.171121,175.378398,32.000000,168.892023,68.550079,64.206909,102.776126,27.515612,44.689189,74.559024,89.125207,38.522934,53.057283,59.592140,40.580926
66.189961,94.809938,161.207725,166.632097,124.855337,122.123632,29.051234,14.321844,160.013922,4.173409,91.178270,67.359117,165.173282,161.426627,163.701399,160.665930,88.654238,158.080035,-0.000620,-1.927508,32.000000,-235.682581,160.225345,-0.205852,28.284986,0.676649,579615.668038,0.977284,39.551747,20.075887,2.435746,0.068644,0.018517,190.386627,32.000000,205.093522,191.150591,195.105782,175.644044,32.000000,168.882967,68.545879,64.168425,102.753456,27.515612,44.716325,74.559024,89.124371,38.522934,53.056050,59.591451,40.543289
66.158486,94.799436,161.177763,166.633217,124.859058,122.124558,29.072452,14.318562,159.962098,4.173416,91.236720,67.381825,165.148540,161.380931,163.741857,160.632334,88.638981,158.208162,-0.000619,-1.927483,32.000000,-235.690289,160.079299,-0.205870,28.306413,0.676016,579420.181042,0.975926,39.568700,19.990612,2.434004,0.061889,0.020624,190.866597,32.000000,204.545095,191.684069,196.537660,175.059415,32.000000,168.957153,68.586984,64.175484,102.791982,27.515612,44.707551,74.559024,89.125715,38.522934,53.020681,59.579266,40.556128
66.117556,94.807727,161.211802,166.634057,124.816524,122.124563,29.111184,14.321987,159.923357,4.173466,91.300716,67.345290,165.161994,161.423507,163.687839,160.654501,88.649627,158.163267,-0.000620,-1.927466,32.000000,-235.687028,160.011586,-0.205859,28.293798,0.676386,579618.531876,0.976863,39.578672,20.061380,2.435531,0.067897,0.018636,191.019753,32.000000,204.803299,192.206591,195.979803,174.258398,32.000000,169.961690,68.608159,64.175879,102.804059,27.515612,44.719476,74.559024,89.142253,38.522934,53.045304,59.587468,40.512988
66.176196,94.824586,161.139518,166.639097,124.764954,122.129655,29.146203,14.320274,159.942891,4.173501,91.312812,67.288998,165.146535,161.449363,163.601850,160.688155,88.652101,158.108828,-0.000619,-1.927468,32.000000,-235.686446,160.113643,-0.205877,28.279872,0.676133,579662.253026,0.976645,39.594395,20.131975,2.436237,0.052621,0.009835,190.547711,32.000000,205.133732,192.474035,193.721369,173.997493,32.000000,170.388622,68.587667,64.179932,102.757345,27.515612,44.745036,74.559024,89.132280,38.522934,53.043433,59.594471,40.545490
66.182222,94.839510,161.183077,166.642177,124.753022,122.132503,29.072948,14.321416,160.058766,4.173478,91.336058,67.363724,165.126323,161.439738,163.655476,160.631765,88.716984,158.133966,-0.000619,-1.926896,32.000000,-235.687107,160.174337,-0.205708,28.264582,0.677144,579672.881364,0.976032,39.636806,20.101943,2.438260,0.065299,0.018466,189.805143,32.000000,205.922382,192.400821,191.048606,174.377257,32.000000,170.169336,68.636711,64.225473,102.818818,27.515612,44.721158,74.559024,89.100609,38.522934,53.093814,59.592041,40.420325
66.237646,94.839510,161.245826,166.642177,124.772991,122.126167,29.070069,14.316421,159.977609,4.173353,91.292609,67.338912,165.079983,161.327732,163.709924,160.619763,88.720594,158.161293,-0.000619,-1.926265,32.000000,-235.694397,160.046647,-0.205691,28.283858,0.676431,579685.179817,0.973987,39.604787,20.075958,2.435007,0.046768,0.004769,189.747686,32.000000,205.936112,191.659973,191.049736,174.950024,32.000000,169.596987,68.668378,64.225973,102.817576,27.515612,44.732935,74.559024,89.055652,38.522934,53.138867,59.587478,40.452313
66.186045,94.816018,161.179858,166.640497,124.808192,122.126175,29.093783,14.325697,159.963350,4.173332,91.164201,67.379214,165.095154,161.453970,163.720997,160.708246,88.715939,158.226724,-0.000618,-1.926280,32.000000,-235.682498,160.120371,-0.205987,28.269565,0.676434,579556.837984,0.977110,39.613766,20.024337,2.436533,0.061571,0.022266,190.005326,32.000000,205.758148,191.373441,192.855457,175.273449,32.000000,168.803578,68.672339,64.241653,102.821785,27.515612,44.755418,74.559024,89.065273,38.522934,53.063780,59.583692,40.466766
66.145762,94.788934,161.231709,166.643297,124.828162,122.127441,29.097134,14.320132,160.006325,4.173314,91.169106,67.378034,165.158685,161.441064,163.715273,160.578817,88.686389,158.181981,-0.000618,-1.926288,32.000000,-235.689867,160.205522,-0.206012,28.256767,0.676047,579496.222571,0.975547,39.568527,20.030125,2.434353,0.079015,0.015795,190.821945,32.000000,205.126119,191.281849,195.486537,175.437000,32.000000,169.263502,68.666826,64.223995,102.810677,27.515612,44.704225,74.559024,89.071684,38.522934,53.062587,59.582954,40.503303
66.210139,94.788934,161.269004,166.643297,124.861922,122.126336,29.063241,14.315993,160.029318,4.173214,91.243301,67.478018,165.181301,161.451117,163.788926,160.699194,88.686221,158.176699,-0.000618,-1.926267,32.000000,-235.696464,160.222267,-0.205789,28.259861,0.676705,579498.694014,0.975533,39.588013,20.063032,2.435254,0.054504,0.007545,190.908018,32.000000,204.683642,191.848689,196.572533,174.761230,32.000000,169.406103,68.666172,64.222083,102.848471,27.515612,44.744859,74.559024,89.042517,38.522934,52.975939,59.582531,40.513208
66.176152,94.801647,161.222464,166.653376,124.821101,122.123783,29.052278,14.312854,160.031735,4.173357,91.297753,67.374817,165.210689,161.436396,163.680379,160.755216,88.687633,158.178457,-0.000619,-1.926263,32.000000,-235.697964,160.184049,-0.205627,28.268437,0.677739,579552.493670,0.976021,39.594497,20.073263,2.437521,0.064616,0.018504,191.029845,32.000000,204.990248,192.371959,195.301454,174.279629,32.000000,170.006110,68.652674,64.234000,102.853457,27.515612,44.747742,74.559024,89.034435,38.522934,53.013676,59.585845,40.551212
66.208015,94.786723,161.301697,166.655056,124.840488,122.125297,29.074059,14.322130,160.004728,4.173459,91.351496,67.436398,165.133313,161.510596,163.656854,160.732222,88.717152,158.209281,-0.000618,-1.926236,32.000000,-235.687213,160.152861,-0.205779,28.227997,0.677004,579511.739944,0.976102,39.540857,20.071151,2.435715,0.051955,0.010220,190.287198,32.000000,205.556616,192.384535,192.659231,174.205213,32.000000,170.151588,68.640731,64.247062,102.833368,27.515612,44.769520,74.559024,89.046310,38.522934,52.964393,59.590301,40.474763
66.197181,94.789210,161.288067,166.664016,124.863802,122.121442,29.035274,14.318705,160.039384,4.173434,91.364570,67.383267,165.042494,161.394777,163.691118,160.738413,88.721833,158.181533,-0.000617,-1.926242,32.000000,-235.685393,160.122189,-0.205764,28.235393,0.677022,579536.052051,0.977034,39.581886,20.070498,2.436262,0.061613,0.011884,189.699062,32.000000,205.926154,192.504967,190.401646,174.351457,32.000000,169.612409,68.625092,64.254320,102.874335,27.515612,44.751326,74.559024,89.022941,38.522934,52.970095,59.584577,40.559136
66.176837,94.799436,161.251196,166.666536,124.880085,122.117831,29.076241,14.324128,160.043662,4.173471,91.237824,67.470721,165.070350,161.467245,163.751271,160.738946,88.759029,158.157409,-0.000618,-1.926244,32.000000,-235.683249,160.154207,-0.205528,28.204184,0.677936,579431.452645,0.975759,39.540417,20.054288,2.436287,0.060492,0.008717,189.695272,32.000000,206.095980,191.507568,191.066023,175.283943,32.000000,169.362348,68.645215,64.253241,102.867399,27.515612,44.802429,74.559024,88.997428,38.522934,52.968045,59.583544,40.558109
66.137707,94.799436,161.184859,166.666536,124.912215,122.113266,29.040720,14.317420,159.926472,4.173474,91.184638,67.337637,165.142610,161.474240,163.745291,160.757338,88.733734,158.170781,-0.000617,-1.926249,32.000000,-235.691267,160.086315,-0.205447,28.140035,0.677816,579411.650298,0.977214,39.551928,20.037624,2.436479,0.066795,0.015642,190.255706,32.000000,205.562270,191.356886,193.591036,175.240701,32.000000,169.114145,68.638587,64.268721,102.854485,27.515612,44.718509,74.559024,89.029205,38.522934,52.998033,59.587763,40.555027
66.159944,94.824586,161.173050,166.658696,124.951404,122.114455,29.072734,14.314709,160.041599,4.172998,91.208760,67.365139,165.178641,161.457010,163.769013,160.643475,88.754034,158.276298,-0.000617,-1.926256,32.000000,-235.694142,160.117540,-0.205614,28.154852,0.678653,579333.626503,0.976165,39.579103,19.990011,2.436671,0.054654,0.009168,190.981108,32.000000,204.925902,191.320907,195.866279,175.507034,32.000000,168.971112,68.686907,64.273009,102.878863,27.515612,44.762621,74.559024,88.986199,38.522934,53.074798,59.588098,40.444096
66.234503,94.810491,161.363327,166.650856,124.964644,122.118321,29.074977,14.319704,160.118179,4.173036,91.260289,67.323027,165.161699,161.394308,163.736667,160.746745,88.668468,158.183511,-0.000617,-1.926235,32.000000,-235.687181,160.140646,-0.205519,28.181367,0.680368,579394.432020,0.977960,39.611715,20.021081,2.437110,0.071763,0.013165,191.004927,32.000000,204.769231,191.811168,196.497735,174.876283,32.000000,169.826635,68.695109,64.249503,102.877744,27.515612,44.784702,74.559024,88.965424,38.522934,53.029022,59.585393,40.554660
66.240461,94.823757,161.212725,166.657016,124.934743,122.119901,29.056531,14.317991,160.058609,4.172912,91.345665,67.400097,165.199286,161.526359,163.635578,160.722053,88.733588,158.182452,-0.000617,-1.926273,32.000000,-235.687254,160.223123,-0.205758,28.162537,0.679718,579381.831166,0.976592,39.618330,20.046336,2.436112,0.057339,0.008823,190.945535,32.000000,204.922882,192.425319,194.826582,174.174332,32.000000,170.044582,68.695701,64.296889,102.917069,27.515612,44.797321,74.559024,88.950120,38.522934,53.027178,59.583102,40.448718
66.223355,94.823757,161.300564,166.657016,124.906365,122.122447,29.075055,14.319276,160.039791,4.172907,91.295615,67.437117,165.123836,161.575929,163.636484,160.693512,88.753666,158.199407,-0.000616,-1.926290,32.000000,-235.689412,160.225223,-0.205771,28.186927,0.679012,579537.533799,0.975300,39.542125,20.091845,2.436243,0.062732,0.018068,190.097811,32.000000,205.707070,192.350720,191.959155,174.312204,32.000000,170.574465,68.696289,64.290796,102.887291,27.515612,44.762440,74.559024,88.950408,38.522934,53.066898,59.584636,40.528395
66.177689,94.837852,161.282614,166.657576,124.908663,122.129380,29.071505,14.319276,160.002854,4.173030,91.330265,67.362233,165.079887,161.461088,163.700078,160.745991,88.788253,158.255072,-0.000617,-1.926283,32.000000,-235.689084,160.213965,-0.205863,28.146749,0.678702,579408.494926,0.975867,39.550430,20.026268,2.433750,0.058432,0.014963,189.754156,32.000000,205.875727,192.205088,190.659336,174.515854,32.000000,170.029087,68.717311,64.323208,102.899762,27.515612,44.764116,74.559024,88.963580,38.522934,53.109300,59.581636,40.443215
66.122283,94.838128,161.416442,166.662056,124.871016,122.131944,29.098142,14.323271,159.979392,4.173144,91.252904,67.451834,165.127245,161.522178,163.759145,160.757321,88.771417,158.256783,-0.000617,-1.926302,32.000000,-235.684105,160.312756,-0.205761,28.117166,0.678773,579382.522455,0.975544,39.564675,20.013509,2.435705,0.062437,0.010826,190.013253,32.000000,205.916538,191.388930,191.652194,175.319571,32.000000,169.051398,68.718774,64.325933,102.901168,27.515612,44.806854,74.559024,88.984720,38.522934,53.108586,59.582236,40.545563
66.204333,94.856921,161.203903,166.654496,124.835699,122.137007,29.094098,14.319989,159.998991,4.173167,91.252460,67.457648,165.142730,161.442063,163.762659,160.762025,88.787204,158.218730,-0.000616,-1.926312,32.000000,-235.687223,160.243395,-0.205601,28.157423,0.680316,579383.276541,0.976496,39.616809,20.002954,2.437115,0.053420,0.009559,190.341878,32.000000,205.258862,191.140155,194.715719,175.608625,32.000000,169.033437,68.711864,64.337785,102.869562,27.515612,44.783713,74.559024,88.934226,38.522934,53.107012,59.588825,40.508219
66.284159,94.856921,161.313204,166.654496,124.880591,122.142031,29.032752,14.319989,160.093131,4.173327,91.211804,67.500532,165.187624,161.467021,163.748015,160.678743,88.733566,158.274559,-0.000615,-1.926320,32.000000,-235.683945,160.278474,-0.205361,28.176908,0.682410,579466.869750,0.976525,39.663267,20.020530,2.441181,0.070661,0.014067,191.048169,32.000000,204.564413,191.510835,196.383367,175.266870,32.000000,168.908863,68.727218,64.290556,102.871900,27.515612,44.771326,74.559024,88.884307,38.522934,53.164319,59.594982,40.468821
66.211308,94.835364,161.272427,166.647217,124.954788,122.150944,29.057591,14.315851,160.091281,4.173342,91.300626,67.456271,165.175451,161.589958,163.758693,160.788852,88.772121,158.257687,-0.000616,-1.926333,32.000000,-235.691034,160.309415,-0.205146,28.177145,0.679405,579437.399804,0.975412,39.613682,19.988315,2.434945,0.069537,0.016450,191.222031,32.000000,204.688221,192.092023,196.255802,174.653177,32.000000,169.845819,68.742377,64.331278,102.940216,27.515612,44.743942,74.559024,88.879992,38.522934,53.095456,59.583682,40.494059
66.217093,94.821269,161.362989,166.645537,125.029125,122.159847,29.067874,14.321702,160.079971,4.173369,91.387418,67.431909,165.214650,161.533169,163.668598,160.770257,88.795240,158.267619,-0.000617,-1.926328,32.000000,-235.687642,160.276271,-0.204996,28.181498,0.678450,579544.883652,0.976214,39.547220,20.066053,2.433661,0.053409,0.023215,190.860006,32.000000,204.991085,192.525303,194.296076,174.196252,32.000000,170.116886,68.704450,64.341193,102.909835,27.515612,44.792964,74.559024,88.893211,38.522934,53.049785,59.586622,40.526194
66.195656,94.833153,161.250092,166.650016,125.052245,122.161058,29.096545,14.319704,160.070619,4.173297,91.419374,67.538581,165.153110,161.654984,163.710438,160.750820,88.787333,158.311002,-0.000617,-1.926302,32.000000,-235.690459,160.180620,-0.204967,28.177459,0.679207,579500.306360,0.976583,39.586316,20.020215,2.435723,0.057696,0.018781,190.005287,32.000000,205.701777,192.520483,191.354680,174.314920,32.000000,169.994972,68.727130,64.361068,102.920031,27.515612,44.751319,74.559024,88.871157,38.522934,53.048046,59.596683,40.452093
66.274617,94.833153,161.367577,166.650016,125.060348,122.159775,29.081123,14.321987,160.149227,4.173265,91.364741,67.417899,165.084478,161.502786,163.679928,160.824162,88.743519,158.341037,-0.000617,-1.926269,32.000000,-235.684078,160.164792,-0.204757,28.198597,0.679480,579461.246136,0.976180,39.567402,20.001384,2.436878,0.065485,0.002620,189.713482,32.000000,205.843349,191.903330,190.639666,174.853096,32.000000,169.484277,68.711187,64.343371,102.880499,27.515612,44.796271,74.559024,88.843849,38.522934,53.083542,59.585255,40.520691
66.192051,94.816847,161.335444,166.653656,125.063443,122.161036,29.088041,14.322558,160.015616,4.173225,91.231859,67.362267,165.143223,161.476931,163.736156,160.817236,88.855285,158.189630,-0.000615,-1.927435,32.000000,-235.688097,160.132079,-0.204687,28.204472,0.679352,579518.395466,0.975605,39.597142,20.028014,2.435962,0.058469,0.011239,190.011658,32.000000,205.698004,191.377151,192.389340,175.199731,32.000000,168.746562,68.770175,64.383033,102.856675,27.515612,44.771347,74.559024,88.876744,38.522934,53.030883,59.579492,40.567426
66.215676,94.798883,161.362047,166.664296,125.105672,122.164843,29.072464,14.317563,160.059816,4.173477,91.259721,67.432806,165.170841,161.508313,163.742825,160.746724,88.768154,158.290905,-0.000615,-1.927434,32.000000,-235.688830,160.294974,-0.204705,28.214569,0.678370,579573.026985,0.974829,39.531394,20.084790,2.434832,0.065225,0.018368,190.711392,32.000000,205.117467,191.322026,195.137949,175.411058,32.000000,168.917427,68.775073,64.369160,102.850409,27.515612,44.797483,74.559024,88.852447,38.522934,52.972934,59.584636,40.503083
66.264073,94.777602,161.259493,166.666256,125.127054,122.177549,29.068669,14.324556,160.056675,4.173524,91.277170,67.482682,165.200153,161.611224,163.781941,160.746871,88.766292,158.250395,-0.000616,-1.927398,32.000000,-235.685443,160.168177,-0.204605,28.227105,0.679125,579329.705094,0.975909,39.583839,19.907670,2.437384,0.054806,0.020133,190.982643,32.000000,204.536684,191.781064,196.557176,175.244685,32.000000,169.153207,68.782270,64.340887,102.855370,27.515612,44.805029,74.559024,88.849150,38.522934,52.970978,59.584095,40.643435
66.190842,94.777602,161.350259,166.666256,125.149137,122.190217,29.066967,14.318562,160.067352,4.173550,91.296039,67.503328,165.175137,161.622033,163.726131,160.872238,88.770329,158.214202,-0.000616,-1.927374,32.000000,-235.692420,160.212762,-0.204759,28.241975,0.678692,579513.948966,0.976034,39.546197,20.038521,2.436916,0.061294,0.021139,191.003081,32.000000,204.677743,192.505414,195.575349,174.347088,32.000000,169.946417,68.781089,64.347637,102.833372,27.515612,44.793928,74.559024,88.846208,38.522934,52.902347,59.590635,40.406899
66.217271,94.770969,161.275496,166.670735,125.098530,122.194007,29.116010,14.324698,160.119414,4.173545,91.409687,67.431494,165.193181,161.557046,163.674462,160.743917,88.772272,158.283186,-0.000616,-1.927362,32.000000,-235.684153,160.149067,-0.204750,28.245280,0.677299,579516.491121,0.975424,39.484620,20.022898,2.433589,0.057577,0.008689,190.623379,32.000000,204.940034,192.704581,193.314624,174.105876,32.000000,170.225102,68.773698,64.356498,102.833687,27.515612,44.847363,74.559024,88.825119,38.522934,52.879424,59.587930,40.525460
66.246958,94.777879,161.436478,166.679975,125.114704,122.195273,29.031752,14.324128,160.122439,4.173678,91.422042,67.503858,165.154866,161.583554,163.691947,160.776105,88.849284,158.245233,-0.000616,-1.927329,32.000000,-235.684232,160.301539,-0.204548,28.279164,0.678405,579607.216238,0.976773,39.545602,20.003235,2.437652,0.051129,0.010696,189.816831,32.000000,205.811292,192.568928,190.819103,174.292581,32.000000,170.057120,68.767726,64.375976,102.855161,27.515612,44.831260,74.559024,88.796279,38.522934,52.898798,59.592543,40.493472
66.209712,94.810214,161.332689,166.693694,125.043174,122.203703,29.079836,14.320417,160.074274,4.173846,91.288804,67.466848,165.089307,161.571687,163.713640,160.836282,88.826746,158.225198,-0.000614,-1.926724,32.000000,-235.684828,160.266665,-0.204483,28.286638,0.677629,579595.766445,0.974713,39.516955,20.031071,2.435550,0.058274,0.014319,189.893798,32.000000,205.801275,191.838823,190.941208,174.979660,32.000000,169.410566,68.759352,64.349178,102.790618,27.515612,44.798294,74.559024,88.800748,38.522934,52.896638,59.592513,40.538520
66.215685,94.810214,161.376425,166.693694,125.026532,122.211322,29.061602,14.314852,160.145197,4.173876,91.267464,67.451861,165.190876,161.550135,163.766647,160.765036,88.872974,158.258811,-0.000615,-1.926134,32.000000,-235.691869,160.219984,-0.204313,28.293352,0.677223,579412.463353,0.977085,39.499143,19.937677,2.436889,0.062936,0.009264,190.127410,32.000000,205.534267,191.480070,193.031589,175.413944,32.000000,168.678231,68.824742,64.396533,102.805365,27.515612,44.811529,74.559024,88.791752,38.522934,52.995788,59.589042,40.496627
66.294894,94.814636,161.338153,166.694254,125.037797,122.211647,29.103391,14.313710,160.108590,4.173887,91.280642,67.515694,165.178449,161.556334,163.751947,160.800076,88.792934,158.322802,-0.000616,-1.926137,32.000000,-235.691535,160.256858,-0.204085,28.303843,0.677132,579579.661988,0.976222,39.562494,19.951567,2.436692,0.053804,0.000639,190.821029,32.000000,204.790089,191.340096,195.730447,175.524656,32.000000,169.011223,68.805959,64.343396,102.786499,27.515612,44.812456,74.559024,88.757825,38.522934,53.007782,59.592641,40.422086
66.281208,94.837852,161.470912,166.695654,125.073017,122.217954,29.073022,14.322415,160.133148,4.174017,91.314317,67.486714,165.181165,161.644808,163.771542,160.912109,88.811112,158.243520,-0.000616,-1.926129,32.000000,-235.684961,160.286937,-0.204111,28.313284,0.677147,579503.376268,0.976798,39.557519,19.919848,2.437133,0.057424,0.019557,191.090196,32.000000,204.497752,192.045007,196.628456,174.811251,32.000000,169.537276,68.839307,64.352276,102.800000,27.515612,44.848853,74.559024,88.736998,38.522934,53.078565,59.588039,40.534925
66.231491,94.848077,161.354782,166.691174,125.053578,122.224311,29.056081,14.315708,160.066623,4.174286,91.416775,67.486179,165.199680,161.575950,163.691098,160.864169,88.809467,158.365120,-0.000617,-1.926114,32.000000,-235.691832,160.420546,-0.204028,28.298283,0.675698,579659.258815,0.974122,39.496002,20.027506,2.433644,0.058518,0.017038,191.050726,32.000000,204.732169,192.624641,195.210713,174.172619,32.000000,170.064472,68.836178,64.340776,102.803575,27.515612,44.818621,74.559024,88.731725,38.522934,53.076987,59.590920,40.558916
66.229556,94.848077,161.475148,166.691174,125.050009,122.229087,29.096825,14.315708,160.082640,4.174405,91.424008,67.481144,165.177561,161.735814,163.695936,160.880141,88.855328,158.391402,-0.000617,-1.926099,32.000000,-235.695602,160.298340,-0.204148,28.266654,0.676350,579689.890309,0.975469,39.530606,19.975110,2.436149,0.064204,0.020256,190.371066,32.000000,205.301840,192.572940,192.645530,174.099606,32.000000,170.605045,68.838631,64.382926,102.812765,27.515612,44.856980,74.559024,88.736060,38.522934,53.107449,59.577319,40.555321
66.307878,94.846143,161.382711,166.688374,125.037493,122.237967,29.089082,14.323842,160.186221,4.174656,91.426355,67.577806,165.137019,161.615568,163.708941,160.845900,88.863786,158.257354,-0.000617,-1.926101,32.000000,-235.684354,160.257853,-0.204106,28.236599,0.676858,579771.246392,0.976922,39.582221,20.029234,2.436225,0.062593,0.016293,189.788939,32.000000,205.802145,192.484522,190.784621,174.312110,32.000000,169.847941,68.845562,64.391983,102.810304,27.515612,44.860263,74.559024,88.700631,38.522934,53.099916,59.590153,40.562951
66.234354,94.862173,161.530518,166.681935,124.971555,122.247012,29.088589,14.323129,160.180114,4.174661,91.349389,67.563286,165.150590,161.654820,163.758159,160.840460,88.869257,158.319488,-0.000617,-1.926079,32.000000,-235.682444,160.327787,-0.203941,28.224535,0.678238,579685.944815,0.975624,39.583832,19.994710,2.438113,0.062965,0.017002,189.819103,32.000000,205.931604,191.498040,191.511551,175.422178,32.000000,169.053561,68.861043,64.389166,102.802504,27.515612,44.877861,74.559024,88.715438,38.522934,53.148538,59.582875,40.538960
66.264605,94.841444,161.375244,166.677735,124.979816,122.246919,29.051212,14.321416,160.171701,4.174786,91.257690,67.517715,165.161447,161.631086,163.765662,160.889271,88.866757,158.394498,-0.000617,-1.926058,32.000000,-235.683010,160.341412,-0.203975,28.222516,0.677553,579657.996241,0.974678,39.516705,19.928406,2.433839,0.072914,0.019338,190.322874,32.000000,205.355019,191.515450,194.093939,175.493597,32.000000,168.897539,68.836531,64.378309,102.790053,27.515612,44.873778,74.559024,88.698404,38.522934,53.147197,59.582718,40.426341
66.297326,94.841444,161.540916,166.677735,124.987032,122.251679,29.104173,14.317420,160.161658,4.174910,91.280916,67.585517,165.191072,161.635735,163.771718,160.843553,88.865047,158.237546,-0.000617,-1.926073,32.000000,-235.695529,160.384243,-0.204180,28.222568,0.679573,579757.081971,0.976000,39.593931,19.949754,2.438772,0.062769,0.014661,191.069336,32.000000,204.622766,191.543590,196.117130,175.357585,32.000000,168.962837,68.773849,64.344535,102.816739,27.515612,44.889128,74.559024,88.658268,38.522934,53.080913,59.587930,40.436025
66.273188,94.815742,161.461096,166.667095,125.078953,122.259317,29.090396,14.322558,160.191638,4.174796,91.366375,67.515608,165.162689,161.627007,163.745158,160.900844,88.851914,158.347484,-0.000617,-1.926082,32.000000,-235.687441,160.254774,-0.204169,28.182757,0.678453,579712.748995,0.976712,39.548019,19.984617,2.435316,0.080746,0.017375,191.179151,32.000000,204.601375,192.091410,196.514383,174.698920,32.000000,170.163023,68.740258,64.353378,102.834975,27.515612,44.835196,74.559024,88.643654,38.522934,52.998925,59.575145,40.427588
66.301341,94.827349,161.458982,166.676055,125.107477,122.264456,29.086552,14.323271,160.155578,4.174968,91.420370,67.556768,165.208370,161.652190,163.678056,160.926819,88.829738,158.380682,-0.000617,-1.926088,32.000000,-235.684924,160.351588,-0.203929,28.153331,0.678841,579717.694579,0.974441,39.520787,19.918595,2.436613,0.065006,0.024634,191.002486,32.000000,204.869100,192.583981,194.692214,174.085602,32.000000,169.969659,68.695399,64.359248,102.854299,27.515612,44.863124,74.559024,88.630616,38.522934,53.033425,59.582177,40.660163
66.301341,94.854987,161.441434,166.676055,125.109082,122.265739,29.069454,14.320845,160.176850,4.175038,91.433277,67.588292,165.141471,161.587612,163.702152,160.865395,88.843991,158.378583,-0.000617,-1.926082,32.000000,-235.690137,160.368741,-0.203776,28.158314,0.679739,579758.822238,0.975293,39.515172,19.979177,2.436296,0.055096,0.014394,190.135302,32.000000,205.639640,192.518527,191.836131,174.288811,32.000000,170.251158,68.672648,64.360191,102.839962,27.515612,44.888452,74.559024,88.609820,38.522934,53.031746,59.593605,40.528835
66.358789,94.854987,161.502249,166.676055,125.108906,122.274671,29.097710,14.321416,160.141302,4.175014,91.435303,67.582040,165.094034,161.644625,163.699626,160.871344,88.858618,158.387316,-0.000618,-1.926078,32.000000,-235.688583,160.401454,-0.203938,28.195031,0.680114,579840.366347,0.975034,39.503351,20.015676,2.435230,0.073283,0.015584,189.937874,32.000000,205.795830,192.311397,190.605743,174.566065,32.000000,169.873833,68.687720,64.387872,102.851166,27.515612,44.885400,74.559024,88.573405,38.522934,53.116658,59.584793,40.560310
66.349259,94.850841,161.503652,166.665696,125.074661,122.282260,29.066852,14.323557,160.255397,4.175342,91.300481,67.527165,165.152385,161.690810,163.767832,160.951225,88.893732,158.405944,-0.000618,-1.926058,32.000000,-235.685295,160.276494,-0.203816,28.213730,0.679971,579857.482438,0.975685,39.530988,20.000516,2.434965,0.053262,0.006597,190.010464,32.000000,205.906566,191.499696,191.888505,175.429048,32.000000,169.108208,68.714273,64.390752,102.853771,27.515612,44.864500,74.559024,88.587847,38.522934,53.102272,59.581528,40.542848
66.328649,94.855540,161.578610,166.660656,125.085760,122.288620,29.071549,14.323271,160.260832,4.175687,91.297185,67.584383,165.145313,161.646154,163.737499,160.923396,88.839673,158.484504,-0.000618,-1.927217,32.000000,-235.687219,160.500389,-0.203683,28.202348,0.678683,579832.147247,0.973878,39.483205,19.989656,2.433773,0.057401,0.013076,190.596360,32.000000,205.187780,191.336980,194.865673,175.505927,32.000000,169.083003,68.709745,64.374505,102.813335,27.515612,44.916707,74.559024,88.563026,38.522934,53.115511,59.587901,40.565005
66.292526,94.872675,161.544123,166.654776,125.030937,122.291111,29.062331,14.319276,160.175117,4.175681,91.304500,67.586072,165.181913,161.732857,163.770792,160.886642,88.829608,158.428597,-0.000616,-1.927213,32.000000,-235.689576,160.296034,-0.203603,28.255718,0.678400,579783.765912,0.975116,39.486983,19.962580,2.434144,0.064362,0.016606,191.115975,32.000000,204.713411,191.631660,196.411329,175.238293,32.000000,169.187797,68.725449,64.389872,102.852573,27.515612,44.868700,74.559024,88.577232,38.522934,53.114106,59.589937,40.705724
66.343447,94.872675,161.503232,166.654776,125.055513,122.299730,29.078644,14.321416,160.180690,4.175699,91.418580,67.483116,165.175749,161.702046,163.740993,160.948433,88.860804,158.457999,-0.000617,-1.927217,32.000000,-235.687599,160.451055,-0.203518,28.273604,0.679342,579963.166385,0.975355,39.508823,20.050520,2.436030,0.059545,0.018693,191.088165,32.000000,204.636646,192.231812,196.196564,174.438773,32.000000,170.183046,68.716527,64.380904,102.880487,27.515612,44.895348,74.559024,88.528034,38.522934,53.166387,59.587390,40.515189
66.322073,94.870464,161.584444,166.658136,125.112184,122.311119,29.064650,14.316564,160.192509,4.175827,91.487820,67.530244,165.208586,161.758040,163.685397,160.853616,88.853623,158.491345,-0.000617,-1.927210,32.000000,-235.693762,160.342923,-0.203515,28.282626,0.678406,580046.972741,0.976313,39.556011,20.036474,2.436838,0.056269,0.009469,190.846068,32.000000,204.900962,192.590299,193.991979,173.997384,32.000000,170.208224,68.716832,64.394160,102.851043,27.515612,44.868366,74.559024,88.533556,38.522934,53.158228,59.587675,40.545123
66.291888,94.898101,161.492380,166.674375,125.123245,122.319972,29.089003,14.315851,160.197189,4.175777,91.477817,67.677673,165.144823,161.636613,163.705135,160.950201,88.933209,158.453903,-0.000616,-1.927207,32.000000,-235.692017,160.372720,-0.203344,28.322542,0.677162,579985.058303,0.975008,39.513652,20.017959,2.434351,0.061190,0.007507,190.030676,32.000000,205.783670,192.540610,191.134875,174.318323,32.000000,170.436107,68.727902,64.413641,102.861474,27.515612,44.899632,74.559024,88.522382,38.522934,53.243381,59.588462,40.700588
66.325972,94.880690,161.606326,166.680255,125.179233,122.330800,29.068940,14.320988,160.224063,4.175550,91.466395,67.609714,165.116138,161.641587,163.696646,160.927958,88.859581,158.388520,-0.000615,-1.927210,32.000000,-235.689011,160.285347,-0.203293,28.331091,0.677673,580065.590217,0.975910,39.529218,20.039518,2.436360,0.061785,0.014246,189.905465,32.000000,205.712448,192.002558,190.707220,174.880491,32.000000,169.514422,68.727222,64.406274,102.837730,27.515612,44.894352,74.559024,88.476284,38.522934,53.242390,59.589789,40.537492
66.338476,94.880690,161.511646,166.680255,125.230323,122.334021,29.055599,14.319133,160.189194,4.175518,91.328384,67.524203,165.128195,161.688996,163.748098,160.876231,88.889440,158.445105,-0.000616,-1.927202,32.000000,-235.686932,160.397540,-0.203460,28.294663,0.676775,579979.661260,0.975721,39.581969,19.943786,2.436081,0.063999,0.014221,190.084478,32.000000,205.678541,191.385920,192.581602,175.366190,32.000000,168.809238,68.768450,64.429754,102.811188,27.515612,44.912540,74.559024,88.470995,38.522934,53.186846,59.588816,40.543142
66.300066,94.898101,161.576147,166.684455,125.233681,122.334025,29.074729,14.324128,160.181604,4.175477,91.333886,67.570620,165.200176,161.727432,163.745218,160.966953,88.870241,158.432307,-0.000617,-1.927204,32.000000,-235.681118,160.454419,-0.203487,28.276253,0.676692,580157.247846,0.975884,39.536200,19.989214,2.436547,0.051629,0.006037,190.746300,32.000000,204.891808,191.323643,195.480512,175.406768,32.000000,169.345694,68.759856,64.387698,102.797080,27.515612,44.925338,74.559024,88.452493,38.522934,53.240181,59.587213,40.564859
