OSU 80 Ton Compressor Load Stand
66.328328,94.901418,161.529644,166.686974,125.215319,122.336560,29.089646,14.317706,160.232875,4.175551,91.340065,67.599122,165.177405,161.746621,163.748652,160.961020,88.840360,158.465389,-0.000616,-1.927172,32.000000,-235.691473,160.499229,-0.203557,28.280082,0.676975,580095.067419,0.976155,39.525801,19.983763,2.434660,0.057560,0.006335,191.159621,32.000000,204.549969,191.789757,196.718474,174.873444,32.000000,169.379840,68.739560,64.373562,102.801225,27.515612,44.926459,74.559024,88.446546,38.522934,53.249560,59.591855,40.429496
66.352129,94.878479,161.571045,166.686414,125.169770,122.344135,29.060985,14.320132,160.298878,4.175627,91.431601,67.641345,165.204509,161.736323,163.692186,160.937369,88.854879,158.384399,-0.000615,-1.927136,32.000000,-235.686916,160.440144,-0.203444,28.232718,0.678249,580190.512645,0.976179,39.575163,19.997441,2.437044,0.068159,0.018465,191.197891,32.000000,204.744080,192.406128,195.868106,174.382654,32.000000,170.182951,68.690695,64.386268,102.812323,27.515612,44.913741,74.559024,88.451158,38.522934,53.248601,59.578233,40.563465
66.373620,94.878479,161.562605,166.686414,125.201479,122.349286,29.058820,14.319561,160.158242,4.175851,91.514468,67.623718,165.212348,161.683062,163.678667,161.012258,88.923556,158.385950,-0.000614,-1.927131,32.000000,-235.688963,160.269725,-0.203334,28.207750,0.677583,580264.140606,0.975248,39.554968,20.041589,2.435304,0.062898,0.015598,190.552759,32.000000,205.236300,192.608421,193.155080,174.163539,32.000000,170.242377,68.678621,64.417574,102.810015,27.515612,44.945865,74.559024,88.394115,38.522934,53.175771,59.587803,40.719517
66.310348,94.911091,161.538784,166.688934,125.212171,122.362006,29.048471,14.321559,160.281674,4.175739,91.525124,67.659341,165.137476,161.747211,163.698899,160.834653,88.949739,158.544496,-0.000614,-1.927142,32.000000,-235.687292,160.451197,-0.203323,28.186271,0.678618,580212.874568,0.975828,39.512236,19.992137,2.435054,0.078326,0.014430,189.965128,32.000000,205.803803,192.438773,190.825396,174.430695,32.000000,169.818723,68.693563,64.432175,102.844986,27.515612,44.883345,74.559024,88.387120,38.522934,53.276661,59.589101,40.481587
66.374893,94.924634,161.512175,166.687254,125.297696,122.372334,29.064688,14.315851,160.335293,4.175776,91.424581,67.546261,165.089761,161.752106,163.726094,160.922658,88.950058,158.456678,-0.000615,-1.925970,32.000000,-235.691362,160.392789,-0.203331,28.199201,0.678921,580061.798178,0.975593,39.494366,19.924130,2.434139,0.060165,0.013336,189.854981,32.000000,205.919791,191.657314,191.239204,175.107514,32.000000,169.542087,68.694196,64.413179,102.808540,27.515612,44.933561,74.559024,88.361739,38.522934,53.318139,59.591992,40.421792
66.366829,94.904182,161.606566,166.682215,125.306940,122.372955,29.115060,14.318277,160.297023,4.175904,91.318362,67.624546,165.134856,161.719949,163.742022,160.998261,88.910164,158.495833,-0.000616,-1.926539,32.000000,-235.691722,160.474021,-0.203246,28.228338,0.680282,580151.904070,0.977149,39.579599,19.966318,2.436102,0.055832,0.016677,190.340770,32.000000,205.555621,191.422823,193.428684,175.166758,32.000000,168.855140,68.724316,64.428834,102.794831,27.515612,44.928062,74.559024,88.377584,38.522934,53.317406,59.587035,40.528835
66.370097,94.904182,161.538894,166.682215,125.299852,122.371136,29.058648,14.316136,160.235555,4.176047,91.368765,67.587806,165.180913,161.662509,163.800911,160.988460,88.918854,158.455004,-0.000616,-1.927128,32.000000,-235.694191,160.358485,-0.202960,28.232114,0.679082,580183.795911,0.975671,39.539462,19.928134,2.433332,0.064152,0.010089,190.979320,32.000000,204.862610,191.230536,195.885757,175.575807,32.000000,169.068289,68.765894,64.409224,102.819771,27.515612,44.951982,74.559024,88.330704,38.522934,53.252594,59.589120,40.529716
66.318814,94.911091,161.636953,166.680535,125.336528,122.369888,29.034187,14.318419,160.218553,4.176234,91.412718,67.591876,165.198818,161.662508,163.785478,160.957170,88.933615,158.482753,-0.000616,-1.927122,32.000000,-235.691743,160.450668,-0.203075,28.296604,0.678901,580253.424618,0.974069,39.525715,19.984913,2.435050,0.052617,0.008997,191.101831,32.000000,204.588735,192.000524,196.607056,175.001543,32.000000,169.761331,68.791176,64.430042,102.838300,27.515612,44.955862,74.559024,88.330126,38.522934,53.273288,59.587773,40.640720
66.282990,94.924357,161.508218,166.687814,125.361669,122.371131,29.071039,14.320132,160.260797,4.176380,91.484648,67.463476,165.197341,161.731429,163.681255,161.002072,88.892627,158.490179,-0.000615,-1.927125,32.000000,-235.689211,160.391196,-0.203041,28.308957,0.678437,580221.286224,0.975893,39.522999,19.958616,2.433911,0.064429,0.017194,191.036810,32.000000,204.784283,192.540902,195.009977,174.274092,32.000000,170.049360,68.755877,64.426723,102.839498,27.515612,44.942961,74.559024,88.350720,38.522934,53.313901,59.581007,40.434778
66.328999,94.924634,161.578716,166.695374,125.345376,122.377518,29.068530,14.318705,160.227664,4.176598,91.491715,67.594761,165.161212,161.803572,163.676181,160.867166,88.945215,158.524175,-0.000614,-1.928280,32.000000,-235.689327,160.479670,-0.203260,28.289313,0.678032,580221.474320,0.977555,39.572556,19.955822,2.437271,0.063359,0.028233,190.225758,32.000000,205.432687,192.540055,192.559025,174.371191,32.000000,170.397550,68.746098,64.456575,102.851320,27.515612,44.962494,74.559024,88.296777,38.522934,53.313165,59.582748,40.500149
66.307901,94.924634,161.536009,166.695374,125.373460,122.381326,29.086521,14.319276,160.301618,4.176354,91.541213,67.581037,165.107178,161.775106,163.718793,160.990948,88.980596,158.425659,-0.000614,-1.928276,32.000000,-235.689904,160.439288,-0.203294,28.265841,0.677618,580366.900540,0.976941,39.615628,20.000012,2.436647,0.062127,0.019815,189.817772,32.000000,205.827214,192.396068,190.740242,174.537895,32.000000,169.944658,68.742207,64.444311,102.844603,27.515612,44.961981,74.559024,88.307030,38.522934,53.313296,59.587744,40.591638
66.280163,94.919935,161.553202,166.701254,125.408362,122.386385,29.080320,14.311141,160.272890,4.176562,91.377359,67.557309,165.118367,161.775618,163.722503,161.015898,88.909271,158.525753,-0.000614,-1.928247,32.000000,-235.698693,160.400153,-0.203356,28.189812,0.677865,580247.019742,0.976329,39.577626,19.962082,2.436019,0.059226,0.021040,189.790796,32.000000,205.959625,191.431854,191.607486,175.357214,32.000000,169.269005,68.728450,64.440925,102.794351,27.515612,44.994760,74.559024,88.272845,38.522934,53.297857,59.582679,40.521719
66.345142,94.930438,161.459413,166.704334,125.413414,122.386414,29.056212,14.319276,160.289850,4.176798,91.321138,67.586885,165.140036,161.813604,163.735588,160.995023,88.939750,158.472836,-0.000614,-1.928224,32.000000,-235.688264,160.485788,-0.203433,28.158157,0.678510,580191.301726,0.976098,39.595178,19.884219,2.436150,0.058772,0.022145,190.489497,32.000000,205.156180,191.425130,194.304710,175.416370,32.000000,168.825418,68.720510,64.449652,102.789599,27.515612,44.937512,74.559024,88.264058,38.522934,53.329915,59.590006,40.540721
66.353733,94.922146,161.660614,166.701814,125.441634,122.387651,29.054217,14.319704,160.233239,4.176880,91.359864,67.571394,165.208589,161.726760,163.829762,160.924066,88.893228,158.462000,-0.000613,-1.928194,32.000000,-235.688328,160.501390,-0.203318,28.184671,0.680811,580394.787665,0.976786,39.613561,19.998706,2.437429,0.050109,0.004192,191.094336,32.000000,204.742334,191.509403,196.117629,175.501543,32.000000,169.005121,68.720991,64.455984,102.774958,27.515612,44.985182,74.559024,88.237203,38.522934,53.329238,59.583839,40.534778
66.324580,94.922146,161.567525,166.701814,125.471689,122.386368,29.088249,14.315137,160.261523,4.176799,91.463180,67.532390,165.198898,161.723498,163.770934,161.029673,88.911122,158.485021,-0.000612,-1.928200,32.000000,-235.697484,160.571550,-0.203249,28.235471,0.680295,580302.210974,0.976566,39.570003,19.945410,2.433628,0.059496,0.020659,191.127245,32.000000,204.520228,192.208964,196.639460,174.601782,32.000000,170.101600,68.727685,64.448510,102.757014,27.515612,44.989431,74.559024,88.237921,38.522934,53.302584,59.596211,40.422746
66.310072,94.893956,161.614474,166.705174,125.476096,122.377519,29.085471,14.318562,160.276716,4.176795,91.517024,67.539714,165.221569,161.723008,163.703655,161.023971,88.896513,158.531542,-0.000612,-1.928201,32.000000,-235.692584,160.467290,-0.203160,28.285196,0.680498,580399.725538,0.976483,39.554570,19.987260,2.436345,0.045391,0.004530,190.883218,32.000000,204.885949,192.683090,194.383323,174.270306,32.000000,170.250462,68.695509,64.466293,102.730241,27.515612,45.005935,74.559024,88.237817,38.522934,53.213594,59.590340,40.710053
66.307897,94.890639,161.566594,166.709653,125.515858,122.378813,29.068266,14.320845,160.232746,4.176816,91.501080,67.588129,165.192045,161.741278,163.736696,160.984369,88.926673,158.516848,-0.000611,-1.928202,32.000000,-235.690137,160.433515,-0.203120,28.302295,0.679198,580368.643023,0.975803,39.578816,19.979292,2.436013,0.053122,0.016126,189.994804,32.000000,205.716855,192.476642,191.752604,174.477368,32.000000,170.438212,68.731296,64.473859,102.733965,27.515612,44.993723,74.559024,88.222678,38.522934,53.202193,59.585796,40.530889
66.405416,94.893127,161.665025,166.721133,125.597661,122.381238,29.056165,14.318705,160.336513,4.177070,91.458593,67.604994,165.140686,161.769316,163.762111,161.039597,88.934897,158.546539,-0.000611,-1.928210,32.000000,-235.688835,160.480812,-0.202934,28.326790,0.678316,580323.850677,0.975993,39.562692,20.013959,2.437254,0.064951,0.019421,189.804382,32.000000,205.635871,192.246914,190.637273,174.812838,32.000000,169.729339,68.723724,64.504674,102.731274,27.515612,45.033096,74.559024,88.206856,38.522934,53.201130,59.585541,40.552386
66.371324,94.893127,161.562915,166.721133,125.564034,122.386222,29.035572,14.319133,160.227274,4.177309,91.367055,67.546295,165.145849,161.800575,163.783782,161.012319,88.926867,158.540601,-0.000611,-1.928217,32.000000,-235.690702,160.446487,-0.202918,28.330777,0.677711,580253.582933,0.976608,39.561187,19.977465,2.436612,0.059973,0.016416,189.828596,32.000000,205.859092,191.380393,192.364851,175.552211,32.000000,168.981515,68.736522,64.505007,102.705384,27.515612,45.002220,74.559024,88.158518,38.522934,53.207859,59.586259,40.647837
66.322547,94.899207,161.634376,166.727853,125.514618,122.397887,29.138186,14.317563,160.393718,4.177521,91.374182,67.543588,165.208039,161.866050,163.782717,161.011075,88.899164,158.525972,-0.000610,-1.928201,32.000000,-235.688010,160.569081,-0.202693,28.305678,0.676353,580194.926082,0.975457,39.482586,19.982040,2.434516,0.059230,0.019988,190.626541,32.000000,204.987925,191.467684,195.248894,175.415827,32.000000,169.285456,68.729939,64.483355,102.700882,27.515612,45.058215,74.559024,88.187199,38.522934,53.225850,59.593556,40.512988
66.353897,94.898378,161.622590,166.721413,125.462660,122.402864,29.054026,14.322130,160.348273,4.177917,91.405956,67.631323,165.225040,161.812706,163.839118,160.958110,88.904060,158.613138,-0.000610,-1.928202,32.000000,-235.683771,160.514911,-0.202740,28.304996,0.676242,580256.834940,0.976742,39.510923,19.987511,2.434228,0.061688,0.013315,191.073402,32.000000,204.523461,191.686643,196.466072,175.298202,32.000000,169.091808,68.753387,64.471419,102.719290,27.515612,45.030913,74.559024,88.141358,38.522934,53.222277,59.588855,40.424213
66.353355,94.928779,161.528953,166.721693,125.396040,122.398994,29.028066,14.320703,160.387705,4.178127,91.491484,67.575154,165.253977,161.776533,163.767997,161.001176,88.884515,158.590980,-0.000609,-1.928206,32.000000,-235.686837,160.549868,-0.202767,28.240139,0.677886,580415.664084,0.974200,39.557567,20.008907,2.437095,0.062088,0.019956,191.109141,32.000000,204.594797,192.340921,196.285647,174.631695,32.000000,170.286988,68.750610,64.509143,102.733613,27.515612,45.051761,74.559024,88.112759,38.522934,53.221289,59.584823,40.645269
66.333524,94.928779,161.561806,166.721693,125.376521,122.405233,29.060488,14.323557,160.403471,4.178285,91.544775,67.570049,165.259074,161.806140,163.689110,161.092527,88.915613,158.543392,-0.000610,-1.928201,32.000000,-235.688901,160.432474,-0.202953,28.206255,0.677469,580410.205661,0.976550,39.530664,20.041582,2.435766,0.059459,0.021789,190.561685,32.000000,205.038921,192.715571,193.783004,174.378305,32.000000,170.082837,68.715129,64.502719,102.708288,27.515612,45.016905,74.559024,88.118843,38.522934,53.315551,59.580908,40.545710
66.332578,94.929056,161.625188,166.723093,125.358035,122.410318,29.090661,14.315137,160.321995,4.178626,91.547673,67.515984,165.183022,161.834098,163.744530,161.046460,88.980222,158.563866,-0.000610,-1.928796,32.000000,-235.692075,160.477897,-0.202784,28.208275,0.678617,580488.085419,0.977475,39.561516,20.051578,2.434375,0.064359,0.019559,189.960783,32.000000,205.661337,192.592648,191.118311,174.363092,32.000000,170.208760,68.738732,64.532288,102.754328,27.515612,45.067858,74.559024,88.104825,38.522934,53.315724,59.585934,40.439620
66.355819,94.926845,161.673570,166.729532,125.367689,122.406630,29.061473,14.314709,160.388413,4.178703,91.475684,67.657202,165.134306,161.788647,163.767344,161.173481,88.944447,158.603759,-0.000611,-1.930566,32.000000,-235.694142,160.538980,-0.202917,28.236127,0.679883,580453.987510,0.976757,39.578009,19.999970,2.435598,0.061483,0.025579,189.795799,32.000000,205.859640,191.800829,190.998168,175.074558,32.000000,169.709491,68.731601,64.507579,102.707909,27.515612,45.068334,74.559024,88.076785,38.522934,53.308120,59.581243,40.531770
66.361265,94.941769,161.585313,166.735412,125.438216,122.405422,29.064738,14.322843,160.390500,4.178756,91.397854,67.600523,165.182078,161.783894,163.800579,161.029393,88.999359,158.605037,-0.000610,-1.931152,32.000000,-235.689450,160.464719,-0.203191,28.304603,0.680178,580324.712903,0.975800,39.579071,19.944186,2.436588,0.060867,0.023720,190.304874,32.000000,205.565134,191.499646,193.127706,175.358568,32.000000,168.781797,68.751397,64.513693,102.696048,27.515612,45.074738,74.559024,88.070495,38.522934,53.307409,59.573867,40.544169
66.360186,94.941769,161.725836,166.735412,125.446944,122.404256,29.041877,14.328123,160.321906,4.179014,91.391301,67.541478,165.218462,161.896348,163.804033,161.048037,88.987466,158.606399,-0.000609,-1.930560,32.000000,-235.681548,160.622878,-0.203471,28.318529,0.679410,580377.085355,0.976368,39.557533,19.997154,2.436464,0.067969,0.009799,190.983002,32.000000,204.833508,191.289093,195.703292,175.821992,32.000000,168.962120,68.758965,64.507516,102.694327,27.515612,45.092398,74.559024,88.049521,38.522934,53.353457,59.586160,40.552093
66.398256,94.939558,161.538646,166.737372,125.492502,122.399122,29.092201,14.320560,160.342617,4.179102,91.379497,67.592880,165.247041,161.842457,163.813168,161.037540,88.942271,158.715716,-0.000608,-1.930542,32.000000,-235.687308,160.526883,-0.203364,28.312733,0.677289,580261.865205,0.976197,39.567929,19.942793,2.434934,0.082273,0.016697,191.288228,32.000000,204.438993,191.946530,196.711021,175.009355,32.000000,169.564557,68.771167,64.492632,102.691780,27.515612,45.071054,74.559024,88.028840,38.522934,53.345971,59.591668,40.681439
66.378804,94.949508,161.660623,166.737932,125.478852,122.391443,29.079005,14.317991,160.314226,4.179129,91.485735,67.668119,165.284310,161.740544,163.732395,161.066264,88.932278,158.547458,-0.000607,-1.930523,32.000000,-235.689057,160.502614,-0.203425,28.295896,0.677633,580284.933806,0.976973,39.568827,19.955273,2.437091,0.064723,0.013219,191.243442,32.000000,204.697828,192.659595,195.287432,174.284996,32.000000,170.250681,68.775150,64.492876,102.691530,27.515612,45.079940,74.559024,88.002787,38.522934,53.376491,59.583780,40.564565
66.366104,94.950337,161.531752,166.726733,125.471631,122.388918,29.068522,14.322272,160.385026,4.179377,91.527138,67.460419,165.217220,161.814480,163.698172,161.048217,89.001685,158.645603,-0.000607,-1.930540,32.000000,-235.690185,160.484216,-0.203262,28.202899,0.676358,580345.525812,0.974620,39.534968,20.047564,2.432875,0.057737,0.020492,190.585113,32.000000,205.247263,192.647596,192.722005,174.297281,32.000000,170.495433,68.775455,64.532025,102.679557,27.515612,45.098270,74.559024,88.007666,38.522934,53.376000,59.591097,40.409540
66.367266,94.950337,161.705165,166.726733,125.418391,122.381469,29.059827,14.311141,160.387787,4.179597,91.561082,67.607339,165.142719,161.809874,163.737150,160.988029,88.991329,158.631533,-0.000608,-1.930540,32.000000,-235.697546,160.470475,-0.203140,28.189785,0.677566,580357.227148,0.975341,39.561085,19.985056,2.435425,0.076583,0.013419,189.984322,32.000000,205.848110,192.560225,190.754117,174.438456,32.000000,170.013581,68.793717,64.539521,102.684944,27.515612,45.108807,74.559024,87.972039,38.522934,53.378107,59.587940,40.485842
66.394252,94.955588,161.606886,166.724213,125.433084,122.376131,29.056809,14.319704,160.389158,4.179702,91.453224,67.606318,165.175205,161.773251,163.759197,161.075473,89.029299,158.570882,-0.000607,-1.930524,32.000000,-235.691442,160.542343,-0.203323,28.227944,0.679338,580189.525294,0.975880,39.572473,19.957947,2.433950,0.062401,0.012103,189.918712,32.000000,205.923726,191.551768,191.374302,175.419266,32.000000,169.225901,68.835185,64.547371,102.648007,27.515612,45.098948,74.559024,87.945706,38.522934,53.394059,59.591402,40.431183
66.403584,94.954206,161.708724,166.720013,125.427165,122.377366,29.073134,14.324413,160.417239,4.179943,91.395106,67.546864,165.180955,161.822657,163.782956,161.065840,89.046898,158.588487,-0.000606,-1.930505,32.000000,-235.685094,160.530573,-0.203309,28.246250,0.680421,580177.924764,0.976094,39.571507,19.962240,2.436520,0.051250,0.017467,190.391563,32.000000,205.472379,191.438938,193.800095,175.518231,32.000000,168.898085,68.848632,64.545016,102.636566,27.515612,45.112431,74.559024,87.929031,38.522934,53.389307,59.589189,40.481000
66.354826,94.953930,161.595382,166.714693,125.410379,122.381957,29.074136,14.317420,160.359254,4.180110,91.416195,67.601273,165.270718,161.821863,163.781771,161.085902,88.985416,158.661319,-0.000605,-1.930520,32.000000,-235.692742,160.550502,-0.203571,28.286376,0.678665,580054.776225,0.975728,39.554325,19.898132,2.434049,0.058173,0.015869,191.155398,32.000000,204.744642,191.568335,196.050868,175.404948,32.000000,169.075757,68.873496,64.534926,102.633560,27.515612,45.111241,74.559024,87.935223,38.522934,53.388861,59.588580,40.535878
66.342680,94.953930,161.720123,166.714693,125.413475,122.385078,29.082221,14.323271,160.371969,4.180308,91.469024,67.516484,165.221870,161.851857,163.801823,161.172590,89.005488,158.609546,-0.000605,-1.930555,32.000000,-235.686400,160.472978,-0.203857,28.336179,0.678602,580011.549019,0.975035,39.545188,19.888120,2.435241,0.063892,0.021430,191.142054,32.000000,204.539325,192.139965,196.717204,174.813179,32.000000,169.898501,68.856243,64.530949,102.655728,27.515612,45.127444,74.559024,87.925376,38.522934,53.387550,59.596733,40.418711
66.382059,94.949231,161.629445,166.717493,125.400351,122.382508,29.062695,14.320132,160.450385,4.180379,91.540762,67.512045,165.230637,161.858015,163.693616,161.069545,88.974459,158.571636,-0.000606,-1.930575,32.000000,-235.691834,160.519113,-0.203683,28.345857,0.677753,580208.532710,0.975828,39.585443,19.980988,2.435322,0.065842,0.010214,191.098782,32.000000,204.928638,192.717497,194.933223,174.296034,32.000000,170.081078,68.840215,64.513168,102.655141,27.515612,45.100585,74.559024,87.856392,38.522934,53.372396,59.583928,40.531330
66.368244,94.958352,161.689028,166.721973,125.361037,122.382487,29.064429,14.317135,160.353085,4.180615,91.578530,67.575485,165.182611,161.805754,163.729495,161.173462,89.009357,158.731064,-0.000606,-1.930574,32.000000,-235.690077,160.468800,-0.203707,28.333766,0.677329,580181.471331,0.975779,39.595544,19.938606,2.437648,0.063133,0.010337,190.199094,32.000000,205.523771,192.578581,192.163014,174.297206,32.000000,170.370588,68.860027,64.536423,102.635958,27.515612,45.127496,74.559024,87.874888,38.522934,53.400419,59.587006,40.713868
66.374741,94.935689,161.690124,166.730932,125.268633,122.383621,29.066622,14.323271,160.424433,4.180870,91.579906,67.640749,165.127790,161.817437,163.726694,161.158411,89.028195,158.654111,-0.000604,-1.930582,32.000000,-235.688203,160.567121,-0.203787,28.280239,0.676139,580212.367722,0.975763,39.558104,19.953296,2.434836,0.060420,0.009772,189.965985,32.000000,205.765299,192.501225,190.731925,174.536129,32.000000,169.665242,68.859416,64.534557,102.652114,27.515612,45.109162,74.559024,87.895706,38.522934,53.400014,59.585442,40.691197
66.416446,94.935689,161.769054,166.730932,125.234596,122.386086,29.063929,14.319704,160.428056,4.181133,91.439481,67.673729,165.152944,161.860360,163.759393,161.133167,89.035304,158.608753,-0.000604,-1.930591,32.000000,-235.688984,160.602222,-0.203893,28.243208,0.676894,580154.729243,0.975951,39.578708,19.987091,2.436241,0.054796,0.017446,189.936191,32.000000,206.007285,191.434132,191.860198,175.527808,32.000000,169.147160,68.867396,64.562206,102.637935,27.515612,45.166576,74.559024,87.820225,38.522934,53.328603,59.586121,40.496333
66.357976,94.968302,161.693610,166.739892,125.228490,122.389344,29.070448,14.322700,160.357833,4.181154,91.414909,67.497558,165.225930,161.877223,163.802141,161.122474,89.051880,158.575837,-0.000604,-1.929437,32.000000,-235.687134,160.485950,-0.204000,28.208301,0.678066,580072.297778,0.975726,39.550645,19.935102,2.436019,0.051029,0.007863,190.607298,32.000000,205.247080,191.544548,194.881844,175.408971,32.000000,169.105164,68.840807,64.559704,102.631082,27.515612,45.133941,74.559024,87.823340,38.522934,53.430051,59.583662,40.540354
66.354556,94.979081,161.756911,166.735692,125.200675,122.389948,29.085958,14.318134,160.369447,4.180991,91.472496,67.567712,165.197940,161.906097,163.846464,161.122797,89.020761,158.700068,-0.000602,-1.929455,32.000000,-235.689734,160.625615,-0.204122,28.215671,0.678802,580043.187810,0.975160,39.515982,19.908448,2.435678,0.072508,0.021995,191.171143,32.000000,204.670087,191.661573,196.205900,175.547046,32.000000,169.122139,68.814717,64.559375,102.652386,27.515612,45.169064,74.559024,87.822025,38.522934,53.463444,59.583485,40.478358
66.378567,94.973553,161.729875,166.736812,125.220422,122.392446,29.082228,14.323557,160.444330,4.181170,91.506779,67.612283,165.184426,161.904343,163.775184,161.075089,88.965705,158.567062,-0.000603,-1.930653,32.000000,-235.684967,160.454990,-0.204104,28.243942,0.680119,580104.676201,0.975995,39.597197,19.877686,2.436687,0.048798,0.004132,191.203767,32.000000,204.635721,192.282327,196.635117,174.656701,32.000000,170.166071,68.787664,64.548054,102.658109,27.515612,45.129000,74.559024,87.813598,38.522934,53.463240,59.583918,40.526707
66.374712,94.973553,161.821248,166.736812,125.195015,122.392408,29.066590,14.319276,160.353918,4.181141,91.592426,67.635616,165.291444,161.844925,163.710294,161.197279,88.990928,158.593960,-0.000604,-1.929469,32.000000,-235.691379,160.544199,-0.204051,28.244152,0.680315,580203.888720,0.975561,39.610818,19.962335,2.437766,0.065936,0.019434,190.883825,32.000000,204.998510,192.799083,194.371314,174.059521,32.000000,170.115985,68.777253,64.562232,102.661370,27.515612,45.204070,74.559024,87.779351,38.522934,53.445718,59.586337,40.445123
66.349597,94.967196,161.749418,166.735412,125.146437,122.391146,29.059755,14.320845,160.363333,4.181028,91.588322,67.583419,165.213364,161.897390,163.728058,161.078570,89.043186,158.666213,-0.000605,-1.929477,32.000000,-235.686531,160.673032,-0.204235,28.276594,0.679194,580322.133438,0.975303,39.585328,19.960080,2.436477,0.057717,0.022726,190.014231,32.000000,205.900759,192.445699,191.705212,174.432544,32.000000,170.403270,68.781563,64.599138,102.690059,27.515612,45.174290,74.559024,87.741560,38.522934,53.425565,59.584154,40.680339
66.347580,94.971342,161.698074,166.742412,125.118215,122.392426,29.055700,14.319418,160.377759,4.181042,91.584412,67.654926,165.146210,161.863174,163.762771,161.122451,89.036802,158.643728,-0.000605,-1.929485,32.000000,-235.693039,160.631142,-0.204243,28.321493,0.679673,580264.563991,0.975890,39.588532,19.946450,2.437995,0.060427,0.016314,189.922914,32.000000,205.843487,192.107490,190.718736,174.924814,32.000000,169.677506,68.774738,64.578915,102.680574,27.515612,45.170503,74.559024,87.757615,38.522934,53.438208,59.589947,40.649231
66.419422,94.974106,161.634000,166.741852,125.090634,122.393671,29.082492,14.322843,160.410766,4.180981,91.446548,67.471873,165.169674,161.824349,163.790401,161.150160,89.080986,158.605200,-0.000604,-1.930085,32.000000,-235.687975,160.546461,-0.204337,28.323669,0.678856,580138.720950,0.976502,39.603058,19.925325,2.437836,0.056202,0.015077,190.031475,32.000000,205.828713,191.476330,192.582910,175.428680,32.000000,168.862425,68.745520,64.575027,102.670940,27.515612,45.187302,74.559024,87.729628,38.522934,53.437929,59.593772,40.432577
66.365699,94.974106,161.770071,166.741852,125.023866,122.400071,29.096435,14.317278,160.420727,4.180831,91.427071,67.554024,165.222486,161.873268,163.811063,161.124711,89.028860,158.679133,-0.000605,-1.930702,32.000000,-235.697966,160.659023,-0.204258,28.334134,0.677587,580168.083435,0.976691,39.608881,19.922021,2.437136,0.059427,0.017285,190.793755,32.000000,205.101163,191.432238,195.394782,175.593710,32.000000,169.245161,68.762602,64.545836,102.654768,27.515612,45.207492,74.559024,87.714837,38.522934,53.446310,59.595002,40.533971
66.335425,94.970236,161.582494,166.746612,125.013621,122.406453,29.052296,14.321131,160.382086,4.181079,91.429927,67.576557,165.233475,161.887398,163.840820,161.098576,88.994818,158.617526,-0.000606,-1.930713,32.000000,-235.694277,160.527617,-0.204172,28.315356,0.676314,580031.253379,0.974643,39.551926,19.861236,2.433535,0.060674,0.016052,191.067430,32.000000,204.590269,191.814097,196.712542,175.091371,32.000000,169.522876,68.739897,64.528447,102.628433,27.515612,45.180435,74.559024,87.729544,38.522934,53.433947,59.588147,40.428175
66.368300,94.990412,161.683715,166.755571,124.992108,122.417820,29.101662,14.322272,160.346618,4.181126,91.530196,67.626105,165.257430,161.882831,163.776707,161.076412,88.997875,158.610832,-0.000606,-1.930694,32.000000,-235.680842,160.599896,-0.204056,28.294165,0.677433,580217.538023,0.975098,39.596579,19.945217,2.437555,0.067965,0.017165,191.132279,32.000000,204.839366,192.433528,195.898694,174.606776,32.000000,170.305547,68.772314,64.569797,102.651826,27.515612,45.183338,74.559024,87.685032,38.522934,53.496740,59.582226,40.572856
66.364960,94.990136,161.529633,166.763971,125.018969,122.427198,29.036514,14.315851,160.398217,4.181366,91.592050,67.597592,165.242755,161.892232,163.686258,161.150828,89.028692,158.637549,-0.000606,-1.930676,32.000000,-235.692673,160.420036,-0.204217,28.232691,0.677418,580338.949764,0.977112,39.617884,19.952716,2.435840,0.077980,0.020837,190.537442,32.000000,205.222810,192.597330,193.429072,174.372308,32.000000,170.360307,68.760590,64.553003,102.639016,27.515612,45.192554,74.559024,87.687126,38.522934,53.496647,59.587262,40.634191
66.330961,94.990136,161.787147,166.763971,124.977990,122.431457,29.070591,14.319846,160.400415,4.181522,91.568260,67.565039,165.186973,161.901448,163.738739,161.194590,89.051734,158.588654,-0.000607,-1.930658,32.000000,-235.688021,160.449322,-0.204385,28.239353,0.678080,580400.091345,0.975061,39.610723,19.946774,2.436159,0.068539,0.024492,189.857383,32.000000,205.804638,192.718678,190.843781,174.540629,32.000000,170.041674,68.753092,64.554655,102.642927,27.515612,45.229780,74.559024,87.673994,38.522934,53.495687,59.586809,40.482467
66.379491,94.986266,161.716127,166.764531,124.988244,122.437812,29.079586,14.327267,160.448531,4.181529,91.556822,67.602186,165.170525,161.943288,163.794253,161.194025,89.064528,158.596401,-0.000609,-1.930682,32.000000,-235.683059,160.548111,-0.204483,28.222306,0.678910,580372.856357,0.977378,39.613223,19.927469,2.433960,0.051129,0.015316,189.847704,32.000000,205.890542,191.912429,191.306350,175.304326,32.000000,169.738088,68.772645,64.579317,102.644739,27.515612,45.219263,74.559024,87.654243,38.522934,53.483481,59.581361,40.543875
66.379735,95.006442,161.721168,166.763691,124.989981,122.436468,29.058981,14.311284,160.371422,4.181507,91.428812,67.522365,165.199894,161.902510,163.811677,161.170056,89.084988,158.665793,-0.000609,-1.930679,32.000000,-235.700190,160.556439,-0.204306,28.183727,0.680441,580356.352927,0.976818,39.641497,19.883357,2.439089,0.068433,0.014584,190.285147,32.000000,205.645094,191.574054,193.261792,175.354781,32.000000,169.143131,68.755802,64.616263,102.665291,27.515612,45.218890,74.559024,87.614160,38.522934,53.546430,59.592454,40.644902
66.375429,94.989859,161.672263,166.758651,124.965931,122.435890,29.082565,14.325697,160.515442,4.181291,91.467684,67.548311,165.253138,161.897511,163.829024,161.174364,89.063782,158.674656,-0.000609,-1.930651,32.000000,-235.684957,160.514236,-0.204342,28.209376,0.679912,580321.887638,0.975769,39.597273,19.873901,2.436236,0.050989,0.017463,190.950151,32.000000,204.946554,191.372855,195.888917,175.729488,32.000000,169.199440,68.750095,64.585053,102.670380,27.515612,45.248183,74.559024,87.584738,38.522934,53.546492,59.589258,40.534264
66.338844,94.989859,161.696337,166.758651,124.956973,122.442946,29.074710,14.318419,160.429550,4.181242,91.465037,67.610069,165.257490,161.927263,163.845382,161.247598,89.027026,158.641586,-0.000609,-1.930640,32.000000,-235.689121,160.592617,-0.204129,28.250656,0.680896,580301.540463,0.976496,39.617246,19.883343,2.436303,0.046245,0.007563,191.099711,32.000000,204.546782,192.006635,197.063360,175.106756,32.000000,169.828690,68.748694,64.578216,102.662153,27.515612,45.219332,74.559024,87.601787,38.522934,53.494599,59.588147,40.543142
66.334181,94.984055,161.641544,166.760611,125.006509,122.445564,29.069248,14.314281,160.451562,4.181212,91.568371,67.558012,165.257099,161.825901,163.746003,161.273773,89.027907,158.695725,-0.000608,-1.930629,32.000000,-235.694570,160.626820,-0.204320,28.292356,0.680070,580324.590756,0.975729,39.604243,19.908367,2.435725,0.063713,0.012659,191.129361,32.000000,204.780813,192.682938,195.456624,174.413379,32.000000,170.138547,68.729559,64.582374,102.644238,27.515612,45.217638,74.559024,87.620752,38.522934,53.476335,59.590694,40.697874
66.358573,94.997598,161.733502,166.769291,125.022167,122.437999,29.052440,14.319561,160.410099,4.181141,91.584823,67.571089,165.269684,161.935908,163.763112,161.229019,89.067244,158.634403,-0.000607,-1.930629,32.000000,-235.691421,160.639279,-0.204496,28.265631,0.679695,580465.480839,0.976643,39.634663,19.930875,2.437431,0.050724,0.015643,190.385767,32.000000,205.453325,192.692251,192.850904,174.441774,32.000000,170.515329,68.738132,64.623980,102.667795,27.515612,45.240383,74.559024,87.566373,38.522934,53.518522,59.587606,40.526047
66.385438,94.999533,161.666691,166.782170,125.081795,122.440418,29.077013,14.325412,160.484430,4.181137,91.600980,67.567356,165.206634,161.943717,163.793683,161.249049,89.122104,158.712733,-0.000607,-1.930097,32.000000,-235.683931,160.575951,-0.204531,28.312891,0.678504,580470.107624,0.976909,39.632738,19.953318,2.436776,0.058732,0.008943,189.944575,32.000000,205.819633,192.702118,190.854595,174.637303,32.000000,169.959179,68.754143,64.637982,102.669079,27.515612,45.237453,74.559024,87.545339,38.522934,53.518499,59.595031,40.578652
66.344479,94.999533,161.725570,166.782170,125.043978,122.442818,29.073760,14.319989,160.440926,4.181137,91.498436,67.693345,165.203109,161.953628,163.821648,161.295616,89.086719,158.707800,-0.000607,-1.930091,32.000000,-235.687715,160.624534,-0.204567,28.331721,0.679249,580347.822389,0.977050,39.625997,19.887562,2.437266,0.057064,0.023341,189.899885,32.000000,206.040027,191.588532,191.662648,175.421005,32.000000,169.299240,68.771008,64.639896,102.602652,27.515612,45.245789,74.559024,87.543126,38.522934,53.524537,59.587370,40.668086
66.424632,95.024131,161.661056,166.783570,125.058808,122.449845,29.078811,14.317563,160.494396,4.181172,91.427949,67.626431,165.225466,161.887419,163.827922,161.170468,89.076002,158.722840,-0.000608,-1.931267,32.000000,-235.692927,160.603508,-0.204363,28.348060,0.677462,580217.182739,0.975812,39.605597,19.866446,2.435273,0.057748,0.019410,190.356739,32.000000,205.325903,191.477205,194.420380,175.374709,32.000000,168.980439,68.782949,64.611389,102.582103,27.515612,45.265934,74.559024,87.492010,38.522934,53.601521,59.581725,40.498461
66.371829,95.009482,161.739637,166.779371,125.103082,122.462106,29.075455,14.322130,160.497165,4.181181,91.415872,67.566023,165.289996,161.813848,163.801085,161.163789,89.050824,158.652316,-0.000609,-1.931270,32.000000,-235.687705,160.676764,-0.204349,28.357737,0.677837,580336.686632,0.976605,39.639651,19.899707,2.437664,0.065129,0.009071,191.047348,32.000000,204.686001,191.554999,196.415340,175.538190,32.000000,169.064374,68.804317,64.589432,102.566094,27.515612,45.261181,74.559024,87.494969,38.522934,53.555956,59.585059,40.671094
66.327885,94.998704,161.687000,166.773491,125.045687,122.470997,29.054693,14.321131,160.475409,4.181118,91.544076,67.563075,165.248435,161.853142,163.839310,161.284046,89.030963,158.708941,-0.000609,-1.931247,32.000000,-235.684606,160.752287,-0.204220,28.330593,0.676189,580391.097517,0.975252,39.597622,19.916903,2.433752,0.071271,0.030500,191.197493,32.000000,204.661162,192.185083,196.764314,174.820091,32.000000,169.996738,68.789336,64.613632,102.602886,27.515612,45.271977,74.559024,87.482278,38.522934,53.556048,59.589730,40.432944
66.314637,94.998704,161.713372,166.773491,125.006695,122.474808,29.091624,14.325126,160.496893,4.181014,91.584785,67.544004,165.286631,161.888132,163.746719,161.145598,89.062742,158.764031,-0.000610,-1.931229,32.000000,-235.683725,160.692650,-0.204398,28.327420,0.677050,580513.818766,0.976283,39.626860,19.911700,2.436872,0.060785,0.018689,191.016799,32.000000,204.967506,192.679835,194.893817,174.223948,32.000000,170.142828,68.791024,64.618251,102.596219,27.515612,45.259200,74.559024,87.495943,38.522934,53.522369,59.587567,40.518784
66.369770,94.995387,161.684488,166.770971,125.037055,122.477147,29.074895,14.323414,160.368516,4.181115,91.607311,67.580789,165.242291,161.926548,163.747665,161.271172,89.068449,158.717101,-0.000609,-1.931229,32.000000,-235.688224,160.581622,-0.204660,28.302059,0.678046,580611.074106,0.977739,39.652623,19.955955,2.437693,0.051495,0.010260,190.184337,32.000000,205.711571,192.677763,191.990721,174.576549,32.000000,170.385078,68.815757,64.652712,102.618627,27.515612,45.311148,74.559024,87.445296,38.522934,53.511976,59.589386,40.521939
66.335066,95.004508,161.782097,166.775731,125.000069,122.484896,29.036766,14.321559,160.459003,4.181262,91.622235,67.678996,165.188847,161.917515,163.809235,161.230854,89.111517,158.548577,-0.000609,-1.931235,32.000000,-235.688932,160.571282,-0.204508,28.312392,0.678444,580561.688914,0.976744,39.663642,19.947902,2.438577,0.062473,0.012829,189.888227,32.000000,205.876690,192.376826,190.701605,174.589928,32.000000,169.701403,68.839942,64.675765,102.628677,27.515612,45.299475,74.559024,87.449490,38.522934,53.540448,59.583869,40.672342
66.393421,94.994558,161.716994,166.778531,124.953481,122.486295,29.064383,14.321987,160.473487,4.181240,91.461135,67.594307,165.193915,161.902283,163.830059,161.185974,89.113568,158.696412,-0.000608,-1.931249,32.000000,-235.686045,160.558658,-0.204262,28.274233,0.678212,580521.594382,0.976420,39.614476,19.921984,2.436116,0.059644,0.014671,190.086429,32.000000,205.907457,191.618169,191.975183,175.423663,32.000000,169.030440,68.843074,64.649682,102.575143,27.515612,45.322918,74.559024,87.416734,38.522934,53.540492,59.581853,40.695086
66.394432,94.994558,161.736644,166.778531,125.010104,122.492604,29.094585,14.318277,160.371714,4.181302,91.418100,67.604566,165.278950,161.827124,163.805017,161.177537,89.085534,158.644219,-0.000607,-1.931232,32.000000,-235.690247,160.567021,-0.204201,28.220155,0.678932,580487.307430,0.978351,39.652454,19.806299,2.438862,0.053942,0.001528,190.704480,32.000000,205.343525,191.380752,195.056354,175.497350,32.000000,169.195571,68.839838,64.641836,102.531139,27.515612,45.292833,74.559024,87.388366,38.522934,53.509362,59.587094,40.541161
66.363705,95.011694,161.711324,166.789450,125.070688,122.493970,29.065580,14.320988,160.428687,4.181348,91.476046,67.616536,165.319424,161.949407,163.856815,161.041228,89.060865,158.682517,-0.000607,-1.931194,32.000000,-235.683274,160.678396,-0.203906,28.217454,0.678767,580442.662512,0.976460,39.593985,19.867954,2.435738,0.055571,0.009659,191.235366,32.000000,204.777257,191.835350,196.492372,175.292402,32.000000,168.969985,68.816632,64.638558,102.581181,27.515612,45.318806,74.559024,87.397306,38.522934,53.562942,59.584056,40.491418
66.418697,95.026895,161.749330,166.782170,125.104249,122.493441,29.087162,14.321987,160.411054,4.181163,91.593988,67.541839,165.289687,161.794130,163.830397,161.211725,89.063921,158.686780,-0.000607,-1.931173,32.000000,-235.691618,160.667158,-0.204009,28.205626,0.680189,580537.934343,0.975481,39.593147,19.873502,2.435997,0.064373,0.021593,191.310796,32.000000,204.810964,192.315782,196.282412,174.664005,32.000000,169.915948,68.742058,64.657575,102.564607,27.515612,45.308817,74.559024,87.343118,38.522934,53.610583,59.590487,40.458109
66.407005,95.014457,161.638730,166.767891,125.177050,122.494721,29.073163,14.319704,160.478395,4.181137,91.612282,67.619313,165.274085,161.825778,163.736774,161.204878,89.067383,158.717145,-0.000607,-1.931180,32.000000,-235.689312,160.632733,-0.204034,28.229544,0.680575,580649.618210,0.977006,39.635824,19.914670,2.436743,0.068409,0.026152,190.924532,32.000000,204.998595,192.783121,194.031560,174.195442,32.000000,170.446483,68.645772,64.650606,102.546034,27.515612,45.295471,74.559024,87.346599,38.522934,53.610845,59.592218,40.482467
66.351475,95.014457,161.701395,166.767891,125.254059,122.495998,29.066955,14.322986,160.476937,4.181102,91.648777,67.601153,165.241665,161.969022,163.772910,161.112818,89.070970,158.618076,-0.000607,-1.931166,32.000000,-235.685374,160.522130,-0.204047,28.274941,0.680349,580633.649593,0.975422,39.605318,19.913452,2.435298,0.057394,0.016793,190.095574,32.000000,205.874873,192.662817,191.250300,174.298664,32.000000,170.410415,68.621820,64.662036,102.541174,27.515612,45.298953,74.559024,87.344329,38.522934,53.572139,59.581577,40.614822
66.374569,95.004784,161.687641,166.763131,125.298336,122.493463,29.088042,14.323985,160.467476,4.180963,91.577242,67.624731,165.192086,161.904118,163.784733,161.111209,89.119637,158.664945,-0.000608,-1.931159,32.000000,-235.681916,160.678293,-0.204059,28.321886,0.679381,580617.789133,0.976061,39.602595,19.923068,2.434061,0.061537,0.012650,190.022795,32.000000,205.975433,192.017739,191.112600,175.096160,32.000000,170.015164,68.605000,64.667268,102.546349,27.515612,45.351168,74.559024,87.310896,38.522934,53.542004,59.587213,40.661630
66.367401,94.997598,161.773118,166.766771,125.354448,122.497082,29.034121,14.314424,160.402183,4.181001,91.444622,67.614358,165.253919,161.889337,163.833556,161.088121,89.126107,158.662077,-0.000608,-1.931154,32.000000,-235.696395,160.625821,-0.203900,28.312733,0.679311,580645.416671,0.977181,39.648758,19.876800,2.437043,0.056109,0.016271,190.185107,32.000000,205.781024,191.473665,192.827543,175.623895,32.000000,168.872012,68.614648,64.678632,102.505158,27.515612,45.337715,74.559024,87.302247,38.522934,53.519582,59.588806,40.520691
66.361142,94.989583,161.656926,166.764811,125.356443,122.493368,29.057997,14.319704,160.420211,4.181160,91.484575,67.568308,165.254744,161.906688,163.875624,161.160059,89.116136,158.784400,-0.000608,-1.931164,32.000000,-235.689639,160.685107,-0.203618,28.344073,0.677792,580488.766907,0.976054,39.619882,19.848329,2.435988,0.063083,0.012183,190.973180,32.000000,204.998595,191.346292,195.670053,175.824075,32.000000,169.133161,68.617226,64.685815,102.497334,27.515612,45.338664,74.559024,87.304024,38.522934,53.519559,59.589337,40.652899
66.323116,94.989583,161.839128,166.764811,125.325018,122.494702,29.094108,14.324984,160.399995,4.181084,91.499147,67.684857,165.300835,161.925508,163.867436,161.215536,89.089466,158.670678,-0.000608,-1.929961,32.000000,-235.683376,160.557086,-0.203552,28.352125,0.678517,580482.827149,0.977995,39.618656,19.840623,2.437539,0.067419,0.017515,191.206692,32.000000,204.542624,191.993670,196.713985,175.177379,32.000000,169.508326,68.630592,64.649135,102.488647,27.515612,45.369817,74.559024,87.297704,38.522934,53.494424,59.592504,40.495746
66.356641,94.990689,161.733628,166.765371,125.264236,122.497312,29.074681,14.315137,160.514851,4.181102,91.572656,67.618807,165.275959,161.872106,163.796396,161.178472,89.082141,158.668993,-0.000607,-1.929975,32.000000,-235.694534,160.607445,-0.203672,28.301508,0.677260,580481.814721,0.977243,39.615845,19.903279,2.436018,0.049912,0.012034,191.272049,32.000000,204.818661,192.498689,195.645036,174.477900,32.000000,170.324026,68.621669,64.685686,102.491823,27.515612,45.351262,74.559024,87.217616,38.522934,53.497782,59.586986,40.576744
66.352692,94.988754,161.781061,166.777691,125.287195,122.497341,29.065078,14.323842,160.509337,4.181486,91.638273,67.553441,165.277851,161.920777,163.764920,161.204616,89.098906,158.723243,-0.000605,-1.929976,32.000000,-235.688124,160.605218,-0.203322,28.283701,0.678428,580571.157168,0.976659,39.647469,19.880969,2.440162,0.067163,0.018434,190.580949,32.000000,205.375840,192.699953,193.281199,174.370208,32.000000,170.519469,68.605066,64.677774,102.498746,27.515612,45.359135,74.559024,87.250341,38.522934,53.491643,59.593005,40.441088
66.249243,95.000915,161.743125,166.796450,125.304364,122.488479,29.110358,14.317135,160.404894,4.181678,91.665083,67.582632,165.228489,161.894169,163.763835,161.206384,89.128416,158.674093,-0.000605,-1.929996,32.000000,-235.687455,160.552664,-0.203190,28.211107,0.678726,580583.478412,0.976790,39.620693,19.887569,2.437339,0.074192,0.021759,189.928689,32.000000,205.871292,192.526414,190.955180,174.379950,32.000000,170.109824,68.626307,64.692016,102.513429,27.515612,45.319065,74.559024,87.227320,38.522934,53.491534,59.587429,40.566913
66.341374,95.000915,161.777415,166.796450,125.352303,122.487381,29.100656,14.319704,160.494575,4.181707,91.579089,67.524937,165.252779,161.919412,163.839163,161.157614,89.108519,158.723675,-0.000606,-1.930011,32.000000,-235.691115,160.646438,-0.202970,28.196814,0.679428,580543.830796,0.977172,39.622041,19.894171,2.438199,0.061271,0.010927,189.908928,32.000000,205.914204,191.774320,191.205420,175.182594,32.000000,169.422607,68.662840,64.705755,102.502620,27.515612,45.372412,74.559024,87.221704,38.522934,53.529525,59.589484,40.547544
66.293317,95.002020,161.736007,166.803730,125.388134,122.478438,29.058531,14.322558,160.485335,4.181777,91.460957,67.571324,165.196342,162.034008,163.849737,161.177418,89.103244,158.668905,-0.000606,-1.928834,32.000000,-235.683179,160.576360,-0.202967,28.210924,0.682309,580509.188107,0.977293,39.720276,19.843490,2.441434,0.067292,0.015876,190.257729,32.000000,205.508001,191.514084,193.903134,175.455515,32.000000,169.065845,68.647963,64.677445,102.457851,27.515612,45.308684,74.559024,87.192262,38.522934,53.532994,59.583131,40.475424
66.323423,95.003126,161.792796,166.798130,125.373890,122.469480,29.069533,14.325126,160.433642,4.181829,91.469819,67.587375,165.285296,161.924509,163.847368,161.256587,89.061069,158.743789,-0.000603,-1.928821,32.000000,-235.684544,160.584150,-0.202998,28.223827,0.681616,580500.441706,0.976112,39.643614,19.884746,2.438560,0.051409,0.008974,191.133645,32.000000,204.845820,191.466254,196.073206,175.622304,32.000000,169.180709,68.647415,64.670213,102.466667,27.515612,45.386274,74.559024,87.203465,38.522934,53.536470,59.583239,40.697874
66.296682,95.002020,161.761840,166.811010,125.426195,122.465608,29.068209,14.319989,160.437984,4.181798,91.553375,67.579476,165.319334,161.865050,163.882220,161.211031,89.058613,158.803622,-0.000604,-1.928843,32.000000,-235.683453,160.625023,-0.203069,28.255246,0.681660,580497.999532,0.978240,39.684698,19.866426,2.439703,0.066433,0.007150,191.292505,32.000000,204.665284,192.086341,197.036256,174.957837,32.000000,169.856787,68.663190,64.690238,102.473841,27.515612,45.346464,74.559024,87.184341,38.522934,53.536501,59.590960,40.651872
66.317589,95.002020,161.758439,166.811010,125.386946,122.459190,29.086915,14.315851,160.479445,4.181790,91.611274,67.541226,165.321778,161.944922,163.792809,161.233458,89.061496,158.696152,-0.000605,-1.929600,32.000000,-235.691198,160.614195,-0.202972,28.252518,0.681179,580542.323991,0.977311,39.660756,19.940859,2.439452,0.047869,0.007962,191.117593,32.000000,204.870963,192.798511,195.373259,174.314634,32.000000,169.988723,68.648864,64.695053,102.444703,27.515612,45.381713,74.559024,87.181117,38.522934,53.533067,59.587065,40.543949
66.381255,95.008377,161.733384,166.827249,125.412899,122.454494,29.038527,14.318705,160.503873,4.181963,91.653539,67.557562,165.323709,161.839786,163.788369,161.124671,89.109861,158.726267,-0.000605,-1.931374,32.000000,-235.691622,160.603018,-0.202964,28.322463,0.680601,580544.554808,0.977757,39.681899,19.969079,2.439969,0.067566,0.020747,190.374814,32.000000,205.619529,192.647010,192.481761,174.333420,32.000000,170.531331,68.662645,64.701801,102.429593,27.515612,45.362460,74.559024,87.157369,38.522934,53.552983,59.588521,40.559062
66.333225,95.020538,161.698225,166.826969,125.458833,122.453197,29.011583,14.317848,160.455947,4.182089,91.614065,67.658392,165.186949,161.892109,163.818581,161.232522,89.145461,158.662237,-0.000604,-1.933124,32.000000,-235.692150,160.655025,-0.202954,28.359704,0.680338,580493.231559,0.976737,39.664504,19.919912,2.439148,0.055050,0.015389,189.957947,32.000000,205.759933,192.558540,190.820025,174.322090,32.000000,170.070728,68.670365,64.696195,102.428292,27.515612,45.370811,74.559024,87.140908,38.522934,53.591087,59.586357,40.708879
66.335284,95.002020,161.825355,166.820249,125.470559,122.454921,29.061014,14.321416,160.516881,4.182101,91.522821,67.587076,165.265189,161.942168,163.847096,161.265263,89.160434,158.792479,-0.000603,-1.934279,32.000000,-235.690877,160.760730,-0.203035,28.370771,0.677703,580330.586851,0.977307,39.617917,19.884520,2.436432,0.051577,0.007030,189.978389,32.000000,206.027782,191.541439,191.749544,175.349841,32.000000,169.343245,68.700310,64.721689,102.401071,27.515612,45.391582,74.559024,87.098062,38.522934,53.591287,59.592789,40.513795
66.373661,95.002020,161.694585,166.820249,125.485656,122.448972,29.099283,14.316421,160.551438,4.182142,91.465993,67.595726,165.293730,161.979097,163.881689,161.285041,89.150930,158.720066,-0.000604,-1.934294,32.000000,-235.693249,160.611340,-0.203059,28.351207,0.677280,580285.866130,0.979016,39.670016,19.821337,2.437666,0.060157,0.015343,190.625616,32.000000,205.353049,191.549969,194.533732,175.348121,32.000000,169.022314,68.659276,64.686306,102.362523,27.515612,45.381784,74.559024,87.087483,38.522934,53.533469,59.590419,40.480119
66.361691,95.021091,161.857093,166.828929,125.476620,122.446423,29.050351,14.317991,160.538952,4.182138,91.525527,67.617276,165.300997,161.912317,163.889718,161.258252,89.111234,158.747102,-0.000605,-1.934292,32.000000,-235.687910,160.722552,-0.202988,28.348112,0.677561,580229.051163,0.977286,39.649785,19.862461,2.439506,0.065039,0.020038,191.129130,32.000000,204.708756,191.762759,196.395370,175.457783,32.000000,168.789877,68.644903,64.682722,102.372581,27.515612,45.421200,74.559024,87.089913,38.522934,53.593176,59.594353,40.667059
66.353054,95.013628,161.757089,166.820249,125.478922,122.445608,29.051717,14.319418,160.525506,4.182377,91.579876,67.522377,165.320221,162.001179,163.883109,161.267665,89.119051,158.775953,-0.000607,-1.934288,32.000000,-235.694023,160.721206,-0.203058,28.322253,0.676888,580199.848748,0.975331,39.617875,19.840780,2.436126,0.046788,0.010623,191.280438,32.000000,204.705017,192.321021,196.640223,174.694554,32.000000,170.365753,68.630927,64.693316,102.379883,27.515612,45.413589,74.559024,87.070478,38.522934,53.570049,59.585088,40.658769
