OSU 80 Ton Compressor Load Stand
66.355380,95.013352,161.872993,166.818849,125.462703,122.450256,29.037314,14.326268,160.539711,4.182383,91.625191,67.569187,165.337045,161.967411,163.781484,161.248276,89.103547,158.644538,-0.000609,-1.934285,32.000000,-235.683403,160.788424,-0.202782,28.265867,0.677908,580321.597066,0.977194,39.646895,19.892120,2.439014,0.052073,0.016921,191.051345,32.000000,204.938025,192.866671,194.521104,173.984295,32.000000,170.412997,68.610543,64.687034,102.348216,27.515612,45.434384,74.559024,87.048911,38.522934,53.570182,59.576738,40.531110
66.373287,95.013352,161.803675,166.818849,125.383820,122.453268,29.079787,14.325555,160.522490,4.182383,91.645766,67.578382,165.280261,161.969634,163.813079,161.302649,89.173416,158.757766,-0.000609,-1.932450,32.000000,-235.680018,160.628141,-0.202669,28.273263,0.678138,580292.326424,0.977264,39.646615,19.896726,2.437824,0.057181,0.014314,190.214211,32.000000,205.879952,192.684371,191.738534,174.272723,32.000000,170.383632,68.617719,64.726813,102.385480,27.515612,45.444324,74.559024,87.027255,38.522934,53.569449,59.587862,40.468014
66.346696,95.028829,161.775869,166.817729,125.431125,122.456009,29.104061,14.317420,160.500137,4.182415,91.618237,67.614755,165.224594,161.978465,163.852919,161.279032,89.152109,158.710618,-0.000608,-1.929531,32.000000,-235.693234,160.628491,-0.202386,28.231511,0.680037,580346.896720,0.977747,39.644405,19.855626,2.439486,0.074718,0.020053,190.129935,32.000000,205.836088,192.307998,190.875292,174.916090,32.000000,169.900545,68.605357,64.710636,102.359287,27.515612,45.442083,74.559024,87.020158,38.522934,53.618021,59.593802,40.677477
66.350790,95.041819,161.683138,166.813249,125.431856,122.460287,29.065606,14.318990,160.519194,4.182622,91.523630,67.686011,165.256959,162.050994,163.903712,161.327539,89.170176,158.776994,-0.000610,-1.927783,32.000000,-235.686583,160.643114,-0.202599,28.194296,0.679313,580186.638119,0.976052,39.629516,19.834531,2.437783,0.102635,0.010201,190.060663,32.000000,205.884335,191.635274,192.394415,175.592250,32.000000,169.091920,68.626336,64.737977,102.364297,27.515612,45.412474,74.559024,87.004346,38.522934,53.658916,59.588068,40.410127
66.381509,95.026618,161.789424,166.811010,125.356915,122.458702,29.053263,14.319418,160.488569,4.182725,91.469004,67.638033,165.299307,162.065125,163.882777,161.305476,89.183180,158.795215,-0.000610,-1.927789,32.000000,-235.688614,160.586600,-0.202686,28.215959,0.680580,580289.804399,0.975729,39.667103,19.835531,2.438341,0.073610,0.016079,190.831517,32.000000,205.100805,191.503446,195.279074,175.754916,32.000000,169.398404,68.643027,64.719253,102.369516,27.515612,45.480088,74.559024,87.019317,38.522934,53.659323,59.586701,40.499048
66.363597,95.026618,161.820082,166.811010,125.315035,122.458729,29.056665,14.318847,160.576418,4.182798,91.512524,67.565989,165.309375,161.961785,163.898112,161.319085,89.124882,158.793665,-0.000610,-1.927826,32.000000,-235.689348,160.665324,-0.202696,28.252728,0.681035,580287.530060,0.977020,39.676689,19.846050,2.436793,0.111619,0.017866,191.335355,32.000000,204.598157,192.039981,196.692867,175.357883,32.000000,169.466533,68.633843,64.702092,102.390027,27.515612,45.473908,74.559024,86.969462,38.522934,53.612103,59.588914,40.668600
66.354857,95.018050,161.793268,166.819689,125.343954,122.458768,29.063576,14.316992,160.596791,4.182940,91.571926,67.592398,165.320383,161.980810,163.822532,161.269477,89.162143,158.806828,-0.000611,-1.927836,32.000000,-235.691531,160.698385,-0.202707,28.318214,0.680577,580206.920181,0.976886,39.635948,19.840892,2.437266,0.061372,0.023472,191.249837,32.000000,204.796079,192.466735,196.270685,174.594171,32.000000,170.263089,68.605754,64.698090,102.402755,27.515612,45.477392,74.559024,86.952069,38.522934,53.585546,59.587586,40.635438
66.374010,95.037121,161.756867,166.834529,125.306889,122.458846,29.059348,14.318705,160.564672,4.182868,91.632422,67.533197,165.333895,162.031949,163.800825,161.342248,89.154668,158.846902,-0.000612,-1.927831,32.000000,-235.686868,160.725550,-0.202714,28.320522,0.680071,580356.303316,0.977062,39.650839,19.898522,2.438386,0.060842,0.016681,190.765282,32.000000,205.083611,192.743254,193.978258,174.471394,32.000000,170.651564,68.632813,64.735297,102.402185,27.515612,45.463837,74.559024,86.929837,38.522934,53.645347,59.593143,40.636025
66.408711,95.041267,161.816538,166.840969,125.240836,122.453776,29.053231,14.322558,160.651224,4.182957,91.642744,67.617619,165.236534,162.046569,163.821763,161.380652,89.161034,158.756729,-0.000613,-1.927821,32.000000,-235.684982,160.796298,-0.202836,28.348086,0.678468,580258.873211,0.976952,39.649538,19.866929,2.438303,0.056931,0.014370,189.974908,32.000000,205.876578,192.776881,191.104831,174.383536,32.000000,170.338801,68.639812,64.720617,102.420851,27.515612,45.497357,74.559024,86.925376,38.522934,53.645708,59.594677,40.510934
66.363066,95.041267,161.788486,166.840969,125.296174,122.456146,29.069682,14.322415,160.592734,4.182960,91.546870,67.603994,165.269312,162.016411,163.877096,161.318089,89.183905,158.798049,-0.000613,-1.927802,32.000000,-235.688239,160.742803,-0.203115,28.366129,0.678022,580297.741161,0.976830,39.652684,19.891656,2.437051,0.055721,0.013930,189.939210,32.000000,206.052745,191.951866,191.075531,175.251701,32.000000,169.802581,68.680784,64.761780,102.451780,27.515612,45.482798,74.559024,86.908495,38.522934,53.659058,59.593310,40.522672
66.366348,95.039332,161.879775,166.853568,125.292674,122.452460,29.063985,14.318419,160.685657,4.183147,91.413442,67.701684,165.283493,162.030196,163.923171,161.281660,89.177392,158.897874,-0.000615,-1.927821,32.000000,-235.687973,160.737338,-0.203527,28.348007,0.677186,580243.668640,0.976442,39.627986,19.846465,2.436676,0.052812,0.010734,190.297851,32.000000,205.879803,191.576647,193.215165,175.656151,32.000000,168.922009,68.689883,64.766746,102.402590,27.515612,45.548807,74.559024,86.860098,38.522934,53.653405,59.589819,40.662070
66.368186,95.031317,161.863818,166.847129,125.209883,122.445254,29.070604,14.321273,160.599274,4.183115,91.417230,67.627705,165.351599,162.092754,163.926917,161.278810,89.150383,158.883751,-0.000618,-1.927832,32.000000,-235.687578,160.684718,-0.203735,28.322332,0.677215,580227.518233,0.976649,39.665928,19.841388,2.437930,0.064554,0.018584,190.989038,32.000000,205.050576,191.558488,195.820312,175.781131,32.000000,169.049663,68.692373,64.720395,102.410755,27.515612,45.523821,74.559024,86.873074,38.522934,53.628727,59.579748,40.708512
66.410562,94.981015,161.962468,166.837049,125.162013,122.450271,29.054899,14.316279,160.663086,4.183231,91.405174,67.643827,165.317409,162.140123,163.909910,161.342918,89.114274,158.829621,-0.000618,-1.927846,32.000000,-235.694703,160.826893,-0.203941,28.267152,0.678018,580222.171193,0.976753,39.661265,19.890872,2.439185,0.071158,0.021101,191.301337,32.000000,204.735061,191.940858,196.873259,175.183054,32.000000,169.629586,68.688482,64.718991,102.420749,27.515612,45.533615,74.559024,86.823121,38.522934,53.629032,59.588107,40.677404
66.389750,94.981015,161.871015,166.837049,125.117466,122.457892,29.074754,14.324413,160.673672,4.183339,91.476767,67.608915,165.368717,162.142222,163.860086,161.379411,89.124482,158.924436,-0.000619,-1.927846,32.000000,-235.688700,160.731258,-0.203977,28.220837,0.678483,580237.948220,0.976423,39.651722,19.911802,2.438877,0.055122,0.021405,191.177582,32.000000,204.883291,192.672742,195.800405,174.367388,32.000000,170.310298,68.685617,64.730727,102.439201,27.515612,45.538924,74.559024,86.828880,38.522934,53.471736,59.584872,40.695526
66.362355,94.950061,161.868552,166.844329,125.139670,122.460444,29.087428,14.317278,160.589558,4.183410,91.501637,67.504643,165.378940,162.155967,163.801340,161.376513,89.154461,158.868166,-0.000620,-1.927846,32.000000,-235.692557,160.834092,-0.204086,28.215854,0.679662,580240.896518,0.976181,39.566198,19.924612,2.438806,0.052724,0.015632,190.773500,32.000000,205.561492,192.771396,193.192201,174.549362,32.000000,170.677689,68.686580,64.753407,102.465141,27.515612,45.570723,74.559024,86.829307,38.522934,53.374668,59.594018,40.691124
66.401507,94.953654,161.857291,166.852728,125.158164,122.457892,29.049571,14.319418,160.680772,4.183574,91.462387,67.626175,165.252885,162.077523,163.828020,161.306128,89.159459,158.870469,-0.000622,-1.929029,32.000000,-235.690580,160.586926,-0.203963,28.244703,0.680651,580265.333668,0.975912,39.583496,19.955212,2.438193,0.058792,0.009927,189.996525,32.000000,206.047152,192.641295,191.042830,174.675602,32.000000,170.283026,68.689140,64.763494,102.481258,27.515612,45.553738,74.559024,86.781996,38.522934,53.385416,59.600470,40.675056
66.381311,94.957799,161.938557,166.842929,125.162445,122.457847,29.078734,14.323842,160.588114,4.183571,91.376133,67.696548,165.245615,162.150786,163.923466,161.434579,89.164880,158.841102,-0.000623,-1.930169,32.000000,-235.681895,160.740640,-0.204297,28.311448,0.681081,580169.901577,0.975876,39.575315,19.901015,2.439162,0.063757,0.010034,190.058450,32.000000,206.157560,191.775506,191.210625,175.514833,32.000000,169.536402,68.745066,64.768745,102.473808,27.515612,45.589837,74.559024,86.756143,38.522934,53.384965,59.589897,40.444022
66.360953,94.957799,161.853387,166.842929,125.141141,122.465381,29.061007,14.321416,160.614289,4.183686,91.292903,67.528274,165.290249,162.153091,163.921316,161.406728,89.208656,158.857612,-0.000623,-1.930128,32.000000,-235.686780,160.740825,-0.204507,28.309901,0.679814,580129.737480,0.976500,39.546362,19.897009,2.437554,0.060632,0.015043,190.482461,32.000000,205.630012,191.685471,193.949190,175.547958,32.000000,169.180857,68.755981,64.793490,102.496154,27.515612,45.560950,74.559024,86.774552,38.522934,53.397503,59.587744,40.467280
66.366314,94.924081,161.887093,166.826969,125.072621,122.469151,29.074596,14.317991,160.550556,4.183767,91.314289,67.545316,165.301930,162.150808,163.925145,161.293945,89.153163,158.898752,-0.000624,-1.931895,32.000000,-235.693811,160.667241,-0.204577,28.370745,0.678861,580134.245924,0.975858,39.567292,19.878947,2.439520,0.049114,0.016030,191.144232,32.000000,204.952920,191.722884,196.148793,175.523674,32.000000,169.094893,68.749835,64.728443,102.507431,27.515612,45.612530,74.559024,86.779618,38.522934,53.291559,59.588157,40.654807
66.374230,94.919659,161.839650,166.821649,125.082978,122.467840,29.047275,14.318990,160.613008,4.183829,91.430727,67.591147,165.315856,162.147239,163.927474,161.304559,89.130335,158.926686,-0.000626,-1.932466,32.000000,-235.687566,160.772173,-0.204355,28.392355,0.678803,580077.633563,0.976844,39.584218,19.842279,2.438985,0.058150,0.023235,191.441783,32.000000,204.893868,192.218648,196.903117,175.044816,32.000000,170.005301,68.793556,64.779054,102.547695,27.515612,45.571982,74.559024,86.733814,38.522934,53.276995,59.589829,40.606311
66.311877,94.933201,161.886001,166.824449,125.088031,122.472884,29.041424,14.318990,160.662202,4.183891,91.488543,67.717037,165.356014,162.035660,163.810989,161.347260,89.166800,158.910035,-0.000629,-1.932446,32.000000,-235.692648,160.698098,-0.204573,28.383045,0.677401,580169.859498,0.976249,39.546043,19.915477,2.439296,0.075624,0.010074,191.215680,32.000000,204.987262,192.813970,195.361392,174.298450,32.000000,170.181114,68.766259,64.773755,102.574826,27.515612,45.633288,74.559024,86.726370,38.522934,53.276213,59.593428,40.664198
66.329142,94.933201,161.873867,166.824449,125.063361,122.483021,29.075320,14.323699,160.567868,4.183865,91.555714,67.574253,165.316330,162.115571,163.824095,161.365007,89.184315,158.850264,-0.000630,-1.932449,32.000000,-235.683021,160.654350,-0.204687,28.383386,0.676541,580206.991662,0.977017,39.535040,19.950327,2.438290,0.067273,0.020262,190.458339,32.000000,205.772015,192.813688,192.114689,174.570122,32.000000,170.431887,68.789511,64.804633,102.566901,27.515612,45.595580,74.559024,86.730118,38.522934,53.317862,59.579659,40.687675
66.391612,94.948126,161.921770,166.826409,125.043438,122.486679,29.061167,14.320703,160.520090,4.183995,91.538673,67.651175,165.230035,161.986477,163.868868,161.228368,89.209705,158.804335,-0.000630,-1.932440,32.000000,-235.686837,160.654126,-0.204984,28.351390,0.677842,580200.929139,0.978301,39.600437,19.906696,2.441282,0.057880,0.013840,190.091170,32.000000,206.021530,192.589463,190.955121,174.750494,32.000000,170.171607,68.783035,64.790611,102.586320,27.515612,45.634565,74.559024,86.710376,38.522934,53.363923,59.589396,40.510273
66.333834,94.973829,161.790201,166.838169,125.068247,122.492902,29.058033,14.319704,160.556191,4.184011,91.443821,67.580328,165.271716,162.016309,163.874631,161.300546,89.191022,158.823415,-0.000630,-1.932444,32.000000,-235.687345,160.703380,-0.204969,28.343680,0.677608,580196.684761,0.976961,39.586075,19.863455,2.440464,0.064529,0.013146,190.145992,32.000000,206.063585,191.772303,192.104816,175.574959,32.000000,169.237481,68.823081,64.817487,102.553924,27.515612,45.578849,74.559024,86.695784,38.522934,53.443783,59.580377,40.430670
66.326333,94.974382,161.821853,166.833689,125.054415,122.500597,29.080063,14.320988,160.495206,4.184079,91.442868,67.514526,165.301360,162.041900,163.910328,161.305416,89.196551,158.735243,-0.000631,-1.932450,32.000000,-235.688847,160.684759,-0.205244,28.277144,0.677838,580141.595655,0.976487,39.549057,19.818294,2.438889,0.061831,0.017964,190.644417,32.000000,205.540335,191.461750,194.719205,175.875270,32.000000,169.518375,68.819429,64.810896,102.540585,27.515612,45.626110,74.559024,86.681035,38.522934,53.443529,59.589730,40.523626
66.324576,94.976040,161.852334,166.826129,125.036945,122.504510,29.067708,14.319133,160.580136,4.183933,91.497346,67.574072,165.290488,161.969574,163.856694,161.287752,89.144448,158.848146,-0.000632,-1.932447,32.000000,-235.690046,160.730873,-0.205350,28.254433,0.678225,580291.281376,0.977644,39.622800,19.845190,2.439030,0.061285,0.010528,191.376339,32.000000,204.867610,192.329286,196.567043,174.766754,32.000000,170.013578,68.811512,64.805864,102.614356,27.515612,45.622843,74.559024,86.687418,38.522934,53.444923,59.585206,40.532944
66.356144,94.976040,161.921953,166.826129,125.083075,122.498182,29.083138,14.321131,160.566934,4.183958,91.602744,67.585653,165.370886,161.965536,163.807518,161.176969,89.199347,158.781747,-0.000632,-1.931714,32.000000,-235.689688,160.569549,-0.205411,28.278456,0.680116,580317.545525,0.977088,39.629593,19.801697,2.439783,0.062724,0.024568,191.027283,32.000000,205.175210,192.696917,194.737583,174.238731,32.000000,170.741286,68.812277,64.828760,102.625275,27.515612,45.649770,74.559024,86.636794,38.522934,53.449870,59.596477,40.667059
66.355303,94.990412,161.878941,166.825289,125.032885,122.494857,29.092198,14.321273,160.534062,4.183821,91.570414,67.572639,165.314561,161.964700,163.800951,161.248333,89.229178,158.713491,-0.000634,-1.929946,32.000000,-235.684955,160.573934,-0.205323,28.225007,0.680849,580466.284667,0.977567,39.632712,19.902412,2.440307,0.054429,0.019106,190.200118,32.000000,205.841090,192.771610,191.530130,174.383738,32.000000,170.249604,68.779236,64.829380,102.655461,27.515612,45.593667,74.559024,86.619531,38.522934,53.494618,59.587793,40.740060
66.331495,95.009759,161.793378,166.828369,124.944922,122.489812,29.075034,14.319561,160.509796,4.183697,91.616806,67.627455,165.231989,161.969676,163.861452,161.244991,89.236264,158.707861,-0.000633,-1.928194,32.000000,-235.687159,160.682680,-0.205102,28.200040,0.680158,580286.467629,0.976485,39.606459,19.818925,2.440195,0.066956,0.011433,190.121321,32.000000,205.998031,192.139524,191.098977,175.213583,32.000000,169.976302,68.773154,64.836630,102.676030,27.515612,45.612818,74.559024,86.619725,38.522934,53.555015,59.584891,40.579459
66.256999,95.010588,161.790471,166.828089,124.907676,122.481428,29.052028,14.318990,160.495333,4.183561,91.512914,67.534294,165.285311,161.938437,163.865381,161.248984,89.244145,158.683947,-0.000635,-1.927024,32.000000,-235.685927,160.636914,-0.205308,28.197811,0.681264,580222.523608,0.976203,39.621529,19.759700,2.439578,0.061034,0.011629,190.376640,32.000000,205.905879,191.682652,192.722643,175.451694,32.000000,169.082884,68.769197,64.865218,102.649424,27.515612,45.606061,74.559024,86.609185,38.522934,53.555110,59.589297,40.415849
66.295368,95.010588,161.866655,166.828089,124.935965,122.480699,29.076046,14.319561,160.552453,4.183753,91.473750,67.464530,165.309755,161.993003,163.876748,161.313605,89.235030,158.707535,-0.000635,-1.927038,32.000000,-235.690766,160.642543,-0.205521,28.202295,0.681769,580226.759827,0.977174,39.660675,19.750190,2.439164,0.062581,0.018051,190.977220,32.000000,205.207424,191.463137,195.342975,175.565772,32.000000,169.168576,68.758109,64.849904,102.678811,27.515612,45.653294,74.559024,86.608932,38.522934,53.557803,59.586337,40.698167
66.303637,95.017221,161.862835,166.823329,124.969702,122.476889,29.048135,14.321273,160.459208,4.183969,91.523789,67.527968,165.376717,161.993247,163.923214,161.308961,89.201169,158.849961,-0.000636,-1.927035,32.000000,-235.693970,160.624187,-0.205637,28.221388,0.682742,580210.873725,0.979096,39.723493,19.732008,2.441862,0.057131,0.020130,191.413519,32.000000,204.710857,191.872937,197.054532,175.286089,32.000000,169.745098,68.771381,64.836101,102.689014,27.515612,45.605544,74.559024,86.591872,38.522934,53.578666,59.589435,40.724799
66.292063,95.008653,161.859948,166.836489,124.947329,122.476434,29.066887,14.320845,160.573186,4.183596,91.590995,67.490667,165.313514,161.954484,163.850145,161.296636,89.194381,158.809702,-0.000636,-1.927054,32.000000,-235.691120,160.619190,-0.205651,28.239720,0.682489,580208.188701,0.977656,39.691559,19.751281,2.441598,0.062816,0.014683,191.557484,32.000000,204.806662,192.611316,196.009739,174.475208,32.000000,169.975969,68.726130,64.828213,102.685125,27.515612,45.662312,74.559024,86.584379,38.522934,53.552046,59.590665,40.507999
66.323477,94.996769,161.815621,166.848529,124.936728,122.469217,29.063750,14.317706,160.499278,4.183619,91.651003,67.534634,165.355901,161.934379,163.806001,161.318921,89.219274,158.682663,-0.000634,-1.927066,32.000000,-235.690326,160.590924,-0.205911,28.236704,0.681888,580279.433042,0.978447,39.691313,19.846472,2.441236,0.072868,0.019132,190.881561,32.000000,205.375724,192.661537,193.922501,174.479912,32.000000,170.548397,68.743278,64.867568,102.673280,27.515612,45.608910,74.559024,86.568713,38.522934,53.552130,59.586613,40.462584
66.335500,94.996769,161.773392,166.848529,124.946904,122.463684,29.060139,14.320845,160.533144,4.183548,91.685108,67.506423,165.271838,161.917291,163.827137,161.162341,89.242354,158.761056,-0.000633,-1.928238,32.000000,-235.684892,160.709580,-0.205897,28.235812,0.681570,580285.137902,0.977979,39.692375,19.835928,2.441619,0.062669,0.016473,190.260613,32.000000,205.843599,192.782901,191.381130,174.397080,32.000000,170.445141,68.747588,64.879413,102.688024,27.515612,45.641965,74.559024,86.534231,38.522934,53.514979,59.587360,40.693325
66.303682,95.014734,161.742153,166.859728,124.938172,122.457341,29.140514,14.318990,160.458886,4.183459,91.640536,67.538030,165.258975,161.968615,163.879863,161.236434,89.213978,158.713330,-0.000635,-1.929380,32.000000,-235.688550,160.632998,-0.206042,28.278561,0.680961,580152.174471,0.977487,39.654355,19.756324,2.439794,0.096499,0.000000,190.280007,32.000000,205.914928,192.045888,191.196292,175.261566,32.000000,169.789765,68.756160,64.875500,102.658072,27.515612,45.619064,74.559024,86.537665,38.522934,53.571175,59.594608,40.651432
66.303499,95.027724,161.722125,166.859448,124.957913,122.446721,29.084125,14.324413,160.552075,4.183270,91.467722,67.557585,165.321492,162.014330,163.915500,161.161835,89.239493,158.779968,-0.000633,-1.929348,32.000000,-235.680668,160.561899,-0.205939,28.316641,0.680591,580065.847809,0.977369,39.644354,19.767010,2.438715,0.064041,0.012276,190.449206,32.000000,205.696981,191.499540,193.508906,175.718343,32.000000,169.528996,68.715042,64.872600,102.634051,27.515612,45.631880,74.559024,86.524324,38.522934,53.611933,59.587380,40.444389
66.310904,95.011417,161.735105,166.857208,125.065941,122.436574,29.064527,14.318705,160.472983,4.183304,91.528483,67.504770,165.347333,161.987090,163.917020,161.136243,89.203068,158.632730,-0.000632,-1.929937,32.000000,-235.683918,160.523559,-0.205778,28.339143,0.679826,580150.198467,0.975183,39.688788,19.774830,2.439414,0.058966,0.020561,191.161768,32.000000,204.967696,191.542875,196.024057,175.711555,32.000000,169.289529,68.660622,64.861350,102.665708,27.515612,45.638684,74.559024,86.489421,38.522934,53.612203,59.580535,40.705724
66.275880,95.011417,161.659350,166.857208,125.091953,122.434023,29.083321,14.318562,160.425280,4.183406,91.558767,67.418860,165.359702,161.963620,163.922288,161.114587,89.205248,158.702944,-0.000633,-1.930498,32.000000,-235.694715,160.650191,-0.205816,28.297994,0.678781,580061.712484,0.977023,39.701931,19.778015,2.439119,0.068252,0.010453,191.409886,32.000000,204.704593,192.011504,196.960665,175.345269,32.000000,169.775524,68.618251,64.852188,102.673450,27.515612,45.619298,74.559024,86.508983,38.522934,53.561382,59.586278,40.667793
66.258137,95.025236,161.704513,166.860008,125.017806,122.434025,29.140900,14.314424,160.378811,4.183436,91.727546,67.501139,165.379618,161.926856,163.871757,161.112241,89.137945,158.673993,-0.000633,-1.930480,32.000000,-235.694592,160.506552,-0.205674,28.305128,0.678123,580066.645967,0.977441,39.679463,19.751016,2.439042,0.055888,0.015919,191.364277,32.000000,204.704290,192.731417,195.847275,174.414089,32.000000,170.294603,68.565557,64.859377,102.689878,27.515612,45.635800,74.559024,86.502805,38.522934,53.604745,59.588068,40.510200
66.273244,95.058126,161.641902,166.865608,124.990130,122.431521,29.073934,14.320417,160.413080,4.183382,91.731311,67.548554,165.364726,161.853244,163.845589,161.178211,89.210716,158.585634,-0.000633,-1.930467,32.000000,-235.687123,160.566388,-0.205430,28.354878,0.679195,580070.839394,0.977358,39.708606,19.779087,2.439188,0.062965,0.017835,190.705412,32.000000,205.533282,192.898223,192.682313,174.461718,32.000000,170.719303,68.570214,64.892860,102.680835,27.515612,45.621996,74.559024,86.486333,38.522934,53.707824,59.583072,40.525167
66.307602,95.065865,161.753943,166.865328,125.014304,122.425809,29.067196,14.313567,160.430419,4.183369,91.685702,67.572080,165.303079,161.868416,163.855437,161.189289,89.225510,158.692236,-0.000632,-1.930475,32.000000,-235.693153,160.610933,-0.205389,28.330593,0.679494,580263.411291,0.975749,39.737194,19.833918,2.440523,0.067462,0.022829,189.985852,32.000000,205.955070,192.690721,190.878253,174.585648,32.000000,170.336481,68.551620,64.897981,102.715789,27.515612,45.646106,74.559024,86.475533,38.522934,53.708389,59.586632,40.633604
66.302708,95.065865,161.643542,166.865328,124.981560,122.416915,29.070393,14.316279,160.444734,4.183423,91.598163,67.512090,165.256064,161.918924,163.900192,161.114586,89.218657,158.702457,-0.000631,-1.930459,32.000000,-235.691425,160.559802,-0.205313,28.345253,0.677855,580121.790776,0.977811,39.757509,19.723073,2.439022,0.061969,0.017279,190.112765,32.000000,205.958314,191.855863,191.599220,175.282465,32.000000,169.246395,68.554269,64.879767,102.699048,27.515612,45.632645,74.559024,86.445313,38.522934,53.733201,59.590546,40.519517
66.280545,95.075815,161.697391,166.872888,124.951884,122.411868,29.092985,14.320703,160.409443,4.183213,91.466902,67.603093,165.305424,161.844231,163.902776,161.097170,89.195257,158.631627,-0.000630,-1.931027,32.000000,-235.688640,160.478241,-0.204999,28.329282,0.678497,580054.508874,0.977452,39.736657,19.754211,2.439448,0.058098,0.018103,190.532886,32.000000,205.585657,191.429508,194.298150,175.515332,32.000000,169.194644,68.556303,64.878888,102.689984,27.515612,45.660755,74.559024,86.448515,38.522934,53.764984,59.595002,40.669114
66.314234,95.077749,161.590653,166.872888,124.967613,122.406744,29.073643,14.320560,160.397042,4.183295,91.523816,67.525143,165.391867,161.879324,163.949264,161.144128,89.190242,158.713431,-0.000628,-1.931596,32.000000,-235.688455,160.479893,-0.204790,28.305783,0.677642,580031.399288,0.977353,39.740728,19.765467,2.437963,0.100616,0.009575,191.145472,32.000000,204.772180,191.722888,196.366573,175.448066,32.000000,169.194838,68.587476,64.901431,102.705026,27.515612,45.623972,74.559024,86.411338,38.522934,53.771770,59.581607,40.543289
66.285107,95.070563,161.659275,166.879048,125.000087,122.392767,29.112493,14.317135,160.291305,4.183303,91.518571,67.531789,165.378492,161.951426,163.920868,161.149504,89.180890,158.692376,-0.000629,-1.931610,32.000000,-235.691880,160.494416,-0.204671,28.301430,0.678553,580091.462568,0.976938,39.769121,19.758352,2.439591,0.058173,0.008930,191.245165,32.000000,204.828194,192.274462,196.722865,174.965817,32.000000,169.890518,68.556410,64.858956,102.716593,27.515612,45.656869,74.559024,86.402953,38.522934,53.772526,59.586259,40.517243
66.300729,95.070563,161.571688,166.879048,124.982116,122.383875,29.078491,14.318562,160.369385,4.183100,91.575390,67.695979,165.401812,161.882709,163.871874,161.181082,89.198502,158.640586,-0.000628,-1.931616,32.000000,-235.691273,160.518685,-0.204707,28.311684,0.678150,580063.868201,0.977004,39.743024,19.798609,2.436742,0.057068,0.005846,191.157293,32.000000,204.960823,192.804015,195.172061,174.496844,32.000000,170.383273,68.561114,64.900002,102.735141,27.515612,45.626448,74.559024,86.389774,38.522934,53.750768,59.586229,40.575057
66.358186,95.063377,161.785261,166.871488,124.901752,122.371212,29.076541,14.315993,160.403099,4.183092,91.545449,67.530648,165.367249,161.905751,163.875112,161.152274,89.231151,158.694499,-0.000628,-1.931627,32.000000,-235.690071,160.662633,-0.204645,28.300197,0.678865,580024.937708,0.976044,39.760074,19.798893,2.438848,0.057832,0.016950,190.263678,32.000000,205.652960,192.842771,192.235749,174.445744,32.000000,170.280194,68.543921,64.909869,102.721346,27.515612,45.675291,74.559024,86.391388,38.522934,53.728963,59.590773,40.429716
66.262162,95.020814,161.717890,166.859728,124.825277,122.358514,29.083362,14.315137,160.410088,4.183124,91.538152,67.458481,165.279207,161.915824,163.893383,161.125178,89.229058,158.703764,-0.000626,-1.931273,32.000000,-235.692239,160.646440,-0.204438,28.253672,0.677955,579930.612539,0.976861,39.747074,19.758968,2.436952,0.063346,0.025153,190.043896,32.000000,206.019583,192.426248,190.667059,174.903890,32.000000,170.300349,68.558359,64.935223,102.766438,27.515612,45.689288,74.559024,86.383631,38.522934,53.596501,59.588973,40.541601
66.220520,94.994281,161.748324,166.856368,124.702567,122.351003,29.079441,14.318277,160.485630,4.183108,91.386665,67.514251,165.351870,161.959256,163.904694,161.131577,89.255837,158.679479,-0.000625,-1.930118,32.000000,-235.691230,160.624942,-0.204294,28.238487,0.678411,579749.505453,0.975874,39.692098,19.749546,2.438060,0.050568,0.014790,190.121778,32.000000,206.002000,191.711016,192.190253,175.354091,32.000000,169.297185,68.558013,64.908993,102.731277,27.515612,45.694064,74.559024,86.345042,38.522934,53.596704,59.590822,40.472489
66.278161,94.994281,161.647713,166.856368,124.656316,122.335755,29.093114,14.317991,160.511495,4.182856,91.370971,67.538656,165.343770,161.922757,163.891330,161.187520,89.216465,158.719024,-0.000625,-1.930108,32.000000,-235.692663,160.653210,-0.204271,28.221073,0.680312,579679.452447,0.977000,39.729423,19.755630,2.440577,0.073404,0.024198,190.812901,32.000000,205.468227,191.438384,195.004605,175.700749,32.000000,169.222352,68.555251,64.873239,102.705281,27.515612,45.670748,74.559024,86.354573,38.522934,53.513776,59.595129,40.618490
66.303803,94.974106,161.822969,166.856648,124.767808,122.325628,29.063483,14.319276,160.404256,4.182722,91.359102,67.592895,165.348419,161.977057,163.958972,161.264915,89.146876,158.734347,-0.000624,-1.928351,32.000000,-235.691871,160.609136,-0.204090,28.232954,0.681274,579559.043348,0.977685,39.737560,19.718389,2.442571,0.063288,0.021276,191.325936,32.000000,204.852486,191.729674,196.693549,175.655093,32.000000,169.601803,68.556674,64.868824,102.740234,27.515612,45.702790,74.559024,86.313111,38.522934,53.450573,59.587517,40.642701
66.338003,94.940940,161.668202,166.858048,124.821093,122.319913,29.070270,14.318562,160.553088,4.182819,91.430801,67.614923,165.368017,161.944697,163.918247,161.188905,89.173009,158.750284,-0.000622,-1.927774,32.000000,-235.690453,160.590964,-0.204032,28.204682,0.680378,579548.805606,0.976166,39.689572,19.774796,2.438929,0.055844,0.009919,191.268019,32.000000,204.798027,192.546043,196.371895,174.852478,32.000000,170.081437,68.524407,64.889018,102.765175,27.515612,45.691317,74.559024,86.293655,38.522934,53.346625,59.584075,40.530596
66.298737,94.961669,161.786469,166.860848,124.821984,122.309783,29.074879,14.320274,160.516393,4.182686,91.474370,67.609325,165.406325,161.926671,163.841527,161.166334,89.178050,158.804070,-0.000621,-1.927789,32.000000,-235.687593,160.561677,-0.203934,28.213913,0.680499,579619.176407,0.976614,39.648059,19.850985,2.440629,0.049536,0.004473,191.075320,32.000000,205.376998,192.794494,194.181344,174.707511,32.000000,170.865838,68.507935,64.894600,102.764946,27.515612,45.718715,74.559024,86.302223,38.522934,53.346051,59.581085,40.569481
66.258004,94.961669,161.742502,166.860848,124.842723,122.297088,29.064273,14.318847,160.468713,4.182565,91.437615,67.464466,165.281158,161.938457,163.820352,161.241507,89.223297,158.790074,-0.000622,-1.927771,32.000000,-235.686398,160.765014,-0.203720,28.205390,0.679911,579456.969516,0.975704,39.586444,19.831715,2.437038,0.071054,0.012770,190.252213,32.000000,205.996138,192.875977,191.688284,174.321095,32.000000,170.759515,68.507320,64.887304,102.737986,27.515612,45.726880,74.559024,86.310098,38.522934,53.410421,59.586917,40.527661
66.278451,94.939005,161.737869,166.852448,124.833363,122.295857,29.051006,14.319133,160.468508,4.182488,91.454322,67.512345,165.282615,162.003993,163.921916,161.222887,89.224747,158.712657,-0.000621,-1.927778,32.000000,-235.691849,160.696610,-0.203747,28.247430,0.680741,579453.522014,0.976157,39.639837,19.849834,2.440265,0.049643,0.009790,190.208920,32.000000,206.196962,192.193902,190.828276,175.281061,32.000000,169.855946,68.567132,64.948626,102.752201,27.515612,45.728842,74.559024,86.299624,38.522934,53.339115,59.588530,40.701689
66.239933,94.942046,161.739002,166.851609,124.812982,122.297180,29.070455,14.321987,160.483293,4.182462,91.347747,67.528682,165.293352,162.032785,163.933422,161.269582,89.252251,158.682863,-0.000622,-1.927790,32.000000,-235.686373,160.672542,-0.203607,28.308065,0.681203,579309.174654,0.977074,39.673737,19.798561,2.441101,0.048295,0.005429,190.251984,32.000000,205.967987,191.656483,192.889796,175.664550,32.000000,169.245590,68.556611,64.921780,102.756517,27.515612,45.733922,74.559024,86.298180,38.522934,53.348028,59.579876,40.578505
66.233832,94.927398,161.792768,166.860568,124.840891,122.289496,29.070825,14.318705,160.521851,4.182389,91.394788,67.519065,165.362918,162.025098,163.925134,161.089631,89.193450,158.720554,-0.000622,-1.927772,32.000000,-235.689655,160.594207,-0.203378,28.324115,0.679855,579249.172464,0.977123,39.634054,19.763771,2.440278,0.057891,0.005505,191.024164,32.000000,205.273706,191.618605,195.486979,175.707632,32.000000,169.158428,68.576934,64.910881,102.740554,27.515612,45.775529,74.559024,86.273309,38.522934,53.347464,59.589779,40.655687
66.293683,94.927398,161.680466,166.860568,124.899382,122.284370,29.079835,14.316564,160.458748,4.182372,91.391654,67.573615,165.374184,161.977282,163.901180,161.110959,89.161075,158.746164,-0.000622,-1.927775,32.000000,-235.695074,160.622577,-0.203267,28.355377,0.678915,579216.463126,0.977114,39.669158,19.723433,2.441714,0.065722,0.019523,191.343831,32.000000,204.841643,192.022764,196.953345,175.493483,32.000000,169.636821,68.567418,64.849139,102.717856,27.515612,45.728562,74.559024,86.241414,38.522934,53.301006,59.589661,40.671021
66.289163,94.956141,161.766681,166.870368,124.859489,122.284332,29.077549,14.314994,160.570767,4.182403,91.516588,67.520877,165.412153,162.008501,163.882985,161.149319,89.185379,158.699866,-0.000622,-1.927764,32.000000,-235.690415,160.649723,-0.203172,28.339038,0.678786,579300.195515,0.977103,39.659591,19.798471,2.442751,0.058337,0.016746,191.301068,32.000000,205.007871,192.740710,196.212179,174.652069,32.000000,170.193830,68.571354,64.891918,102.728608,27.515612,45.753905,74.559024,86.248791,38.522934,53.390263,59.588943,40.500149
66.252796,94.961945,161.694179,166.865888,124.846001,122.284952,29.039542,14.319704,160.536905,4.182342,91.590287,67.471007,165.392440,162.019898,163.832864,161.216123,89.200157,158.644340,-0.000621,-1.927741,32.000000,-235.689148,160.549359,-0.203310,28.385642,0.676706,579319.493032,0.975786,39.609771,19.841875,2.438852,0.046941,0.003960,190.712345,32.000000,205.572505,192.713603,193.443931,174.510982,32.000000,170.575115,68.593931,64.910002,102.737570,27.515612,45.740450,74.559024,86.241595,38.522934,53.407983,59.585570,40.425607
66.191876,94.969684,161.719243,166.885768,124.829124,122.279889,29.031941,14.315137,160.500959,4.182363,91.611914,67.566502,165.292839,161.943556,163.865798,161.105132,89.264183,158.691521,-0.000620,-1.927732,32.000000,-235.695026,160.669608,-0.203290,28.345699,0.677619,579310.381843,0.976006,39.642276,19.797629,2.440319,0.052502,0.005396,189.953795,32.000000,206.135438,192.721899,191.411712,174.526098,32.000000,170.255455,68.609243,64.923294,102.734704,27.515612,45.760287,74.559024,86.233043,38.522934,53.407613,59.598424,40.665959
66.226398,94.969684,161.706171,166.885768,124.830450,122.284975,29.074377,14.322843,160.530729,4.182534,91.532071,67.579244,165.310683,161.986171,163.910294,161.249903,89.235494,158.690249,-0.000620,-1.927727,32.000000,-235.683877,160.711088,-0.203157,28.308012,0.676643,579307.397735,0.977895,39.678349,19.758932,2.440564,0.105426,0.020322,189.971083,32.000000,206.206201,192.011299,191.404180,175.230508,32.000000,169.363789,68.553831,64.910638,102.694054,27.515612,45.755199,74.559024,86.233433,38.522934,53.431489,59.585462,40.509246
66.282429,94.991241,161.722766,166.901448,124.853830,122.288224,29.093073,14.319276,160.492840,4.182258,91.428335,67.544326,165.332288,161.924530,163.928190,161.123124,89.248005,158.782013,-0.000619,-1.927727,32.000000,-235.689576,160.502104,-0.202914,28.264372,0.678490,579179.202512,0.979123,39.736821,19.715231,2.443189,0.061927,0.018920,190.361842,32.000000,206.008050,191.530212,193.874412,175.787267,32.000000,169.364963,68.569931,64.908022,102.710375,27.515612,45.765140,74.559024,86.219770,38.522934,53.498666,59.587724,40.527368
66.270464,94.997322,161.698726,166.896408,124.835423,122.293851,29.084909,14.324128,160.453073,4.182085,91.471836,67.478680,165.401010,161.922857,163.935555,161.189581,89.196587,158.731690,-0.000618,-1.927753,32.000000,-235.687838,160.633893,-0.202838,28.223250,0.678910,579251.316593,0.977172,39.708068,19.743373,2.441718,0.059702,0.015908,191.237383,32.000000,205.111605,191.746583,195.903670,175.807142,32.000000,169.048245,68.581421,64.878651,102.704881,27.515612,45.760933,74.559024,86.190523,38.522934,53.517592,59.583564,40.460457
66.234341,95.002020,161.737516,166.885768,124.840883,122.283689,29.071148,14.320132,160.367032,4.182102,91.527056,67.495639,165.406481,161.932238,163.951908,161.133759,89.206091,158.709901,-0.000617,-1.927773,32.000000,-235.687408,160.611461,-0.202635,28.205338,0.679365,579242.284389,0.975712,39.682980,19.770383,2.439904,0.047372,0.008129,191.280635,32.000000,205.094744,192.062044,196.942309,175.411800,32.000000,169.827504,68.572535,64.888512,102.751407,27.515612,45.769590,74.559024,86.192943,38.522934,53.517566,59.589917,40.505137
66.233147,95.002020,161.646185,166.885768,124.859974,122.276066,29.067384,14.312283,160.449727,4.182093,91.646320,67.545943,165.397897,161.941028,163.879199,161.226956,89.191827,158.712336,-0.000617,-1.927756,32.000000,-235.696732,160.513875,-0.202543,28.190284,0.680439,579407.438254,0.976240,39.699018,19.800130,2.439982,0.069443,0.018869,191.310889,32.000000,205.072987,192.870371,195.661409,174.447110,32.000000,170.223453,68.534736,64.876848,102.754140,27.515612,45.757176,74.559024,86.178748,38.522934,53.532261,59.583043,40.513355
66.297528,94.996493,161.730556,166.873728,124.884285,122.273498,29.054788,14.318705,160.467590,4.182130,91.588702,67.507532,165.355533,161.943372,163.809382,161.111307,89.209915,158.753039,-0.000618,-1.927762,32.000000,-235.690966,160.568428,-0.202326,28.217978,0.681487,579364.046470,0.977220,39.733789,19.781241,2.441898,0.059554,0.011279,190.543898,32.000000,205.840283,192.850298,192.590241,174.482341,32.000000,170.547483,68.508876,64.863400,102.710817,27.515612,45.744461,74.559024,86.157629,38.522934,53.514980,59.588678,40.555541
66.171425,95.004231,161.602899,166.864488,124.877090,122.270944,29.096708,14.313995,160.413849,4.182265,91.707068,67.523614,165.351158,161.924960,163.912978,161.074817,89.247085,158.625736,-0.000618,-1.927745,32.000000,-235.697970,160.594556,-0.202455,28.221755,0.681380,579362.867567,0.977305,39.734785,19.796553,2.440563,0.049895,0.014788,190.137289,32.000000,206.288106,192.566394,191.034306,174.699588,32.000000,170.695179,68.562626,64.926985,102.781398,27.515612,45.746646,74.559024,86.190271,38.522934,53.539142,59.589543,40.426561
66.201481,94.996216,161.684530,166.864488,124.850834,122.259491,29.057968,14.327267,160.415844,4.182173,91.575588,67.454692,165.349525,161.884726,163.930463,161.103083,89.255902,158.704467,-0.000619,-1.927770,32.000000,-235.680437,160.561490,-0.202321,28.242683,0.680257,579262.734790,0.976647,39.675667,19.795995,2.439466,0.052797,0.006800,190.207019,32.000000,206.182985,191.872080,191.717665,175.500214,32.000000,169.298383,68.569956,64.911805,102.751322,27.515612,45.756614,74.559024,86.168419,38.522934,53.539183,59.585324,40.535878
66.300116,94.996216,161.629893,166.864488,124.843976,122.255644,29.071115,14.320703,160.482009,4.182027,91.477761,67.502382,165.373634,161.838685,163.937745,161.117054,89.257741,158.588205,-0.000620,-1.927789,32.000000,-235.683723,160.532899,-0.202447,28.259914,0.681193,579243.825893,0.977289,39.788407,19.703986,2.442186,0.066958,0.013342,190.653858,32.000000,205.793461,191.525699,194.419581,175.979798,32.000000,169.241041,68.565976,64.903633,102.731554,27.515612,45.763727,74.559024,86.109079,38.522934,53.514112,59.595061,40.449305
66.256872,95.024407,161.707477,166.886048,124.822919,122.246750,29.050761,14.319846,160.371159,4.181989,91.498062,67.438500,165.393566,161.863276,163.951716,161.172425,89.188176,158.606937,-0.000620,-1.926635,32.000000,-235.691628,160.417016,-0.202629,28.310163,0.680612,579140.444961,0.977991,39.755352,19.729088,2.442310,0.059466,0.015716,191.343392,32.000000,204.925874,191.867451,196.496349,175.680451,32.000000,169.380154,68.574815,64.871181,102.715778,27.515612,45.767256,74.559024,86.128824,38.522934,53.602309,59.587439,40.659943
66.203076,95.020538,161.553579,166.894168,124.870435,122.237866,29.089747,14.317420,160.466469,4.181934,91.573985,67.457516,165.394135,161.915335,163.933167,161.136099,89.218180,158.637812,-0.000620,-1.926642,32.000000,-235.688644,160.619028,-0.202541,28.285406,0.678631,579059.030665,0.975913,39.673236,19.677156,2.437852,0.054803,0.016035,191.433577,32.000000,204.981047,192.361923,196.620635,175.003161,32.000000,170.207852,68.626155,64.891438,102.728948,27.515612,45.748368,74.559024,86.128170,38.522934,53.590449,59.583033,40.507412
66.188972,95.016945,161.685199,166.896688,124.942406,122.231548,29.066013,14.320560,160.405051,4.181767,91.653980,67.419884,165.397682,161.820272,163.859112,161.102243,89.225525,158.689598,-0.000621,-1.928406,32.000000,-235.687472,160.529167,-0.202405,28.313861,0.678357,579254.405902,0.977298,39.737418,19.754795,2.440614,0.064956,0.021380,191.270009,32.000000,205.232679,192.820320,194.964499,174.531238,32.000000,171.031425,68.598507,64.880783,102.679837,27.515612,45.791531,74.559024,86.118596,38.522934,53.590648,59.586475,40.540060
66.205124,95.016945,161.649026,166.896688,124.981752,122.232141,29.083143,14.325697,160.421955,4.181591,91.680029,67.439153,165.396914,161.820026,163.857968,161.103469,89.214912,158.749747,-0.000623,-1.930158,32.000000,-235.681023,160.637258,-0.202275,28.358393,0.678859,579165.278403,0.976783,39.778346,19.738095,2.440273,0.059503,0.013655,190.382467,32.000000,206.035522,192.934427,191.837329,174.605764,32.000000,170.276221,68.598069,64.916663,102.689365,27.515612,45.784534,74.559024,86.119039,38.522934,53.579591,59.589593,40.460237
66.241468,95.018327,161.670219,166.904808,125.020945,122.239723,29.069007,14.320703,160.364497,4.181486,91.661399,67.417427,165.290931,161.743419,163.904753,161.113631,89.220035,158.688108,-0.000626,-1.931897,32.000000,-235.690607,160.461436,-0.202145,28.305101,0.678943,579121.238311,0.977751,39.786501,19.753061,2.442782,0.068312,0.015893,190.058799,32.000000,206.236810,192.322192,191.008237,175.335403,32.000000,170.019002,68.534387,64.884429,102.630468,27.515612,45.756666,74.559024,86.111142,38.522934,53.584081,59.583111,40.437126
66.195006,95.035186,161.546484,166.913207,125.001151,122.242269,29.067428,14.318562,160.433289,4.181371,91.515618,67.445500,165.352854,161.762648,163.949543,161.079221,89.262289,158.653646,-0.000626,-1.932470,32.000000,-235.690781,160.559801,-0.202163,28.309324,0.677502,579141.014818,0.976917,39.773046,19.789581,2.441639,0.058533,0.023442,190.228129,32.000000,206.137999,191.830890,192.344736,175.701144,32.000000,169.353623,68.511304,64.897567,102.620141,27.515612,45.761605,74.559024,86.094390,38.522934,53.636972,59.576158,40.503083
66.189170,95.032975,161.688086,166.909567,124.996291,122.239719,29.053030,14.320988,160.414795,4.181024,91.499738,67.386850,165.416253,161.697213,163.935456,161.014337,89.231248,158.581960,-0.000626,-1.931320,32.000000,-235.689830,160.554396,-0.202103,28.258891,0.678454,579145.065114,0.976864,39.744161,19.757908,2.440620,0.059097,0.010490,190.786753,32.000000,205.603323,191.525178,195.050354,175.884424,32.000000,169.304269,68.473653,64.895239,102.595153,27.515612,45.796216,74.559024,86.097586,38.522934,53.637314,59.587596,40.472856
66.215689,95.032975,161.564375,166.909567,124.935530,122.242307,29.070294,14.318134,160.366015,4.180842,91.547103,67.432239,165.433760,161.842478,163.975115,161.049457,89.181300,158.519197,-0.000626,-1.931287,32.000000,-235.689242,160.695774,-0.202082,28.210714,0.678415,579110.162037,0.977735,39.799717,19.700808,2.440463,0.062035,0.024861,191.338299,32.000000,205.014422,191.976392,196.915901,175.880348,32.000000,169.749361,68.464004,64.878869,102.614690,27.515612,45.775866,74.559024,86.066898,38.522934,53.630729,59.590625,40.522526
66.180525,95.044583,161.617721,166.919927,124.966443,122.236052,29.085915,14.320703,160.283923,4.180993,91.622536,67.450727,165.413693,161.779633,163.887527,161.059196,89.176735,158.560943,-0.000626,-1.931295,32.000000,-235.691591,160.527026,-0.202123,28.157921,0.680352,579169.877043,0.978289,39.802366,19.700958,2.442818,0.079762,0.013454,191.197961,32.000000,205.067432,192.644825,196.372912,174.971819,32.000000,170.253105,68.449193,64.871510,102.615387,27.515612,45.801328,74.559024,86.050774,38.522934,53.667382,59.589779,40.538960
66.226261,95.055638,161.526522,166.923567,125.042174,122.232193,29.080404,14.319133,160.316838,4.181045,91.602362,67.364365,165.417061,161.789971,163.854534,161.006288,89.192470,158.555946,-0.000627,-1.931300,32.000000,-235.689718,160.596756,-0.201999,28.170378,0.680598,579285.165689,0.977297,39.780276,19.723851,2.439971,0.056275,0.005067,190.901629,32.000000,205.427259,192.724608,194.174928,174.520321,32.000000,170.629548,68.461664,64.898645,102.615302,27.515612,45.767442,74.559024,86.044552,38.522934,53.702381,59.591805,40.500295
66.211435,95.051216,161.651602,166.916287,125.139854,122.237273,29.074929,14.314994,160.402263,4.180700,91.594433,67.478968,165.372177,161.801167,163.916415,161.004269,89.199881,158.475084,-0.000626,-1.930907,32.000000,-235.691234,160.407106,-0.202300,28.178194,0.682569,579306.203534,0.977323,39.821178,19.746413,2.442074,0.051909,0.011708,190.169329,32.000000,206.184028,192.975668,191.482495,174.497844,32.000000,170.571610,68.472079,64.901590,102.627399,27.515612,45.763468,74.559024,86.031847,38.522934,53.702923,59.587626,40.427221
66.243694,95.051216,161.613545,166.916287,125.192954,122.237233,29.070117,14.319846,160.414470,4.180411,91.568151,67.452145,165.368375,161.816459,163.943723,160.993312,89.214317,158.595347,-0.000627,-1.930504,32.000000,-235.687038,160.524701,-0.202359,28.207672,0.681241,579242.236657,0.976760,39.794136,19.728523,2.439010,0.056369,0.011007,190.219628,32.000000,206.319986,192.236386,191.043248,175.253044,32.000000,169.897469,68.507762,64.912795,102.636026,27.515612,45.806914,74.559024,86.015459,38.522934,53.689609,59.590458,40.698094
66.233508,95.006166,161.699446,166.900608,125.291469,122.228362,29.085160,14.319561,160.407974,4.180467,91.428806,67.379900,165.380585,161.869842,163.934587,161.058707,89.226574,158.561434,-0.000627,-1.931153,32.000000,-235.688799,160.362073,-0.202563,28.295975,0.681855,579248.544771,0.977215,39.802062,19.686250,2.441445,0.055775,0.010528,190.292818,32.000000,206.199730,191.669280,193.238394,176.016939,32.000000,169.357466,68.515921,64.907630,102.630516,27.515612,45.821540,74.559024,86.016101,38.522934,53.549105,59.588806,40.523626
66.212880,95.003126,161.625038,166.892768,125.274403,122.224609,29.087343,14.320274,160.400679,4.180603,91.393164,67.500005,165.406130,161.885890,163.974425,161.145147,89.198707,158.537498,-0.000627,-1.931785,32.000000,-235.689888,160.507345,-0.202516,28.336101,0.680544,579197.612829,0.976851,39.775199,19.723659,2.439682,0.064921,0.022531,190.982869,32.000000,205.328108,191.702522,195.849229,175.794658,32.000000,169.158746,68.517694,64.873091,102.632637,27.515612,45.819057,74.559024,86.010922,38.522934,53.539660,59.585354,40.491711
66.242768,94.994005,161.701707,166.892208,125.304687,122.226214,29.060546,14.318134,160.411777,4.180579,91.420174,67.461966,165.451820,161.833669,163.989085,161.067384,89.119681,158.633955,-0.000627,-1.931793,32.000000,-235.688914,160.531147,-0.202555,28.356740,0.678831,579057.806978,0.976331,39.738630,19.696784,2.441354,0.067562,0.013828,191.401885,32.000000,205.060838,192.036861,196.820947,175.363240,32.000000,169.804399,68.531455,64.889834,102.638717,27.515612,45.813326,74.559024,85.971818,38.522934,53.539690,59.584006,40.470655
66.274557,94.994005,161.588815,166.892208,125.293935,122.227810,29.070083,14.323271,160.338791,4.180549,91.481763,67.425194,165.412454,161.817437,163.876913,161.099250,89.178617,158.594528,-0.000626,-1.931794,32.000000,-235.688530,160.675622,-0.202801,28.327236,0.677758,579112.540032,0.976556,39.752767,19.714334,2.440991,0.055646,0.015903,191.289502,32.000000,205.159518,192.784632,196.037802,174.644437,32.000000,170.346344,68.509755,64.876807,102.629631,27.515612,45.812485,74.559024,85.959650,38.522934,53.511145,59.588019,40.694572
66.233371,94.967473,161.702588,166.887448,125.321802,122.235439,29.051337,14.318277,160.397864,4.180581,91.500370,67.397783,165.386711,161.823861,163.845496,161.134837,89.169005,158.585779,-0.000626,-1.931842,32.000000,-235.690411,160.460805,-0.203013,28.264897,0.677233,579278.418886,0.976960,39.718758,19.834933,2.441047,0.063246,0.010781,190.777098,32.000000,205.720490,192.847629,193.395627,174.474060,32.000000,170.637483,68.492797,64.887747,102.617764,27.515612,45.836000,74.559024,85.956588,38.522934,53.428043,59.584685,40.481440
66.227034,94.940111,161.593540,166.891928,125.301419,122.240533,29.061010,14.320988,160.323597,4.180492,91.511814,67.466769,165.343167,161.805203,163.922968,161.051170,89.175285,158.660969,-0.000627,-1.931864,32.000000,-235.687699,160.413753,-0.203073,28.215697,0.676996,579127.351756,0.976136,39.692294,19.759005,2.438173,0.065903,0.020361,190.108776,32.000000,206.247923,192.771196,191.156850,174.850352,32.000000,170.319957,68.520497,64.900954,102.633942,27.515612,45.822601,74.559024,85.961032,38.522934,53.342177,59.588462,40.416803
