OSU 80 Ton Compressor Load Stand
66.272394,94.974658,161.650445,166.903408,125.307576,122.231643,29.094307,14.320845,160.421353,4.180272,91.430981,67.506748,165.321697,161.859055,163.962943,161.095031,89.168729,158.628668,-0.000626,-1.931848,32.000000,-235.687678,160.509874,-0.203180,28.177040,0.679565,579165.926341,0.977432,39.700050,19.764848,2.441407,0.059079,0.010796,190.106158,32.000000,206.211150,192.050618,191.485879,175.360531,32.000000,169.170918,68.506209,64.891198,102.633878,27.515612,45.824724,74.559024,85.943351,38.522934,53.341595,59.582708,40.489877
66.207016,94.974658,161.606502,166.903408,125.276122,122.230395,29.099413,14.318705,160.388976,4.180171,91.309555,67.457013,165.356970,161.832119,163.975785,161.032426,89.170697,158.521074,-0.000626,-1.931859,32.000000,-235.689983,160.428601,-0.203405,28.218739,0.680285,579135.302562,0.977184,39.677964,19.790968,2.439994,0.071815,0.014508,190.515147,32.000000,206.131263,191.616706,193.684530,175.810201,32.000000,169.237779,68.487195,64.896314,102.594252,27.515612,45.840746,74.559024,85.941689,38.522934,53.449253,59.585275,40.589730
66.216127,94.950613,161.609516,166.893888,125.237859,122.229184,29.058631,14.318277,160.327259,4.180096,91.306399,67.430595,165.394334,161.837237,163.978353,161.051555,89.130186,158.585452,-0.000626,-1.931864,32.000000,-235.684182,160.459173,-0.203563,28.231249,0.680916,579139.379235,0.975341,39.674749,19.783606,2.439182,0.065495,0.016435,191.187831,32.000000,205.177931,191.808238,196.427934,175.511744,32.000000,169.323776,68.485053,64.868698,102.606701,27.515612,45.830780,74.559024,85.919245,38.522934,53.373749,59.588530,40.610566
66.220919,94.939282,161.640398,166.887448,125.248583,122.225437,29.066988,14.321987,160.333421,4.180244,91.411462,67.370793,165.387992,161.876020,163.962252,161.030819,89.125490,158.567288,-0.000627,-1.931871,32.000000,-235.686700,160.432046,-0.203429,28.250341,0.680545,579163.338680,0.976223,39.729185,19.735262,2.440927,0.051032,0.005303,191.369501,32.000000,205.234819,192.206328,196.661912,175.190250,32.000000,169.716210,68.488817,64.891681,102.634448,27.515612,45.857475,74.559024,85.919134,38.522934,53.337839,59.584095,40.575570
66.233458,94.965538,161.584046,166.881568,125.298443,122.224257,29.085340,14.318134,160.322540,4.179939,91.500038,67.263954,165.419306,161.813441,163.888277,161.070481,89.137835,158.485080,-0.000626,-1.931909,32.000000,-235.688259,160.488399,-0.203195,28.316720,0.680087,579211.278294,0.977376,39.697551,19.803524,2.440637,0.066502,0.017922,191.246946,32.000000,205.211800,192.762005,195.536583,174.609553,32.000000,170.484509,68.507806,64.895723,102.598649,27.515612,45.815159,74.559024,85.920965,38.522934,53.337248,59.590084,40.508219
66.185184,94.965538,161.580742,166.881568,125.342264,122.230626,29.045189,14.319133,160.368648,4.179633,91.585744,67.392954,165.394413,161.795191,163.864836,161.066264,89.187455,158.423884,-0.000627,-1.931906,32.000000,-235.690374,160.442082,-0.203026,28.315198,0.679677,579183.052430,0.976959,39.682227,19.800391,2.440927,0.046353,0.000000,190.577023,32.000000,205.778297,193.056345,192.508542,174.533924,32.000000,170.201474,68.522553,64.907612,102.617156,27.515612,45.844181,74.559024,85.914656,38.522934,53.418921,59.592651,40.605651
66.126309,94.937071,161.550433,166.883248,125.403208,122.231927,29.076083,14.319561,160.304518,4.179605,91.562146,67.367717,165.305347,161.787463,163.895951,161.030511,89.192432,158.512462,-0.000628,-1.933683,32.000000,-235.690602,160.431578,-0.203375,28.256164,0.677687,579181.824017,0.976194,39.698043,19.752607,2.439614,0.050821,0.010443,190.000647,32.000000,206.389162,192.644266,190.923789,174.998320,32.000000,170.334856,68.508416,64.920549,102.626055,27.515612,45.820193,74.559024,85.920379,38.522934,53.329487,59.587272,40.472636
66.120950,94.965814,161.514361,166.886608,125.377035,122.225540,29.058477,14.320988,160.296139,4.179856,91.481806,67.310017,165.334265,161.682858,163.951540,160.966095,89.173792,158.469324,-0.000627,-1.934281,32.000000,-235.689830,160.493048,-0.203677,28.217061,0.678377,579120.420579,0.978381,39.738250,19.676595,2.441343,0.069949,0.027026,190.134120,32.000000,206.308816,191.991147,191.876903,175.399844,32.000000,169.472198,68.498138,64.908557,102.590506,27.515612,45.823155,74.559024,85.935431,38.522934,53.418745,59.587035,40.444683
66.190993,94.969684,161.522397,166.892768,125.431839,122.213849,29.074636,14.320417,160.330053,4.179537,91.414510,67.362238,165.348896,161.734814,163.938080,160.937329,89.193887,158.418475,-0.000627,-1.934267,32.000000,-235.690729,160.403882,-0.203597,28.155246,0.680363,579103.457684,0.978242,39.758852,19.709816,2.443058,0.049111,0.012574,190.734468,32.000000,205.773899,191.714725,194.370684,175.777400,32.000000,169.155176,68.515222,64.917782,102.613900,27.515612,45.787100,74.559024,85.929308,38.522934,53.418413,59.591697,40.501689
66.166350,94.969684,161.481014,166.892768,125.454316,122.204687,29.075396,14.322558,160.250802,4.179301,91.509531,67.399465,165.393880,161.807588,163.959529,160.932950,89.124295,158.537170,-0.000628,-1.934267,32.000000,-235.684982,160.420707,-0.203859,28.162353,0.681222,579166.570453,0.978941,39.792063,19.709855,2.442711,0.063325,0.019652,191.223800,32.000000,205.065056,191.795846,196.698734,175.761916,32.000000,169.384196,68.502008,64.887396,102.592505,27.515612,45.815758,74.559024,85.898497,38.522934,53.430203,59.585157,40.547764
66.137846,94.971342,161.508326,166.912927,125.470540,122.197126,29.072829,14.319133,160.257674,4.179113,91.512746,67.417320,165.418617,161.750332,163.927702,160.975648,89.145798,158.481181,-0.000627,-1.934267,32.000000,-235.688079,160.412224,-0.203856,28.237648,0.681780,579029.105145,0.977171,39.737557,19.667831,2.440247,0.062878,0.018930,191.324601,32.000000,204.986497,192.603105,196.558159,174.815919,32.000000,169.956404,68.528240,64.905391,102.642063,27.515612,45.805836,74.559024,85.874189,38.522934,53.435098,59.584734,40.679899
66.181391,94.966920,161.518425,166.910687,125.482341,122.189530,29.073001,14.323699,160.254395,4.178929,91.586864,67.396871,165.422753,161.716890,163.860612,160.947945,89.198728,158.413106,-0.000627,-1.934273,32.000000,-235.683021,160.398027,-0.203977,28.271768,0.681688,579167.269279,0.977474,39.758090,19.788603,2.440531,0.061504,0.011936,191.039146,32.000000,205.406384,192.848285,194.768538,174.640554,32.000000,170.607617,68.508310,64.926704,102.637454,27.515612,45.837829,74.559024,85.871269,38.522934,53.420993,59.584872,40.498534
66.157186,94.969131,161.531012,166.906208,125.498357,122.184451,29.058603,14.318705,160.315756,4.178577,91.657686,67.431673,165.415306,161.643056,163.915762,160.887375,89.196813,158.507198,-0.000627,-1.934284,32.000000,-235.688835,160.422890,-0.203963,28.311081,0.680329,579098.066710,0.977969,39.783504,19.742963,2.441996,0.064304,0.018744,190.309136,32.000000,205.924679,193.099409,191.875457,174.470523,32.000000,170.622389,68.522068,64.934676,102.662343,27.515612,45.827789,74.559024,85.864675,38.522934,53.420672,59.584518,40.483714
66.165262,94.969131,161.523901,166.906208,125.504411,122.189564,29.074738,14.318847,160.195446,4.178350,91.618497,67.241114,165.336351,161.757876,163.940134,160.910009,89.235943,158.433883,-0.000626,-1.935423,32.000000,-235.687381,160.379796,-0.204092,28.283989,0.678944,578903.095638,0.977181,39.742792,19.660672,2.440541,0.063403,0.011937,190.053026,32.000000,206.218832,192.374771,191.000970,175.380667,32.000000,169.906511,68.548258,64.928001,102.667721,27.515612,45.844996,74.559024,85.864036,38.522934,53.427277,59.583288,40.541087
66.128170,94.982397,161.476125,166.902288,125.467599,122.190805,29.080833,14.312996,160.189104,4.178206,91.497413,67.296015,165.318253,161.734571,163.940372,160.959733,89.212673,158.410565,-0.000626,-1.937155,32.000000,-235.695527,160.382593,-0.204128,28.199778,0.678345,578902.691328,0.978025,39.765174,19.703165,2.441625,0.059194,0.010102,190.097135,32.000000,206.142684,191.730136,192.752940,175.788225,32.000000,169.285392,68.561823,64.928684,102.657985,27.515612,45.806638,74.559024,85.868451,38.522934,53.468499,59.589583,40.457082
66.171965,95.016668,161.511040,166.905928,125.457373,122.187015,29.099802,14.317420,160.209055,4.177972,91.475124,67.381008,165.406348,161.794621,163.928532,160.981922,89.194227,158.405194,-0.000627,-1.937731,32.000000,-235.693562,160.351611,-0.204126,28.205626,0.678891,578827.743325,0.977391,39.758444,19.632420,2.441219,0.058400,0.017216,190.863023,32.000000,205.459251,191.772498,195.181887,175.674107,32.000000,169.125811,68.558671,64.914247,102.654601,27.515612,45.847341,74.559024,85.843526,38.522934,53.575481,59.592582,40.526267
66.149555,95.008101,161.524151,166.907888,125.447988,122.178077,29.075594,14.317991,160.258493,4.177620,91.497498,67.356401,165.406821,161.697316,163.991613,160.990479,89.171379,158.432537,-0.000626,-1.938167,32.000000,-235.690532,160.381550,-0.203998,28.161094,0.681203,578931.347876,0.977834,39.802627,19.645632,2.441866,0.054913,0.013823,191.265821,32.000000,204.929419,191.833076,196.883694,175.574025,32.000000,169.789373,68.559613,64.894737,102.686444,27.515612,45.807180,74.559024,85.853291,38.522934,53.575643,59.590714,40.526341
66.145078,95.008101,161.487502,166.907888,125.417397,122.169182,29.065456,14.316136,160.181784,4.177386,91.632627,67.220372,165.413458,161.737710,163.952525,160.885458,89.150006,158.371099,-0.000625,-1.938609,32.000000,-235.691896,160.367948,-0.204155,28.163664,0.680692,578988.808860,0.976536,39.800394,19.661760,2.440777,0.071139,0.014139,191.453281,32.000000,204.903069,192.758392,196.369772,174.789487,32.000000,170.351206,68.567400,64.936372,102.736525,27.515612,45.843303,74.559024,85.842609,38.522934,53.548961,59.581066,40.457816
66.060892,95.006442,161.481690,166.914887,125.416527,122.161562,29.041754,14.318562,160.160512,4.177391,91.615497,67.375002,165.415269,161.664446,163.881983,160.872564,89.189100,158.502485,-0.000622,-1.938635,32.000000,-235.691109,160.295810,-0.204322,28.242788,0.682063,579000.082520,0.977622,39.810503,19.696402,2.441803,0.061355,0.014267,190.839406,32.000000,205.566279,192.809428,193.981697,174.730860,32.000000,170.525859,68.539900,64.919190,102.694709,27.515612,45.804480,74.559024,85.834971,38.522934,53.543850,59.587134,40.658695
66.093798,95.018327,161.415496,166.912647,125.394938,122.151466,29.095051,14.311998,160.153293,4.177496,91.739804,67.281209,165.370249,161.690017,163.896113,160.857199,89.205500,158.382305,-0.000621,-1.938641,32.000000,-235.698001,160.271788,-0.204309,28.280213,0.681835,579010.007322,0.977965,39.814235,19.691274,2.441414,0.057109,0.018790,190.076411,32.000000,206.057328,192.944093,191.501269,174.669385,32.000000,170.703212,68.549747,64.956213,102.755621,27.515612,45.825886,74.559024,85.849554,38.522934,53.581071,59.583642,40.528542
66.098156,95.028276,161.472296,166.904808,125.362318,122.141081,29.035097,14.316421,160.251367,4.177517,91.641316,67.381633,165.322959,161.677313,163.960083,160.841087,89.188397,158.446638,-0.000622,-1.939229,32.000000,-235.693249,160.346207,-0.204292,28.287661,0.680942,578927.970520,0.980074,39.882782,19.708846,2.444437,0.065810,0.014819,190.152765,32.000000,206.206518,192.199565,191.053876,175.292376,32.000000,169.718248,68.558737,64.952301,102.752759,27.515612,45.810707,74.559024,85.858075,38.522934,53.581249,59.591855,40.500295
66.136346,95.028276,161.481236,166.904808,125.326660,122.143454,29.093708,14.323271,160.304960,4.177551,91.569865,67.398392,165.381747,161.599663,163.946248,160.944095,89.186433,158.427043,-0.000623,-1.939848,32.000000,-235.682302,160.300193,-0.204361,28.246565,0.679267,578839.483125,0.977689,39.867218,19.640613,2.442219,0.068144,0.010063,190.361925,32.000000,206.051889,191.514014,193.298089,175.890510,32.000000,169.587385,68.578729,64.962778,102.738038,27.515612,45.848864,74.559024,85.825774,38.522934,53.612601,59.593467,40.476818
66.156885,95.044583,161.518572,166.912927,125.340806,122.135773,29.081444,14.314994,160.208100,4.177586,91.545694,67.334724,165.394119,161.609004,163.989383,160.900777,89.186774,158.435253,-0.000622,-1.939865,32.000000,-235.694021,160.288164,-0.204562,28.171086,0.679261,578846.406195,0.979578,39.873532,19.685467,2.442917,0.065445,0.022209,191.188737,32.000000,205.190800,191.737301,195.797679,175.825511,32.000000,169.147285,68.581664,64.959464,102.761551,27.515612,45.814238,74.559024,85.832280,38.522934,53.663913,59.590674,40.494059
66.074831,95.060061,161.445475,166.909287,125.264122,122.133165,29.051652,14.319846,160.159998,4.177515,91.593592,67.268428,165.419110,161.667851,163.991928,160.828703,89.113021,158.388031,-0.000622,-1.939884,32.000000,-235.685727,160.423053,-0.204617,28.141215,0.679804,578840.498576,0.977001,39.841690,19.678980,2.441641,0.078995,0.008771,191.343669,32.000000,205.033761,191.980631,196.707907,175.662693,32.000000,169.736173,68.582407,64.945600,102.776021,27.515612,45.839815,74.559024,85.844037,38.522934,53.712739,59.585580,40.542702
66.167526,95.052322,161.465872,166.908168,125.207162,122.123052,29.109434,14.314424,160.202626,4.177232,91.673691,67.270315,165.474764,161.646441,163.919849,160.831267,89.152933,158.326944,-0.000622,-1.939870,32.000000,-235.692297,160.260672,-0.204574,28.173866,0.681527,578818.242718,0.977056,39.840877,19.682179,2.441448,0.051693,0.011543,191.406617,32.000000,204.969711,192.816284,195.956995,174.544940,32.000000,170.535467,68.566918,64.961352,102.788158,27.515612,45.836378,74.559024,85.811142,38.522934,53.713324,59.589376,40.516069
66.122743,95.052322,161.497188,166.908168,125.127187,122.117987,29.042684,14.321273,160.166655,4.177409,91.694957,67.403704,165.454856,161.648561,163.916398,160.850829,89.181711,158.407741,-0.000622,-1.939873,32.000000,-235.687906,160.270295,-0.204389,28.239563,0.682986,579052.406675,0.979415,39.924772,19.735563,2.443373,0.065507,0.016569,190.771734,32.000000,205.762609,192.893521,192.898626,174.658375,32.000000,170.566297,68.585953,64.999670,102.795724,27.515612,45.862893,74.559024,85.808621,38.522934,53.689661,59.586554,40.402350
66.160491,95.070010,161.488786,166.911807,125.066150,122.113119,29.082134,14.317420,160.195490,4.177631,91.669695,67.381333,165.350158,161.606210,163.933721,160.864577,89.197987,158.391482,-0.000621,-1.939892,32.000000,-235.693726,160.277700,-0.204513,28.293536,0.681008,578842.929725,0.975861,39.839749,19.669294,2.440259,0.058439,0.014116,190.228309,32.000000,206.212697,192.720951,190.972832,174.890124,32.000000,171.037212,68.588531,65.010190,102.811754,27.515612,45.839726,74.559024,85.787424,38.522934,53.745533,59.580446,40.519371
66.148613,95.042096,161.488487,166.917687,125.006421,122.115851,29.066348,14.319704,160.159365,4.177370,91.532140,67.426175,165.398530,161.683042,163.954814,160.776245,89.169437,158.409763,-0.000621,-1.939864,32.000000,-235.692098,160.341331,-0.204259,28.300722,0.680129,578777.672190,0.978794,39.877075,19.675375,2.442385,0.068440,0.022915,190.178454,32.000000,206.073718,192.060701,191.486108,175.600205,32.000000,169.460110,68.617736,64.999448,102.805612,27.515612,45.869641,74.559024,85.774763,38.522934,53.658935,59.588747,40.523112
66.186823,95.020538,161.412124,166.916567,124.946247,122.118423,29.085911,14.314281,160.200849,4.177220,91.383669,67.372183,165.438627,161.594424,163.990488,160.787446,89.203321,158.450211,-0.000620,-1.938669,32.000000,-235.698504,160.275540,-0.204498,28.246722,0.678306,578722.542488,0.976855,39.863298,19.652086,2.440864,0.060843,0.019426,190.620184,32.000000,205.807976,191.618902,193.849602,176.024723,32.000000,169.080045,68.641492,65.026229,102.820205,27.515612,45.841583,74.559024,85.733236,38.522934,53.659345,59.583534,40.548644
66.146466,95.020538,161.485710,166.916567,124.822361,122.115857,29.065660,14.313853,160.200094,4.177127,91.392703,67.394659,165.418226,161.674744,163.991792,160.902243,89.128054,158.393138,-0.000622,-1.938651,32.000000,-235.694999,160.407107,-0.204634,28.189471,0.678259,578764.962304,0.977533,39.845285,19.688522,2.441298,0.048737,0.013343,191.355010,32.000000,204.945902,191.782588,196.215165,175.779955,32.000000,169.598801,68.640444,64.981765,102.822794,27.515612,45.873533,74.559024,85.757547,38.522934,53.592211,59.574290,40.528762
66.126323,94.992347,161.360984,166.914047,124.777597,122.109496,29.067840,14.324984,160.173144,4.176866,91.478827,67.394906,165.458913,161.694031,164.012311,160.894143,89.170378,158.455690,-0.000621,-1.938660,32.000000,-235.684687,160.382343,-0.204218,28.163402,0.678671,578640.984269,0.976222,39.791885,19.672084,2.438735,0.062550,0.017226,191.506671,32.000000,204.899726,192.429264,196.884309,175.050096,32.000000,170.055690,68.627865,65.011291,102.870868,27.515612,45.847272,74.559024,85.744164,38.522934,53.504177,59.586249,40.531330
66.187759,94.990412,161.486270,166.919087,124.748027,122.098073,29.072356,14.320560,160.242103,4.176605,91.541868,67.402990,165.444396,161.734141,163.866551,160.886133,89.135038,158.440329,-0.000623,-1.938660,32.000000,-235.687144,160.263218,-0.203913,28.202243,0.680912,578829.065787,0.977539,39.825516,19.722733,2.441335,0.056965,0.021567,191.328793,32.000000,205.220696,192.795073,195.256663,174.754835,32.000000,170.842601,68.605506,64.987166,102.846053,27.515612,45.874323,74.559024,85.726979,38.522934,53.498054,59.583593,40.438006
66.138338,94.962774,161.441778,166.917687,124.760427,122.089214,29.064053,14.321559,160.195052,4.176358,91.511652,67.430142,165.389688,161.669563,163.898718,160.915654,89.157271,158.353831,-0.000622,-1.938638,32.000000,-235.682539,160.324749,-0.203705,28.276122,0.681125,578665.168703,0.977674,39.814116,19.707390,2.440193,0.059174,0.015395,190.524980,32.000000,205.795585,192.929434,192.341798,174.454144,32.000000,170.551207,68.607915,64.980819,102.843975,27.515612,45.825904,74.559024,85.723792,38.522934,53.497960,59.590035,40.516069
66.213815,94.962774,161.484584,166.917687,124.831821,122.082901,29.042547,14.321702,160.244062,4.176354,91.493185,67.349553,165.314941,161.650946,163.906688,160.930138,89.163779,158.450775,-0.000622,-1.938627,32.000000,-235.687478,160.402719,-0.203645,28.278089,0.679907,578656.772983,0.976425,39.760980,19.736104,2.439821,0.058782,0.022835,190.155076,32.000000,206.259035,192.440652,190.866737,175.091333,32.000000,170.153754,68.613841,65.003885,102.841994,27.515612,45.876641,74.559024,85.699489,38.522934,53.411274,59.587508,40.693985
66.155790,94.980462,161.825920,166.913767,124.868269,122.077832,29.101164,14.319276,160.260105,4.176580,91.380946,67.385787,165.352406,161.603660,163.977586,160.894954,89.206252,158.387787,-0.000622,-1.939922,32.000000,-235.691379,160.347103,-0.203687,28.270535,0.678468,578542.665234,0.977371,39.774526,19.676559,2.440971,0.053974,0.004068,190.229908,32.000000,206.172953,191.761531,192.416612,175.584036,32.000000,169.611967,68.613473,65.051517,102.843070,27.515612,45.843526,74.559024,85.727100,38.522934,53.466274,59.592336,40.514235
66.166049,94.972447,161.575080,166.900048,124.827180,122.070222,29.105242,14.316421,160.229303,4.176770,91.328530,67.331603,165.414484,161.552684,163.973423,160.948490,89.166321,158.363222,-0.000622,-1.940036,32.000000,-235.693086,160.325975,-0.203699,28.223381,0.677606,578456.469829,0.976814,39.711638,19.711869,2.438835,0.058801,0.014577,190.806834,32.000000,205.653570,191.595783,194.826994,175.881968,32.000000,169.263393,68.585997,65.020167,102.801744,27.515612,45.920692,74.559024,85.703400,38.522934,53.441024,59.585324,40.499708
66.072509,94.956141,161.496923,166.891088,124.808917,122.061198,29.055822,14.321131,160.150986,4.176397,91.339826,67.360353,165.384608,161.675171,163.971233,160.960859,89.145673,158.449715,-0.000621,-1.940039,32.000000,-235.686081,160.261179,-0.203620,28.148506,0.680169,578392.565213,0.975793,39.777669,19.642227,2.446134,0.056692,0.011978,191.410673,32.000000,205.042259,191.769124,196.736819,175.952659,32.000000,169.574244,68.595623,64.985171,102.792995,27.515612,45.864326,74.559024,85.701107,38.522934,53.440756,59.587547,40.520104
66.087404,94.956141,161.505303,166.891088,124.779519,122.047089,29.053931,14.321273,160.210620,4.176258,91.423201,67.249388,165.403474,161.652965,163.929026,160.835183,89.122737,158.448062,-0.000622,-1.941216,32.000000,-235.689217,160.232606,-0.203701,28.152571,0.679919,578432.088287,0.975409,39.761104,19.671561,2.441964,0.053146,0.018306,191.449552,32.000000,204.883074,192.499616,196.742169,174.896513,32.000000,170.191242,68.534280,64.978666,102.796778,27.515612,45.897023,74.559024,85.734029,38.522934,53.389398,59.580653,40.468747
66.141435,94.984055,161.503210,166.901728,124.764765,122.030618,29.106373,14.317706,160.201986,4.176246,91.530387,67.248094,165.434336,161.627049,163.887965,160.910986,89.142514,158.350957,-0.000621,-1.941227,32.000000,-235.691146,160.319102,-0.203424,28.221335,0.682492,578466.065325,0.978482,39.822789,19.729517,2.444238,0.090682,0.007996,191.203312,32.000000,205.400917,192.803368,194.604642,174.620464,32.000000,170.505519,68.510369,64.994310,102.785089,27.515612,45.851247,74.559024,85.733427,38.522934,53.476340,59.589976,40.510126
66.120580,95.002573,161.458058,166.909287,124.762777,122.016606,29.084784,14.323699,160.149142,4.176138,91.588267,67.288038,165.383803,161.632064,163.917191,160.923498,89.148621,158.383396,-0.000621,-1.940045,32.000000,-235.685808,160.331132,-0.203049,28.261147,0.682162,578444.743539,0.978189,39.810366,19.751741,2.443814,0.067467,0.018029,190.389265,32.000000,206.014388,192.890798,191.761166,174.518718,32.000000,170.725498,68.482916,65.011405,102.815878,27.515612,45.884913,74.559024,85.705423,38.522934,53.534082,59.590350,40.500956
66.066600,94.991241,161.414802,166.908448,124.800727,122.007746,29.070109,14.319418,160.165944,4.175779,91.575345,67.258254,165.390161,161.494182,163.933684,160.872931,89.149773,158.343202,-0.000621,-1.938864,32.000000,-235.692875,160.242824,-0.202598,28.284776,0.679748,578333.134093,0.975483,39.793226,19.690076,2.441786,0.059120,0.011976,190.257247,32.000000,206.339672,192.251215,190.918178,175.289612,32.000000,170.024770,68.488316,65.038116,102.813417,27.515612,45.856674,74.559024,85.723582,38.522934,53.534107,59.583751,40.473149
66.063879,94.991241,161.426851,166.908448,124.809417,122.003954,29.113376,14.319418,160.129007,4.175919,91.459077,67.362051,165.371650,161.572156,163.947004,160.899171,89.143136,158.381727,-0.000621,-1.938872,32.000000,-235.686810,160.235156,-0.202548,28.285379,0.678805,578295.321859,0.976480,39.829130,19.697963,2.441873,0.059965,0.018568,190.489587,32.000000,206.135798,191.663653,192.811256,175.848582,32.000000,169.284234,68.473156,65.022476,102.795691,27.515612,45.877568,74.559024,85.724034,38.522934,53.498629,59.578538,40.504257
66.081657,95.019709,161.437352,166.912647,124.690352,122.006530,29.080027,14.321559,160.075089,4.176065,91.439891,67.322283,165.376475,161.475279,163.934968,160.797657,89.137153,158.318081,-0.000622,-1.938853,32.000000,-235.687456,160.263728,-0.202601,28.207750,0.678662,578261.784888,0.977755,39.862820,19.679470,2.443213,0.045755,0.004555,191.047264,32.000000,205.481707,191.641538,195.358475,175.903206,32.000000,169.051701,68.449417,65.004900,102.794594,27.515612,45.848485,74.559024,85.731705,38.522934,53.587643,59.595739,40.429056
66.088167,95.021091,161.424184,166.916287,124.667245,122.011646,29.084447,14.316136,160.202867,4.175916,91.489065,67.315073,165.413934,161.523036,163.950378,160.772840,89.103224,158.350694,-0.000621,-1.938842,32.000000,-235.693371,160.086825,-0.202582,28.157580,0.678717,578261.541757,0.976315,39.865090,19.702729,2.443496,0.049194,0.014702,191.396933,32.000000,205.072087,191.886918,196.729803,175.473769,32.000000,169.926698,68.427429,64.959028,102.814722,27.515612,45.885364,74.559024,85.697340,38.522934,53.592155,59.588599,40.511300
66.040785,95.036015,161.397082,166.912367,124.677376,122.019261,29.106886,14.318419,160.107579,4.175897,91.597850,67.311346,165.458244,161.488615,163.925041,160.815216,89.130304,158.363587,-0.000621,-1.938851,32.000000,-235.692235,160.338415,-0.202904,28.133976,0.680465,578323.711764,0.977235,39.878725,19.681251,2.442998,0.058441,0.008231,191.581970,32.000000,205.035536,192.813541,196.255332,174.482791,32.000000,170.353520,68.419703,64.995935,102.828605,27.515612,45.850119,74.559024,85.694861,38.522934,53.592360,59.585659,40.514969
66.023751,95.036015,161.408997,166.912367,124.641868,122.019322,29.034653,14.316564,160.059144,4.175994,91.672593,67.331095,165.441842,161.560004,163.862493,160.771312,89.175354,158.340674,-0.000620,-1.938867,32.000000,-235.692287,160.131633,-0.202929,28.165343,0.681559,578427.486874,0.977025,39.874678,19.729253,2.442558,0.074190,0.014627,190.961840,32.000000,205.773413,192.744712,193.532606,174.602722,32.000000,170.560701,68.425593,65.030233,102.845004,27.515612,45.880183,74.559024,85.725104,38.522934,53.639326,59.584370,40.527148
66.080959,95.015287,161.306362,166.909567,124.638677,122.011685,29.069102,14.319418,160.067064,4.176142,91.669358,67.337036,165.372103,161.512289,163.897221,160.853211,89.193995,158.286231,-0.000620,-1.938297,32.000000,-235.688777,160.027618,-0.202778,28.239300,0.682700,578450.961337,0.977142,39.929134,19.707734,2.443900,0.064113,0.020135,190.187423,32.000000,206.176465,192.772907,191.396321,174.713377,32.000000,170.425996,68.421697,65.030078,102.857768,27.515612,45.840387,74.559024,85.690084,38.522934,53.574798,59.587547,40.487016
66.087315,95.024131,161.339260,166.917967,124.602549,122.004069,29.098382,14.313710,160.054655,4.176277,91.580424,67.331328,165.380237,161.581782,163.934613,160.750368,89.172752,158.371937,-0.000621,-1.936571,32.000000,-235.694813,160.242011,-0.202825,28.261592,0.682212,578352.974492,0.979852,39.943351,19.652798,2.444711,0.066833,0.020254,190.019840,32.000000,206.347162,192.173778,191.040847,175.335872,32.000000,169.461546,68.421171,65.006175,102.824860,27.515612,45.857616,74.559024,85.683374,38.522934,53.602600,59.587262,40.547030
66.020105,95.052322,161.299517,166.938127,124.589729,121.993894,29.070827,14.319704,160.075849,4.176164,91.500064,67.207859,165.373739,161.594627,163.949472,160.709586,89.224680,158.215343,-0.000620,-1.935983,32.000000,-235.689148,160.156962,-0.202686,28.274889,0.679116,578205.494305,0.977644,39.874886,19.610663,2.441041,0.063671,0.013838,190.454500,32.000000,206.056766,191.673763,193.438259,175.735453,32.000000,169.442946,68.437649,65.032320,102.829255,27.515612,45.820844,74.559024,85.671482,38.522934,53.602834,59.583701,40.539327
66.049110,95.052322,161.335975,166.938127,124.576980,121.988844,29.021565,14.322843,160.006585,4.176185,91.507446,67.395040,165.447889,161.556006,163.961529,160.865926,89.172498,158.208199,-0.000620,-1.936589,32.000000,-235.682894,160.246902,-0.202933,28.242552,0.678628,578232.424664,0.976518,39.878429,19.668890,2.441305,0.053363,0.008132,191.210948,32.000000,205.294959,191.806228,195.901629,175.554920,32.000000,169.123349,68.432726,64.996489,102.827406,27.515612,45.855515,74.559024,85.697624,38.522934,53.691395,59.585472,40.494426
66.088753,95.052322,161.257963,166.936167,124.598029,121.988784,29.062770,14.315280,160.037430,4.176455,91.539039,67.344593,165.441094,161.524137,163.995584,160.822833,89.161798,158.188882,-0.000619,-1.935116,32.000000,-235.698161,160.199364,-0.202576,28.155954,0.678982,578141.569445,0.978528,39.962701,19.549377,2.443188,0.063882,0.020958,191.382827,32.000000,205.111610,192.145163,196.926235,175.266395,32.000000,169.745798,68.468826,65.004354,102.864417,27.515612,45.862203,74.559024,85.667483,38.522934,53.691904,59.588373,40.441455
66.098654,95.027724,161.319830,166.930567,124.630371,121.988746,29.084692,14.322558,160.028200,4.176431,91.585984,67.282023,165.485541,161.472200,163.909278,160.787737,89.161733,158.312551,-0.000620,-1.933349,32.000000,-235.687933,160.202563,-0.202503,28.149476,0.679530,578225.294542,0.979674,39.938493,19.598474,2.442667,0.067324,0.014707,191.281243,32.000000,205.126931,192.687487,195.834384,174.580132,32.000000,170.428529,68.477883,65.018457,102.891122,27.515612,45.850103,74.559024,85.665353,38.522934,53.615504,59.580594,40.530376
66.096723,95.002849,161.308982,166.926647,124.649859,121.989983,29.099663,14.316136,160.003964,4.176113,91.535000,67.242301,165.421517,161.492042,163.876996,160.765832,89.185713,158.223039,-0.000621,-1.931595,32.000000,-235.693043,160.236442,-0.202635,28.142421,0.680729,578227.733195,0.977637,39.905420,19.600833,2.440021,0.050230,0.010480,190.498339,32.000000,205.687939,192.914988,192.828922,174.342235,32.000000,170.253383,68.494051,65.021752,102.893562,27.515612,45.825028,74.559024,85.684504,38.522934,53.615773,59.585393,40.502350
66.158204,95.002849,161.350125,166.926647,124.742347,121.990992,29.083689,14.316707,160.050951,4.175936,91.551854,67.314994,165.392135,161.497506,163.909043,160.742282,89.205976,158.304741,-0.000621,-1.931018,32.000000,-235.693620,160.172075,-0.202437,28.163140,0.681007,578184.433335,0.976678,39.872565,19.654284,2.440592,0.055574,0.017874,190.114133,32.000000,206.282235,192.655656,191.112370,174.740651,32.000000,170.467536,68.546624,65.043239,102.891144,27.515612,45.868188,74.559024,85.619219,38.522934,53.538109,59.583947,40.469261
66.141269,95.004784,161.318205,166.924127,124.839038,121.972326,29.037111,14.319704,160.025346,4.176023,91.447044,67.248306,165.341696,161.515348,163.942864,160.733707,89.154923,158.313614,-0.000621,-1.931581,32.000000,-235.691770,160.182741,-0.202422,28.244073,0.681113,578092.276941,0.976157,39.849300,19.591667,2.440499,0.051286,0.014560,190.123331,32.000000,206.302032,191.980261,191.815641,175.351348,32.000000,169.503204,68.539230,65.019535,102.864837,27.515612,45.828225,74.559024,85.616601,38.522934,53.544192,59.586465,40.417537
66.084210,95.001191,161.272984,166.918527,124.875912,121.960891,29.074043,14.310999,160.049329,4.175987,91.381712,67.386282,165.389790,161.503706,163.945684,160.795246,89.172135,158.332007,-0.000621,-1.932161,32.000000,-235.697689,160.102409,-0.202080,28.277354,0.680023,578015.460635,0.975700,39.798043,19.606670,2.438853,0.062831,0.016897,190.676143,32.000000,205.838370,191.650052,193.902185,175.755854,32.000000,169.012288,68.531550,65.053980,102.863010,27.515612,45.839835,74.559024,85.643457,38.522934,53.533005,59.582502,40.497874
66.109139,94.983226,161.413674,166.910687,124.885305,121.957075,29.085322,14.323699,160.075268,4.175601,91.382430,67.315002,165.462422,161.453277,163.998208,160.819518,89.159878,158.151594,-0.000622,-1.932143,32.000000,-235.684005,160.206316,-0.201910,28.270667,0.678034,578061.172636,0.977396,39.814093,19.661553,2.438995,0.062965,0.016529,191.151373,32.000000,205.130577,191.722343,196.392567,175.712132,32.000000,169.376237,68.560690,65.026476,102.894888,27.515612,45.839271,74.559024,85.615628,38.522934,53.533016,59.589996,40.513501
66.138710,94.983226,161.410791,166.910687,124.907873,121.958288,29.078352,14.314424,160.096882,4.175455,91.405042,67.336102,165.428451,161.523444,163.968297,160.760534,89.090608,158.341635,-0.000621,-1.932127,32.000000,-235.697706,160.257408,-0.201906,28.226476,0.677693,577992.950293,0.976984,39.858080,19.652277,2.440416,0.067186,0.019394,191.415157,32.000000,204.875219,192.388061,196.923575,174.826502,32.000000,169.669646,68.567844,65.024478,102.889002,27.515612,45.897844,74.559024,85.599173,38.522934,53.476742,59.588186,40.444169
66.121224,94.973553,161.337369,166.913207,124.949229,121.957013,29.080922,14.318705,160.061284,4.175330,91.445688,67.386028,165.429339,161.571280,163.896830,160.795129,89.145846,158.327797,-0.000621,-1.932131,32.000000,-235.690474,160.302316,-0.202211,28.176253,0.678146,577956.568534,0.976124,39.819323,19.586652,2.441624,0.053737,0.016294,191.191702,32.000000,205.346090,192.736610,195.355530,174.525109,32.000000,170.647760,68.545138,65.040494,102.901446,27.515612,45.870236,74.559024,85.613538,38.522934,53.446303,59.587321,40.455248
66.122576,94.983779,161.395146,166.909287,124.995950,121.955778,29.036835,14.320417,160.138178,4.174969,91.488963,67.274197,165.416457,161.642974,163.892172,160.843453,89.138824,158.279068,-0.000621,-1.932099,32.000000,-235.692204,160.197160,-0.202263,28.141503,0.678818,578113.711655,0.975887,39.794669,19.737959,2.440489,0.058264,0.005152,190.430514,32.000000,205.944949,192.985732,192.138326,174.457997,32.000000,170.463087,68.514618,65.015690,102.896929,27.515612,45.890072,74.559024,85.601361,38.522934,53.478019,59.585521,40.420472
66.110373,94.966367,161.371975,166.905088,125.052382,121.952840,29.075274,14.323557,160.149653,4.175007,91.502796,67.274737,165.332854,161.613814,163.990989,160.882937,89.152791,158.347830,-0.000621,-1.932073,32.000000,-235.682836,160.254468,-0.202373,28.174024,0.679882,577970.485113,0.976051,39.799573,19.676750,2.440024,0.056534,0.008740,190.005507,32.000000,206.263743,192.426447,190.741802,174.952673,32.000000,170.072560,68.523590,65.043065,102.914678,27.515612,45.857984,74.559024,85.562315,38.522934,53.477861,59.581843,40.515042
66.073922,94.966367,161.456255,166.905088,125.053613,121.950675,29.040074,14.319561,160.138629,4.175067,91.348758,67.325158,165.364741,161.626457,164.008313,160.884646,89.159964,158.338774,-0.000620,-1.932078,32.000000,-235.688963,160.288978,-0.202506,28.198099,0.680989,577996.764397,0.977526,39.808673,19.662741,2.440848,0.067090,0.021282,190.207573,32.000000,206.067106,191.757253,192.473991,175.531881,32.000000,169.309732,68.516611,65.030214,102.887782,27.515612,45.918983,74.559024,85.608229,38.522934,53.423149,59.586190,40.475350
66.082158,94.954759,161.372462,166.906488,125.068913,121.945576,29.089876,14.316421,160.178637,4.175068,91.335201,67.416720,165.427468,161.659695,164.007049,160.863415,89.165752,158.348694,-0.000620,-1.932090,32.000000,-235.691446,160.291712,-0.202108,28.283937,0.680208,577928.923917,0.976367,39.801436,19.678448,2.440948,0.060974,0.022049,190.825687,32.000000,205.598741,191.677901,194.801846,175.654420,32.000000,169.113459,68.528927,65.049677,102.918652,27.515612,45.857062,74.559024,85.621823,38.522934,53.386491,59.580722,40.535291
66.108851,94.969960,161.427009,166.917407,125.069723,121.935818,29.057473,14.320560,160.160058,4.174927,91.336680,67.394218,165.416596,161.540020,164.007029,160.862013,89.090564,158.371605,-0.000620,-1.932110,32.000000,-235.688455,160.294871,-0.202029,28.276594,0.680480,577922.231116,0.978128,39.831836,19.667368,2.443570,0.060118,0.013302,191.246030,32.000000,205.059289,191.721379,196.723814,175.612207,32.000000,169.658936,68.506459,65.016263,102.924917,27.515612,45.908604,74.559024,85.585767,38.522934,53.433578,59.591117,40.507192
66.120749,94.961669,161.425843,166.916847,125.056424,121.933297,29.050158,14.320132,160.084448,4.175038,91.451276,67.389080,165.465200,161.682165,163.938760,160.887009,89.082920,158.357301,-0.000619,-1.932061,32.000000,-235.686261,160.198832,-0.202342,28.205364,0.677867,577860.947330,0.976250,39.813358,19.665860,2.441997,0.063541,0.021664,191.376102,32.000000,205.003989,192.627725,196.503454,174.776787,32.000000,170.056817,68.527614,65.012044,102.944957,27.515612,45.863921,74.559024,85.569509,38.522934,53.433286,59.583888,40.502129
66.074161,94.961669,161.460027,166.916847,125.056698,121.933291,29.078602,14.319276,160.133441,4.175170,91.520797,67.337868,165.463134,161.548850,163.912695,160.898213,89.129178,158.374891,-0.000618,-1.932035,32.000000,-235.687937,160.242681,-0.202666,28.200879,0.677928,578003.317054,0.976862,39.806296,19.750933,2.441837,0.070371,0.019683,191.001362,32.000000,205.514677,192.816313,194.474827,174.705592,32.000000,170.581674,68.511601,65.017670,102.944562,27.515612,45.927945,74.559024,85.586397,38.522934,53.407016,59.591205,40.499635
66.071194,94.956970,161.411790,166.914327,124.943118,121.939460,29.071424,14.315422,160.193655,4.175275,91.548666,67.380472,165.407755,161.554132,163.918319,160.828028,89.130948,158.313904,-0.000618,-1.932035,32.000000,-235.697199,160.262813,-0.202526,28.149765,0.679446,577989.065679,0.976874,39.788085,19.752405,2.441380,0.065845,0.018201,190.141577,32.000000,206.029001,192.952626,191.905918,174.448059,32.000000,170.574147,68.535710,65.044384,102.973072,27.515612,45.854298,74.559024,85.587345,38.522934,53.391938,59.587793,40.425314
66.043579,94.979633,161.366214,166.917407,124.804800,121.935505,29.073509,14.320132,160.108147,4.174946,91.545152,67.401750,165.387250,161.479888,163.961134,160.796719,89.156205,158.317634,-0.000617,-1.930877,32.000000,-235.692490,160.185290,-0.202367,28.165972,0.680326,577905.742537,0.976677,39.826938,19.713738,2.443618,0.060066,0.011727,190.098528,32.000000,206.252938,192.385225,190.732672,175.109160,32.000000,169.851603,68.543277,65.047390,102.961987,27.515612,45.890301,74.559024,85.600684,38.522934,53.462378,59.590104,40.507705
66.075498,94.999533,161.367022,166.922447,124.820662,121.930428,29.113288,14.322415,160.108142,4.174793,91.418389,67.287728,165.365235,161.564387,163.982940,160.800958,89.185226,158.284494,-0.000617,-1.930630,32.000000,-235.686108,160.227058,-0.202256,28.260543,0.681400,577923.589662,0.977005,39.824716,19.685653,2.442998,0.062233,0.022425,190.367416,32.000000,206.190317,191.679093,192.870443,175.738640,32.000000,169.540839,68.566623,65.049547,102.964597,27.515612,45.864061,74.559024,85.587165,38.522934,53.462180,59.597342,40.488703
66.049482,94.999533,161.380658,166.922447,124.827874,121.925393,29.072652,14.320560,160.109719,4.174632,91.448827,67.254685,165.400291,161.646542,163.969325,160.818171,89.120615,158.311859,-0.000616,-1.930662,32.000000,-235.687800,160.191918,-0.202370,28.287530,0.681165,577897.292389,0.977409,39.870420,19.662005,2.443329,0.069516,0.017278,191.098857,32.000000,205.384853,191.691700,195.365170,175.794420,32.000000,169.080193,68.579791,65.038980,102.954508,27.515612,45.898994,74.559024,85.589336,38.522934,53.524329,59.583662,40.516950
66.058738,94.997874,161.362301,166.917407,124.799055,121.925287,29.060724,14.315851,160.015119,4.174646,91.451319,67.324372,165.423375,161.554560,163.978956,160.768480,89.097164,158.291968,-0.000616,-1.930077,32.000000,-235.693165,160.196509,-0.202282,28.251233,0.678485,577818.450368,0.975561,39.863688,19.618683,2.442161,0.061165,0.012244,191.400608,32.000000,205.096884,191.896316,196.872521,175.812398,32.000000,169.725363,68.576753,65.038015,102.985749,27.515612,45.857777,74.559024,85.572951,38.522934,53.519134,59.580535,40.508439
66.095651,95.022196,161.406497,166.914327,124.806727,121.927855,29.086875,14.320703,160.008531,4.174671,91.581848,67.231761,165.426053,161.473118,163.918657,160.797453,89.117391,158.234952,-0.000616,-1.929479,32.000000,-235.687493,160.123208,-0.202655,28.195319,0.678206,577963.017692,0.977309,39.885394,19.695103,2.443330,0.061747,0.013842,191.484907,32.000000,204.946219,192.815510,196.151493,174.610185,32.000000,170.434493,68.601757,65.028064,102.969710,27.515612,45.910856,74.559024,85.558816,38.522934,53.595158,59.580318,40.523553
66.055282,95.019709,161.345870,166.919927,124.774750,121.929168,29.068884,14.315280,160.029258,4.174639,91.638856,67.333872,165.448799,161.504236,163.892334,160.788445,89.127491,158.349837,-0.000615,-1.928316,32.000000,-235.695047,160.191370,-0.202937,28.158157,0.678869,578010.287682,0.977554,39.876012,19.709970,2.442709,0.065402,0.019604,190.913625,32.000000,205.606183,192.801287,193.503492,174.423576,32.000000,170.653469,68.597928,65.043419,102.966472,27.515612,45.845794,74.559024,85.584783,38.522934,53.595374,59.582738,40.537419
66.008847,95.019709,161.298298,166.919927,124.761171,121.925071,29.064829,14.321559,159.980622,4.174637,91.641877,67.304090,165.378097,161.388496,163.879232,160.704759,89.199106,158.353341,-0.000615,-1.928329,32.000000,-235.684342,160.181170,-0.203123,28.140769,0.680009,577991.875886,0.976153,39.869541,19.665132,2.442014,0.071813,0.010675,190.242478,32.000000,206.235815,192.825318,191.299437,174.592339,32.000000,170.926712,68.650318,65.071824,102.961486,27.515612,45.875075,74.559024,85.591605,38.522934,53.587797,59.583741,40.427955
66.039319,95.021367,161.351765,166.931127,124.774747,121.921323,29.063606,14.320560,159.976191,4.174484,91.570577,67.187111,165.322577,161.495813,163.960075,160.751513,89.140495,158.246726,-0.000616,-1.928838,32.000000,-235.685341,160.062207,-0.203360,28.226659,0.681138,577995.308292,0.977420,39.900730,19.704615,2.442588,0.058647,0.005746,190.285443,32.000000,206.244295,192.060466,191.257997,175.207788,32.000000,169.543001,68.626893,65.045794,102.920549,27.515612,45.904369,74.559024,85.573754,38.522934,53.593179,59.587380,40.405871
66.041846,95.028553,161.231950,166.929447,124.784219,121.909918,29.064052,14.320988,160.038235,4.174184,91.524370,67.306443,165.406970,161.410926,163.990262,160.693106,89.191614,158.246174,-0.000614,-1.930512,32.000000,-235.689502,160.196262,-0.203281,28.271663,0.681920,577832.316752,0.978282,39.939486,19.634512,2.443586,0.062181,0.011862,190.467838,32.000000,206.024075,191.452970,193.533859,175.914527,32.000000,169.160058,68.654125,65.043508,102.911359,27.515612,45.852640,74.559024,85.569735,38.522934,53.615854,59.580308,40.504551
66.059384,95.054809,161.348694,166.923567,124.827242,121.902228,29.089611,14.316136,159.982881,4.174211,91.509353,67.296393,165.449667,161.389435,163.987678,160.812281,89.147241,158.200022,-0.000614,-1.930493,32.000000,-235.696977,160.109831,-0.203205,28.231852,0.679683,577936.609292,0.977799,39.915708,19.647111,2.443268,0.044403,0.011931,191.259796,32.000000,205.132976,191.827716,195.978314,175.603421,32.000000,169.394002,68.654585,65.051900,102.903619,27.515612,45.887730,74.559024,85.572994,38.522934,53.616132,59.581253,40.540060
66.051622,95.054809,161.189992,166.923567,124.731350,121.892088,29.092699,14.315422,160.025805,4.174232,91.570743,67.219171,165.449942,161.377303,163.996200,160.646796,89.130114,158.254321,-0.000614,-1.930489,32.000000,-235.691134,160.156433,-0.203025,28.179085,0.677947,577771.542822,0.977669,39.920786,19.595753,2.441360,0.060057,0.014501,191.472989,32.000000,204.938417,192.221016,196.992676,175.080965,32.000000,169.889970,68.651981,65.046363,102.937094,27.515612,45.840470,74.559024,85.555964,38.522934,53.698674,59.582934,40.424580
66.033148,95.042372,161.367085,166.926367,124.690596,121.887014,29.065417,14.313995,159.931545,4.174170,91.639553,67.193704,165.467531,161.394798,163.920100,160.627441,89.118051,158.289460,-0.000614,-1.931505,32.000000,-235.695348,160.158922,-0.202725,28.109927,0.679235,577873.188247,0.976527,39.932407,19.620201,2.442480,0.067061,0.024783,191.382524,32.000000,205.035929,192.823786,195.709884,174.395635,32.000000,170.601222,68.626632,65.037601,102.910433,27.515612,45.863519,74.559024,85.556983,38.522934,53.660280,59.588639,40.417830
66.080945,95.036844,161.259227,166.923007,124.701946,121.877128,29.096380,14.316421,159.937730,4.174085,91.691548,67.217571,165.428613,161.521690,163.890104,160.693918,89.160418,158.175822,-0.000614,-1.931518,32.000000,-235.692430,160.150090,-0.202547,28.122830,0.679794,577870.847621,0.976468,39.938884,19.660769,2.440364,0.061294,0.018774,190.611870,32.000000,205.768962,192.891560,192.688780,174.399286,32.000000,170.542696,68.626628,65.082258,102.920192,27.515612,45.867544,74.559024,85.535000,38.522934,53.643409,59.586996,40.491051
66.032591,95.062272,161.270997,166.925247,124.745552,121.870799,29.080093,14.318847,159.999648,4.173827,91.685099,67.287246,165.358562,161.465064,163.916647,160.691780,89.138488,158.208284,-0.000614,-1.931530,32.000000,-235.692626,160.120047,-0.202649,28.217821,0.682504,577866.582450,0.977615,39.941863,19.688000,2.443728,0.049651,0.020208,190.107059,32.000000,206.184690,192.536480,191.062432,174.870571,32.000000,170.202809,68.645246,65.067565,102.928560,27.515612,45.875149,74.559024,85.547501,38.522934,53.643768,59.579541,40.523626
66.048194,95.062272,161.172727,166.925247,124.765652,121.869532,29.089849,14.325697,160.037714,4.173847,91.555753,67.211091,165.354485,161.506007,163.960175,160.626757,89.144595,158.206808,-0.000614,-1.931557,32.000000,-235.680204,160.124287,-0.202726,28.242447,0.680987,577680.318916,0.975703,39.896455,19.596573,2.440329,0.062606,0.011108,190.228089,32.000000,206.118462,191.983020,191.819860,175.448302,32.000000,169.198804,68.640719,65.063853,102.878240,27.515612,45.832169,74.559024,85.549793,38.522934,53.723793,59.582590,40.507999
66.004074,95.031040,161.264911,166.926367,124.781696,121.865718,29.060397,14.314852,160.001045,4.173792,91.449272,67.247677,165.399784,161.451117,163.974815,160.647203,89.142567,158.209838,-0.000614,-1.930395,32.000000,-235.693344,160.140036,-0.202788,28.288710,0.679396,577772.206503,0.977050,39.962229,19.632522,2.442294,0.058432,0.011411,190.668878,32.000000,205.776859,191.607101,194.353644,175.705590,32.000000,169.312610,68.640325,65.066797,102.861459,27.515612,45.873177,74.559024,85.555698,38.522934,53.626648,59.587852,40.414162
66.094537,95.014457,161.228378,166.934207,124.775092,121.867032,29.083467,14.318277,159.999894,4.173781,91.458792,67.229985,165.450693,161.532843,163.992455,160.641501,89.120533,158.208529,-0.000615,-1.931559,32.000000,-235.690247,160.197303,-0.202752,28.248610,0.678120,577742.998374,0.976457,39.949208,19.625777,2.440229,0.070687,0.013285,191.392793,32.000000,204.946435,191.828027,196.398203,175.523312,32.000000,169.548284,68.632451,65.061393,102.882912,27.515612,45.860276,74.559024,85.512614,38.522934,53.575102,59.589652,40.428909
66.075534,95.001744,161.225145,166.938127,124.753662,121.868295,29.072029,14.313567,159.972957,4.173797,91.496838,67.311043,165.397400,161.448528,163.963429,160.716162,89.083482,158.194026,-0.000615,-1.932607,32.000000,-235.691350,160.183783,-0.202787,28.186324,0.677942,577703.380535,0.978061,39.954801,19.629113,2.443257,0.071411,0.018795,191.371495,32.000000,204.902251,192.306307,196.901022,174.978527,32.000000,170.086613,68.561617,65.016971,102.865204,27.515612,45.874559,74.559024,85.521159,38.522934,53.575242,59.589071,40.494352
66.040868,95.001744,161.166384,166.938127,124.754239,121.856883,29.062823,14.319846,159.958153,4.173773,91.515364,67.313423,165.456561,161.452034,163.903860,160.632640,89.102189,158.234095,-0.000615,-1.932612,32.000000,-235.688841,160.092004,-0.202949,28.177249,0.677535,577683.449424,0.975780,39.862731,19.650581,2.439360,0.054890,0.014369,191.299225,32.000000,205.133038,192.820951,195.162394,174.418723,32.000000,170.637427,68.537137,65.058338,102.842072,27.515612,45.836651,74.559024,85.531603,38.522934,53.535550,59.586200,40.409026
66.047725,94.981292,161.298731,166.935327,124.704161,121.849474,29.073616,14.321131,159.970878,4.173478,91.555860,67.176148,165.397459,161.468489,163.907629,160.789569,89.169046,158.138415,-0.000614,-1.932061,32.000000,-235.686737,160.132610,-0.203048,28.141739,0.679257,577767.470156,0.976453,39.865869,19.681370,2.440013,0.069484,0.015955,190.413515,32.000000,205.834841,193.001600,192.261855,174.349106,32.000000,170.553406,68.525936,65.075890,102.840389,27.515612,45.874352,74.559024,85.537201,38.522934,53.471554,59.582423,40.485548
66.031762,94.974935,161.235283,166.921327,124.659831,121.859754,29.063136,14.326411,159.991684,4.173471,91.519382,67.195723,165.342570,161.430541,163.997348,160.703418,89.136676,158.156101,-0.000614,-1.930350,32.000000,-235.681785,160.140500,-0.203246,28.158891,0.679583,577688.956567,0.977236,39.894793,19.679964,2.440404,0.046014,0.005783,190.192437,32.000000,206.163319,192.398831,190.875641,175.165255,32.000000,170.501422,68.529394,65.077693,102.820496,27.515612,45.854944,74.559024,85.541453,38.522934,53.451497,59.589337,40.544536
66.101986,94.976593,161.233689,166.912927,124.643180,121.868660,29.059837,14.317563,159.917952,4.173186,91.386861,67.266145,165.359409,161.437353,164.008594,160.754547,89.129865,158.246667,-0.000613,-1.929183,32.000000,-235.693583,160.035389,-0.203429,28.205574,0.680895,577456.680318,0.976652,39.868618,19.571791,2.442154,0.070050,0.015221,190.364326,32.000000,205.930373,191.869908,192.424963,175.587331,32.000000,169.610435,68.528147,65.076858,102.775828,27.515612,45.901357,74.559024,85.516780,38.522934,53.451253,59.590468,40.528468
