OSU 80 Ton Compressor Load Stand
66.016925,94.976593,161.188831,166.912927,124.696830,121.869635,29.083803,14.322130,159.937718,4.173436,91.356870,67.361189,165.413039,161.474545,163.986971,160.717391,89.109730,158.239970,-0.000612,-1.929211,32.000000,-235.683771,160.082050,-0.203806,28.267100,0.680441,577581.312767,0.977332,39.875583,19.611800,2.441784,0.059565,0.018990,190.882288,32.000000,205.481874,191.566495,195.092630,175.947096,32.000000,169.229008,68.498351,65.057791,102.774778,27.515612,45.846211,74.559024,85.530992,38.522934,53.456205,59.589583,40.541821
66.093224,94.954759,161.195705,166.900048,124.711714,121.864548,29.072838,14.320274,160.036050,4.173430,91.350691,67.271942,165.420523,161.537777,163.991469,160.765733,89.066571,158.195509,-0.000612,-1.929233,32.000000,-235.687921,160.136485,-0.203762,28.253856,0.678444,577604.454693,0.976373,39.818655,19.657716,2.439166,0.064175,0.017575,191.269355,32.000000,204.851104,191.923569,196.908008,175.603643,32.000000,169.699149,68.471331,65.029826,102.753850,27.515612,45.869188,74.559024,85.498741,38.522934,53.387640,59.591717,40.441161
66.071209,94.939282,161.165262,166.902008,124.694733,121.859491,29.064866,14.318847,159.917112,4.173444,91.419668,67.241602,165.374712,161.506824,163.972941,160.701559,89.081437,158.220527,-0.000612,-1.929228,32.000000,-235.688365,160.146316,-0.203649,28.220155,0.677866,577704.828597,0.976962,39.889626,19.674958,2.441629,0.065403,0.018730,191.456931,32.000000,204.832589,192.695160,196.386362,174.573098,32.000000,169.993430,68.489860,65.033405,102.749310,27.515612,45.837938,74.559024,85.494975,38.522934,53.338808,59.589947,40.537126
66.047615,94.925463,161.178222,166.898928,124.620873,121.853117,29.076148,14.320988,159.899803,4.173445,91.523062,67.273956,165.473855,161.475850,163.902443,160.681698,89.081561,158.250418,-0.000612,-1.929236,32.000000,-235.686716,160.193978,-0.203621,28.162432,0.677158,577703.402489,0.975993,39.804129,19.698922,2.438914,0.053649,0.009857,190.988444,32.000000,205.315548,192.783405,194.221628,174.428760,32.000000,170.826968,68.477787,65.054674,102.739443,27.515612,45.881967,74.559024,85.490511,38.522934,53.338218,59.580653,40.509319
65.971942,94.925463,161.239275,166.898928,124.557597,121.851837,29.076285,14.323271,160.059313,4.173564,91.531757,67.333579,165.370301,161.530987,163.917911,160.717880,89.095616,158.182019,-0.000613,-1.929280,32.000000,-235.684597,160.175703,-0.203502,28.115933,0.678049,577631.574112,0.976541,39.807016,19.694858,2.439266,0.061109,0.017774,190.306054,32.000000,205.877091,192.896291,191.803535,174.608518,32.000000,170.452186,68.509486,65.046851,102.751287,27.515612,45.862522,74.559024,85.541677,38.522934,53.294331,59.586642,40.522012
66.003509,94.942322,161.166709,166.895848,124.539680,121.844006,29.079204,14.320417,160.006447,4.173453,91.496376,67.304085,165.303336,161.539062,163.934051,160.687809,89.105332,158.188632,-0.000614,-1.931036,32.000000,-235.690893,160.057169,-0.203473,28.126659,0.679742,577592.146375,0.976462,39.812881,19.707637,2.440334,0.055834,0.012895,190.169312,32.000000,206.000754,192.287513,190.790476,175.201925,32.000000,169.549407,68.484151,65.036438,102.737679,27.515612,45.896471,74.559024,85.522861,38.522934,53.346373,59.581420,40.449892
66.010577,94.929332,161.235022,166.900608,124.532869,121.836226,29.080226,14.317420,160.054606,4.173326,91.383329,67.213535,165.336288,161.473914,163.983557,160.700132,89.123866,158.175025,-0.000614,-1.932778,32.000000,-235.692742,160.016320,-0.203480,28.152492,0.682148,577594.785326,0.977682,39.876056,19.664052,2.444058,0.057734,0.017599,190.271556,32.000000,205.976737,191.631757,192.978875,175.699487,32.000000,169.239354,68.494565,65.043556,102.725163,27.515612,45.864643,74.559024,85.515684,38.522934,53.305197,59.591717,40.442775
65.970650,94.945362,161.171083,166.911247,124.563709,121.837295,29.066256,14.322700,159.977841,4.173124,91.407082,67.272257,165.373570,161.372509,163.986417,160.697426,89.104840,158.243479,-0.000614,-1.932769,32.000000,-235.681397,160.095511,-0.203524,28.189628,0.680655,577437.880369,0.976803,39.847664,19.632782,2.442563,0.062464,0.017986,191.064563,32.000000,205.186023,191.726625,195.548053,175.537109,32.000000,169.101698,68.511454,65.045905,102.698032,27.515612,45.873444,74.559024,85.504943,38.522934,53.304510,59.581007,40.533751
65.974334,94.945362,161.161212,166.911247,124.587313,121.835828,29.062875,14.313567,159.906111,4.173140,91.466192,67.212930,165.418831,161.447549,163.997646,160.716325,89.072419,158.184068,-0.000614,-1.932811,32.000000,-235.697415,159.989624,-0.203421,28.224902,0.680655,577437.880369,0.976803,39.847664,19.632782,2.442563,0.060368,0.013421,191.551055,32.000000,204.876588,191.975267,196.872632,175.511594,32.000000,169.715787,68.538869,64.998302,102.710458,27.515612,45.838840,74.559024,85.528469,38.522934,53.354046,59.587016,40.511227
66.025925,94.976869,161.115236,166.917407,124.608128,121.821666,29.061188,14.316279,159.895094,4.172887,91.533766,67.195824,165.401045,161.474567,163.916471,160.648793,89.072894,158.113811,-0.000613,-1.932825,32.000000,-235.693064,159.995599,-0.202973,28.230226,0.680004,577538.410916,0.977973,39.897034,19.681364,2.443073,0.063972,0.017770,191.383147,32.000000,204.848468,192.887004,196.190775,174.625780,32.000000,170.305632,68.539480,65.006011,102.702134,27.515612,45.871881,74.559024,85.496989,38.522934,53.452128,59.588048,40.445930
65.923589,94.969684,161.249080,166.917687,124.651852,121.807071,29.060342,14.321273,159.909078,4.172610,91.632915,67.318099,165.457312,161.417573,163.906112,160.652973,89.128794,158.103134,-0.000613,-1.932848,32.000000,-235.687742,160.032899,-0.202657,28.254538,0.679049,577604.803475,0.978014,39.893957,19.688135,2.442786,0.063028,0.014946,190.781807,32.000000,205.471653,192.790301,193.503447,174.605318,32.000000,170.640018,68.599903,65.023698,102.715232,27.515612,45.869111,74.559024,85.553083,38.522934,53.429436,59.590773,40.501983
65.996733,94.960010,161.121269,166.918807,124.778946,121.794678,29.034150,14.322558,159.918697,4.172820,91.645605,67.203890,165.349723,161.431418,163.907791,160.536750,89.120917,158.095604,-0.000611,-1.932995,32.000000,-235.686294,160.033205,-0.202665,28.214517,0.678014,577557.206566,0.977192,39.882391,19.657315,2.440181,0.063373,0.013718,190.180797,32.000000,206.002446,192.746690,191.360941,174.741239,32.000000,170.552665,68.579320,65.038924,102.698682,27.515612,45.819736,74.559024,85.520522,38.522934,53.398798,59.583072,40.464419
66.026490,94.960010,161.206151,166.918807,124.772417,121.792139,29.040536,14.313139,159.966809,4.172818,91.521241,67.259447,165.324177,161.324450,163.968050,160.572965,89.112181,158.195556,-0.000612,-1.932987,32.000000,-235.694237,159.987565,-0.202738,28.203135,0.679304,577402.212459,0.978758,39.960672,19.596803,2.446000,0.054758,0.000000,190.132709,32.000000,206.128239,192.145473,191.329919,175.344560,32.000000,169.670827,68.583782,65.035891,102.662102,27.515612,45.856875,74.559024,85.496895,38.522934,53.398538,59.590625,40.477551
65.972960,94.981844,161.163451,166.914607,124.733419,121.801998,29.067156,14.316421,159.863040,4.172724,91.445660,67.176800,165.349484,161.406359,163.934920,160.556527,89.095508,158.078693,-0.000613,-1.932975,32.000000,-235.693249,160.067368,-0.202767,28.145044,0.678617,577304.241040,0.978321,39.889902,19.601428,2.441352,0.062261,0.014800,190.465688,32.000000,205.884645,191.600903,193.852773,175.746732,32.000000,169.533696,68.584458,65.020292,102.647677,27.515612,45.838154,74.559024,85.524847,38.522934,53.466428,59.590379,40.502790
66.001957,95.008101,161.118740,166.911807,124.748970,121.806142,29.083017,14.320274,159.884871,4.172688,91.454753,67.242541,165.415917,161.386396,163.954239,160.631928,89.062897,158.171349,-0.000612,-1.933545,32.000000,-235.689396,159.888321,-0.203027,28.109534,0.678899,577297.815997,0.977599,39.865060,19.653333,2.441538,0.061570,0.022112,191.164877,32.000000,204.986654,191.711390,196.030441,175.760675,32.000000,169.120444,68.592992,65.016757,102.650326,27.515612,45.864271,74.559024,85.502364,38.522934,53.548430,59.594254,40.448791
65.981630,95.008653,161.111738,166.910687,124.673213,121.807399,29.070037,14.314994,159.862920,4.172665,91.546769,67.266987,165.421586,161.352405,163.977164,160.647509,89.035711,158.009685,-0.000612,-1.934108,32.000000,-235.693201,160.037225,-0.203095,28.133662,0.680884,577448.172156,0.977710,39.931588,19.619531,2.442871,0.071613,0.019834,191.435133,32.000000,204.902106,192.126263,197.012420,175.236073,32.000000,169.676552,68.600951,65.001376,102.691489,27.515612,45.819413,74.559024,85.515727,38.522934,53.550237,59.586672,40.469774
65.982800,95.017221,161.058689,166.924127,124.647143,121.802469,29.065835,14.322558,159.844333,4.172679,91.651465,67.099443,165.429997,161.207445,163.901239,160.459824,89.066381,158.036837,-0.000612,-1.935256,32.000000,-235.685638,159.992741,-0.203232,28.174758,0.681222,577573.267134,0.976801,39.933629,19.692163,2.441121,0.071069,0.022908,191.443381,32.000000,205.010900,192.973162,195.594065,174.366179,32.000000,170.280029,68.619022,65.016602,102.677336,27.515612,45.821270,74.559024,85.506426,38.522934,53.550321,59.584400,40.529495
65.994110,95.017221,161.120318,166.924127,124.568891,121.795291,29.093961,14.320132,159.897966,4.172657,91.664513,67.213322,165.440415,161.339110,163.896680,160.611576,89.109178,158.068039,-0.000612,-1.935250,32.000000,-235.689703,159.926194,-0.203192,28.214464,0.680882,577653.578396,0.977580,39.951156,19.649509,2.441767,0.059579,0.011499,190.573390,32.000000,205.787908,192.956675,192.688254,174.379086,32.000000,170.494862,68.613968,65.016535,102.672332,27.515612,45.817238,74.559024,85.511717,38.522934,53.577249,59.593615,40.514822
65.896680,95.014734,161.093303,166.940367,124.504639,121.787647,29.044155,14.317706,159.824445,4.172672,91.708490,67.197739,165.325869,161.208955,163.897765,160.497835,89.079343,158.052227,-0.000612,-1.935308,32.000000,-235.688031,159.781983,-0.203214,28.209376,0.679601,577570.797297,0.977684,39.958746,19.630573,2.440919,0.055343,0.011743,190.077160,32.000000,206.162872,192.569841,190.836459,174.642630,32.000000,170.537829,68.626808,65.025674,102.684108,27.515612,45.833616,74.559024,85.543234,38.522934,53.569632,59.587193,40.543875
65.946535,95.024684,161.067058,166.947647,124.499496,121.786361,29.069368,14.320845,159.829056,4.172606,91.591961,67.150035,165.341351,161.309808,163.939144,160.482069,89.087436,158.053244,-0.000612,-1.935396,32.000000,-235.685875,160.045361,-0.203088,28.186638,0.678758,577429.813015,0.976497,39.949301,19.601258,2.441435,0.068209,0.017480,190.205832,32.000000,206.173966,191.892509,191.613969,175.278905,32.000000,169.255119,68.679329,65.024159,102.652915,27.515612,45.809652,74.559024,85.556934,38.522934,53.569727,59.588776,40.539180
65.964629,95.032975,161.010509,166.952967,124.506412,121.788891,29.050867,14.315565,159.736827,4.172531,91.462494,67.190238,165.423242,161.304854,163.956704,160.490153,89.094247,158.123381,-0.000612,-1.937161,32.000000,-235.690664,159.952954,-0.202813,28.167100,0.679973,577514.649599,0.979699,40.028212,19.624262,2.444635,0.058974,0.020740,190.667382,32.000000,205.775748,191.642851,194.483259,175.878973,32.000000,169.340916,68.686743,65.014493,102.655628,27.515612,45.839656,74.559024,85.534330,38.522934,53.601124,59.591727,40.462951
65.974634,95.032975,161.111929,166.952967,124.550819,121.782497,29.085694,14.321702,159.773362,4.172538,91.504815,67.212943,165.431335,161.232363,164.009049,160.447722,89.061512,158.013290,-0.000613,-1.938923,32.000000,-235.689772,159.917811,-0.202862,28.168962,0.679759,577477.732203,0.978047,39.996499,19.616608,2.442388,0.053860,0.015965,191.361946,32.000000,204.908869,191.800600,196.407242,175.653347,32.000000,169.404709,68.671212,64.990127,102.681732,27.515612,45.810071,74.559024,85.524150,38.522934,53.627342,59.592277,40.436392
65.923281,95.046518,161.359834,166.941767,124.571678,121.776415,29.099086,14.325555,159.790944,4.172510,91.605515,67.090907,165.423262,161.258238,163.960473,160.496883,89.032958,158.050608,-0.000615,-1.937888,32.000000,-235.681658,159.952664,-0.203177,28.120732,0.679746,577477.758391,0.978414,39.989676,19.640096,2.440861,0.056758,0.007408,191.472092,32.000000,204.936397,192.417097,196.837671,174.825977,32.000000,170.189681,68.619022,64.981956,102.696769,27.515612,45.796463,74.559024,85.546530,38.522934,53.670050,59.582118,40.547691
65.939685,95.042925,161.068257,166.927767,124.526078,121.769525,29.036444,14.318847,159.810714,4.172436,91.660282,67.158109,165.448173,161.245822,163.881584,160.466218,89.037145,158.061857,-0.000615,-1.937869,32.000000,-235.685742,159.915120,-0.203479,28.103187,0.680026,577518.083165,0.977028,39.981320,19.625267,2.442028,0.106293,0.018011,191.357910,32.000000,205.317851,192.865239,194.894672,174.477506,32.000000,170.738127,68.592245,65.010581,102.708885,27.515612,45.796111,74.559024,85.539532,38.522934,53.659269,59.581656,40.435585
66.011458,95.045965,161.017376,166.928607,124.487360,121.770552,29.069112,14.318990,159.758884,4.172437,91.653704,67.175307,165.424838,161.249716,163.932061,160.552088,89.087712,157.968952,-0.000615,-1.937839,32.000000,-235.690189,159.993742,-0.203215,28.092120,0.683035,577608.579896,0.977401,40.037764,19.669947,2.447691,0.055862,0.014866,190.421019,32.000000,206.000303,192.909366,192.201670,174.454503,32.000000,170.348960,68.558012,65.027126,102.751894,27.515612,45.790623,74.559024,85.527854,38.522934,53.659686,59.585600,40.491565
65.957228,95.045965,161.105415,166.928607,124.449473,121.774400,29.081728,14.317278,159.788551,4.172410,91.625860,67.204945,165.338473,161.215379,163.922764,160.499526,89.106657,157.945366,-0.000615,-1.937810,32.000000,-235.691901,160.001003,-0.203073,28.095582,0.681806,577550.889991,0.979177,40.020464,19.670620,2.442660,0.063552,0.021438,190.162464,32.000000,206.174365,192.357476,190.749825,175.034609,32.000000,170.024108,68.515699,65.012184,102.711411,27.515612,45.806992,74.559024,85.529810,38.522934,53.669629,59.591658,40.503377
65.955093,95.032699,161.029216,166.933087,124.444286,121.778247,29.063104,14.323699,159.841062,4.172327,91.444792,67.197073,165.379501,161.291292,163.977363,160.498614,89.082865,158.096092,-0.000615,-1.938267,32.000000,-235.682857,159.971856,-0.202794,28.158708,0.680905,577398.085266,0.976920,39.963562,19.579904,2.439234,0.051087,0.008593,190.205003,32.000000,206.142163,191.862850,192.298600,175.486766,32.000000,169.430259,68.540488,65.011615,102.731935,27.515612,45.813628,74.559024,85.541810,38.522934,53.628554,59.594471,40.373150
65.964024,95.012799,161.174775,166.935327,124.424326,121.776988,29.114435,14.321844,159.841659,4.172210,91.451371,67.190019,165.429858,161.272146,163.968207,160.490565,89.058672,158.035634,-0.000616,-1.938749,32.000000,-235.684221,159.939327,-0.202803,28.186297,0.681975,577402.115045,0.977412,40.008849,19.550764,2.442574,0.062003,0.014514,190.913766,32.000000,205.532420,191.707125,194.969676,175.651104,32.000000,169.343545,68.523269,65.001420,102.701314,27.515612,45.828703,74.559024,85.530113,38.522934,53.566654,59.595739,40.472122
65.970050,95.005060,161.065207,166.938407,124.396076,121.766895,29.068960,14.318134,159.853311,4.172176,91.447037,67.230330,165.433126,161.265010,164.011593,160.495982,89.038876,158.011355,-0.000616,-1.938313,32.000000,-235.691045,159.934638,-0.203056,28.208799,0.680109,577459.159051,0.978072,39.997364,19.639690,2.441498,0.056944,0.013945,191.469750,32.000000,204.923294,192.051717,196.880432,175.601088,32.000000,169.811742,68.509857,64.987952,102.713787,27.515612,45.817118,74.559024,85.505077,38.522934,53.566778,59.589760,40.517903
65.997795,95.005060,161.183101,166.938407,124.356274,121.766878,29.056537,14.320703,159.799004,4.172195,91.480748,67.153466,165.458038,161.291232,163.948454,160.525931,89.002719,158.041675,-0.000615,-1.940062,32.000000,-235.687165,160.108687,-0.203020,28.217742,0.679972,577472.220606,0.976143,39.970005,19.637762,2.443374,0.065802,0.013612,191.476649,32.000000,204.982725,192.658019,196.465669,174.804994,32.000000,170.196173,68.464371,64.976504,102.717741,27.515612,45.828689,74.559024,85.513614,38.522934,53.542657,59.588727,40.317390
66.026810,95.010035,161.006853,166.931127,124.361733,121.760514,29.053765,14.321131,159.885727,4.172493,91.549543,67.258829,165.486299,161.270127,163.908913,160.489526,89.080712,158.037206,-0.000616,-1.940012,32.000000,-235.688376,159.952156,-0.203094,28.239143,0.678765,577454.100691,0.977472,39.957234,19.647068,2.441490,0.052259,0.009372,190.951877,32.000000,205.386708,192.832397,194.294594,174.522006,32.000000,170.591023,68.477478,65.012206,102.707036,27.515612,45.837328,74.559024,85.469955,38.522934,53.558277,59.597362,40.461264
65.964035,94.982673,161.139698,166.928047,124.361470,121.746564,29.083352,14.317135,159.841526,4.172515,91.481150,67.163868,165.413195,161.356993,163.965008,160.574190,89.054657,158.059165,-0.000617,-1.939968,32.000000,-235.690569,159.804581,-0.202785,28.224378,0.678742,577525.397070,0.977436,39.934064,19.696326,2.442250,0.064594,0.026678,190.246854,32.000000,206.032700,192.992105,191.541311,174.650712,32.000000,170.448367,68.480649,65.009129,102.711347,27.515612,45.814963,74.559024,85.519812,38.522934,53.472824,59.597106,40.468674
65.945232,94.980462,161.050115,166.929167,124.336572,121.732635,29.068606,14.320132,159.870019,4.172200,91.443506,67.146398,165.332701,161.304853,163.962719,160.514440,89.068583,158.049103,-0.000617,-1.939951,32.000000,-235.688392,159.928152,-0.202776,28.166864,0.676997,577301.145516,0.977017,39.914817,19.616403,2.438507,0.050761,0.009277,190.119747,32.000000,206.359434,192.312826,190.990092,175.143854,32.000000,169.864858,68.492660,64.981535,102.684300,27.515612,45.772742,74.559024,85.490631,38.522934,53.472656,59.581538,40.553487
65.947916,94.980462,161.091127,166.929167,124.272257,121.726296,29.092856,14.314424,159.818548,4.172197,91.325061,67.104953,165.409748,161.380871,163.978425,160.463913,89.050432,158.078001,-0.000616,-1.941088,32.000000,-235.692133,159.971228,-0.202800,28.133399,0.678662,577288.679019,0.976869,39.939871,19.651945,2.442842,0.058552,0.017938,190.289473,32.000000,206.132371,191.798176,193.214360,175.568612,32.000000,169.370544,68.527948,65.021145,102.663625,27.515612,45.793072,74.559024,85.528130,38.522934,53.465560,59.586544,40.514602
65.999593,94.961392,161.074204,166.923287,124.236300,121.721216,29.078993,14.321844,159.814528,4.172124,91.342975,67.236476,165.446832,161.299225,163.987462,160.587537,89.062837,158.034328,-0.000616,-1.941078,32.000000,-235.688810,159.915506,-0.202687,28.103633,0.679788,577196.458215,0.977554,39.953367,19.633673,2.442180,0.077407,0.018906,190.982180,32.000000,205.397887,191.807112,195.717017,175.749637,32.000000,169.260732,68.543788,64.991553,102.669849,27.515612,45.755904,74.559024,85.528355,38.522934,53.405683,59.587458,40.513135
66.032445,94.959734,161.076446,166.915727,124.239433,121.716086,29.086967,14.320274,159.840906,4.171827,91.363091,67.241729,165.450004,161.339905,163.997388,160.418426,89.032427,158.117317,-0.000617,-1.942251,32.000000,-235.689232,159.978384,-0.202588,28.123696,0.680724,577207.948370,0.976645,39.951126,19.664308,2.442702,0.064122,0.020864,191.407711,32.000000,204.843590,192.051011,197.083555,175.393921,32.000000,169.641069,68.521956,64.965455,102.704639,27.515612,45.785504,74.559024,85.483861,38.522934,53.400122,59.589189,40.449965
65.911292,94.938729,161.020590,166.907048,124.208068,121.717096,29.079034,14.315565,159.796481,4.171618,91.394479,67.210055,165.423239,161.269455,163.918461,160.493413,89.038151,157.972384,-0.000617,-1.943988,32.000000,-235.691975,159.921464,-0.202570,28.177433,0.680626,577093.044787,0.976180,39.888895,19.633033,2.440533,0.064463,0.023179,191.329600,32.000000,204.892654,192.847063,196.023323,174.470887,32.000000,170.207468,68.462708,64.973165,102.691893,27.515612,45.771533,74.559024,85.492891,38.522934,53.399731,59.591500,40.540060
65.900666,94.938729,161.089937,166.907048,124.233231,121.713234,29.034255,14.314709,159.810335,4.171275,91.472754,67.183046,165.437676,161.301714,163.890937,160.499891,89.034413,158.111425,-0.000616,-1.945714,32.000000,-235.697421,159.948019,-0.202578,28.204079,0.679692,577121.920383,0.975331,39.859814,19.699298,2.439353,0.048025,0.012237,190.787428,32.000000,205.719628,192.926622,193.490982,174.586324,32.000000,170.769149,68.450064,64.970486,102.690209,27.515612,45.785584,74.559024,85.551391,38.522934,53.333528,59.590448,40.537199
66.006277,94.926568,161.011472,166.897808,124.259137,121.717043,29.063397,14.323414,159.770008,4.171241,91.481407,67.141721,165.378176,161.226572,163.928800,160.397281,89.056540,158.098745,-0.000616,-1.943960,32.000000,-235.682815,159.960476,-0.202611,28.216798,0.679677,577143.894155,0.977532,39.939994,19.630948,2.442989,0.065131,0.017085,190.085862,32.000000,206.034464,193.011756,191.231597,174.484476,32.000000,170.672886,68.447151,64.989684,102.729186,27.515612,45.771339,74.559024,85.526645,38.522934,53.294871,59.587075,40.525827
65.967103,94.917448,161.102858,166.893608,124.296152,121.718251,29.072242,14.316564,159.765610,4.170900,91.451688,67.137470,165.369059,161.296392,163.953032,160.495553,89.089016,157.989217,-0.000617,-1.942449,32.000000,-235.694418,159.953626,-0.202621,28.185458,0.679475,577143.251542,0.979183,39.948875,19.694767,2.444436,0.055702,0.012502,190.088802,32.000000,206.151134,192.062826,191.459387,175.394430,32.000000,169.542802,68.440764,64.981184,102.716814,27.515612,45.791560,74.559024,85.512937,38.522934,53.265641,59.583515,40.395380
65.932794,94.937347,161.043856,166.902008,124.296135,121.715700,29.094867,14.321987,159.752074,4.171105,91.340349,67.077755,165.387670,161.252387,163.981799,160.471150,89.107658,157.986478,-0.000617,-1.943616,32.000000,-235.691454,159.988744,-0.202974,28.099332,0.677428,577028.840978,0.976476,39.848491,19.667162,2.439336,0.067055,0.025682,190.500024,32.000000,205.836974,191.729322,193.733528,175.681788,32.000000,169.295746,68.448136,64.991509,102.692016,27.515612,45.766533,74.559024,85.517007,38.522934,53.264838,59.595110,40.397948
65.914215,94.937347,161.097610,166.902008,124.297247,121.718266,29.045991,14.316850,159.792209,4.170801,91.356173,67.193634,165.458627,161.261278,163.994780,160.491275,89.010023,158.010560,-0.000617,-1.944733,32.000000,-235.692821,159.884406,-0.203307,28.094165,0.679118,576962.899228,0.976806,39.872082,19.587359,2.442170,0.055742,0.013697,191.171339,32.000000,205.003402,191.859390,196.118229,175.360559,32.000000,168.863629,68.442162,64.973405,102.699358,27.515612,45.785366,74.559024,85.542193,38.522934,53.326381,59.592287,40.493252
65.892839,94.934860,160.940760,166.905368,124.253119,121.723064,29.074859,14.318847,159.798946,4.170794,91.500609,67.111327,165.421073,161.119725,164.001017,160.450246,89.064568,157.948894,-0.000618,-1.945888,32.000000,-235.688857,159.912673,-0.203453,28.091674,0.681385,576958.702168,0.976634,39.920645,19.567532,2.442546,0.062560,0.020377,191.316856,32.000000,204.976294,192.277574,196.894210,175.075402,32.000000,170.073666,68.451988,64.970331,102.727902,27.515612,45.758515,74.559024,85.523189,38.522934,53.317986,59.582551,40.343216
65.882991,94.978804,161.048473,166.912647,124.241746,121.718197,29.076843,14.320703,159.729053,4.170781,91.523850,67.126664,165.467313,161.227939,163.936377,160.382021,89.050302,157.897043,-0.000619,-1.945883,32.000000,-235.685198,159.937370,-0.203863,28.106334,0.682024,577213.712053,0.978602,39.936170,19.675577,2.444050,0.054472,0.011418,191.279547,32.000000,204.994836,192.901494,195.566951,174.322568,32.000000,170.642585,68.490887,64.975998,102.733432,27.515612,45.760049,74.559024,85.565490,38.522934,53.454750,59.586239,40.525314
65.939605,94.979633,160.939482,166.911807,124.201801,121.712682,29.080030,14.320274,159.751506,4.170278,91.597548,67.048266,165.400473,161.128656,163.875031,160.400172,89.080906,157.919142,-0.000619,-1.947458,32.000000,-235.690052,159.870210,-0.204193,28.195817,0.681635,577113.525371,0.978013,39.951549,19.594377,2.442462,0.068351,0.019826,190.400999,32.000000,205.876317,192.884203,192.527851,174.516832,32.000000,170.653230,68.478986,64.971979,102.723213,27.515612,45.734286,74.559024,85.556016,38.522934,53.454544,59.578843,40.516143
65.942408,94.979633,161.051997,166.911807,124.207351,121.704642,29.080460,14.316850,159.719806,4.169860,91.590885,67.075379,165.349266,161.134040,163.920455,160.463568,89.098521,157.949672,-0.000619,-1.948083,32.000000,-235.691838,159.874617,-0.204142,28.213573,0.681979,577200.858171,0.978176,40.003727,19.586226,2.444462,0.062963,0.022338,189.927342,32.000000,206.221627,192.641721,191.048005,174.759121,32.000000,170.618286,68.487782,64.973715,102.727374,27.515612,45.760234,74.559024,85.535542,38.522934,53.456936,59.576434,40.336613
65.890000,94.989859,160.889882,166.925527,124.219466,121.688040,29.080900,14.314566,159.723407,4.169863,91.519724,67.175269,165.330986,161.098152,164.001114,160.331391,89.071699,157.968936,-0.000618,-1.948050,32.000000,-235.696908,159.807559,-0.204264,28.177669,0.678519,577071.388659,0.977100,39.957239,19.565176,2.440710,0.063682,0.024859,190.166061,32.000000,206.079209,191.866248,191.857852,175.313401,32.000000,169.240224,68.480362,64.978787,102.712546,27.515612,45.724114,74.559024,85.573778,38.522934,53.488744,59.587468,40.405945
65.872516,95.020814,160.943770,166.943727,124.163550,121.666019,29.055732,14.319276,159.737432,4.169822,91.464021,67.113704,165.412486,161.139239,163.986417,160.401781,89.078748,157.925326,-0.000618,-1.948056,32.000000,-235.687937,159.896295,-0.204403,28.159888,0.678551,576990.420254,0.976975,39.954897,19.560761,2.442313,0.063405,0.018806,190.632227,32.000000,205.643672,191.595616,194.442702,175.682075,32.000000,169.227427,68.513948,64.984546,102.686719,27.515612,45.714787,74.559024,85.575763,38.522934,53.585429,59.589711,40.402570
65.939554,95.023025,160.941285,166.941767,124.214442,121.655806,29.092285,14.316421,159.762689,4.169833,91.537827,67.118809,165.467038,161.226104,164.014828,160.446028,89.024653,157.945162,-0.000619,-1.946903,32.000000,-235.693249,159.810883,-0.204256,28.118923,0.679250,577022.580147,0.977709,40.008921,19.595910,2.441795,0.055935,0.016148,191.261573,32.000000,205.008052,191.892568,196.502823,175.526207,32.000000,169.368153,68.545450,64.961081,102.719760,27.515612,45.679379,74.559024,85.524103,38.522934,53.585632,59.581233,40.525314
65.909828,95.023025,160.918555,166.941767,124.263891,121.648115,29.133640,14.325412,159.712352,4.169803,91.549104,67.122439,165.451796,161.190072,163.955696,160.359187,88.978826,157.908282,-0.000619,-1.946942,32.000000,-235.682456,159.867842,-0.204106,28.073814,0.680101,576960.559638,0.978741,40.054495,19.570008,2.443261,0.065026,0.010072,191.388687,32.000000,204.982706,192.323101,196.829812,175.009315,32.000000,170.093701,68.545976,64.963697,102.743763,27.515612,45.698224,74.559024,85.561177,38.522934,53.592761,59.585314,40.477625
65.862780,95.018603,160.976564,166.944007,124.322534,121.646527,29.012230,14.321702,159.704065,4.169699,91.611101,67.158364,165.446438,161.173638,163.903840,160.375686,89.047121,157.859354,-0.000620,-1.946968,32.000000,-235.686986,159.901006,-0.203944,28.125794,0.680152,577006.963763,0.976339,40.000672,19.632680,2.440740,0.065206,0.015642,191.110496,32.000000,205.166667,192.813379,195.088602,174.408051,32.000000,170.651666,68.548753,64.978591,102.735494,27.515612,45.730223,74.559024,85.579512,38.522934,53.579145,59.585619,40.312988
65.899776,94.981015,161.026498,166.952127,124.328571,121.642709,29.053809,14.318277,159.749508,4.169668,91.668343,67.170858,165.427987,161.150801,163.899975,160.437778,89.065169,157.973136,-0.000620,-1.946996,32.000000,-235.692378,159.873270,-0.204042,28.194427,0.681477,577094.856993,0.975376,40.025514,19.662560,2.441496,0.065068,0.012779,190.251937,32.000000,206.008895,192.835641,191.900885,174.362057,32.000000,170.627104,68.520775,65.021038,102.760861,27.515612,45.734142,74.559024,85.572694,38.522934,53.461803,59.589612,40.460310
65.880345,95.020538,161.025475,166.956607,124.360483,121.640181,29.096631,14.317991,159.719150,4.169700,91.670009,67.104460,165.334374,161.180204,163.949024,160.345573,89.071720,157.876049,-0.000621,-1.945271,32.000000,-235.691680,159.748331,-0.203991,28.234265,0.681090,576943.538368,0.980206,40.060426,19.573108,2.444120,0.059527,0.015009,190.025319,32.000000,206.242411,192.367998,190.987613,174.820571,32.000000,170.338471,68.504078,65.004272,102.760121,27.515612,45.711216,74.559024,85.545719,38.522934,53.461618,59.585364,40.494059
65.884655,95.020538,160.992819,166.956607,124.361139,121.634847,29.040436,14.316564,159.648425,4.169721,91.547261,67.149653,165.372388,161.141421,163.975485,160.376904,89.054873,157.931103,-0.000621,-1.943508,32.000000,-235.691140,159.871884,-0.203994,28.188710,0.679102,576802.934995,0.978075,39.991907,19.604256,2.443506,0.061750,0.015242,190.190750,32.000000,206.098497,191.721879,192.593683,175.573801,32.000000,169.220655,68.489772,64.985732,102.727544,27.515612,45.720312,74.559024,85.580776,38.522934,53.585262,59.579620,40.501396
65.888317,95.033251,160.939131,166.949887,124.325068,121.638733,29.068495,14.316850,159.616023,4.169681,91.511774,67.111278,165.440706,161.106471,163.977201,160.307435,89.052309,157.962568,-0.000620,-1.941890,32.000000,-235.691346,159.813758,-0.203969,28.103476,0.678448,576849.295350,0.977029,40.047672,19.555729,2.444211,0.053116,0.002099,190.739967,32.000000,205.522915,191.521155,195.228675,175.850330,32.000000,169.296432,68.495415,64.985137,102.730214,27.515612,45.689358,74.559024,85.566926,38.522934,53.625253,59.596398,40.498901
65.902034,95.029106,160.965152,166.938967,124.301214,121.644556,29.071993,14.317420,159.622314,4.169574,91.514736,67.112823,165.449690,161.106716,164.007194,160.363582,88.975770,157.923144,-0.000618,-1.942613,32.000000,-235.687333,159.761629,-0.204011,28.068018,0.679300,576861.902762,0.978806,40.044069,19.596381,2.443556,0.069146,0.012703,191.286237,32.000000,204.890985,192.058081,196.546978,175.409628,32.000000,169.461535,68.489599,64.972618,102.747147,27.515612,45.706535,74.559024,85.574829,38.522934,53.612615,59.588580,40.455101
65.919574,95.062824,160.918581,166.937567,124.290864,121.642549,29.055446,14.320274,159.692832,4.169559,91.674181,67.146541,165.418199,161.175310,163.929158,160.287717,89.003709,157.955382,-0.000618,-1.943789,32.000000,-235.688741,159.848836,-0.203819,28.066261,0.681104,576906.149475,0.977863,40.053721,19.612547,2.442605,0.066369,0.010356,191.323435,32.000000,204.988915,192.531134,196.384302,174.720487,32.000000,170.235720,68.479141,64.959611,102.731902,27.515612,45.673994,74.559024,85.590012,38.522934,53.612898,59.587272,40.310347
65.925201,95.062824,160.995772,166.937567,124.257244,121.635188,29.090678,14.320132,159.658367,4.169529,91.699148,67.085971,165.449193,161.088221,163.887855,160.328971,89.031767,157.918837,-0.000617,-1.943806,32.000000,-235.690359,159.811167,-0.203753,28.143601,0.681940,577099.456250,0.977558,40.038109,19.672043,2.442491,0.052151,0.013539,191.014117,32.000000,205.364485,192.802263,194.332243,174.471689,32.000000,170.797446,68.468679,64.970394,102.736757,27.515612,45.708350,74.559024,85.573554,38.522934,53.718826,59.580849,40.464565
65.966100,95.035186,160.922048,166.930847,124.263573,121.619927,29.089547,14.319561,159.718758,4.169151,91.674921,67.106517,165.413768,161.198087,163.943838,160.316666,89.048278,157.868804,-0.000617,-1.944384,32.000000,-235.689782,159.758222,-0.203739,28.200119,0.681574,577069.529053,0.977894,40.057168,19.658041,2.441135,0.053411,0.005891,190.260116,32.000000,205.929872,192.826066,191.501398,174.548212,32.000000,170.423671,68.486274,65.004342,102.754217,27.515612,45.692127,74.559024,85.585197,38.522934,53.632932,59.590428,40.476744
65.942458,95.050111,160.988540,166.940367,124.254172,121.609505,29.040468,14.315851,159.715048,4.169238,91.598143,67.155924,165.403251,161.082308,163.972665,160.377332,89.024701,157.973485,-0.000617,-1.946157,32.000000,-235.691525,159.948834,-0.203987,28.207409,0.679953,576964.200490,0.976558,40.052465,19.614184,2.442098,0.059240,0.019493,190.089713,32.000000,206.275411,191.996363,190.860690,175.440354,32.000000,169.725402,68.499947,64.993862,102.741387,27.515612,45.704942,74.559024,85.561734,38.522934,53.679938,59.595257,40.365960
66.005561,95.024960,160.982512,166.929727,124.303254,121.606849,29.060412,14.324698,159.676172,4.169024,91.427689,67.237219,165.414457,161.120193,163.968147,160.305994,89.046526,157.964213,-0.000618,-1.945740,32.000000,-235.683169,159.965187,-0.203864,28.164661,0.677579,576784.249202,0.975739,39.990657,19.576037,2.439466,0.066950,0.017979,190.349558,32.000000,205.977904,191.708147,193.027460,175.558378,32.000000,169.254358,68.548143,64.997179,102.697344,27.515612,45.701989,74.559024,85.548439,38.522934,53.680426,59.591845,40.519591
65.896852,95.024960,160.991739,166.929727,124.344913,121.611777,29.094253,14.319418,159.764378,4.169108,91.462226,67.090781,165.454594,161.088812,163.991489,160.468256,88.988479,157.977053,-0.000618,-1.945502,32.000000,-235.687958,159.960723,-0.203918,28.158183,0.677994,576829.844350,0.977727,40.025333,19.644874,2.441349,0.056473,0.021499,191.103365,32.000000,205.321154,191.570253,195.649073,175.831606,32.000000,169.217558,68.577764,64.980176,102.734087,27.515612,45.698419,74.559024,85.588466,38.522934,53.602113,59.592199,40.543582
65.938540,95.012246,161.023038,166.923287,124.371478,121.619367,29.070366,14.321702,159.726456,4.168817,91.483180,67.204009,165.426706,161.171191,164.033276,160.445603,88.998277,157.890370,-0.000619,-1.944317,32.000000,-235.690920,159.848468,-0.203855,28.120549,0.678114,576688.665914,0.975943,39.947480,19.619042,2.438923,0.053742,0.008336,191.289330,32.000000,204.951042,192.048402,197.104209,175.326030,32.000000,169.992441,68.592091,64.972440,102.739741,27.515612,45.667318,74.559024,85.575207,38.522934,53.562564,59.586740,40.573516
65.916572,94.999256,160.968979,166.923847,124.354358,121.616809,29.074510,14.318419,159.730365,4.168773,91.495074,67.151183,165.499888,161.128106,163.947647,160.403858,89.013128,157.946181,-0.000620,-1.945490,32.000000,-235.690924,159.733259,-0.203849,28.105626,0.679758,576911.437237,0.976621,40.038294,19.682638,2.443087,0.065129,0.015795,191.373909,32.000000,205.035111,192.709166,195.848727,174.663388,32.000000,170.200727,68.596905,64.983537,102.753167,27.515612,45.684765,74.559024,85.582722,38.522934,53.522068,59.588845,40.498534
65.950648,94.992070,161.015591,166.921607,124.334020,121.615497,29.069284,14.319418,159.813900,4.168688,91.574989,67.160954,165.408234,161.219477,163.882433,160.445928,89.010650,157.917960,-0.000619,-1.946671,32.000000,-235.686319,159.842596,-0.203980,28.092513,0.680289,576878.102344,0.976772,39.990741,19.635365,2.442017,0.057482,0.017543,190.653850,32.000000,205.551856,192.758730,193.247716,174.646656,32.000000,170.545222,68.569495,64.979803,102.710765,27.515612,45.673675,74.559024,85.565197,38.522934,53.522061,59.587606,40.483347
66.002042,94.992070,161.037024,166.921607,124.259285,121.611652,29.070059,14.319704,159.757963,4.168940,91.545209,67.171797,165.389270,161.214705,163.945912,160.498529,89.052396,157.996111,-0.000619,-1.946687,32.000000,-235.691606,159.907818,-0.204081,28.160124,0.680647,576823.145300,0.976940,39.996110,19.644644,2.442011,0.062421,0.011500,190.086881,32.000000,205.986934,192.814877,191.152747,174.828384,32.000000,170.321733,68.603294,64.991623,102.729100,27.515612,45.708138,74.559024,85.538259,38.522934,53.499540,59.589160,40.493179
65.946314,94.992900,161.108449,166.925807,124.273355,121.608819,29.085904,14.324984,159.734478,4.168797,91.452646,67.154986,165.417059,161.245107,164.006368,160.459316,89.026686,158.023429,-0.000620,-1.946111,32.000000,-235.683704,160.000878,-0.204049,28.210399,0.680716,576791.352231,0.976531,39.960449,19.634921,2.441456,0.050704,0.006417,190.091867,32.000000,206.228137,191.986435,191.417646,175.351316,32.000000,169.774896,68.653279,65.014275,102.757328,27.515612,45.671066,74.559024,85.560692,38.522934,53.502058,59.586386,40.412181
65.979553,94.952272,161.048548,166.927207,124.268074,121.600944,29.061696,14.322130,159.782616,4.168834,91.350787,67.210772,165.396714,161.277651,163.982986,160.475205,89.022033,157.965726,-0.000620,-1.945501,32.000000,-235.686558,159.971266,-0.203707,28.214753,0.678496,576646.395987,0.975635,39.917528,19.626958,2.439879,0.066205,0.013845,190.365509,32.000000,205.844356,191.639686,193.761397,175.736440,32.000000,169.368629,68.611978,64.992831,102.714383,27.515612,45.707873,74.559024,85.550820,38.522934,53.374960,59.589671,40.487970
65.930699,94.945086,161.066876,166.926087,124.277915,121.603537,29.122792,14.320417,159.845462,4.168958,91.336169,67.261689,165.444196,161.248044,163.997942,160.437311,88.996318,158.027024,-0.000620,-1.944907,32.000000,-235.691057,159.934148,-0.204022,28.220837,0.678331,576727.624231,0.975992,39.964900,19.664474,2.443024,0.062255,0.015149,191.206120,32.000000,205.169783,191.659806,195.893233,175.746484,32.000000,169.149794,68.646015,64.983604,102.735414,27.515612,45.690270,74.559024,85.574980,38.522934,53.374496,59.582846,40.509760
65.995161,94.945086,160.993832,166.926087,124.280320,121.601275,29.061764,14.322986,159.823678,4.169194,91.337144,67.215851,165.436083,161.287969,164.007808,160.459926,88.941303,158.024859,-0.000621,-1.943141,32.000000,-235.684062,160.046685,-0.203959,28.198020,0.677399,576615.184122,0.976100,39.896509,19.644188,2.440886,0.067618,0.021036,191.169020,32.000000,204.927122,192.224552,196.978393,175.246211,32.000000,169.702771,68.672746,64.989998,102.749970,27.515612,45.684796,74.559024,85.543150,38.522934,53.351518,59.586888,40.382467
65.911658,94.956141,161.077504,166.931407,124.304928,121.597485,29.077013,14.321702,159.806050,4.169544,91.457537,67.184679,165.471057,161.258953,163.945003,160.456034,88.976034,158.052631,-0.000621,-1.941393,32.000000,-235.685347,159.945711,-0.204083,28.097181,0.677973,576705.200568,0.974852,39.930133,19.696395,2.442972,0.052224,0.009896,191.161929,32.000000,205.122535,192.940887,195.446175,174.532948,32.000000,170.207944,68.699954,64.990611,102.806546,27.515612,45.684792,74.559024,85.559515,38.522934,53.385585,59.583298,40.352240
65.879161,94.966643,161.047052,166.924407,124.315774,121.593676,29.061398,14.321987,159.852098,4.169608,91.456391,67.153126,165.445928,161.237216,163.943069,160.470988,88.987050,157.967542,-0.000621,-1.940804,32.000000,-235.684078,159.991355,-0.203818,28.117638,0.677321,576788.045290,0.975828,39.876289,19.750476,2.439479,0.067935,0.015099,190.366893,32.000000,205.840545,192.838894,192.673309,174.384290,32.000000,170.681812,68.673290,64.989293,102.775837,27.515612,45.702276,74.559024,85.601088,38.522934,53.417995,59.580043,40.517463
65.931860,94.978251,161.063881,166.920767,124.342766,121.588655,29.068799,14.320988,159.770688,4.169840,91.469442,67.090239,165.352322,161.206691,163.955009,160.492643,88.994549,158.002782,-0.000620,-1.940674,32.000000,-235.686552,159.901108,-0.203782,28.096080,0.681238,576753.655861,0.976676,39.957100,19.727746,2.443839,0.061806,0.013059,190.080094,32.000000,206.144729,192.784188,191.055895,174.741169,32.000000,170.471408,68.653279,65.002170,102.778027,27.515612,45.684445,74.559024,85.571799,38.522934,53.417671,59.586062,40.535732
65.966426,94.978251,160.930226,166.920767,124.301084,121.588693,29.056296,14.319133,159.714898,4.169958,91.442541,67.121521,165.359552,161.173679,163.980996,160.523546,89.041234,158.027862,-0.000620,-1.939385,32.000000,-235.689227,159.906432,-0.203774,28.086088,0.681024,576743.263114,0.977727,39.994768,19.679956,2.444583,0.064491,0.018161,190.051960,32.000000,206.241776,191.805335,191.883452,175.623689,32.000000,169.367416,68.638449,64.989780,102.782843,27.515612,45.654458,74.559024,85.561116,38.522934,53.453715,59.575175,40.316583
65.936598,94.991794,161.043399,166.913767,124.341703,121.586137,29.079015,14.315137,159.762712,4.170136,91.355379,67.115738,165.412907,161.206876,163.986463,160.436268,89.020177,157.984688,-0.000620,-1.939830,32.000000,-235.697812,159.894441,-0.203735,28.110058,0.680929,576691.575270,0.976605,39.962328,19.687689,2.442884,0.044579,0.010070,190.607250,32.000000,205.679583,191.632350,194.531413,175.729735,32.000000,169.353308,68.625392,64.987102,102.748521,27.515612,45.696944,74.559024,85.572846,38.522934,53.495891,59.586514,40.458329
65.946375,94.999256,160.980006,166.907888,124.321097,121.583634,29.067549,14.321702,159.705209,4.170001,91.414941,67.060576,165.434371,161.203000,164.033083,160.488793,88.994294,157.993865,-0.000618,-1.938064,32.000000,-235.685347,159.883874,-0.204023,28.144310,0.680082,576562.012528,0.976461,39.933451,19.651843,2.439578,0.066665,0.016412,191.198089,32.000000,204.956458,191.837074,196.439201,175.760783,32.000000,169.209677,68.642999,64.959703,102.783770,27.515612,45.667327,74.559024,85.575051,38.522934,53.519143,59.580299,40.499782
65.940412,94.986266,161.033952,166.916847,124.299154,121.580629,29.054384,14.315280,159.750434,4.169692,91.479488,67.147881,165.421728,161.133286,163.970933,160.491172,88.985216,158.014214,-0.000620,-1.938046,32.000000,-235.696030,159.798483,-0.203811,28.194873,0.680448,576638.080953,0.976197,39.971913,19.654241,2.442398,0.061904,0.012284,191.419269,32.000000,205.039617,192.452903,196.636760,174.989948,32.000000,170.159186,68.661374,64.979411,102.783621,27.515612,45.686915,74.559024,85.576405,38.522934,53.519135,59.579079,40.377038
65.970515,94.986266,160.977600,166.916847,124.367848,121.587003,29.078994,14.319418,159.770589,4.169945,91.544962,67.170537,165.452017,161.174617,163.905681,160.393775,89.031047,158.027494,-0.000620,-1.936863,32.000000,-235.690089,159.947180,-0.203728,28.200040,0.679186,576694.679264,0.976421,39.971207,19.684089,2.441074,0.068895,0.020170,191.153373,32.000000,205.237933,192.951448,195.067710,174.333694,32.000000,170.507772,68.676729,64.953508,102.769614,27.515612,45.664791,74.559024,85.561710,38.522934,53.478429,59.581902,40.358476
65.923811,94.998151,161.006267,166.927207,124.346324,121.586559,29.065151,14.319561,159.740496,4.170003,91.557696,67.013603,165.415761,161.196782,163.913219,160.361648,89.056890,157.983888,-0.000620,-1.935679,32.000000,-235.689290,159.843554,-0.203522,28.208013,0.678258,576684.134730,0.976905,39.963197,19.701963,2.442113,0.058306,0.014845,190.265682,32.000000,206.123924,192.783191,192.129060,174.501631,32.000000,170.474114,68.712929,64.993625,102.777084,27.515612,45.708098,74.559024,85.579698,38.522934,53.515492,59.583721,40.524066
65.919567,95.010035,161.079462,166.932527,124.304073,121.585201,29.092683,14.323414,159.700221,4.169957,91.594762,67.220665,165.346812,161.197698,163.973856,160.373161,89.047256,158.031000,-0.000620,-1.935646,32.000000,-235.685765,159.794707,-0.203364,28.199673,0.677510,576588.942642,0.975638,39.938051,19.661870,2.440145,0.050125,0.005112,189.953543,32.000000,206.168382,192.398849,191.108364,174.892357,32.000000,170.246671,68.727367,64.985587,102.787974,27.515612,45.696993,74.559024,85.592663,38.522934,53.552632,59.586642,40.356055
65.934405,95.010588,160.954627,166.934207,124.265223,121.594870,29.074102,14.315993,159.728102,4.169787,91.528049,67.083457,165.356578,161.198108,163.995261,160.362643,89.060629,158.064063,-0.000621,-1.935612,32.000000,-235.690235,159.831339,-0.203128,28.131170,0.678080,576570.734653,0.976890,39.988954,19.617182,2.442308,0.051565,0.013185,190.119161,32.000000,206.191805,191.748869,192.393741,175.618990,32.000000,169.193409,68.766886,64.993141,102.755191,27.515612,45.697181,74.559024,85.600851,38.522934,53.552730,59.582325,40.538886
65.945455,95.010588,160.993783,166.934207,124.196790,121.603814,29.052975,14.316421,159.730165,4.169802,91.466442,67.096230,165.437779,161.255630,164.015504,160.522953,89.057659,157.968016,-0.000621,-1.936777,32.000000,-235.690463,159.990031,-0.202758,28.131721,0.678701,576610.241169,0.976053,40.004385,19.647177,2.443576,0.053105,0.014750,190.945003,32.000000,205.570479,191.620438,195.131479,175.956263,32.000000,169.376936,68.771872,64.958495,102.790627,27.515612,45.664336,74.559024,85.579177,38.522934,53.554559,59.589278,40.494059
65.929851,95.027447,161.074002,166.942047,124.170243,121.602722,29.078991,14.321273,159.754956,4.169500,91.500024,67.163783,165.457315,161.228673,164.012210,160.480379,89.017721,157.986254,-0.000620,-1.936768,32.000000,-235.684955,159.935493,-0.202751,28.101430,0.679623,576617.251353,0.976514,39.992537,19.648090,2.441133,0.071994,0.024212,191.340428,32.000000,204.845427,191.994109,196.687892,175.355774,32.000000,169.456211,68.749936,64.948565,102.797649,27.515612,45.684328,74.559024,85.579623,38.522934,53.607430,59.589238,40.473956
65.951088,95.024960,160.974639,166.941767,124.078567,121.599023,29.066889,14.317563,159.751573,4.169617,91.591976,67.085189,165.458378,161.261339,163.967914,160.396157,89.027805,158.087997,-0.000621,-1.936731,32.000000,-235.691616,159.944836,-0.202984,28.091464,0.679706,576658.799408,0.977115,39.983307,19.609552,2.441317,0.061560,0.005153,191.343661,32.000000,205.019455,192.452212,196.489960,174.760421,32.000000,170.193500,68.694599,64.958100,102.833552,27.515612,45.656157,74.559024,85.575040,38.522934,53.599920,59.589868,40.525240
65.893493,95.029382,161.057657,166.937287,124.089668,121.601577,29.043912,14.315993,159.725651,4.169308,91.665310,67.106848,165.466021,161.272004,163.898342,160.483247,89.013414,158.024233,-0.000621,-1.938459,32.000000,-235.687285,159.832318,-0.202720,28.115435,0.681040,576784.899316,0.976528,40.013204,19.657374,2.443112,0.063892,0.022621,190.942066,32.000000,205.459618,192.917806,194.106352,174.446766,32.000000,170.549760,68.639916,64.970800,102.822177,27.515612,45.688592,74.559024,85.604109,38.522934,53.600162,59.593517,40.414015
65.921605,95.029382,161.024224,166.937287,124.085271,121.599023,29.122057,14.322272,159.785374,4.169289,91.704718,67.166894,165.370271,161.262460,163.923879,160.422705,89.034552,157.994762,-0.000621,-1.940191,32.000000,-235.687399,159.973366,-0.202818,28.138015,0.680509,576728.906806,0.976552,39.992972,19.691253,2.440819,0.052194,0.010727,190.102977,32.000000,205.999254,192.925445,191.498662,174.542464,32.000000,170.275985,68.649523,64.978361,102.830606,27.515612,45.667570,74.559024,85.598874,38.522934,53.614260,59.574113,40.359357
65.890166,95.032146,161.010151,166.946807,124.075293,121.604080,29.082004,14.317420,159.741460,4.169120,91.639282,67.221657,165.420748,161.191052,164.024683,160.436922,89.070712,157.913676,-0.000621,-1.941953,32.000000,-235.696348,159.816450,-0.203226,28.205075,0.681093,576813.899373,0.978298,40.045526,19.678093,2.444212,0.064184,0.022202,190.065361,32.000000,206.079944,192.212612,191.275862,175.466137,32.000000,170.076637,68.634517,64.979987,102.859821,27.515612,45.674914,74.559024,85.587285,38.522934,53.623196,59.588924,40.442922
65.903941,95.063654,160.928724,166.948767,124.089681,121.602907,29.058177,14.316279,159.697008,4.168997,91.515276,67.045895,165.369542,161.233955,164.001501,160.415571,89.064773,158.018315,-0.000621,-1.942571,32.000000,-235.695851,159.862461,-0.203453,28.169539,0.680006,576734.830579,0.975193,40.022029,19.644218,2.442662,0.045482,0.009851,190.270224,32.000000,205.924345,191.831681,193.003539,175.817189,32.000000,169.419676,68.601333,64.990906,102.838389,27.515612,45.634234,74.559024,85.603093,38.522934,53.722022,59.580358,40.544829
65.924885,95.072774,161.034053,166.949607,124.098163,121.604175,29.054567,14.327552,159.807815,4.168738,91.521517,67.278733,165.424056,161.236909,164.001756,160.361653,89.024819,158.072031,-0.000621,-1.941711,32.000000,-235.682610,159.873898,-0.203377,28.226528,0.678766,576694.142865,0.977098,40.051069,19.573007,2.443614,0.071414,0.022294,191.000921,32.000000,205.315037,191.427860,195.734932,176.032427,32.000000,169.425621,68.607851,64.968232,102.841399,27.515612,45.651820,74.559024,85.606410,38.522934,53.722641,59.587488,40.530302
