OSU 80 Ton Compressor Load Stand
66.004229,95.072774,160.847568,166.949607,124.087525,121.607776,29.065613,14.322415,159.736322,4.168870,91.574464,67.193676,165.474689,161.233729,164.020619,160.466363,88.989425,157.984947,-0.000622,-1.939956,32.000000,-235.687911,159.861093,-0.203107,28.232009,0.679110,576748.253161,0.977741,40.071064,19.624177,2.441868,0.068889,0.020334,191.201742,32.000000,204.816338,192.135118,196.983087,175.529754,32.000000,169.615523,68.568082,64.945824,102.842108,27.515612,45.595074,74.559024,85.561969,38.522934,53.751836,59.590310,40.518197
65.931962,95.073603,161.078294,166.954927,124.094397,121.619144,29.062333,14.319418,159.666643,4.168844,91.607838,67.157542,165.476146,161.241336,163.962848,160.439898,88.967133,157.953709,-0.000623,-1.939945,32.000000,-235.688941,159.831174,-0.203427,28.182259,0.677994,576853.197719,0.977552,40.062680,19.687342,2.442690,0.068999,0.015541,191.328863,32.000000,205.077020,192.797497,195.911349,174.661231,32.000000,170.069284,68.528966,64.959137,102.844532,27.515612,45.659418,74.559024,85.593703,38.522934,53.755139,59.582944,40.509980
65.884807,95.066970,160.981489,166.960807,124.086715,121.628017,29.087661,14.316421,159.723301,4.169172,91.642962,67.192394,165.463977,161.131328,163.916165,160.469171,89.040346,157.988421,-0.000624,-1.939948,32.000000,-235.691119,159.787551,-0.203700,28.196788,0.675965,576907.962761,0.975914,39.996407,19.685105,2.436928,0.053084,0.013540,190.587773,32.000000,205.654866,192.806041,193.480542,174.468111,32.000000,170.615500,68.491338,64.971442,102.815533,27.515612,45.645672,74.559024,85.616737,38.522934,53.735116,59.584655,40.423773
65.949952,95.050664,161.092319,166.956327,124.133201,121.630687,29.098736,14.317706,159.680457,4.169215,91.603970,67.206510,165.376851,161.178940,163.936844,160.502399,88.995284,157.983013,-0.000623,-1.938184,32.000000,-235.692949,159.847083,-0.203673,28.154643,0.679259,577056.009377,0.977298,40.057596,19.693893,2.443099,0.060021,0.025643,189.989347,32.000000,206.164163,192.815163,191.162165,174.724452,32.000000,170.325750,68.479765,64.963578,102.831495,27.515612,45.653566,74.559024,85.570256,38.522934,53.735767,59.587173,40.266253
65.981132,95.050664,161.028349,166.956327,124.092464,121.625693,29.101667,14.320988,159.826747,4.169215,91.549365,67.171295,165.422678,161.266885,163.986506,160.502421,89.025755,157.986295,-0.000622,-1.936456,32.000000,-235.687535,159.982361,-0.203814,28.133085,0.679094,576940.928323,0.977272,40.090373,19.635685,2.443378,0.055637,0.017931,189.959764,32.000000,206.317260,191.993496,191.377237,175.630172,32.000000,169.708312,68.511137,64.992993,102.815150,27.515612,45.657040,74.559024,85.573397,38.522934,53.685328,59.580210,40.527368
65.971473,95.022472,161.099097,166.959967,124.016041,121.617034,29.066466,14.318705,159.735390,4.169187,91.457885,67.190616,165.413386,161.198372,164.002313,160.436576,89.048207,158.007029,-0.000620,-1.936268,32.000000,-235.688999,159.843351,-0.203812,28.097417,0.679779,576996.914770,0.975818,40.019624,19.678409,2.442645,0.078566,0.019163,190.348879,32.000000,205.841261,191.708838,193.955021,175.655436,32.000000,169.263266,68.489591,64.978453,102.792906,27.515612,45.659456,74.559024,85.575633,38.522934,53.597587,59.586406,40.523186
65.971517,95.014734,161.031528,166.959967,124.003493,121.605615,29.054721,14.316421,159.737356,4.169170,91.441007,67.224231,165.467285,161.212239,164.028571,160.489706,88.988558,158.002297,-0.000620,-1.936096,32.000000,-235.689971,159.880715,-0.203624,28.107514,0.679557,576883.906968,0.975171,39.993582,19.649356,2.440521,0.054673,0.011590,191.078233,32.000000,205.279493,191.684704,196.029679,175.829189,32.000000,169.343763,68.506237,64.929632,102.790109,27.515612,45.657527,74.559024,85.574227,38.522934,53.573609,59.591677,40.471609
65.948039,95.026342,161.085840,166.956887,124.027463,121.609405,29.062961,14.322415,159.756098,4.168866,91.386590,67.236560,165.459567,161.295228,164.016715,160.495210,88.949840,158.026900,-0.000618,-1.935525,32.000000,-235.687748,159.863703,-0.203277,28.084462,0.680790,576749.469629,0.976372,39.973456,19.635867,2.441951,0.057409,0.010553,191.331925,32.000000,205.030151,192.193393,196.780948,175.151526,32.000000,170.014538,68.486854,64.946485,102.818314,27.515612,45.664741,74.559024,85.577308,38.522934,53.573752,59.583721,40.462438
65.976211,95.026342,161.068713,166.956887,124.029308,121.610662,29.087346,14.317706,159.771001,4.168965,91.467507,67.214795,165.477745,161.330811,163.932584,160.528312,88.982044,158.066918,-0.000618,-1.933772,32.000000,-235.692293,159.907126,-0.203207,28.088396,0.680146,576823.405720,0.976655,39.965682,19.693470,2.440925,0.056087,0.009344,191.187063,32.000000,205.126670,192.755792,195.576224,174.486374,32.000000,170.531050,68.483771,64.937127,102.794883,27.515612,45.667015,74.559024,85.573903,38.522934,53.610265,59.584616,40.542188
65.987930,94.988477,161.115728,166.951287,124.091343,121.618800,29.102858,14.316279,159.827758,4.169023,91.512511,67.151641,165.460219,161.302957,163.923646,160.480110,89.018564,158.063696,-0.000620,-1.933754,32.000000,-235.694867,159.954483,-0.203065,28.101141,0.681309,576965.860457,0.976821,39.996901,19.742821,2.442618,0.054336,0.013051,190.443528,32.000000,205.928771,192.832610,192.766598,174.686188,32.000000,170.791567,68.502959,64.952639,102.804473,27.515612,45.653231,74.559024,85.583118,38.522934,53.492011,59.584636,40.502936
65.971390,94.988477,161.054605,166.956327,124.112086,121.626985,29.083441,14.319704,159.789016,4.169172,91.463023,67.207696,165.327832,161.271147,163.966089,160.605606,89.005515,158.106951,-0.000620,-1.933728,32.000000,-235.687672,159.975366,-0.202975,28.088238,0.680771,576880.637385,0.975552,39.973369,19.727908,2.441315,0.059785,0.009863,189.902763,32.000000,206.193904,192.758462,190.855866,174.646383,32.000000,170.100943,68.515102,64.943544,102.806007,27.515612,45.656783,74.559024,85.578564,38.522934,53.491899,59.596398,40.465959
65.947677,94.951995,161.120272,166.940647,124.152398,121.633539,29.084707,14.317135,159.867512,4.169244,91.350078,67.254996,165.423983,161.256344,163.991561,160.567508,89.020912,158.119727,-0.000619,-1.933742,32.000000,-235.690569,160.017013,-0.203154,28.142054,0.680513,576763.980153,0.974814,39.925718,19.689996,2.441594,0.048516,0.004623,190.049005,32.000000,206.215029,191.846501,191.800141,175.535398,32.000000,169.306558,68.562881,64.979839,102.794798,27.515612,45.654936,74.559024,85.575430,38.522934,53.491787,59.586003,40.539473
65.987220,94.951995,161.154467,166.940647,124.166808,121.634159,29.117065,14.326125,159.870292,4.169252,91.260329,67.252940,165.427112,161.312315,163.963956,160.557919,89.014701,158.036813,-0.000620,-1.933760,32.000000,-235.679120,159.996961,-0.202976,28.156452,0.680798,576843.510053,0.975801,39.939531,19.721732,2.441280,0.058710,0.015036,190.639592,32.000000,205.713599,191.651466,194.460535,175.700222,32.000000,169.452239,68.590049,64.958284,102.771499,27.515612,45.690018,74.559024,85.572892,38.522934,53.377372,59.584085,40.571021
65.991401,94.936518,161.079028,166.925247,124.179018,121.627781,29.077187,14.320274,159.879477,4.169246,91.344902,67.246927,165.482493,161.336316,164.030312,160.497144,89.009193,158.026065,-0.000619,-1.933774,32.000000,-235.691363,159.990458,-0.202964,28.172975,0.680083,576792.682607,0.976109,39.922856,19.711853,2.443153,0.051268,0.018761,191.256058,32.000000,204.887722,191.912803,196.472449,175.677207,32.000000,169.215816,68.629952,64.953278,102.798442,27.515612,45.619043,74.559024,85.564750,38.522934,53.328464,59.595346,40.488263
65.982581,94.942598,161.141270,166.919647,124.206926,121.623962,29.073479,14.322272,159.811687,4.169204,91.351712,67.195158,165.431467,161.305852,163.990437,160.562541,88.945868,158.140536,-0.000620,-1.933783,32.000000,-235.682153,159.991314,-0.202966,28.175046,0.679384,576786.732518,0.974385,39.889828,19.682242,2.442207,0.068376,0.022889,191.221707,32.000000,204.893019,192.361186,196.749279,175.153696,32.000000,170.350885,68.621070,64.933920,102.791627,27.515612,45.683884,74.559024,85.571014,38.522934,53.346857,59.591825,40.411741
65.957751,94.937624,161.077963,166.920487,124.116876,121.622623,29.049891,14.324128,159.823022,4.169171,91.467914,67.144059,165.480563,161.273777,163.917037,160.446726,88.971093,158.168020,-0.000620,-1.933758,32.000000,-235.681609,159.946832,-0.203022,28.186376,0.678516,576741.459567,0.975564,39.870861,19.683106,2.440909,0.063734,0.022368,191.065433,32.000000,205.134552,192.977469,194.755521,174.473335,32.000000,170.347379,68.633626,64.959473,102.806875,27.515612,45.645215,74.559024,85.566652,38.522934,53.346299,59.593399,40.523846
65.955865,94.937624,161.080167,166.920487,124.042398,121.618782,29.064218,14.317848,159.871494,4.169143,91.485380,67.112114,165.396842,161.273696,163.883766,160.460819,88.987920,158.126318,-0.000621,-1.933772,32.000000,-235.692478,159.916568,-0.202918,28.235340,0.678866,576890.638011,0.975816,39.884307,19.795884,2.442179,0.064440,0.020164,190.352690,32.000000,205.796587,192.906744,191.944309,174.536424,32.000000,170.721673,68.631240,64.958746,102.793876,27.515612,45.657805,74.559024,85.584598,38.522934,53.330154,59.590025,40.512548
65.988890,94.964156,161.172760,166.917127,124.005514,121.611113,29.121098,14.323271,159.767904,4.169182,91.482846,67.177964,165.377347,161.298857,163.917097,160.546101,88.962636,158.059588,-0.000623,-1.933774,32.000000,-235.683285,159.955765,-0.203142,28.242159,0.678595,576831.030673,0.976991,39.900070,19.782531,2.442139,0.064707,0.015755,189.957003,32.000000,206.152084,192.518063,191.016593,174.979050,32.000000,170.483851,68.627874,64.952026,102.780567,27.515612,45.630698,74.559024,85.567076,38.522934,53.412590,59.575175,40.511227
65.949003,94.972171,161.099231,166.913767,123.999153,121.608546,29.082969,14.320560,159.809158,4.169178,91.383187,67.224309,165.383632,161.293536,163.973630,160.532470,89.008084,158.050837,-0.000621,-1.932761,32.000000,-235.688455,159.870169,-0.203120,28.221834,0.677432,576772.646954,0.976510,39.901645,19.747693,2.442242,0.058440,0.015722,190.163583,32.000000,206.099077,191.849869,192.153164,175.637030,32.000000,169.073583,68.656051,64.963211,102.775372,27.515612,45.668361,74.559024,85.579317,38.522934,53.437301,59.588186,40.503597
65.977881,94.955865,161.119677,166.920767,124.083323,121.603411,29.082760,14.317278,159.805222,4.169319,91.357322,67.170996,165.437652,161.290743,163.975265,160.569281,88.949098,157.997603,-0.000622,-1.932815,32.000000,-235.691901,159.893482,-0.202939,28.221860,0.677282,576820.018157,0.974067,39.900596,19.744150,2.442423,0.068548,0.014336,190.752992,32.000000,205.348035,191.518238,195.165357,175.964818,32.000000,169.096192,68.664929,64.948335,102.773230,27.515612,45.659129,74.559024,85.547621,38.522934,53.437030,59.589199,40.486722
65.982382,94.955865,161.097966,166.920767,124.168702,121.605912,29.069080,14.319418,159.825831,4.169739,91.387334,67.217157,165.434698,161.284401,163.993300,160.553005,88.974939,157.978522,-0.000622,-1.932846,32.000000,-235.687302,159.959254,-0.202778,28.220654,0.677941,576735.858866,0.975994,39.941925,19.694920,2.442785,0.105449,0.003037,191.170441,32.000000,204.833400,192.099825,196.757545,175.420890,32.000000,169.356917,68.668298,64.945457,102.803870,27.515612,45.662604,74.559024,85.565189,38.522934,53.385670,59.586672,40.222673
65.895982,94.974106,161.151988,166.930847,124.031673,121.609695,29.078658,14.317991,159.758048,4.169960,91.517022,67.167324,165.420913,161.295535,163.954371,160.452976,88.961034,158.002887,-0.000621,-1.932844,32.000000,-235.686926,159.867111,-0.202716,28.241661,0.677611,576806.670857,0.975449,39.901497,19.730902,2.442026,0.062537,0.017125,191.271514,32.000000,204.939978,192.610418,196.445496,174.764011,32.000000,170.159851,68.668364,64.927574,102.806161,27.515612,45.635431,74.559024,85.618852,38.522934,53.442333,59.586721,40.527515
65.966733,94.989030,161.143863,166.935047,123.973540,121.610893,29.070536,14.324128,159.804390,4.170161,91.638189,67.142922,165.458824,161.247676,163.872385,160.490893,88.996165,158.039876,-0.000622,-1.932855,32.000000,-235.683576,159.890868,-0.202720,28.206649,0.677493,576755.040166,0.975855,39.897739,19.696813,2.441530,0.068820,0.016554,190.875022,32.000000,205.252815,192.849799,194.449270,174.435456,32.000000,170.749171,68.647301,64.950666,102.811186,27.515612,45.677684,74.559024,85.576617,38.522934,53.488744,59.588875,40.460237
65.895059,95.013075,161.083943,166.934767,123.972279,121.610942,29.070957,14.316707,159.782423,4.170482,91.623115,67.139562,165.379755,161.275980,163.886141,160.544100,89.006910,158.058084,-0.000622,-1.932875,32.000000,-235.691817,159.974327,-0.202617,28.185117,0.678412,576884.638498,0.977019,39.988167,19.721248,2.445551,0.067198,0.018270,190.100738,32.000000,205.942092,192.805608,191.512683,174.646482,32.000000,170.437043,68.675849,64.956798,102.838148,27.515612,45.609765,74.559024,85.551217,38.522934,53.488638,59.585718,40.437713
65.946090,95.013075,161.101808,166.934767,124.060350,121.608443,29.078552,14.321416,159.775202,4.170803,91.590635,67.142647,165.371323,161.251327,163.920434,160.469602,89.051203,158.112745,-0.000622,-1.932907,32.000000,-235.688419,159.909368,-0.202735,28.190310,0.678333,576792.235272,0.976182,39.943974,19.702103,2.442805,0.049935,0.010149,190.067890,32.000000,206.110858,192.231508,191.346633,175.236595,32.000000,169.942793,68.700563,64.950733,102.844206,27.515612,45.661687,74.559024,85.583874,38.522934,53.563867,59.583170,40.525680
65.996021,95.018050,161.000348,166.928607,124.175304,121.604589,29.072295,14.314994,159.781855,4.170829,91.462690,67.075798,165.383199,161.351100,163.949952,160.431562,89.055088,158.054739,-0.000621,-1.932356,32.000000,-235.693857,159.890872,-0.202859,28.177905,0.679536,576847.010172,0.977398,40.027909,19.699226,2.444553,0.066279,0.018940,190.182535,32.000000,206.019225,191.775191,192.989045,175.580856,32.000000,169.050619,68.720816,64.967737,102.826854,27.515612,45.615691,74.559024,85.595969,38.522934,53.579565,59.586357,40.488263
65.960745,95.000362,161.210094,166.934207,124.237884,121.595633,29.083480,14.319418,159.789057,4.171135,91.466965,67.093867,165.437950,161.280323,163.951571,160.532143,89.020857,157.986194,-0.000622,-1.931766,32.000000,-235.690253,159.892849,-0.203254,28.185222,0.678827,576702.368956,0.976289,39.985263,19.678547,2.442932,0.059008,0.012204,190.883006,32.000000,205.400212,191.543320,195.847393,175.817243,32.000000,169.419730,68.740065,64.943241,102.824712,27.515612,45.698558,74.559024,85.577457,38.522934,53.524435,59.588875,40.525974
65.904982,95.010312,161.129965,166.936447,124.276702,121.599156,29.070651,14.316992,159.759828,4.170806,91.518039,67.173634,165.464636,161.240215,163.965936,160.511953,88.961656,158.006296,-0.000622,-1.931782,32.000000,-235.692187,159.912123,-0.203231,28.155692,0.677976,576653.251429,0.975665,39.948536,19.649603,2.439546,0.057957,0.007422,191.337081,32.000000,204.824477,192.028756,197.054499,175.111432,32.000000,169.501666,68.728146,64.924171,102.808372,27.515612,45.622085,74.559024,85.580117,38.522934,53.524439,59.586514,40.511594
65.921206,95.010312,161.102028,166.936447,124.312771,121.602912,29.077567,14.318562,159.733940,4.171086,91.641429,67.126148,165.459497,161.229550,163.905677,160.514500,88.992945,158.128011,-0.000621,-1.930645,32.000000,-235.690781,159.895745,-0.203247,28.134396,0.679172,576681.647765,0.975750,39.960306,19.654211,2.444031,0.062245,0.014066,191.378752,32.000000,205.115892,192.675958,196.221076,174.546520,32.000000,170.350831,68.741554,64.935553,102.825197,27.515612,45.657207,74.559024,85.597565,38.522934,53.555616,59.582197,40.509246
65.991700,95.011694,161.029877,166.949887,124.361750,121.604360,29.078412,14.318705,159.757291,4.171115,91.631300,67.146595,165.472020,161.265744,163.902103,160.468683,89.017611,158.125868,-0.000620,-1.928880,32.000000,-235.689327,159.840577,-0.202978,28.116431,0.680267,576886.746235,0.977144,40.016851,19.722100,2.444883,0.071381,0.010378,190.799337,32.000000,205.757564,192.767701,193.695158,174.455081,32.000000,170.685833,68.745073,64.959543,102.824312,27.515612,45.630037,74.559024,85.574546,38.522934,53.560042,59.583121,40.513281
65.965318,95.029106,161.101760,166.960527,124.356492,121.604466,29.076720,14.322843,159.724983,4.171128,91.677308,67.248196,165.391630,161.292230,163.916410,160.494824,89.038516,157.980151,-0.000620,-1.927095,32.000000,-235.685189,159.971163,-0.202969,28.120077,0.680463,576823.711410,0.976677,40.003291,19.743398,2.443857,0.060208,0.018388,190.154808,32.000000,206.086598,192.798299,191.042266,174.584146,32.000000,170.296234,68.750126,64.956687,102.793753,27.515612,45.649925,74.559024,85.580976,38.522934,53.614596,59.585010,40.520251
65.902828,95.049282,161.009929,166.958567,124.371329,121.600610,29.080571,14.316707,159.740747,4.171418,91.599855,67.150770,165.384384,161.270923,164.011121,160.508734,89.013040,158.021845,-0.000621,-1.925927,32.000000,-235.689850,159.847063,-0.202934,28.120627,0.679643,576734.780742,0.975513,39.945786,19.717807,2.440153,0.052812,0.000000,190.169510,32.000000,206.345473,191.935939,191.381365,175.357118,32.000000,169.999097,68.766182,64.961963,102.787045,27.515612,45.613102,74.559024,85.624171,38.522934,53.614880,59.587626,40.429422
65.961810,95.049282,161.074375,166.958567,124.406397,121.601673,29.086236,14.320417,159.741025,4.171706,91.518907,67.158054,165.397262,161.317047,163.976413,160.394285,89.000271,158.019515,-0.000621,-1.925905,32.000000,-235.691057,159.880468,-0.202688,28.089366,0.680278,576726.555958,0.976043,39.985232,19.633940,2.442219,0.063204,0.020258,190.550949,32.000000,205.980815,191.753444,193.686912,175.432386,32.000000,169.259234,68.755551,64.946691,102.737708,27.515612,45.638262,74.559024,85.583984,38.522934,53.678376,59.593841,40.327955
65.933036,95.056744,161.040312,166.960527,124.417267,121.605583,29.068728,14.317706,159.671631,4.171652,91.528995,67.165089,165.381470,161.281873,163.993956,160.437533,88.940663,158.084875,-0.000620,-1.925917,32.000000,-235.690654,159.865031,-0.202879,28.092461,0.680649,576837.354710,0.976953,40.057621,19.677436,2.443141,0.059394,0.015693,191.331701,32.000000,205.331966,191.571707,196.029862,175.804921,32.000000,169.129919,68.784139,64.921976,102.700986,27.515612,45.608442,74.559024,85.584864,38.522934,53.702212,59.585482,40.528688
65.918712,95.065865,161.015593,166.967527,124.393772,121.601904,29.084932,14.322986,159.728067,4.171622,91.569684,67.184176,165.459715,161.250123,164.014239,160.419833,88.919668,158.112029,-0.000619,-1.925928,32.000000,-235.684718,159.857584,-0.202954,28.078325,0.680951,576839.576254,0.975808,40.008337,19.689199,2.441934,0.061441,0.019130,191.462167,32.000000,204.917121,192.050946,197.089303,175.154367,32.000000,169.804247,68.803297,64.904487,102.698295,27.515612,45.611684,74.559024,85.608250,38.522934,53.731281,59.587409,40.533971
65.946657,95.048452,161.071925,166.963887,124.414096,121.598098,29.114386,14.318705,159.646480,4.171656,91.645323,67.223591,165.489410,161.283035,163.919528,160.426309,88.927893,157.991521,-0.000619,-1.925941,32.000000,-235.688016,159.976162,-0.202677,28.083649,0.681130,577028.127418,0.976915,40.039838,19.777047,2.442483,0.049494,0.011032,191.450214,32.000000,205.131464,192.951374,195.403154,174.394099,32.000000,170.204128,68.812590,64.914658,102.693206,27.515612,45.595507,74.559024,85.583706,38.522934,53.731921,59.592041,40.465739
66.017268,95.048452,161.029203,166.963887,124.443169,121.606995,29.083571,14.318277,159.749344,4.171637,91.627582,67.148441,165.448410,161.203164,163.908440,160.453750,88.952988,157.965790,-0.000619,-1.925980,32.000000,-235.686805,159.851733,-0.202712,28.112760,0.681540,577083.797542,0.976597,40.060929,19.809772,2.442639,0.073300,0.029433,190.641389,32.000000,205.821142,192.837132,192.648202,174.449283,32.000000,170.891492,68.785757,64.932786,102.662370,27.515612,45.617466,74.559024,85.554071,38.522934,53.678008,59.585944,40.507925
66.001237,95.036844,161.104480,166.957447,124.501254,121.614824,29.120217,14.315851,159.739073,4.171681,91.614473,67.150564,165.345761,161.314111,163.958558,160.465829,89.030644,158.043516,-0.000618,-1.926561,32.000000,-235.693001,159.862197,-0.202660,28.151128,0.681252,577000.100891,0.975081,40.020167,19.749477,2.442458,0.058053,0.011035,190.174038,32.000000,206.184448,192.847728,190.921906,174.573215,32.000000,170.569064,68.812219,64.924721,102.653727,27.515612,45.593204,74.559024,85.555149,38.522934,53.642147,59.589268,40.509393
65.951146,95.010588,161.115078,166.959687,124.504614,121.617402,29.047255,14.323129,159.819244,4.171853,91.506579,67.209009,165.401617,161.268373,164.008517,160.526890,88.993097,158.118702,-0.000618,-1.927155,32.000000,-235.682772,159.914996,-0.202298,28.112576,0.679475,576942.436157,0.975034,39.961199,19.713262,2.439198,0.063706,0.016458,190.195047,32.000000,206.349700,191.816115,191.735074,175.520112,32.000000,169.544321,68.831443,64.922745,102.631933,27.515612,45.640382,74.559024,85.591830,38.522934,53.560412,59.583593,40.481220
65.997986,95.006166,161.208586,166.958007,124.493919,121.617395,29.086858,14.321844,159.818941,4.171981,91.416633,67.202040,165.441202,161.265621,164.029430,160.498388,88.965568,158.041510,-0.000617,-1.927138,32.000000,-235.687007,159.995454,-0.202454,28.152544,0.679145,576787.731558,0.974102,39.962974,19.669196,2.440931,0.064729,0.021104,190.681221,32.000000,205.788531,191.642289,194.384010,175.832829,32.000000,169.487231,68.807254,64.921821,102.622006,27.515612,45.623748,74.559024,85.590282,38.522934,53.560515,59.588707,40.431110
66.022321,95.006166,161.134811,166.958007,124.518840,121.614858,29.120906,14.319133,159.826199,4.172442,91.410374,67.113399,165.435926,161.260299,164.015148,160.522079,88.949915,158.054144,-0.000617,-1.927039,32.000000,-235.695455,159.814900,-0.202826,28.182836,0.680748,576875.096741,0.977324,39.978551,19.739226,2.442946,0.063485,0.021779,191.377276,32.000000,204.982781,191.780482,196.261059,175.557689,32.000000,169.072434,68.793085,64.872102,102.615382,27.515612,45.651554,74.559024,85.548645,38.522934,53.546763,59.587449,40.369481
66.012208,94.981292,161.244645,166.952127,124.552497,121.616041,29.055691,14.322986,159.804719,4.172472,91.440594,67.111079,165.428482,161.288784,163.998693,160.480135,88.947967,158.069913,-0.000618,-1.928227,32.000000,-235.689963,159.996922,-0.202880,28.210268,0.679604,576905.960936,0.975218,39.935010,19.733406,2.442629,0.057105,0.006344,191.402912,32.000000,205.008200,192.391940,196.864578,175.072232,32.000000,170.284691,68.804349,64.902204,102.652230,27.515612,45.645576,74.559024,85.556625,38.522934,53.468970,59.579964,40.362218
65.975642,95.004508,161.023260,166.944847,124.559939,121.616104,29.067491,14.322415,159.732399,4.172453,91.486558,67.183118,165.535415,161.360479,163.952503,160.451532,88.948529,158.082238,-0.000617,-1.928259,32.000000,-235.685125,159.905798,-0.202604,28.187032,0.678193,576916.952712,0.973662,39.914695,19.754519,2.440611,0.058027,0.022049,191.252590,32.000000,205.218500,192.995978,195.104148,174.220930,32.000000,170.750233,68.740682,64.876232,102.638396,27.515612,45.609335,74.559024,85.567578,38.522934,53.541375,59.580387,40.495673
65.988125,95.003126,161.110316,166.935047,124.568326,121.616291,29.065084,14.320703,159.786746,4.172445,91.500895,67.311193,165.378459,161.326793,163.912587,160.544021,88.918369,158.099625,-0.000617,-1.928271,32.000000,-235.684870,159.987786,-0.202493,28.240716,0.678150,576893.115426,0.975961,39.898263,19.763279,2.442649,0.061624,0.021093,190.386176,32.000000,206.040733,192.806225,192.087514,174.456797,32.000000,170.703939,68.717631,64.890648,102.645063,27.515612,45.647703,74.559024,85.557363,38.522934,53.541419,59.590920,40.461264
66.006624,95.003126,161.004418,166.935047,124.529743,121.617578,29.058682,14.320417,159.856248,4.172441,91.473105,67.218318,165.349980,161.362722,163.949663,160.515867,88.982827,158.044328,-0.000617,-1.928292,32.000000,-235.685320,159.831358,-0.202363,28.223853,0.678171,576950.977490,0.976218,39.952010,19.768041,2.440647,0.055767,0.011779,190.085254,32.000000,206.196796,192.376539,191.097717,174.857811,32.000000,170.300629,68.756234,64.886846,102.673374,27.515612,45.596711,74.559024,85.554245,38.522934,53.537134,59.582010,40.535878
65.970790,94.958352,161.099922,166.935047,124.531109,121.618836,29.087233,14.317563,159.695350,4.172767,91.320315,67.178266,165.372078,161.289397,164.005541,160.535178,88.982746,158.075264,-0.000617,-1.928296,32.000000,-235.693419,160.056763,-0.202401,28.208930,0.677130,577014.282444,0.976094,39.940204,19.805713,2.441505,0.050254,0.009213,190.151722,32.000000,206.279085,191.826341,192.237293,175.531607,32.000000,169.153592,68.776618,64.901063,102.642920,27.515612,45.636350,74.559024,85.563737,38.522934,53.397028,59.590605,40.263539
65.973432,94.953377,161.011747,166.943167,124.556442,121.623965,29.073914,14.321844,159.780043,4.172757,91.299796,67.190019,165.437483,161.316842,164.024580,160.455036,88.970550,158.031226,-0.000615,-1.928290,32.000000,-235.686024,160.075891,-0.202420,28.240139,0.676797,576855.762819,0.976017,39.924759,19.717363,2.439216,0.065065,0.020527,190.707632,32.000000,205.678832,191.729432,195.243763,175.751567,32.000000,169.455056,68.782348,64.878430,102.646895,27.515612,45.597955,74.559024,85.567671,38.522934,53.381069,59.592986,40.532724
65.969342,94.928779,161.060983,166.939807,124.590818,121.632849,29.074156,14.318705,159.775923,4.172512,91.324714,67.183631,165.452235,161.303752,164.049854,160.455645,88.921854,158.156231,-0.000615,-1.928904,32.000000,-235.691458,159.931783,-0.202022,28.197916,0.678007,576809.899428,0.975544,39.909906,19.730812,2.441989,0.052352,0.009076,191.278983,32.000000,205.063846,192.092823,196.701876,175.519045,32.000000,169.566359,68.800392,64.855229,102.672073,27.515612,45.614934,74.559024,85.587093,38.522934,53.380615,59.584773,40.480046
65.980511,94.928779,161.015319,166.939807,124.612683,121.644315,29.044153,14.316564,159.757438,4.172524,91.359807,67.202282,165.440969,161.303406,163.960220,160.439814,88.917925,158.021865,-0.000614,-1.930555,32.000000,-235.691959,159.953137,-0.201679,28.186743,0.676820,576852.420143,0.975977,39.902725,19.723979,2.440554,0.055084,0.006776,191.328769,32.000000,205.178640,192.593146,196.732136,174.809873,32.000000,170.139604,68.779156,64.854767,102.690184,27.515612,45.596520,74.559024,85.563939,38.522934,53.303094,59.587134,40.296701
65.939548,94.940940,161.088029,166.934487,124.676151,121.651921,29.079416,14.315137,159.752089,4.172536,91.491277,67.130033,165.453496,161.223678,163.924034,160.456315,88.971151,157.995625,-0.000613,-1.930555,32.000000,-235.696992,159.845167,-0.201790,28.129885,0.678127,576975.123596,0.976047,39.881543,19.826678,2.441452,0.070378,0.014208,190.967583,32.000000,205.403390,192.871880,194.561261,174.361823,32.000000,170.390754,68.803871,64.866238,102.699440,27.515612,45.643151,74.559024,85.564646,38.522934,53.340463,59.582128,40.483788
65.952309,94.931543,161.063611,166.936167,124.713148,121.649359,29.074532,14.321702,159.812751,4.172525,91.548291,67.145044,165.384271,161.191908,163.903414,160.419038,89.000324,157.970195,-0.000612,-1.930563,32.000000,-235.689608,159.901984,-0.201686,28.141215,0.678102,577029.480844,0.976965,39.872216,19.772560,2.440347,0.062695,0.013101,190.218375,32.000000,206.184510,192.845967,191.560758,174.459384,32.000000,170.573225,68.789327,64.898801,102.702194,27.515612,45.610209,74.559024,85.580766,38.522934,53.310508,59.589376,40.488336
65.943932,94.962221,160.965670,166.940087,124.661191,121.644287,29.062826,14.320274,159.757389,4.172491,91.509782,67.184064,165.385728,161.252306,163.981353,160.486388,89.011751,157.976277,-0.000612,-1.930537,32.000000,-235.684643,159.871352,-0.201583,28.105233,0.680412,576982.085497,0.976540,39.918593,19.707994,2.442965,0.064813,0.017291,189.975665,32.000000,206.372898,192.273188,191.133786,175.134721,32.000000,170.033048,68.810891,64.878718,102.715046,27.515612,45.620354,74.559024,85.583344,38.522934,53.309842,59.580830,40.555541
65.994743,94.962221,161.002315,166.940087,124.609087,121.641773,29.095228,14.314994,159.669573,4.172492,91.365075,67.164002,165.367372,161.224025,163.993329,160.446556,88.980462,158.013766,-0.000612,-1.930506,32.000000,-235.693529,159.987136,-0.201514,28.089576,0.679822,576877.478237,0.976452,39.898536,19.667828,2.442122,0.062830,0.028610,190.378139,32.000000,206.223845,191.744823,192.812838,175.623777,32.000000,169.349236,68.790092,64.884541,102.678238,27.515612,45.589058,74.559024,85.553567,38.522934,53.405294,59.584911,40.520911
65.941369,94.974658,161.011630,166.926087,124.505146,121.642481,29.068120,14.316564,159.782771,4.172194,91.442002,67.133734,165.423720,161.232935,163.996547,160.448778,88.976983,157.962609,-0.000613,-1.932217,32.000000,-235.690648,159.917568,-0.201938,28.080606,0.680363,576881.255642,0.977016,39.936213,19.659032,2.440947,0.064316,0.021268,191.023247,32.000000,205.564603,191.534892,195.614207,175.904655,32.000000,169.584470,68.815266,64.874348,102.686001,27.515612,45.608965,74.559024,85.605081,38.522934,53.443853,59.589248,40.248425
65.959162,94.992900,160.965780,166.916287,124.524123,121.638113,29.081511,14.314852,159.820610,4.171902,91.471395,67.203331,165.432188,161.169561,164.036894,160.438754,88.952289,158.006604,-0.000614,-1.933960,32.000000,-235.691541,159.901661,-0.202077,28.063586,0.680244,576915.948043,0.975079,39.893774,19.706522,2.439623,0.059407,0.013037,191.415566,32.000000,205.015135,192.038065,196.869747,175.360755,32.000000,169.422821,68.798075,64.867930,102.702045,27.515612,45.570462,74.559024,85.574687,38.522934,53.500639,59.582748,40.359430
65.941074,94.982950,161.082538,166.923847,124.560119,121.636930,29.122286,14.318990,159.719659,4.171581,91.626766,67.141195,165.462692,161.254936,163.991730,160.395139,88.965556,157.986419,-0.000614,-1.935721,32.000000,-235.690845,159.750472,-0.201813,28.075781,0.681225,576976.884739,0.976896,39.950790,19.687892,2.441739,0.067680,0.020670,191.425679,32.000000,205.066015,192.513894,196.228973,174.739679,32.000000,170.415907,68.795384,64.864391,102.711913,27.515612,45.605284,74.559024,85.556122,38.522934,53.500570,59.585432,40.517537
65.907782,94.982950,161.067833,166.923847,124.602857,121.645862,29.072755,14.317563,159.690447,4.171521,91.635332,67.089088,165.445185,161.169336,163.910832,160.485795,88.972178,157.960343,-0.000614,-1.936296,32.000000,-235.690797,159.807946,-0.202072,28.138120,0.681195,577035.014132,0.976165,39.954167,19.731600,2.440385,0.056264,0.016140,191.007231,32.000000,205.593845,192.943798,193.500131,174.489906,32.000000,170.689134,68.767631,64.875752,102.702450,27.515612,45.605011,74.559024,85.601252,38.522934,53.469328,59.586357,40.318711
65.911182,94.992900,160.972030,166.928607,124.644762,121.652226,29.098702,14.322700,159.686432,4.171494,91.638712,67.078794,165.360262,161.182956,163.929222,160.417103,88.971941,157.995353,-0.000614,-1.936310,32.000000,-235.687298,159.873778,-0.202042,28.148820,0.681674,576992.022305,0.975059,39.959328,19.709609,2.442826,0.066261,0.018549,190.165750,32.000000,206.205924,192.845393,191.238827,174.575663,32.000000,170.387168,68.752693,64.883706,102.719000,27.515612,45.604695,74.559024,85.598570,38.522934,53.500303,59.591048,40.516509
65.910309,95.005337,160.948411,166.928607,124.604189,121.656048,29.078955,14.325269,159.712863,4.171483,91.572993,67.112875,165.414604,161.234626,163.988538,160.432547,88.972519,158.038569,-0.000613,-1.937472,32.000000,-235.681615,159.924805,-0.202078,28.142893,0.680578,577037.055939,0.977336,39.987149,19.691715,2.443836,0.061745,0.008288,190.168100,32.000000,206.246949,192.034687,191.170473,175.421453,32.000000,169.917329,68.768575,64.906759,102.729560,27.515612,45.552891,74.559024,85.609118,38.522934,53.539121,59.586396,40.496333
65.947569,95.035739,160.978085,166.943167,124.530569,121.663674,29.048200,14.324698,159.792049,4.171457,91.449615,67.094111,165.421260,161.226877,163.995956,160.383083,88.998062,157.959316,-0.000612,-1.939201,32.000000,-235.683661,159.959313,-0.201667,28.185380,0.679866,577082.435200,0.976485,39.994256,19.707086,2.442257,0.071308,0.021649,190.351957,32.000000,205.978868,191.682839,193.499441,175.685003,32.000000,169.128571,68.760176,64.889137,102.702365,27.515612,45.588264,74.559024,85.591484,38.522934,53.539172,59.589573,40.402203
65.869980,95.035739,160.951619,166.943167,124.560320,121.661211,29.070871,14.319133,159.671260,4.171742,91.519935,67.060932,165.449973,161.124415,164.008977,160.334328,88.983454,157.921266,-0.000613,-1.940928,32.000000,-235.690866,159.805110,-0.201294,28.192146,0.679959,577120.432732,0.977223,40.007424,19.725184,2.441931,0.050658,0.000960,191.164591,32.000000,205.158317,191.595259,195.970408,175.844384,32.000000,169.203943,68.791232,64.863977,102.740728,27.515612,45.553712,74.559024,85.627008,38.522934,53.634477,59.578155,40.350846
65.954254,95.015563,161.025919,166.947087,124.572387,121.652368,29.068452,14.319418,159.688870,4.171813,91.577370,67.242010,165.451648,161.131225,164.031274,160.432890,88.944070,157.935753,-0.000612,-1.942650,32.000000,-235.687466,159.892522,-0.201297,28.226240,0.678687,577123.246534,0.977784,40.006690,19.665389,2.441001,0.062734,0.008887,191.321255,32.000000,204.997104,192.172368,197.138607,175.165015,32.000000,170.017662,68.785197,64.831195,102.749498,27.515612,45.614620,74.559024,85.614625,38.522934,53.571677,59.585580,40.326268
65.903802,95.046518,160.909364,166.956327,124.583446,121.650952,29.068067,14.319418,159.654875,4.171738,91.647957,67.119857,165.480261,161.202348,163.974843,160.440712,88.937453,157.951098,-0.000611,-1.944366,32.000000,-235.691236,159.888770,-0.201538,28.212156,0.679392,577189.452877,0.978270,40.071540,19.663547,2.443475,0.063207,0.012369,191.407693,32.000000,205.053847,192.922497,195.647562,174.520916,32.000000,170.310969,68.765862,64.856858,102.767757,27.515612,45.537906,74.559024,85.609338,38.522934,53.668613,59.586967,40.485989
65.904695,95.024407,161.004271,166.956327,124.565633,121.647183,29.064109,14.321131,159.679632,4.171704,91.641807,67.089894,165.449324,161.175514,163.894734,160.415045,88.953966,157.923753,-0.000611,-1.944454,32.000000,-235.690179,159.907614,-0.201546,28.211212,0.677740,577160.276801,0.976853,39.980930,19.709194,2.441479,0.070132,0.017076,190.499377,32.000000,205.771920,192.868660,192.986083,174.656457,32.000000,170.742364,68.767241,64.875360,102.760841,27.515612,45.541050,74.559024,85.595517,38.522934,53.669065,59.590350,40.410714
65.947887,95.024407,160.896832,166.956327,124.578265,121.643420,29.042781,14.317706,159.708731,4.171676,91.644235,67.137637,165.362236,161.120378,163.942072,160.421887,88.958446,157.886864,-0.000610,-1.944451,32.000000,-235.687376,159.851652,-0.201260,28.217664,0.678227,577248.620108,0.977755,40.054043,19.722445,2.441579,0.049334,0.009119,190.014658,32.000000,206.118685,192.812171,190.835137,174.808572,32.000000,170.254155,68.750729,64.879646,102.748070,27.515612,45.525749,74.559024,85.593837,38.522934,53.600243,59.585334,40.483567
66.031581,95.032975,161.038279,166.959687,124.576264,121.639657,29.084788,14.322558,159.806579,4.171553,91.538299,67.210713,165.395659,161.203204,164.013794,160.447763,88.987392,157.949830,-0.000609,-1.946210,32.000000,-235.687277,159.861562,-0.201267,28.209376,0.678626,577154.758254,0.977789,40.031186,19.694111,2.442986,0.062964,0.014486,190.038180,32.000000,206.250100,191.821434,191.974374,175.551086,32.000000,169.522913,68.795324,64.891468,102.741009,27.515612,45.539894,74.559024,85.572163,38.522934,53.627296,59.578450,40.519077
65.994072,95.031040,160.958464,166.956607,124.571810,121.628327,29.100180,14.318847,159.732754,4.171436,91.398944,67.205378,165.423763,161.243538,164.005962,160.491643,88.999647,157.931591,-0.000610,-1.947942,32.000000,-235.690168,159.948078,-0.200971,28.215749,0.677382,577100.868004,0.977770,39.995094,19.673679,2.439757,0.060348,0.011587,190.566833,32.000000,205.812144,191.749442,194.309170,175.649590,32.000000,169.365138,68.794953,64.877735,102.734696,27.515612,45.545294,74.559024,85.566785,38.522934,53.621568,59.587773,40.545856
65.954773,95.016392,161.075994,166.959407,124.590858,121.628276,29.049801,14.320560,159.801966,4.171320,91.442366,67.160796,165.411375,161.226002,164.055779,160.413170,88.931089,157.925305,-0.000610,-1.949115,32.000000,-235.688619,160.039201,-0.200734,28.218791,0.677164,576982.499014,0.974984,39.933775,19.671958,2.438807,0.059526,0.021051,191.187952,32.000000,205.132257,191.784278,196.478593,175.689030,32.000000,169.308252,68.734239,64.851807,102.732719,27.515612,45.516282,74.559024,85.590953,38.522934,53.621870,59.585944,40.367060
66.028414,95.016392,160.944927,166.959407,124.595664,121.630832,29.061113,14.313425,159.721284,4.171247,91.474979,67.180463,165.431052,161.176127,164.011764,160.430970,88.927096,158.005503,-0.000611,-1.950269,32.000000,-235.695099,159.930092,-0.201019,28.204052,0.677049,576917.185950,0.974984,39.963153,19.651818,2.438984,0.051435,0.005015,191.308170,32.000000,204.850452,192.373230,196.734747,175.204122,32.000000,169.998093,68.713703,64.853303,102.731584,27.515612,45.538357,74.559024,85.545455,38.522934,53.576277,59.588747,40.397581
65.960697,94.999809,161.000420,166.949607,124.491761,121.626998,29.079035,14.320845,159.742597,4.171220,91.483015,67.126482,165.466026,161.248146,163.908845,160.443280,88.897471,158.033982,-0.000610,-1.950240,32.000000,-235.687514,159.887912,-0.200750,28.182940,0.678022,577077.514671,0.977280,39.981326,19.717657,2.442219,0.052151,0.010555,191.213577,32.000000,205.212099,192.920221,195.165380,174.537521,32.000000,170.386120,68.695612,64.819264,102.714001,27.515612,45.522603,74.559024,85.567556,38.522934,53.524534,59.587360,40.470655
65.955710,94.985714,161.006236,166.940927,124.399318,121.622974,29.096189,14.317563,159.792596,4.171311,91.476270,67.201495,165.436131,161.171946,163.940376,160.449288,88.941792,157.944672,-0.000610,-1.950223,32.000000,-235.690633,159.881856,-0.200469,28.188002,0.676811,577059.749093,0.975719,39.919834,19.756317,2.437510,0.055984,0.014978,190.411658,32.000000,205.927679,192.916477,192.216084,174.552632,32.000000,170.713738,68.709371,64.866068,102.726474,27.515612,45.553132,74.559024,85.584399,38.522934,53.480461,59.580259,40.342409
65.971664,94.983226,160.983963,166.945967,124.400376,121.622970,29.077831,14.317420,159.800134,4.171150,91.495198,67.163342,165.325900,161.170172,163.988896,160.468540,88.964154,157.918410,-0.000609,-1.949066,32.000000,-235.693562,159.774518,-0.200584,28.159232,0.678414,577123.565462,0.976151,39.959795,19.798250,2.440854,0.049748,0.005489,190.116325,32.000000,206.144275,192.523656,190.834411,175.111920,32.000000,170.189340,68.713287,64.850798,102.744899,27.515612,45.551238,74.559024,85.584206,38.522934,53.480322,59.588078,40.432430
65.991249,94.983226,160.901634,166.945967,124.454674,121.622974,29.071939,14.320417,159.757042,4.170919,91.346833,67.148795,165.372640,161.218029,164.015476,160.423295,88.962043,157.923693,-0.000609,-1.949077,32.000000,-235.689582,160.006264,-0.200692,28.157108,0.678337,576977.639047,0.975590,39.949864,19.715329,2.441127,0.063107,0.016238,190.209113,32.000000,206.324517,191.692033,192.161060,175.904432,32.000000,169.379956,68.716987,64.872467,102.704458,27.515612,45.508423,74.559024,85.568256,38.522934,53.472390,59.584842,40.556495
65.992217,94.965814,160.953224,166.941207,124.439680,121.617927,29.072760,14.321844,159.816653,4.170913,91.331454,67.197979,165.403914,161.181121,163.998822,160.511426,88.952196,158.007720,-0.000610,-1.948535,32.000000,-235.690285,159.951727,-0.200314,28.177328,0.678702,576910.781396,0.975939,39.934052,19.681612,2.440199,0.063448,0.012668,190.826300,32.000000,205.474492,191.685345,194.993823,175.873932,32.000000,169.182220,68.715564,64.840560,102.711145,27.515612,45.551012,74.559024,85.567907,38.522934,53.417730,59.593054,40.335219
65.992213,94.931820,160.968752,166.934207,124.367709,121.611688,29.076766,14.318562,159.722336,4.170879,91.363605,67.198108,165.435131,161.234118,164.054087,160.432359,88.929065,157.971952,-0.000612,-1.947982,32.000000,-235.691437,159.821834,-0.200188,28.171821,0.678112,576905.122797,0.975818,39.917697,19.686007,2.438227,0.048252,0.011925,191.221559,32.000000,204.887669,191.974797,196.663212,175.591173,32.000000,169.141926,68.734441,64.838233,102.727929,27.515612,45.529982,74.559024,85.564078,38.522934,53.311109,59.584675,40.454587
65.899621,94.934307,161.045762,166.929447,124.344861,121.610421,29.096935,14.317991,159.788611,4.170853,91.397298,67.109333,165.440230,161.165034,163.987971,160.484756,88.920884,158.053818,-0.000610,-1.949093,32.000000,-235.687090,159.981485,-0.200089,28.193798,0.677798,576876.468765,0.975691,39.899477,19.732176,2.438973,0.069540,0.013803,191.431491,32.000000,204.897414,192.441154,196.542914,175.013604,32.000000,170.466043,68.744260,64.830980,102.760633,27.515612,45.572727,74.559024,85.562864,38.522934,53.310446,59.579128,40.500442
65.936151,94.934307,161.005641,166.929447,124.344385,121.606646,29.080921,14.317706,159.709875,4.170831,91.475894,67.086469,165.453681,161.217275,163.921220,160.380654,88.915846,157.959180,-0.000610,-1.949115,32.000000,-235.691309,159.873515,-0.200469,28.199542,0.677913,576846.171911,0.975424,39.865484,19.739847,2.439208,0.056133,0.015034,191.049309,32.000000,205.237133,192.858741,194.366427,174.466814,32.000000,170.680107,68.733433,64.849745,102.751676,27.515612,45.541573,74.559024,85.591139,38.522934,53.317576,59.585403,40.475644
65.932034,94.937624,161.005843,166.929167,124.356785,121.604079,29.061944,14.318277,159.715513,4.170855,91.531007,67.074370,165.407123,161.194519,163.946554,160.389048,88.938637,157.990440,-0.000612,-1.949103,32.000000,-235.687296,159.831991,-0.200685,28.213258,0.678942,576917.093498,0.976254,39.945326,19.783409,2.443804,0.045658,0.003840,190.381768,32.000000,205.993943,192.764345,191.547320,174.798138,32.000000,170.625433,68.768994,64.821178,102.726564,27.515612,45.539755,74.559024,85.595304,38.522934,53.327115,59.592120,40.508366
65.930805,94.944257,161.013328,166.932807,124.290089,121.601585,29.066215,14.317278,159.695555,4.170379,91.492493,67.134447,165.321710,161.187158,164.003068,160.446069,88.955334,158.069429,-0.000612,-1.949066,32.000000,-235.691738,159.914692,-0.200721,28.201456,0.678118,576888.424728,0.976165,39.914798,19.747545,2.441842,0.101532,0.012886,190.140553,32.000000,206.134891,192.273358,191.098159,175.430359,32.000000,170.140895,68.785928,64.857397,102.736214,27.515612,45.546088,74.559024,85.558660,38.522934,53.347269,59.585039,40.408219
65.914788,94.942322,160.981809,166.927207,124.202768,121.599057,29.070766,14.317848,159.736005,4.170172,91.372682,67.148988,165.315110,161.188218,163.972464,160.366128,88.948782,158.025272,-0.000612,-1.949058,32.000000,-235.692642,159.857831,-0.200689,28.191516,0.677834,576831.093535,0.976857,39.921556,19.738267,2.441997,0.056279,0.009894,190.271741,32.000000,205.985918,191.721375,192.543569,175.855663,32.000000,168.873673,68.816413,64.849198,102.677011,27.515612,45.525930,74.559024,85.605887,38.522934,53.340678,59.580043,40.347544
65.935231,94.963050,161.058449,166.924967,124.175953,121.595293,29.074255,14.317278,159.721215,4.170248,91.377146,67.074508,165.417051,161.234791,163.990615,160.415103,88.967086,157.968872,-0.000613,-1.948444,32.000000,-235.693377,159.848776,-0.200713,28.186350,0.678177,576792.219670,0.976730,39.929215,19.755703,2.442156,0.066111,0.017482,190.993514,32.000000,205.371671,191.648052,195.463933,175.920931,32.000000,169.432722,68.846088,64.835177,102.701031,27.515612,45.503541,74.559024,85.630113,38.522934,53.340117,59.592720,40.414382
65.996841,94.963050,160.972988,166.924967,124.235518,121.586362,29.097029,14.319846,159.777554,4.170106,91.416443,67.155696,165.405888,161.009635,163.998175,160.447171,88.916679,157.895697,-0.000612,-1.946813,32.000000,-235.690644,159.758834,-0.200994,28.197732,0.678449,576801.358924,0.976814,39.940666,19.743176,2.442272,0.062007,0.012909,191.449253,32.000000,204.772984,192.023018,196.886379,175.308031,32.000000,169.572595,68.867764,64.828150,102.714134,27.515612,45.518107,74.559024,85.569029,38.522934,53.404500,59.584331,40.514895
65.951995,95.005060,160.951406,166.938407,124.212335,121.577570,29.063951,14.324698,159.836831,4.170066,91.506540,67.118315,165.398480,161.179734,163.915775,160.355540,88.921230,157.946420,-0.000613,-1.946844,32.000000,-235.687431,159.896497,-0.200969,28.192120,0.678688,576760.918372,0.976383,39.944310,19.700496,2.442677,0.064203,0.007737,191.443853,32.000000,205.125028,192.591453,196.074666,174.945001,32.000000,170.382614,68.851228,64.812370,102.708225,27.515612,45.508884,74.559024,85.590297,38.522934,53.535609,59.584419,40.499855
65.900217,94.987096,160.954499,166.939247,124.201869,121.581381,29.057423,14.316850,159.690878,4.169936,91.613437,67.137106,165.423849,161.150189,163.903702,160.351113,88.937890,157.889925,-0.000614,-1.949155,32.000000,-235.691510,159.861401,-0.200930,28.209088,0.677160,576802.086045,0.974543,39.892850,19.719266,2.439101,0.060867,0.009142,190.844841,32.000000,205.363074,192.742481,193.831020,174.683545,32.000000,170.638859,68.882722,64.841510,102.702651,27.515612,45.510899,74.559024,85.614330,38.522934,53.479506,59.582128,40.504697
65.938060,94.996769,160.999854,166.938127,124.214178,121.583662,29.085370,14.319418,159.661413,4.169515,91.656318,67.066740,165.355486,161.106430,163.914315,160.420177,88.957260,158.049369,-0.000615,-1.949175,32.000000,-235.692383,159.919770,-0.200809,28.202217,0.677802,576844.237055,0.976415,39.972314,19.736646,2.440433,0.064062,0.014982,190.179213,32.000000,206.040054,192.686637,191.077645,174.822225,32.000000,170.336779,68.893238,64.834959,102.720927,27.515612,45.524834,74.559024,85.615927,38.522934,53.479380,59.591756,40.394500
65.889636,94.996769,160.925532,166.938127,124.226643,121.577325,29.079072,14.323414,159.726371,4.169365,91.567506,67.156015,165.369017,161.096723,163.966486,160.417328,88.939383,157.970275,-0.000614,-1.949186,32.000000,-235.686257,159.814123,-0.200863,28.203974,0.678075,576821.955310,0.977468,39.997618,19.695560,2.442397,0.086674,0.017448,190.175537,32.000000,206.190707,191.887932,191.496201,175.458490,32.000000,169.898667,68.938591,64.837113,102.692533,27.515612,45.490664,74.559024,85.630086,38.522934,53.509562,59.588540,40.318858
65.906085,95.026618,160.953639,166.943167,124.243117,121.574768,29.076606,14.316850,159.651980,4.169620,91.442611,67.098608,165.395665,161.135671,163.999930,160.391695,88.947975,157.909188,-0.000613,-1.948038,32.000000,-235.692657,159.841495,-0.200853,28.190389,0.677992,576784.164497,0.975952,39.975665,19.745108,2.441683,0.069912,0.015321,190.570364,32.000000,205.897369,191.630586,193.420667,175.655311,32.000000,169.186327,68.917074,64.848057,102.685808,27.515612,45.502949,74.559024,85.618985,38.522934,53.602869,59.586308,40.438593
65.911045,95.018879,160.949230,166.945127,124.254176,121.570916,29.080758,14.321416,159.668804,4.169572,91.524685,67.160352,165.447658,161.145131,164.022028,160.426087,88.966745,157.959462,-0.000613,-1.945728,32.000000,-235.686452,159.776556,-0.200818,28.186219,0.678183,576821.747084,0.976904,40.016137,19.728803,2.442350,0.063566,0.008438,191.247436,32.000000,205.258377,191.526045,196.048387,175.954957,32.000000,169.277190,68.928270,64.870161,102.706690,27.515612,45.498607,74.559024,85.619075,38.522934,53.579018,59.580948,40.518197
65.893439,95.024960,160.924458,166.945687,124.213805,121.575928,29.052403,14.320988,159.682922,4.169593,91.505270,67.107944,165.434445,161.114199,163.963055,160.362749,88.884235,157.947933,-0.000614,-1.945631,32.000000,-235.689502,159.787876,-0.200909,28.216352,0.678473,576828.338755,0.976770,40.032236,19.693804,2.442167,0.063854,0.018056,191.404722,32.000000,204.890126,192.157936,196.790700,175.400220,32.000000,169.807291,68.907367,64.793629,102.708161,27.515612,45.511226,74.559024,85.625392,38.522934,53.579202,59.582167,40.412768
