OSU 80 Ton Compressor Load Stand
65.897047,95.024960,160.894887,166.945687,124.188340,121.573349,29.068778,14.321416,159.796449,4.169663,91.627525,67.154667,165.434286,161.100435,163.929530,160.407996,88.931423,157.919141,-0.000614,-1.946816,32.000000,-235.689402,159.912141,-0.200896,28.183649,0.678450,576750.760214,0.976500,40.020351,19.696769,2.441916,0.050624,0.026273,191.406649,32.000000,205.072425,192.598077,195.673210,174.648716,32.000000,170.569262,68.917578,64.819755,102.699480,27.515612,45.471299,74.559024,85.633315,38.522934,53.598436,59.584665,40.539767
65.881286,95.010312,160.941419,166.950167,124.174571,121.569566,29.095399,14.318277,159.726790,4.169364,91.577218,67.072745,165.450532,161.155042,163.919564,160.367860,88.922815,157.940162,-0.000614,-1.946792,32.000000,-235.690411,159.846512,-0.200935,28.171821,0.677878,576989.694437,0.977796,40.041149,19.774295,2.442192,0.066433,0.016799,190.654781,32.000000,205.619817,192.696543,193.131961,174.596021,32.000000,170.800476,68.910272,64.842892,102.681412,27.515612,45.528808,74.559024,85.648198,38.522934,53.552832,59.583141,40.362731
65.924164,95.032699,161.062799,166.954927,124.192254,121.564814,29.074588,14.320274,159.657856,4.169063,91.667883,67.146703,165.381171,161.127188,163.934424,160.467482,88.928362,157.897758,-0.000616,-1.945622,32.000000,-235.687593,159.837578,-0.200978,28.181760,0.678458,576862.528739,0.977165,40.038132,19.714659,2.441610,0.073337,0.013764,190.263217,32.000000,206.155110,192.699500,191.037560,174.853107,32.000000,170.298140,68.952084,64.836895,102.683677,27.515612,45.531905,74.559024,85.623044,38.522934,53.622928,59.588058,40.454881
65.864446,95.043478,160.879413,166.953247,124.231904,121.568647,29.075344,14.317991,159.649852,4.168659,91.544588,67.143283,165.362421,161.104024,163.962501,160.360730,88.906901,157.891230,-0.000616,-1.943895,32.000000,-235.691024,159.789774,-0.201252,28.195477,0.679123,576851.117583,0.976463,40.036660,19.732356,2.442900,0.069004,0.018147,190.378039,32.000000,206.231690,191.716264,191.730867,175.490267,32.000000,169.849751,68.927112,64.843113,102.660545,27.515612,45.522307,74.559024,85.647416,38.522934,53.623246,59.587901,40.440648
65.829527,95.043478,160.883563,166.953247,124.216561,121.574999,29.072402,14.323985,159.659605,4.168489,91.526844,67.081540,165.407110,161.081960,163.967534,160.300717,88.940519,157.910120,-0.000617,-1.942179,32.000000,-235.685850,159.759546,-0.201533,28.204656,0.678920,576826.501907,0.976477,40.023207,19.708474,2.443153,0.052043,0.012434,190.876802,32.000000,205.717063,191.579763,194.004737,175.831623,32.000000,169.038947,68.938090,64.862077,102.658883,27.515612,45.457922,74.559024,85.679808,38.522934,53.657335,59.578902,40.389731
65.931060,95.039608,160.951182,166.958847,124.166999,121.580209,29.086321,14.320417,159.721249,4.168385,91.528768,67.127516,165.439995,161.107266,163.979488,160.355822,88.871443,157.937405,-0.000619,-1.941049,32.000000,-235.689254,159.784368,-0.201568,28.205128,0.678540,576946.998467,0.977485,40.083907,19.727112,2.442584,0.077674,0.025072,191.366553,32.000000,205.064110,191.543708,196.306672,175.825047,32.000000,169.520035,68.928487,64.822368,102.681577,27.515612,45.488591,74.559024,85.662883,38.522934,53.645648,59.580446,40.464785
65.932736,95.040990,160.895974,166.963607,124.130621,121.580199,29.091069,14.321273,159.691869,4.168425,91.601218,67.165570,165.458274,161.099639,163.992177,160.385688,88.879283,157.895982,-0.000619,-1.941084,32.000000,-235.686594,159.915751,-0.201531,28.193614,0.678822,576917.114918,0.978207,40.113114,19.701663,2.443942,0.057366,0.013874,191.577363,32.000000,204.931762,192.363155,196.722531,175.227252,32.000000,170.202031,68.902249,64.831072,102.700887,27.515612,45.458365,74.559024,85.632884,38.522934,53.650354,59.583672,40.505945
65.920053,95.068629,160.925165,166.968087,124.164804,121.580141,29.059560,14.326982,159.710653,4.168252,91.623427,67.097532,165.484545,161.054778,163.894408,160.315122,88.883049,157.949683,-0.000618,-1.941009,32.000000,-235.678264,159.787017,-0.201307,28.193877,0.677837,577042.221987,0.976111,40.024355,19.782536,2.441204,0.068299,0.011669,191.373710,32.000000,205.190729,192.729754,195.052466,174.490311,32.000000,170.614694,68.861204,64.839093,102.712188,27.515612,45.490459,74.559024,85.638258,38.522934,53.650753,59.588452,40.513061
65.916458,95.068629,160.910161,166.968087,124.186752,121.580130,29.067179,14.319846,159.688318,4.168072,91.641083,67.074478,165.429422,161.136221,163.912285,160.365356,88.909000,157.955444,-0.000618,-1.941008,32.000000,-235.692611,159.716902,-0.201399,28.207200,0.677834,577024.663711,0.975928,40.024336,19.756786,2.440305,0.051493,0.007248,190.667921,32.000000,206.001549,192.617756,192.178484,174.697660,32.000000,170.937480,68.883093,64.841465,102.727352,27.515612,45.455453,74.559024,85.648149,38.522934,53.737745,59.586996,40.404991
65.932689,95.038779,160.894731,166.965847,124.203351,121.582707,29.064355,14.315851,159.696089,4.168162,91.597243,67.111416,165.387161,161.146743,163.930678,160.308881,88.908546,157.908026,-0.000619,-1.939245,32.000000,-235.693001,159.651559,-0.201520,28.219578,0.678176,577068.489297,0.977260,40.062571,19.776237,2.441217,0.075730,0.016297,190.216121,32.000000,206.144544,192.403537,191.032694,174.942736,32.000000,169.939990,68.849463,64.842743,102.734098,27.515612,45.488392,74.559024,85.625432,38.522934,53.644988,59.582197,40.326708
65.928615,95.009759,160.862460,166.959127,124.197573,121.585247,29.072171,14.323414,159.682242,4.168291,91.477908,67.047669,165.370262,161.139625,163.968858,160.428899,88.908952,157.929791,-0.000618,-1.937503,32.000000,-235.687076,159.768928,-0.201673,28.208432,0.677836,577008.636716,0.977063,40.065575,19.752776,2.441123,0.063213,0.008842,190.396700,32.000000,206.215138,191.523879,191.931660,175.820117,32.000000,169.379002,68.824466,64.868561,102.711720,27.515612,45.434389,74.559024,85.641286,38.522934,53.554630,59.583515,40.477478
65.930146,95.004508,160.893851,166.952967,124.227749,121.589053,29.077098,14.323699,159.657522,4.168313,91.387262,67.157925,165.423064,161.099619,163.974896,160.321945,88.908719,157.987047,-0.000618,-1.936329,32.000000,-235.683349,159.780471,-0.201766,28.207095,0.677212,576963.992455,0.976840,40.022163,19.732730,2.440288,0.059514,0.022917,190.979330,32.000000,205.536456,191.539979,194.806667,175.842754,32.000000,169.435332,68.839884,64.831866,102.721481,27.515612,45.484378,74.559024,85.666216,38.522934,53.554725,59.590507,40.499562
65.903465,95.004508,160.930707,166.952967,124.256711,121.592864,29.086197,14.317278,159.681173,4.168316,91.400330,67.185453,165.481886,161.160894,164.004213,160.301507,88.830198,157.878274,-0.000616,-1.935176,32.000000,-235.691574,159.736523,-0.201365,28.202007,0.677336,576930.184123,0.976594,39.996548,19.741735,2.439949,0.051395,0.008877,191.465650,32.000000,204.946913,191.800403,196.519729,175.699840,32.000000,169.539832,68.832905,64.840301,102.734476,27.515612,45.456664,74.559024,85.655065,38.522934,53.538367,59.594815,40.473883
65.919011,94.998427,160.953008,166.949047,124.305370,121.594132,29.077402,14.323842,159.697380,4.168320,91.453525,67.149296,165.447187,161.130266,163.990817,160.365766,88.860788,157.906876,-0.000617,-1.935196,32.000000,-235.681895,159.775230,-0.201613,28.194585,0.677513,576940.619100,0.976421,39.990017,19.766718,2.440368,0.057100,0.022067,191.624618,32.000000,204.928251,192.263642,196.671749,175.106111,32.000000,170.859812,68.802267,64.841247,102.756604,27.515612,45.468070,74.559024,85.641899,38.522934,53.519380,59.589376,40.430156
66.005112,95.016945,160.948113,166.938967,124.348849,121.590353,29.078564,14.319561,159.737554,4.168278,91.527187,67.172792,165.407918,161.096296,163.886240,160.335245,88.861729,157.995642,-0.000617,-1.935199,32.000000,-235.686668,159.818264,-0.201853,28.171978,0.678182,577157.458263,0.976582,40.012316,19.798214,2.441916,0.056514,0.008304,191.341378,32.000000,205.307804,192.754420,194.376973,174.487204,32.000000,170.173932,68.740788,64.844192,102.751936,27.515612,45.456621,74.559024,85.609185,38.522934,53.577262,59.593900,40.478799
65.897901,94.989307,160.952117,166.924967,124.421164,121.589454,29.071269,14.321844,159.776774,4.168270,91.482033,67.155258,165.401417,161.118970,163.903347,160.361812,88.874971,157.985356,-0.000618,-1.935205,32.000000,-235.685204,159.802274,-0.201852,28.163166,0.678255,577073.115829,0.976619,39.993241,19.779992,2.441678,0.067675,0.021192,190.320768,32.000000,206.080951,192.503328,191.597132,174.713358,32.000000,170.557072,68.713621,64.842367,102.755783,27.515612,45.516641,74.559024,85.674352,38.522934,53.577427,59.584439,40.359943
65.937873,94.989307,160.854088,166.924967,124.431956,121.586942,29.055341,14.321559,159.775671,4.168323,91.410570,67.060271,165.363388,161.109223,164.015204,160.426229,88.894515,157.961074,-0.000618,-1.935211,32.000000,-235.687456,159.883405,-0.201795,28.171952,0.677671,577035.900332,0.975190,39.939840,19.817423,2.438419,0.065267,0.013590,190.248813,32.000000,206.157084,192.177968,190.799534,175.067999,32.000000,170.038656,68.703386,64.862144,102.764239,27.515612,45.416370,74.559024,85.647368,38.522934,53.490999,59.590094,40.454881
65.956179,94.980186,161.073629,166.914327,124.398909,121.589315,29.091874,14.322130,159.779674,4.168020,91.301112,67.190467,165.363821,161.145029,163.991271,160.482539,88.869207,157.881330,-0.000617,-1.935237,32.000000,-235.690819,159.802233,-0.201974,28.184750,0.679244,577015.706496,0.977110,40.001764,19.799736,2.442447,0.054633,0.016051,190.418289,32.000000,206.169601,191.510598,192.695931,175.642108,32.000000,169.315853,68.671868,64.865133,102.737721,27.515612,45.488513,74.559024,85.624167,38.522934,53.462349,59.582020,40.415996
65.955248,94.957799,160.990470,166.915167,124.431279,121.596885,29.096909,14.319133,159.810182,4.168007,91.311091,67.164892,165.406126,161.152799,163.977046,160.490624,88.890647,157.926653,-0.000616,-1.934084,32.000000,-235.687588,159.839047,-0.202002,28.161435,0.678026,576934.637976,0.976972,39.968360,19.769695,2.439479,0.086106,0.002077,191.049639,32.000000,205.422573,191.299024,195.575680,175.988048,32.000000,169.605378,68.685189,64.852213,102.752837,27.515612,45.465668,74.559024,85.636154,38.522934,53.392161,59.584921,40.496333
65.927124,94.952824,160.981524,166.926367,124.424141,121.596539,29.040155,14.317563,159.806815,4.167903,91.314922,67.163809,165.452071,161.189727,164.008456,160.437553,88.819434,157.987114,-0.000617,-1.932950,32.000000,-235.694403,159.794077,-0.202023,28.179741,0.678521,576978.966454,0.975443,39.943944,19.760526,2.442131,0.062181,0.020528,191.437343,32.000000,204.967644,191.772100,196.894581,175.565486,32.000000,169.485953,68.686763,64.805364,102.781421,27.515612,45.486112,74.559024,85.668743,38.522934,53.391750,59.585226,40.393986
65.922048,94.952824,161.359643,166.926367,124.411852,121.592677,29.074261,14.318847,159.752367,4.167754,91.393863,67.144139,165.460972,161.179103,163.946145,160.409502,88.841117,157.859275,-0.000615,-1.934112,32.000000,-235.690660,159.913325,-0.202090,28.178902,0.678705,576928.761756,0.975296,39.922337,19.758683,2.440905,0.069917,0.016396,191.545217,32.000000,205.031891,192.379783,196.349817,174.924896,32.000000,170.249928,68.712441,64.840763,102.796776,27.515612,45.600218,74.559024,85.656724,38.522934,53.375753,59.588068,40.465299
65.919364,94.939835,160.983976,166.931407,124.418608,121.588820,29.042747,14.314852,159.776155,4.167705,91.411668,67.111067,165.467237,161.185058,163.878940,160.479335,88.863564,157.931186,-0.000614,-1.934610,32.000000,-235.693508,159.827261,-0.202063,28.132980,0.678581,577105.156329,0.977647,39.940859,19.856032,2.441810,0.056698,0.017291,190.956582,32.000000,205.465064,192.764671,193.781772,174.353674,32.000000,170.706197,68.684906,64.842326,102.781714,27.515612,45.477629,74.559024,85.622035,38.522934,53.334638,59.589366,40.382321
65.904134,94.946744,160.954236,166.931967,124.444168,121.584957,29.065038,14.320274,159.753304,4.167682,91.461095,67.138581,165.385585,161.181672,163.944470,160.545060,88.904553,158.030636,-0.000611,-1.934614,32.000000,-235.686610,159.902515,-0.201791,28.174417,0.680444,577035.920678,0.976552,39.945100,19.779078,2.447734,0.058374,0.011841,190.201557,32.000000,206.316292,192.680285,191.152375,174.534968,32.000000,170.653560,68.705181,64.850587,102.795300,27.515612,45.445179,74.559024,85.668258,38.522934,53.355656,59.590124,40.503450
65.842998,94.955312,160.935732,166.931127,124.540368,121.579823,29.077346,14.316279,159.788533,4.167956,91.415499,67.158139,165.382138,161.119766,163.978130,160.369448,88.949409,157.951549,-0.000613,-1.934618,32.000000,-235.693556,159.771908,-0.201846,28.143811,0.679753,576945.998177,0.977593,39.934353,19.787726,2.442135,0.055647,0.012507,190.123515,32.000000,206.232598,191.865393,191.153734,175.289549,32.000000,169.843609,68.710495,64.853004,102.769939,27.515612,45.433650,74.559024,85.677870,38.522934,53.355138,59.581754,40.306459
65.892388,94.955312,160.937866,166.931127,124.620440,121.574711,29.095895,14.315708,159.642993,4.167999,91.301112,67.128004,165.354251,161.123763,163.969312,160.368551,88.932516,157.940205,-0.000612,-1.934634,32.000000,-235.693963,159.746864,-0.201751,28.129466,0.678796,576852.531242,0.977078,39.953992,19.789721,2.442248,0.060473,0.018717,190.474576,32.000000,206.122716,191.446292,193.166311,175.759911,32.000000,169.147271,68.687006,64.846106,102.728929,27.515612,45.436812,74.559024,85.676802,38.522934,53.381464,59.587980,40.509540
65.927498,94.963880,160.897530,166.931967,124.510475,121.572163,29.073512,14.325412,159.693883,4.168015,91.354436,67.087678,165.438505,161.156142,163.975745,160.352342,88.877600,157.936849,-0.000612,-1.934625,32.000000,-235.685242,159.834884,-0.201975,28.125741,0.680229,576769.117640,0.977644,40.013678,19.710685,2.444235,0.058334,0.019460,191.175240,32.000000,205.204116,191.311889,196.102766,175.926261,32.000000,169.340406,68.721149,64.821122,102.733996,27.515612,45.462538,74.559024,85.670580,38.522934,53.407845,59.583269,40.520471
65.919146,94.968578,160.994659,166.932527,124.514468,121.572169,29.101119,14.317420,159.692102,4.168020,91.409386,67.186570,165.465939,161.164300,163.999482,160.340276,88.880333,157.925756,-0.000611,-1.934608,32.000000,-235.690120,159.683313,-0.201925,28.168752,0.679916,576756.409498,0.976172,39.972379,19.722673,2.442435,0.067227,0.015758,191.497248,32.000000,204.750961,192.082856,197.019708,175.382526,32.000000,169.794347,68.719204,64.843800,102.762662,27.515612,45.452935,74.559024,85.667687,38.522934,53.422184,59.587419,40.344903
65.908507,94.964985,160.974298,166.930007,124.613731,121.569682,29.055699,14.315993,159.736438,4.167829,91.480662,67.170524,165.423223,161.157326,163.924069,160.398173,88.873179,157.892824,-0.000611,-1.932861,32.000000,-235.689252,159.779128,-0.202246,28.211684,0.679361,576868.376783,0.976350,39.951601,19.776138,2.440522,0.061308,0.018337,191.379801,32.000000,205.050196,192.569396,195.658067,174.699302,32.000000,170.636431,68.678826,64.818684,102.734838,27.515612,45.487998,74.559024,85.665173,38.522934,53.421878,59.583515,40.491858
65.916929,94.964985,161.045513,166.930007,124.647500,121.566125,29.079267,14.322415,159.613417,4.168128,91.516274,67.115057,165.422041,161.190011,163.888768,160.385200,88.904683,157.991477,-0.000610,-1.932297,32.000000,-235.686764,159.787345,-0.202466,28.181288,0.678904,576874.495684,0.975572,39.963278,19.768610,2.442305,0.067687,0.016698,190.772194,32.000000,205.584427,192.754843,192.866078,174.370762,32.000000,170.736749,68.658811,64.824462,102.708714,27.515612,45.468764,74.559024,85.671756,38.522934,53.410315,59.592405,40.504477
65.847489,94.953377,160.901118,166.930567,124.659882,121.575018,29.074469,14.321131,159.754160,4.168104,91.552334,67.072676,165.367467,161.192316,163.916196,160.433787,88.894028,157.889962,-0.000611,-1.932292,32.000000,-235.691327,159.845777,-0.202106,28.189104,0.677886,576878.975254,0.977242,39.968578,19.761524,2.442390,0.051340,0.010558,190.052414,32.000000,206.192985,192.590475,190.763956,174.709609,32.000000,170.254224,68.677164,64.846656,102.720601,27.515612,45.447819,74.559024,85.676835,38.522934,53.373643,59.592651,40.396334
65.856645,94.969407,161.040714,166.931127,124.646636,121.581366,29.098322,14.323271,159.785229,4.168095,91.473493,67.172441,165.370815,161.155469,163.973535,160.397465,88.956031,157.839376,-0.000611,-1.932319,32.000000,-235.686563,159.806638,-0.201760,28.215697,0.678828,576784.773287,0.976284,39.961540,19.772669,2.443159,0.062310,0.010583,190.162385,32.000000,206.139883,191.631282,191.609376,175.605616,32.000000,169.717906,68.737816,64.856654,102.740097,27.515612,45.458784,74.559024,85.712919,38.522934,53.423310,59.590596,40.503230
65.919985,95.019709,160.872493,166.937567,124.604473,121.576271,29.076758,14.316850,159.659334,4.168275,91.397565,67.051176,165.408865,161.120174,163.971917,160.296353,88.944690,157.961588,-0.000611,-1.932316,32.000000,-235.692494,159.757142,-0.201626,28.214071,0.678886,576870.547411,0.977624,40.007987,19.739438,2.443542,0.051962,0.014597,190.637937,32.000000,205.684940,191.635950,193.885562,175.575888,32.000000,169.037043,68.743917,64.862783,102.720937,27.515612,45.430606,74.559024,85.685693,38.522934,53.423012,59.593497,40.352900
65.908378,95.019709,160.996275,166.937567,124.594486,121.563668,29.065105,14.313995,159.709270,4.168118,91.432382,67.060505,165.475038,161.078496,163.984981,160.340925,88.914108,157.964284,-0.000610,-1.931232,32.000000,-235.692397,159.820531,-0.201792,28.205049,0.678858,576773.768702,0.976763,40.016360,19.655558,2.445322,0.059931,0.022624,191.307803,32.000000,205.033343,191.551999,196.250577,175.867919,32.000000,169.703688,68.754659,64.824311,102.705607,27.515612,45.442961,74.559024,85.684289,38.522934,53.580314,59.595631,40.464932
65.869502,95.015010,160.928338,166.932807,124.549152,121.552194,29.050556,14.319704,159.743417,4.167756,91.496547,67.164325,165.456783,161.157611,163.964067,160.359672,88.863655,157.972931,-0.000610,-1.929487,32.000000,-235.693082,159.767175,-0.201619,28.225715,0.677337,576824.435886,0.976533,40.013709,19.719741,2.440421,0.051795,0.004713,191.510359,32.000000,204.949385,192.247071,196.683592,175.141923,32.000000,170.120016,68.764305,64.811874,102.739447,27.515612,45.397770,74.559024,85.688802,38.522934,53.565800,59.585786,40.506605
65.913755,95.013905,160.919088,166.929727,124.547053,121.548362,29.101495,14.321273,159.675362,4.168054,91.619645,67.094423,165.451346,161.061468,163.891512,160.403942,88.883287,157.869374,-0.000609,-1.928904,32.000000,-235.689217,159.867293,-0.201567,28.214989,0.678221,576843.757089,0.977013,40.023409,19.751490,2.442729,0.061076,0.020573,191.300884,32.000000,205.206679,192.718165,195.050728,174.626543,32.000000,170.447564,68.796497,64.827518,102.737198,27.515612,45.403799,74.559024,85.693247,38.522934,53.562490,59.581548,40.478872
65.936820,95.018879,160.914919,166.924127,124.502244,121.545012,29.077435,14.323129,159.640934,4.168230,91.623705,67.107486,165.439747,161.201328,163.888137,160.312084,88.929188,157.945503,-0.000608,-1.930654,32.000000,-235.687198,159.711700,-0.201507,28.207252,0.677836,576923.625511,0.978035,40.051211,19.805680,2.443139,0.059787,0.019896,190.524208,32.000000,205.730252,192.669308,192.274574,174.659577,32.000000,170.606978,68.786939,64.845470,102.738839,27.515612,45.387681,74.559024,85.689503,38.522934,53.562625,59.586357,40.492738
65.932107,95.018879,160.962278,166.924127,124.524264,121.541710,29.078896,14.322415,159.693011,4.168376,91.678616,67.062914,165.365123,161.111058,163.938216,160.369717,88.938798,157.937770,-0.000607,-1.932416,32.000000,-235.685453,159.707723,-0.201261,28.243995,0.677452,576830.310908,0.975566,40.013112,19.741275,2.441358,0.070126,0.024982,190.211202,32.000000,206.121678,192.418694,190.916722,174.801268,32.000000,170.042660,68.830393,64.836943,102.765884,27.515612,45.416604,74.559024,85.683897,38.522934,53.578347,59.585963,40.491344
65.865329,95.016945,160.925124,166.924407,124.552535,121.536692,29.053236,14.315137,159.645691,4.168702,91.519279,67.080002,165.400241,161.191542,163.948656,160.312568,88.933690,157.890172,-0.000605,-1.932414,32.000000,-235.694698,159.821672,-0.201175,28.220208,0.677305,576702.009581,0.975982,39.998813,19.728292,2.440441,0.059276,0.016484,190.425926,32.000000,206.122283,191.601767,192.080321,175.620870,32.000000,169.476797,68.817034,64.833957,102.733282,27.515612,45.400193,74.559024,85.715466,38.522934,53.572476,59.582020,40.370362
65.876556,95.002573,160.909336,166.938687,124.601611,121.528994,29.078085,14.320988,159.586984,4.168792,91.474720,67.062949,165.440594,161.190216,163.953845,160.296742,88.911414,157.987438,-0.000602,-1.932393,32.000000,-235.687863,159.708417,-0.200981,28.229806,0.676687,576665.710402,0.975984,40.002749,19.715338,2.441334,0.066864,0.020319,190.933897,32.000000,205.495246,191.658898,194.837139,175.687754,32.000000,169.324493,68.843561,64.843911,102.734124,27.515612,45.392429,74.559024,85.716266,38.522934,53.527705,59.581695,40.453780
65.817696,95.025789,160.847445,166.963887,124.593888,121.528877,29.086669,14.322415,159.641692,4.168527,91.541533,67.121229,165.417395,161.116931,163.981587,160.317890,88.892859,157.867577,-0.000603,-1.932390,32.000000,-235.685781,159.833356,-0.201259,28.178692,0.677916,576688.064032,0.977893,40.056636,19.699866,2.443245,0.059614,0.015035,191.461779,32.000000,205.007160,191.564199,196.573164,175.738384,32.000000,169.580468,68.866829,64.816356,102.787782,27.515612,45.397420,74.559024,85.743305,38.522934,53.527730,59.589691,40.416656
65.842772,95.025789,160.927367,166.963887,124.520520,121.532133,29.083921,14.317135,159.666484,4.168512,91.598330,67.102954,165.468343,161.148843,163.948656,160.301201,88.898687,157.894455,-0.000604,-1.933566,32.000000,-235.686307,159.772112,-0.201363,28.220811,0.677405,576676.439481,0.976776,40.032876,19.764193,2.442589,0.075823,0.013149,191.573643,32.000000,204.807875,192.421749,196.701671,174.899317,32.000000,170.344924,68.849029,64.808907,102.817894,27.515612,45.393017,74.559024,85.743048,38.522934,53.600494,59.593635,40.272416
65.888971,95.038779,160.933530,166.964727,124.464935,121.529648,29.118686,14.326125,159.641643,4.168821,91.633920,67.160189,165.461197,161.050497,163.880387,160.415476,88.847383,157.935278,-0.000604,-1.934726,32.000000,-235.684529,159.812755,-0.201523,28.207068,0.679144,576788.072537,0.977507,40.105322,19.730927,2.443833,0.053757,0.009771,191.216346,32.000000,205.378147,192.809151,194.444734,174.210053,32.000000,170.429861,68.866439,64.828907,102.811735,27.515612,45.424128,74.559024,85.746390,38.522934,53.641401,59.585570,40.501763
65.927186,95.038503,160.990683,166.957447,124.446752,121.529643,29.058054,14.321559,159.625309,4.168579,91.637895,67.184373,165.450816,161.129288,163.929596,160.369513,88.889547,157.989314,-0.000604,-1.934730,32.000000,-235.686145,159.855831,-0.201447,28.187635,0.678205,576776.843442,0.977215,40.084344,19.736722,2.444116,0.061474,0.014786,190.458172,32.000000,205.983327,192.746308,191.802715,174.544990,32.000000,170.663619,68.900201,64.851976,102.834868,27.515612,45.409971,74.559024,85.711277,38.522934,53.640915,59.590861,40.549378
65.900400,95.046794,160.873365,166.950167,124.419792,121.528333,29.078746,14.318705,159.715778,4.168625,91.636202,67.110534,165.405129,161.143236,163.953928,160.373341,88.910564,157.911206,-0.000604,-1.935272,32.000000,-235.688999,159.824098,-0.201229,28.185170,0.677965,576881.945174,0.975305,40.058703,19.805676,2.442496,0.053160,0.016088,190.217939,32.000000,206.300996,192.260212,190.863980,175.085940,32.000000,170.121139,68.926751,64.859450,102.839977,27.515612,45.390798,74.559024,85.729563,38.522934,53.641289,59.586622,40.241749
65.854081,95.046794,160.920882,166.950167,124.448024,121.520207,29.089377,14.319133,159.610462,4.168583,91.498330,67.027957,165.423974,161.127025,164.002049,160.339380,88.914968,157.944119,-0.000604,-1.935833,32.000000,-235.689391,159.835947,-0.201250,28.146276,0.678209,576761.412067,0.976715,40.026485,19.786869,2.441947,0.051975,0.005417,190.392981,32.000000,206.241183,191.525076,192.558286,175.785760,32.000000,169.420116,68.946013,64.842902,102.831128,27.515612,45.380731,74.559024,85.749550,38.522934,53.667642,59.586721,40.547617
65.931816,95.023025,160.832843,166.943167,124.463316,121.510017,29.123129,14.320845,159.591254,4.168524,91.487331,67.146949,165.412335,161.152880,163.927407,160.286821,88.862464,157.912531,-0.000604,-1.936992,32.000000,-235.689481,159.792791,-0.201355,28.137438,0.678068,576731.844175,0.976467,40.057164,19.732088,2.441159,0.061419,0.020397,191.184994,32.000000,205.441121,191.605554,195.330255,175.669927,32.000000,169.375532,68.945138,64.816973,102.820989,27.515612,45.367269,74.559024,85.712953,38.522934,53.593703,59.591982,40.490904
65.972900,95.038226,160.954462,166.939247,124.473946,121.502397,29.062614,14.320132,159.588743,4.168498,91.464722,67.109687,165.462300,161.132754,163.963971,160.340542,88.848963,157.921775,-0.000605,-1.936996,32.000000,-235.685605,159.798277,-0.201383,28.158839,0.679785,576709.545939,0.976802,40.095891,19.741913,2.443598,0.068764,0.017024,191.379922,32.000000,205.050224,191.910056,196.605652,175.323788,32.000000,169.614532,68.923754,64.798406,102.836066,27.515612,45.386843,74.559024,85.694106,38.522934,53.641455,59.581026,40.281074
65.913010,95.013905,160.962506,166.938687,124.441943,121.502384,29.107772,14.325840,159.706242,4.168522,91.536963,67.144147,165.452373,161.150534,163.925157,160.375261,88.859835,158.004696,-0.000605,-1.937378,32.000000,-235.680225,159.778370,-0.201198,28.138723,0.678473,576703.153279,0.974262,40.007140,19.780760,2.439381,0.055918,0.015793,191.452879,32.000000,205.158431,192.530392,196.198150,174.671141,32.000000,170.479306,68.841267,64.842440,102.866348,27.515612,45.414748,74.559024,85.716129,38.522934,53.641827,59.588511,40.247251
65.940538,95.013905,160.981267,166.938687,124.384793,121.502497,29.060710,14.323699,159.635294,4.168514,91.572664,67.110656,165.457455,161.105491,163.881136,160.275170,88.877226,157.966642,-0.000604,-1.938886,32.000000,-235.682857,159.835945,-0.201203,28.093956,0.677982,576699.930135,0.975596,39.988018,19.798257,2.439706,0.055585,0.011019,191.047787,32.000000,205.489611,192.781112,193.645148,174.474288,32.000000,170.354295,68.795802,64.835587,102.866289,27.515612,45.393567,74.559024,85.711200,38.522934,53.565996,59.582305,40.529349
65.994207,94.992347,160.880781,166.937847,124.322181,121.504942,29.071497,14.326982,159.677802,4.168761,91.560990,67.293594,165.384823,161.145803,163.922337,160.396449,88.892220,157.907240,-0.000605,-1.940034,32.000000,-235.682525,159.925375,-0.201314,28.083019,0.679246,576669.843514,0.974999,40.013733,19.823231,2.442045,0.068799,0.018495,190.240896,32.000000,206.172377,192.733391,191.046298,174.715474,32.000000,170.557707,68.762098,64.833455,102.872660,27.515612,45.396148,74.559024,85.707486,38.522934,53.498659,59.593546,40.402350
65.965852,94.988477,161.012214,166.937567,124.332708,121.510136,29.036818,14.322558,159.730908,4.169099,91.451359,67.186509,165.337533,161.158018,163.955939,160.471232,88.924751,157.945259,-0.000606,-1.940049,32.000000,-235.686294,159.865967,-0.201525,28.082862,0.680060,576613.676231,0.976130,39.990731,19.789391,2.441310,0.058483,0.010372,189.968208,32.000000,206.232136,192.089026,191.079846,175.399543,32.000000,169.929213,68.774826,64.840397,102.863135,27.515612,45.399301,74.559024,85.699742,38.522934,53.486486,59.586908,40.473369
65.966334,94.965261,160.857250,166.932247,124.350700,121.505072,29.081019,14.320417,159.727787,4.169110,91.319481,67.196064,165.374600,161.192418,163.972079,160.464202,88.884509,158.003517,-0.000604,-1.940050,32.000000,-235.690893,159.909184,-0.201385,28.074889,0.679122,576523.220856,0.974859,39.924346,19.748716,2.437802,0.067090,0.019216,190.479585,32.000000,206.022351,191.641821,193.021744,175.711555,32.000000,169.260072,68.761966,64.841254,102.843892,27.515612,45.387538,74.559024,85.692146,38.522934,53.486374,59.584419,40.337787
65.948352,94.965261,160.960787,166.932247,124.373047,121.504148,29.079042,14.321416,159.743495,4.168817,91.261922,67.199825,165.425296,161.237135,163.994751,160.400825,88.838157,158.060508,-0.000604,-1.940051,32.000000,-235.683337,159.899089,-0.201521,28.098807,0.680137,576481.421850,0.976519,39.944157,19.732623,2.440842,0.058398,0.015390,191.071069,32.000000,205.237359,191.580712,195.923552,175.830733,32.000000,169.601799,68.770476,64.820161,102.858591,27.515612,45.375827,74.559024,85.706814,38.522934,53.413524,59.584793,40.452386
65.972713,94.938729,161.051830,166.924407,124.369885,121.504926,29.065691,14.317420,159.753555,4.169064,91.373736,67.277048,165.419289,161.166583,164.030344,160.381183,88.869088,158.067776,-0.000605,-1.940016,32.000000,-235.689956,159.888566,-0.201525,28.103266,0.679513,576515.160806,0.974930,39.920538,19.798047,2.438475,0.068393,0.017088,191.388170,32.000000,205.028259,192.214833,196.714720,175.415388,32.000000,169.455398,68.739287,64.829742,102.897032,27.515612,45.430400,74.559024,85.687991,38.522934,53.330143,59.586131,40.509833
65.968187,94.957799,160.996075,166.924407,124.388842,121.504941,29.096616,14.316992,159.724852,4.168781,91.431562,67.254041,165.435302,161.109550,163.937296,160.498426,88.876755,157.978055,-0.000606,-1.940671,32.000000,-235.690384,159.826627,-0.201518,28.090284,0.679667,576631.957275,0.975282,39.935559,19.869025,2.440710,0.059980,0.016648,191.202603,32.000000,205.023474,192.607668,195.815899,174.692966,32.000000,170.473287,68.676450,64.822141,102.902184,27.515612,45.387151,74.559024,85.694473,38.522934,53.389173,59.579945,40.337640
65.948575,94.936518,161.025370,166.921887,124.388822,121.506265,29.064209,14.322558,159.690866,4.168827,91.441291,67.226956,165.428488,161.127350,163.895602,160.458031,88.863043,158.029328,-0.000606,-1.940656,32.000000,-235.688916,159.865477,-0.201649,28.093169,0.679631,576505.294690,0.975274,39.888678,19.841235,2.441189,0.070429,0.007888,190.422972,32.000000,205.624479,192.948163,193.085267,174.322559,32.000000,170.510748,68.665141,64.846685,102.903867,27.515612,45.431375,74.559024,85.705474,38.522934,53.388762,59.589474,40.522746
65.926939,94.936518,160.997461,166.921887,124.383715,121.512763,29.087734,14.322558,159.691029,4.168598,91.498587,67.102042,165.333122,161.128655,163.918153,160.392188,88.888849,158.077484,-0.000604,-1.940676,32.000000,-235.685966,159.813430,-0.201762,28.118136,0.679770,576519.258313,0.974358,39.911528,19.794796,2.440511,0.073295,0.022294,190.022884,32.000000,206.225218,192.586628,190.993197,174.782475,32.000000,170.339322,68.665203,64.833388,102.891716,27.515612,45.382942,74.559024,85.718119,38.522934,53.321675,59.585482,40.461117
65.904085,94.939835,160.934369,166.931127,124.361783,121.515278,29.084288,14.314424,159.628143,4.168554,91.380080,67.123959,165.405682,161.114159,163.946984,160.354066,88.897409,157.951980,-0.000604,-1.940677,32.000000,-235.696559,159.787022,-0.202077,28.150237,0.680068,576535.090791,0.975723,39.906629,19.830666,2.441681,0.058878,0.020202,190.058751,32.000000,206.144880,191.964883,191.584134,175.512540,32.000000,169.771896,68.701319,64.847542,102.872575,27.515612,45.384753,74.559024,85.732553,38.522934,53.331438,59.587144,40.318638
65.932485,94.955035,160.931100,166.939247,124.410569,121.512750,29.086041,14.316564,159.662808,4.168835,91.388755,67.059662,165.439004,161.108470,164.003612,160.431339,88.908604,158.041454,-0.000605,-1.940672,32.000000,-235.694254,159.817389,-0.202108,28.134212,0.679651,576518.120311,0.975339,39.924708,19.825668,2.442059,0.065534,0.017236,190.528695,32.000000,205.854432,191.610096,194.212766,175.877967,32.000000,169.239604,68.757443,64.857584,102.891987,27.515612,45.355949,74.559024,85.716104,38.522934,53.378380,59.578637,40.530743
65.902045,94.970513,160.938672,166.941207,124.433440,121.511472,29.074191,14.322415,159.648719,4.168817,91.370735,67.135361,165.432051,161.077617,163.956158,160.436864,88.853882,158.024614,-0.000605,-1.940675,32.000000,-235.684633,159.718981,-0.201827,28.173840,0.678890,576525.946967,0.975855,39.947122,19.762870,2.441948,0.064207,0.008710,191.216716,32.000000,205.048079,191.660382,196.391579,176.001612,32.000000,169.322280,68.686969,64.808911,102.900442,27.515612,45.379451,74.559024,85.741342,38.522934,53.377943,59.582207,40.527735
65.901652,94.970513,160.996547,166.941207,124.429278,121.517781,29.062371,14.324841,159.684814,4.169041,91.428497,67.142173,165.380081,161.102228,163.957700,160.416799,88.800200,157.899386,-0.000604,-1.941849,32.000000,-235.683191,159.857808,-0.201701,28.179584,0.678901,576497.605824,0.975350,39.938590,19.790346,2.440847,0.064441,0.015132,191.252777,32.000000,204.920612,192.408430,196.832309,174.907287,32.000000,169.893936,68.615116,64.793928,102.903531,27.515612,45.373113,74.559024,85.739557,38.522934,53.425997,59.587871,40.362145
65.950417,94.971065,160.988819,166.943727,124.377752,121.529200,29.117553,14.321416,159.727151,4.169063,91.546547,67.088393,165.464213,161.132407,163.901405,160.377519,88.829742,157.901511,-0.000605,-1.941841,32.000000,-235.691205,159.839862,-0.201468,28.228259,0.678402,576663.754675,0.976272,39.979507,19.837791,2.442089,0.059757,0.016535,191.189147,32.000000,205.208636,192.776677,195.317272,174.438611,32.000000,170.470815,68.553951,64.827262,102.890661,27.515612,45.329934,74.559024,85.729913,38.522934,53.427441,59.579541,40.360971
65.889177,95.009482,160.972777,166.945687,124.378812,121.527928,29.101410,14.320988,159.698285,4.169316,91.574147,67.203782,165.400721,161.046827,163.904899,160.394693,88.904292,157.928671,-0.000604,-1.941841,32.000000,-235.687208,159.866029,-0.201703,28.235550,0.678573,576818.396368,0.976726,39.979835,19.837342,2.442982,0.049068,0.012961,190.499594,32.000000,205.842460,192.894075,192.542469,174.523907,32.000000,170.625328,68.535795,64.839920,102.891337,27.515612,45.358456,74.559024,85.750067,38.522934,53.547275,59.583151,40.506605
65.852343,94.971895,160.922915,166.948767,124.370339,121.520334,29.087660,14.314281,159.711681,4.169354,91.615615,67.126090,165.343998,161.086122,163.939546,160.351152,88.894638,157.888989,-0.000604,-1.942396,32.000000,-235.693587,159.838763,-0.201862,28.228128,0.676801,576776.155019,0.974173,39.939639,19.808718,2.441058,0.055801,0.018698,190.137786,32.000000,206.141487,192.526670,190.841084,174.886559,32.000000,170.155910,68.526407,64.856376,102.940165,27.515612,45.328032,74.559024,85.756767,38.522934,53.547367,59.586455,40.509613
65.859497,94.971895,160.954504,166.948767,124.418682,121.522798,29.058110,14.315993,159.757521,4.169384,91.461683,67.156229,165.343544,161.130573,163.980704,160.290933,88.927872,157.944734,-0.000604,-1.944145,32.000000,-235.690727,159.779618,-0.201795,28.213100,0.677412,576690.739141,0.975796,40.029233,19.745911,2.443084,0.060060,0.004464,190.077056,32.000000,206.206273,191.668974,192.117209,175.825081,32.000000,169.377659,68.504704,64.840423,102.892179,27.515612,45.348382,74.559024,85.769205,38.522934,53.429692,59.587163,40.538153
65.866684,95.003126,160.974289,166.960527,124.424377,121.526564,29.101554,14.317706,159.683562,4.169685,91.439223,67.056581,165.417461,161.102597,164.000397,160.315625,88.932380,157.943998,-0.000603,-1.944128,32.000000,-235.693112,159.777741,-0.201853,28.208616,0.677720,576636.682042,0.976706,40.022445,19.738407,2.443693,0.061586,0.019150,190.782881,32.000000,205.642409,191.799877,194.635145,175.787499,32.000000,169.062040,68.499937,64.839809,102.902210,27.515612,45.314609,74.559024,85.765993,38.522934,53.527168,59.587144,40.489143
65.856395,95.016392,161.046087,166.958007,124.428102,121.535459,29.033839,14.318562,159.634733,4.169748,91.471370,67.155874,165.434829,161.078984,164.012174,160.341580,88.859736,158.061572,-0.000602,-1.944120,32.000000,-235.690781,159.781207,-0.201714,28.204865,0.678154,576566.428836,0.977602,40.016462,19.729275,2.443907,0.052017,0.001390,191.334837,32.000000,205.077508,191.740548,196.677118,175.654273,32.000000,169.595387,68.458956,64.822448,102.901411,27.515612,45.378224,74.559024,85.777365,38.522934,53.568677,59.588943,40.517316
65.920697,95.025236,161.008357,166.957167,124.427329,121.539276,29.060882,14.319561,159.711240,4.169756,91.539255,67.134132,165.435402,161.136914,163.940395,160.381368,88.872702,157.867008,-0.000602,-1.944676,32.000000,-235.686340,159.798196,-0.201701,28.183780,0.678334,576620.328267,0.976132,40.041683,19.724449,2.443941,0.060737,0.014397,191.331896,32.000000,205.088482,192.485909,196.614035,174.823238,32.000000,170.072183,68.421347,64.811397,102.908182,27.515612,45.314932,74.559024,85.762340,38.522934,53.568837,59.581892,40.492445
65.925223,95.025236,160.945983,166.957167,124.422288,121.540569,29.074431,14.327267,159.653081,4.169458,91.577426,67.148985,165.495349,161.183771,163.902234,160.386466,88.903545,157.945071,-0.000602,-1.944078,32.000000,-235.679945,159.849465,-0.201515,28.152781,0.678968,576864.580735,0.978681,40.063553,19.847906,2.445413,0.073489,0.024176,191.197129,32.000000,205.476332,192.709688,194.512936,174.658726,32.000000,170.469449,68.406885,64.812321,102.897794,27.515612,45.332406,74.559024,85.753096,38.522934,53.596706,59.585295,40.527588
65.883795,95.020261,161.001369,166.946247,124.449885,121.539277,29.071896,14.319704,159.671995,4.169619,91.624262,67.180407,165.408520,161.149618,163.917961,160.347448,88.926098,157.859315,-0.000603,-1.942308,32.000000,-235.685869,159.806823,-0.201637,28.105259,0.678503,576826.809510,0.976771,40.018642,19.750838,2.442455,0.061170,0.014719,190.306140,32.000000,206.146989,192.790122,191.784510,174.704178,32.000000,170.460709,68.360716,64.850291,102.919598,27.515612,45.316833,74.559024,85.795051,38.522934,53.581381,59.594490,40.510787
65.820201,95.039055,160.930121,166.940367,124.395684,121.537958,29.102512,14.315708,159.615699,4.169750,91.629126,67.148796,165.334506,161.070584,163.960404,160.319495,88.888400,157.920126,-0.000604,-1.941704,32.000000,-235.695110,159.690411,-0.201728,28.068464,0.678902,576758.735341,0.976252,40.014859,19.753748,2.441342,0.063335,0.016161,190.070743,32.000000,206.260001,192.483584,190.857852,175.065259,32.000000,169.809716,68.335028,64.839107,102.920839,27.515612,45.323764,74.559024,85.809538,38.522934,53.640340,59.586327,40.502790
65.945712,95.069181,161.025875,166.937847,124.391357,121.539081,29.076159,14.319989,159.560816,4.169672,91.518806,67.058701,165.369364,161.149577,163.995325,160.302100,88.931590,157.917388,-0.000604,-1.941682,32.000000,-235.689518,159.742987,-0.201604,28.065605,0.680835,576712.327723,0.976992,40.044512,19.694115,2.443717,0.060585,0.013823,190.174731,32.000000,206.299525,191.607929,192.500983,175.870211,32.000000,169.552426,68.318044,64.845433,102.895439,27.515612,45.294694,74.559024,85.777079,38.522934,53.640720,59.586681,40.286649
65.924191,95.069181,160.859298,166.937847,124.443730,121.540456,29.086798,14.316564,159.684218,4.169948,91.463376,67.081916,165.406963,161.216459,163.961389,160.439977,88.913755,157.954773,-0.000604,-1.940506,32.000000,-235.686386,159.826036,-0.201517,28.071978,0.682243,576862.999841,0.977039,40.116493,19.758108,2.444996,0.069020,0.013746,190.844303,32.000000,205.534556,191.803473,195.423086,175.724450,32.000000,169.172742,68.257538,64.827680,102.880677,27.515612,45.293619,74.559024,85.760586,38.522934,53.735487,59.587203,40.538079
65.877547,95.057020,160.942679,166.930287,124.469775,121.535010,29.058016,14.320274,159.639224,4.169949,91.515994,67.150277,165.408814,161.206630,163.999982,160.367414,88.852047,157.964687,-0.000604,-1.939345,32.000000,-235.689888,159.693183,-0.201354,28.095109,0.681195,576744.486134,0.975955,40.041684,19.713735,2.441794,0.046543,0.009049,191.327918,32.000000,205.257136,191.885118,196.638245,175.530503,32.000000,169.458967,68.207202,64.801772,102.891444,27.515612,45.285953,74.559024,85.782273,38.522934,53.698098,59.585796,40.515702
65.966461,95.048729,160.827165,166.935327,124.445838,121.539656,29.045233,14.317135,159.659293,4.169930,91.548625,67.205777,165.421163,161.090770,163.924254,160.398336,88.849698,158.010683,-0.000605,-1.938187,32.000000,-235.694831,159.687269,-0.201115,28.101535,0.680537,576806.139293,0.975960,40.059666,19.747732,2.440065,0.059274,0.015160,191.222082,32.000000,205.170035,192.455668,196.330185,174.743535,32.000000,170.273023,68.159797,64.800937,102.923891,27.515612,45.274698,74.559024,85.745114,38.522934,53.672728,59.587862,40.245711
65.973293,95.040990,160.936512,166.946247,124.451927,121.539638,29.085511,14.320132,159.686642,4.170052,91.631011,67.249059,165.442412,161.125087,163.880310,160.430018,88.891521,157.863988,-0.000604,-1.938181,32.000000,-235.687900,159.811493,-0.201077,28.142316,0.680927,576932.786501,0.977616,40.086495,19.813726,2.443058,0.056692,0.016429,190.751575,32.000000,205.544709,192.936766,193.845133,174.473476,32.000000,170.250299,68.160125,64.847191,102.916321,27.515612,45.319903,74.559024,85.732069,38.522934,53.673202,59.586593,40.495673
65.948583,95.040990,160.885758,166.946247,124.451299,121.544748,29.095189,14.319418,159.746890,4.170104,91.553549,67.150882,165.389002,161.134488,163.890157,160.396708,88.896473,157.882047,-0.000605,-1.938211,32.000000,-235.691564,159.777658,-0.201068,28.170352,0.679070,576897.506433,0.976610,40.003899,19.835954,2.438014,0.065630,0.022464,189.980391,32.000000,206.404711,192.740253,191.282185,174.659765,32.000000,170.929230,68.131957,64.828097,102.923593,27.515612,45.292061,74.559024,85.751481,38.522934,53.649430,59.582256,40.499635
65.958346,95.032146,160.969275,166.949607,124.466920,121.548146,29.044559,14.320560,159.696713,4.170060,91.499075,67.110278,165.360188,161.186688,163.958765,160.421482,88.920184,157.983745,-0.000605,-1.937128,32.000000,-235.686980,159.878001,-0.200949,28.194034,0.678502,576779.742570,0.975127,39.990455,19.730711,2.439419,0.043870,0.007047,190.067935,32.000000,206.387303,192.188160,191.088486,175.210350,32.000000,169.781139,68.133620,64.826010,102.903387,27.515612,45.322880,74.559024,85.724905,38.522934,53.622147,59.582521,40.391271
65.960798,95.018603,160.859794,166.948207,124.387962,121.551570,29.067306,14.323699,159.675500,4.170280,91.362424,67.123163,165.383667,161.157855,164.022023,160.401478,88.925032,157.855802,-0.000605,-1.935975,32.000000,-235.682365,159.716676,-0.201143,28.209639,0.677939,576806.269454,0.975246,40.011095,19.733570,2.439564,0.059657,0.020583,190.229144,32.000000,206.254596,191.562037,193.336190,175.792884,32.000000,169.021214,68.136424,64.855127,102.898172,27.515612,45.274608,74.559024,85.748106,38.522934,53.580117,59.578853,40.503010
66.014244,95.015287,160.971795,166.940647,124.337640,121.549045,29.078124,14.316564,159.680296,4.170027,91.388867,67.089876,165.416262,161.142726,163.995822,160.373319,88.860829,157.935347,-0.000604,-1.936386,32.000000,-235.689501,159.775457,-0.200943,28.229728,0.677645,576747.839672,0.976793,39.994095,19.753826,2.440469,0.066808,0.019043,190.920510,32.000000,205.325055,191.586617,196.057075,175.764100,32.000000,169.223829,68.130646,64.805489,102.885706,27.515612,45.341904,74.559024,85.729568,38.522934,53.580298,59.583623,40.512181
65.985074,95.015287,160.982235,166.940647,124.326337,121.546477,29.093735,14.322700,159.666656,4.169970,91.381018,67.146043,165.453266,161.181325,163.992408,160.329421,88.828551,157.959767,-0.000604,-1.937996,32.000000,-235.686806,159.960252,-0.201161,28.242841,0.676709,576727.214456,0.975983,39.978504,19.693662,2.438718,0.046873,0.010005,191.312618,32.000000,205.027975,192.163458,196.955351,175.356157,32.000000,169.235875,68.142662,64.800017,102.886292,27.515612,45.315730,74.559024,85.733996,38.522934,53.570088,59.582649,40.439914
65.948091,94.984332,160.955134,166.928887,124.353437,121.542968,29.092986,14.316992,159.808042,4.169680,91.430425,67.157066,165.449269,161.158162,163.936294,160.462896,88.846387,157.944591,-0.000604,-1.936662,32.000000,-235.692843,159.844412,-0.201314,28.227289,0.676047,576832.915541,0.974720,39.930557,19.792259,2.438440,0.053393,0.018643,191.319173,32.000000,205.140095,192.620187,196.112035,174.558800,32.000000,170.630189,68.123249,64.787624,102.880677,27.515612,45.355716,74.559024,85.739123,38.522934,53.473352,59.580436,40.537199
65.991530,94.949784,161.002126,166.921327,124.409098,121.539568,29.069393,14.319846,159.766277,4.169703,91.442100,67.161869,165.435266,161.257261,163.912891,160.427776,88.861425,157.938630,-0.000604,-1.934932,32.000000,-235.687530,159.839761,-0.201148,28.203318,0.676151,576914.209282,0.974652,39.954912,19.835094,2.439677,0.050911,0.004949,190.559667,32.000000,205.828330,193.012516,193.181696,174.435163,32.000000,170.609241,68.128479,64.840053,102.878301,27.515612,45.322245,74.559024,85.726503,38.522934,53.365183,59.591717,40.426634
65.988628,94.939005,160.912054,166.923287,124.435469,121.539888,29.063403,14.318419,159.723664,4.169406,91.480108,67.173437,165.387174,161.147191,163.936314,160.407444,88.888854,157.989440,-0.000603,-1.935504,32.000000,-235.693382,159.908165,-0.200789,28.171270,0.676794,576825.885633,0.975176,39.954847,19.810697,2.440634,0.061106,0.015721,190.014479,32.000000,206.216651,192.678631,191.060860,174.877876,32.000000,170.401236,68.161114,64.828980,102.866149,27.515612,45.372180,74.559024,85.734178,38.522934,53.364694,59.588284,40.491198
65.986640,94.939005,160.941704,166.923287,124.422628,121.542710,29.072787,14.318562,159.730508,4.169380,91.376559,67.193072,165.350717,161.261197,163.963897,160.424373,88.911304,157.944854,-0.000604,-1.937237,32.000000,-235.689306,159.934087,-0.200854,28.152125,0.676950,576693.179443,0.975148,39.884019,19.793084,2.439739,0.062471,0.004801,190.113680,32.000000,206.217348,191.895572,191.550582,175.476626,32.000000,169.660870,68.149294,64.806257,102.853891,27.515612,45.296638,74.559024,85.726010,38.522934,53.330435,59.586524,40.405945
65.946541,94.950890,160.981238,166.923007,124.367394,121.545266,29.075876,14.317278,159.728079,4.169512,91.228293,67.240357,165.371358,161.255997,163.950836,160.443950,88.889427,157.987808,-0.000604,-1.937222,32.000000,-235.687476,159.900334,-0.200845,28.094113,0.677307,576614.285456,0.975373,39.875663,19.787618,2.438482,0.051647,0.014601,190.455871,32.000000,206.005946,191.643456,193.791760,175.813634,32.000000,168.971237,68.125656,64.820102,102.815171,27.515612,45.356220,74.559024,85.742193,38.522934,53.367038,59.580958,40.430450
65.967009,94.926568,161.020412,166.915727,124.379022,121.549585,29.076719,14.322272,159.818061,4.169670,91.301212,67.170143,165.454743,161.317434,164.020129,160.498979,88.852263,158.013861,-0.000605,-1.937228,32.000000,-235.687071,160.014156,-0.200533,28.079741,0.677950,576575.038078,0.975113,39.877324,19.745896,2.439004,0.057430,0.017040,191.053081,32.000000,205.164491,191.696433,196.391850,175.799964,32.000000,169.290120,68.130164,64.799577,102.829326,27.515612,45.321503,74.559024,85.737123,38.522934,53.290516,59.587144,40.509613
65.905898,94.942046,160.944894,166.909567,124.387418,121.555927,29.064855,14.323842,159.786453,4.169615,91.341911,67.095854,165.436428,161.194375,164.008903,160.425253,88.840602,157.972499,-0.000606,-1.935531,32.000000,-235.685173,159.948994,-0.200471,28.094008,0.680100,576681.987381,0.975712,39.922701,19.786339,2.441087,0.067565,0.012240,191.356695,32.000000,205.156214,192.458835,196.700454,174.922552,32.000000,169.847042,68.147653,64.791666,102.845815,27.515612,45.345204,74.559024,85.745802,38.522934,53.289802,59.590045,40.506752
65.927783,94.942046,161.046067,166.909567,124.350534,121.559718,29.079142,14.318419,159.746055,4.169687,91.457927,67.168726,165.408086,161.194335,163.935521,160.403858,88.830330,157.993847,-0.000606,-1.934956,32.000000,-235.687645,159.854976,-0.200203,28.063428,0.680349,576740.021737,0.975326,39.881282,19.834762,2.440923,0.056799,0.018527,191.155709,32.000000,205.251621,192.708540,195.275857,174.407514,32.000000,170.470884,68.110748,64.765470,102.833705,27.515612,45.328896,74.559024,85.756865,38.522934,53.337579,59.582630,40.457962
65.934986,94.955588,160.933486,166.918527,124.354682,121.564754,29.060568,14.318705,159.655142,4.169756,91.500140,67.195164,165.376636,161.188422,163.920883,160.364540,88.886359,157.854725,-0.000608,-1.934963,32.000000,-235.689983,159.846777,-0.200257,28.093011,0.680508,576856.653957,0.976810,39.947820,19.828548,2.442041,0.064879,0.024021,190.352226,32.000000,205.813214,192.876886,192.411815,174.389922,32.000000,170.394005,68.148572,64.800105,102.818143,27.515612,45.319221,74.559024,85.747367,38.522934,53.379402,59.585767,40.406899
65.880659,94.981568,161.033298,166.921047,124.377330,121.572324,29.076284,14.314994,159.747860,4.169946,91.550173,67.138012,165.354992,161.267580,163.944187,160.358711,88.857350,157.974425,-0.000607,-1.934957,32.000000,-235.694185,159.825445,-0.200187,28.129492,0.681470,576886.496021,0.976003,39.929530,19.848046,2.442765,0.058479,0.008623,190.004743,32.000000,206.244964,192.629598,190.794009,174.874380,32.000000,170.011039,68.168184,64.813532,102.844722,27.515612,45.320589,74.559024,85.781992,38.522934,53.460199,59.581833,40.501689
65.913330,94.967473,160.968728,166.917127,124.319429,121.569802,29.084186,14.319276,159.688237,4.169932,91.465626,67.107531,165.378428,161.267456,163.969540,160.380594,88.881126,157.959607,-0.000607,-1.934962,32.000000,-235.685478,159.823037,-0.200342,28.136206,0.680167,576793.094973,0.976583,39.937053,19.731869,2.440790,0.063521,0.019941,190.044446,32.000000,206.205519,191.896730,191.922646,175.474096,32.000000,169.428327,68.204623,64.807950,102.835367,27.515612,45.305993,74.559024,85.776071,38.522934,53.460020,59.577712,40.523920
65.887876,94.967473,160.997630,166.917127,124.285270,121.569785,29.076777,14.325555,159.727204,4.169927,91.346820,67.049810,165.393535,161.214031,163.953559,160.403171,88.852864,158.033631,-0.000608,-1.934939,32.000000,-235.680510,159.842695,-0.200509,28.162301,0.680561,576972.754832,0.977067,40.008440,19.812632,2.444318,0.066036,0.015713,190.593985,32.000000,205.718024,191.633311,194.463548,175.731452,32.000000,169.051876,68.218915,64.778878,102.813934,27.515612,45.300977,74.559024,85.786234,38.522934,53.415678,59.586495,40.436099
65.885710,94.967473,160.907516,166.929727,124.226265,121.567219,29.075943,14.320274,159.653116,4.170016,91.461243,67.096023,165.412738,161.130776,163.983670,160.351605,88.842203,158.049735,-0.000608,-1.934327,32.000000,-235.687102,159.712272,-0.200598,28.224378,0.679624,576862.951075,0.976213,39.967035,19.782451,2.442127,0.062768,0.016438,191.226294,32.000000,205.148698,191.710749,196.673256,175.583626,32.000000,169.537749,68.273102,64.768991,102.839800,27.515612,45.295473,74.559024,85.767231,38.522934,53.415362,59.586986,40.504404
65.907848,95.011970,160.976114,166.940087,124.195246,121.559605,29.082777,14.317563,159.773310,4.170024,91.511348,67.103382,165.481723,161.193805,163.957939,160.404958,88.842079,157.964914,-0.000608,-1.933733,32.000000,-235.690469,159.708582,-0.200559,28.227918,0.679465,576945.325555,0.976878,39.988311,19.842705,2.443509,0.047429,0.005660,191.198059,32.000000,205.093210,192.532279,196.707112,174.807701,32.000000,169.849024,68.300279,64.789601,102.856459,27.515612,45.289021,74.559024,85.779761,38.522934,53.554172,59.586583,40.506752
65.970275,95.023578,160.859832,166.938967,124.199733,121.561866,29.054140,14.312426,159.701490,4.170054,91.559120,67.175728,165.452438,161.159957,163.840866,160.405525,88.821337,157.898398,-0.000609,-1.933732,32.000000,-235.697245,159.714702,-0.200542,28.225138,0.677552,576960.352181,0.976920,39.990122,19.860324,2.442222,0.057844,0.009654,190.943414,32.000000,205.331734,192.766951,194.735768,174.430572,32.000000,170.406878,68.294348,64.746484,102.814462,27.515612,45.292599,74.559024,85.763544,38.522934,53.554288,59.583013,40.509319
65.927747,95.023578,160.991572,166.938967,124.267902,121.573719,29.084773,14.319989,159.732915,4.170010,91.581389,67.046519,165.421206,161.133917,163.899928,160.439816,88.911606,157.907593,-0.000608,-1.934896,32.000000,-235.691485,159.780187,-0.200673,28.218293,0.677549,576983.287599,0.976376,40.016113,19.823791,2.442442,0.064110,0.018772,190.169524,32.000000,206.045613,192.899783,192.052676,174.449578,32.000000,170.668394,68.371069,64.794305,102.846997,27.515612,45.289560,74.559024,85.771538,38.522934,53.590774,59.588029,40.506825
65.870053,95.023854,160.903570,166.941207,124.250164,121.580094,29.082728,14.318419,159.770734,4.169701,91.583077,67.192280,165.383197,161.122722,163.957073,160.454056,88.937660,157.876804,-0.000609,-1.934321,32.000000,-235.689285,159.750228,-0.200550,28.199201,0.676285,577025.221854,0.976365,39.975563,19.815777,2.438368,0.060258,0.004054,189.964848,32.000000,206.267515,192.402174,190.836972,175.067430,32.000000,169.855126,68.390370,64.805337,102.845479,27.515612,45.273532,74.559024,85.787670,38.522934,53.591868,59.583947,40.449598
65.907642,95.009206,161.010792,166.940927,124.323791,121.586496,29.071818,14.320274,159.766869,4.169629,91.488273,67.177079,165.389419,161.128003,163.998171,160.308904,88.940928,157.899064,-0.000610,-1.933750,32.000000,-235.687757,159.855852,-0.200591,28.199830,0.677689,576892.207035,0.976126,40.011093,19.729483,2.441940,0.063923,0.017888,190.144757,32.000000,206.394475,191.658142,192.608791,175.828169,32.000000,169.539950,68.418069,64.795997,102.817930,27.515612,45.291968,74.559024,85.786472,38.522934,53.546301,59.585816,40.418491
65.905489,95.010312,160.872897,166.938127,124.390384,121.582582,29.047890,14.317991,159.670609,4.169505,91.463300,67.056054,165.438812,161.157530,163.989174,160.283967,88.916925,158.015620,-0.000611,-1.933745,32.000000,-235.687910,159.781616,-0.200877,28.158813,0.678520,576892.734943,0.977189,40.059595,19.690115,2.442742,0.080366,0.008543,190.663729,32.000000,205.515619,191.626589,195.348307,175.592328,32.000000,169.031955,68.452573,64.783054,102.808281,27.515612,45.288235,74.559024,85.777385,38.522934,53.546390,59.586534,40.536319
65.918759,95.010312,161.067343,166.938127,124.454727,121.576230,29.090490,14.321131,159.676854,4.169695,91.484024,67.133752,165.443776,161.133264,164.018514,160.386686,88.866429,157.953790,-0.000612,-1.933744,32.000000,-235.686901,159.786876,-0.201139,28.154695,0.678529,576870.877659,0.976957,40.013522,19.696473,2.442976,0.071852,0.017020,191.131582,32.000000,205.173507,191.915093,196.780747,175.447522,32.000000,169.483989,68.515868,64.754772,102.810509,27.515612,45.307514,74.559024,85.785967,38.522934,53.549943,59.585236,40.486942
65.898489,95.042648,160.895724,166.944007,124.493092,121.569855,29.063637,14.314138,159.738505,4.169851,91.585889,67.109216,165.443183,161.212402,163.944068,160.373989,88.874352,157.853750,-0.000613,-1.933791,32.000000,-235.695861,159.706952,-0.201234,28.125951,0.678866,576914.456860,0.977768,40.016428,19.770860,2.440964,0.054447,0.006362,191.292113,32.000000,205.119218,192.590319,196.296414,174.604844,32.000000,170.462278,68.516457,64.775823,102.833892,27.515612,45.275117,74.559024,85.806100,38.522934,53.651254,59.584439,40.344756
65.883504,95.026618,160.989438,166.951567,124.523393,121.568567,29.080497,14.320560,159.669419,4.169975,91.657703,67.097445,165.473256,161.152268,163.896219,160.457337,88.904280,157.922693,-0.000615,-1.934908,32.000000,-235.689111,159.826932,-0.201128,28.073001,0.679692,576995.109476,0.976069,40.005336,19.794633,2.443422,0.099697,0.016648,190.784620,32.000000,205.530383,192.923371,194.041239,174.398258,32.000000,170.370714,68.523262,64.803117,102.825399,27.515612,45.274873,74.559024,85.807335,38.522934,53.601548,59.585167,40.320032
65.911697,95.017774,160.885491,166.959127,124.554584,121.574969,29.070532,14.315708,159.678295,4.169920,91.652496,67.102989,165.377484,161.205000,163.879742,160.375070,88.897398,157.898578,-0.000616,-1.936247,32.000000,-235.693471,159.713416,-0.200940,28.056819,0.679852,577008.332824,0.977329,40.054614,19.743455,2.441569,0.058947,0.015569,189.946487,32.000000,206.321749,192.842275,191.662212,174.712338,32.000000,170.795104,68.490861,64.780175,102.828612,27.515612,45.261665,74.559024,85.802399,38.522934,53.601807,59.593890,40.487823
65.887102,95.017774,160.984070,166.959127,124.554232,121.583897,29.075085,14.316421,159.673289,4.169934,91.602555,67.139114,165.381561,161.094298,163.968555,160.349218,88.911071,157.943857,-0.000617,-1.936423,32.000000,-235.693905,159.720493,-0.201108,28.073840,0.681738,576914.690953,0.976958,40.051112,19.743338,2.443547,0.063256,0.019113,189.953322,32.000000,206.293457,192.326649,190.930867,175.113407,32.000000,169.695244,68.448832,64.797249,102.830487,27.515612,45.268458,74.559024,85.809626,38.522934,53.574356,59.576493,40.310494
65.929054,95.043478,160.858121,166.953247,124.490657,121.594050,29.115782,14.314281,159.697298,4.169876,91.451010,67.150293,165.386051,161.120705,163.988424,160.338603,88.904513,157.945470,-0.000618,-1.936437,32.000000,-235.693751,159.806784,-0.201055,28.065343,0.681285,576930.887566,0.976862,40.018701,19.739793,2.440925,0.073898,0.005779,190.223455,32.000000,206.145432,191.575201,193.241792,175.678771,32.000000,169.279660,68.433451,64.798502,102.792863,27.515612,45.227874,74.559024,85.784281,38.522934,53.654978,59.586150,40.442482
65.979044,95.033804,161.059874,166.951567,124.472247,121.597892,29.085024,14.323129,159.656788,4.169919,91.478758,67.144034,165.466442,161.126127,163.981991,160.295623,88.889925,158.038877,-0.000618,-1.936450,32.000000,-235.687362,159.754937,-0.200983,28.080056,0.681721,576955.765887,0.977183,40.039260,19.745697,2.443332,0.050554,0.007100,190.955470,32.000000,205.394292,191.732653,195.833056,175.693693,32.000000,169.258133,68.424654,64.785910,102.786491,27.515612,45.217969,74.559024,85.789208,38.522934,53.655259,59.587163,40.237860
65.942279,95.023025,160.905592,166.958847,124.481819,121.598002,29.057844,14.319704,159.660881,4.169805,91.537444,67.104711,165.423391,161.118787,163.943358,160.369776,88.842463,158.023699,-0.000618,-1.935295,32.000000,-235.688328,159.835049,-0.201156,28.083937,0.680882,577037.383136,0.975277,40.029900,19.752953,2.439867,0.062814,0.001106,191.184160,32.000000,205.027922,192.760984,196.059679,174.608885,32.000000,170.481977,68.354789,64.743717,102.785713,27.515612,45.231540,74.559024,85.783996,38.522934,53.591782,59.583564,40.508806
66.015809,95.015563,160.989105,166.958567,124.496653,121.592909,29.086237,14.321702,159.801801,4.169872,91.543112,67.093389,165.409427,161.247371,163.916995,160.412519,88.864016,157.970195,-0.000618,-1.935297,32.000000,-235.680757,159.830521,-0.201368,28.125086,0.680834,577048.410726,0.975500,39.978466,19.807911,2.441076,0.058598,0.016909,190.526185,32.000000,205.740466,192.909776,193.274753,174.355113,32.000000,170.546028,68.369208,64.798280,102.802538,27.515612,45.272570,74.559024,85.776862,38.522934,53.592006,59.593192,40.227882
65.986374,95.015563,161.053837,166.958567,124.517880,121.591675,29.070937,14.317706,159.718211,4.169942,91.507518,67.153556,165.396274,161.257893,163.967175,160.473714,88.877171,158.036066,-0.000616,-1.935277,32.000000,-235.692293,159.965047,-0.201254,28.077695,0.680462,577164.134210,0.976987,39.998397,19.848814,2.440098,0.056597,0.008675,189.930456,32.000000,206.203770,192.741459,191.240661,174.705503,32.000000,170.497421,68.350852,64.780264,102.761946,27.515612,45.282729,74.559024,85.761060,38.522934,53.568850,59.586563,40.514969
65.951399,94.980186,160.908934,166.940367,124.465462,121.589197,29.061766,14.323414,159.677993,4.170035,91.412855,67.129213,165.330135,161.237828,163.974769,160.365012,88.870850,158.070505,-0.000616,-1.935258,32.000000,-235.682323,159.908592,-0.201263,28.088815,0.678869,577034.373044,0.974775,39.929528,19.804136,2.438645,0.060130,0.013769,190.015078,32.000000,206.184120,192.206075,191.489891,175.320120,32.000000,169.715952,68.373825,64.762417,102.748130,27.515612,45.252569,74.559024,85.764410,38.522934,53.458277,59.587114,40.509833
